bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1088,1,6.173,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,8.547,3.357,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,5.465,1.022,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,10.059,2.72,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,5.553,1.748,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,4.162,2.236,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,17.239,2.658,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0.237,0.234,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,0.713,-0.136,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,4.273,0.372,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1108,2,7.001,-0.048,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,7.132,-0.925,0,0,1,1.035,0,110,3,1.12,0.95
1110,2,2.612,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,7.071,9.645,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,0.95,0.495,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,5.69,2.111,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,18.5,1.743,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,14.365,6.249,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,0.713,0,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,5.341,0.092,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,2,0.714,0.511,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,3.802,0.273,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,14.252,0.983,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,9.751,2.436,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,4.274,1.679,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,32.054,9.325,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,103.286,29.843,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,13.059,4.662,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,1.663,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,5.935,0,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,11.873,-0.093,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,1.187,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,2.374,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1151,2,18.701,5.037,0,0,1,1.035,0,110,3,1.12,0.95
1152,2,17.406,4.737,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,18.605,5.019,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,15.582,4.532,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,7.791,2.266,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,10.146,4.509,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,13.925,4.814,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,1.045,0.447,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,1.33,0.521,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,12.245,4.694,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,6.32,0.687,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,7.805,2.219,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,7.805,2.219,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,2.997,0.899,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,1.76,0.528,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,3.681,1.119,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0.356,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0.474,0.187,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0.474,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,10.934,3.404,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,7.84,2.285,0,0,1,1.035,0,110,3,1.12,0.95
1178,2,9.681,9.119,0,0,1,1.035,0,110,3,1.12,0.95
1179,2,11.519,12.532,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,3.685,0.961,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,2.342,0.858,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,15.434,6.528,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,13.06,3.731,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,56.987,16.788,0,0,1,1.035,0,110,3,1.12,0.95
1187,2,90.209,40.084,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,7.736,1.759,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,2.973,0.864,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,17.808,12.777,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,4.751,1.073,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0.594,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,2.376,0.352,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,1.424,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,4.637,1.212,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,6.529,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0.119,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.079,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,4.875,-1.02,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,9.551,2.279,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,3.379,1.148,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,7.722,2.565,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,7.485,1.632,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,4.038,0.979,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,2.066,0.587,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,4.159,1.482,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,7.129,2.508,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,13.102,3.889,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,9.896,1.658,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,9.254,0.964,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,11.049,2.844,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,8.911,2.658,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,17.593,3.777,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,4.157,1.586,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,9.08,1.884,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,8.348,2.261,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,12.715,2.272,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,2,82.621,44.944,0,0,1,1.035,0,110,3,1.12,0.95
1246,2,43.204,11.74,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,34.755,9.168,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,1.663,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,6.529,1.026,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,6.529,0.932,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,9.524,0.484,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0.831,0.332,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0.95,0.276,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,7.259,1.943,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,7.259,1.935,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,3.442,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,3.799,0,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,11.634,5.503,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,8.693,2.981,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,11.288,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,7.844,1.768,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,4.871,1.115,0,0,1,1.035,0,110,3,1.12,0.95
1279,2,20.186,5.192,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,13.668,3.87,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,2.374,0.746,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,9.863,3.221,0,0,1,1.035,0,110,3,1.12,0.95
1285,2,11.443,8.008,0,0,1,1.035,0,110,3,1.12,0.95
1286,2,18,42,0,0,1,1.035,0,110,3,1.12,0.95
1287,2,12,36,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,2.257,0.039,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,2.851,0.408,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,6.554,1.512,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,2.496,1.042,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,2.257,0.472,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,6.055,9.699,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,8.429,4.943,0,0,1,1.035,0,110,3,1.12,0.95
1296,2,6.764,0.699,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,11.897,1.374,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,10.474,4.812,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,3.922,-0.132,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,3.097,0.714,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,11.886,-2.25,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,17.163,-0.768,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,6.243,-0.652,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,5.337,1.581,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,3.333,0.957,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,4.76,0.944,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,8.311,3.257,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0,0.074,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,11.991,3.824,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,7.123,1.492,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,6.173,1.492,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,1.187,0.187,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,1.364,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,0.002,2.146,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,8.348,-0.619,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,5.597,1.405,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,2.258,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,5.359,1.197,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,4.756,0.833,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,19.971,-0.66,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,15.242,5.768,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,6.292,1.679,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,2,23.021,7.73,0,0,1,1.035,0,110,3,1.12,0.95
1342,2,23.022,7.731,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,10.362,1.987,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,9.645,0.133,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,1.187,0.224,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,11.895,2.729,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,5.232,0.572,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1350,2,16.315,18.569,0,0,1,1.035,0,110,3,1.12,0.95
1351,2,9.612,16.269,0,0,1,1.035,0,110,3,1.12,0.95
1352,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,6.173,1.97,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,6.413,2.043,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,7.251,1.705,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,15.946,4.036,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,30.927,8.362,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,2,30.247,48.529,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,21.766,1.437,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,2.974,1.129,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,15.272,5.055,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,13.772,2.892,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,10.932,3.124,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,22.255,23.864,0,0,1,1.035,0,110,3,1.12,0.95
1374,2,9.922,15.593,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,8.2,13,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,7.736,1.759,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,4.756,1.211,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,0,0.075,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,0,0.075,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,11.528,3.031,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,4.193,1.249,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,16.962,-1.727,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,24.803,-3.13,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,11.428,4.169,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,13.744,-1.331,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,9.962,-0.423,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,2.127,0.668,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,7.716,2.132,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,7.275,2.726,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,30.821,9.658,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,5.935,0.559,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,2.137,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,16.741,10.166,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,6.662,1.594,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,2.732,0.742,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,7.621,1.361,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,21.505,5.959,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,2,4,4,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,29.12,4.477,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,3.326,2.938,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,7.603,1.166,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,5.939,1.187,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,1.663,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.868,2.129,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,19.013,4.043,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,9.894,0.259,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0.949,0.265,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,2.363,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1434,2,20.173,8.85,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,35.606,13.979,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,7.113,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,17.199,5.425,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,18.96,6.181,0,0,1,1.035,0,110,3,1.12,0.95
1440,2,37.237,41.301,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,9.158,2.601,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,2,9.755,2.196,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,5.828,1.452,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,3.831,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,3.566,0.473,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0.238,0.243,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,12.596,2.751,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,12.85,2.142,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,5.946,0.791,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,8.691,1.526,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,9.357,-1.258,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,19.716,6.79,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,7.626,-4.167,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,2,4.015,4.483,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,1.819,-0.369,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,8.678,1.453,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,10.598,-1.573,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0.831,0.358,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,3.09,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,1.782,0.276,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,13.134,4.838,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,11.93,4.074,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,18.061,6.006,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,3.564,1.332,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,9.629,2.544,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.356,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,2.732,0.979,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,8.323,2.608,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,3.444,2.565,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,9.04,0.443,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,6.536,1.582,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,4.644,2.109,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,10.601,2.568,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,5.959,2.209,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,4.756,1.116,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,4.399,0.355,0,0,1,1.035,0,110,3,1.12,0.95
1494,2,4.508,0.383,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,16.512,4.407,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,13.795,2.862,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,3.09,1.958,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,6.18,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,4.398,0.959,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,9.306,1.077,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,4.156,1.987,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,13.311,3.852,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,3.918,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,8.667,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,8.211,0.996,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,1.901,0.559,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,2.615,0.762,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,11.897,0.971,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,2,9.156,-0.846,0,0,1,1.035,0,110,3,1.12,0.95
1519,2,7.598,0.272,0,0,1,1.035,0,110,3,1.12,0.95
1520,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1521,2,14.624,0.477,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,8.322,2.79,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,15.214,3.964,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,5.73,1.518,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,1.093,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,4.762,1.441,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,0.95,0,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,11.201,-0.898,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,6.003,1.013,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,5.818,1.212,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,5.535,1.595,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,9.663,1.969,0,0,1,1.035,0,110,3,1.12,0.95
1543,2,10.915,1.982,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,1.187,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1546,2,17.798,10.249,0,0,1,1.035,0,110,3,1.12,0.95
1547,2,5.925,3.72,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,20.259,6.045,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,2.138,0.737,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,7.021,2.093,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,8.927,-0.492,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,1.664,0.535,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,3.092,-0.619,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,10.743,-0.634,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,7.247,1.837,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,2.019,0.577,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,22.95,3.948,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,11.653,1.463,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,13.547,-1.401,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,20.339,0.474,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,13.112,2.073,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,6.837,0.77,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,7.496,0.661,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,8.182,2.415,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,8.429,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,5.342,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,5.702,1.306,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,3.442,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,11.397,4.57,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,6.305,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,10.841,2.699,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,6.062,1.797,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,4.515,1.278,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,12.734,3.782,0,0,1,1.035,0,110,3,1.12,0.95
1594,2,2.724,0.418,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,10.363,2.835,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,4.875,0.831,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,6.528,1.398,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,14.856,3.218,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,15.032,4.925,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,13.424,3.399,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,8.1,1.459,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,11.944,2.131,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,14.587,0.774,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,6.127,1.825,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,7.01,1.669,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,2.85,0.746,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,2.858,0.837,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,4.2,1.268,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,7.722,0.979,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,4.156,0.583,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,12.017,2.623,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.9,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,10.359,2.274,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,25.528,8.504,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,9.526,1.898,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,9.525,0.953,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,7.128,1.073,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0.09,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,18.917,-1.519,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,19.048,-0.92,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,8.084,0.974,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,19.063,9.444,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,13.067,3.022,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,2,9.785,3.539,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0.783,-0.815,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0.237,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,0.594,0,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,10.804,3.544,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,4.511,2.984,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,2.018,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,4.04,-0.224,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,8.318,2.005,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,8.316,2.471,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,6.173,0.728,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,15.435,4.85,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,4.712,1.458,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,12.022,1.854,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,9.972,3.078,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,1.424,0.596,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,12.359,1.259,0,0,1,1.035,0,110,3,1.12,0.95
1675,2,20.105,19.653,0,0,1,1.035,0,110,3,1.12,0.95
1676,2,15,19,0,0,1,1.035,0,110,3,1.12,0.95
1677,2,3.681,1.492,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,13.551,3.272,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,5.478,1.22,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,10.483,3.905,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,7.123,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1687,2,8.721,10.55,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,16.498,20.376,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,5.408,-0.433,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,7.651,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,3.687,0.425,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,2.493,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,4.511,2.425,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,19.499,5.73,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,6.767,1.585,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,2.969,1.073,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,3.563,0.736,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,8.547,1.585,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,4.868,1.772,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,11.73,1.947,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,9.577,-0.247,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,3.356,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,3.562,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,9.397,2.449,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,4.75,1.436,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,10.109,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,6.114,1.129,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,2.374,0,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,10.685,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,4.41,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,5.71,2.017,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,4.994,1.792,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,19.796,5.109,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,19.251,6.248,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,4.755,0.926,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,2.732,0.793,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,6.177,1.539,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,20.894,2.612,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,20.224,5.655,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,11.04,4.018,0,0,1,1.035,0,110,3,1.12,0.95
1742,2,11.474,3.333,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,5.352,1.428,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,13.192,3.031,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,11.873,2.798,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,9.497,2.798,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,4.165,0.181,0,0,1,1.035,0,110,3,1.12,0.95
1749,2,13.27,1.818,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,13.755,3.558,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,1.294,0.229,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,11.318,1.558,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,8.93,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,10.883,11.784,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,11.904,1.927,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,5.229,0.456,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1760,2,12.455,1.482,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,4.753,0.743,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,12.022,0.823,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,10.719,1.533,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,13.112,2.263,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,2.374,0.555,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,3.922,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,2.97,1.053,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1774,2,8.537,3.068,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,13.068,2.341,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,23.441,4.853,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,2,37.753,11.006,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,2.85,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,8.667,1.959,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,11.178,2.887,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,9.511,2.449,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,8.315,1.725,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,5.935,1.211,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,0.474,0.076,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,8.31,4.663,0,0,1,1.035,0,110,3,1.12,0.95
1798,2,13.05,12.114,0,0,1,1.035,0,110,3,1.12,0.95
1799,2,17.049,10.819,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,8.214,2.478,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,18.465,5.748,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,13.715,4.363,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,4.757,1.686,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,5.828,1.737,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,8.911,2.845,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,6.534,2.285,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,9.044,1.772,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,7.84,2.228,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,8.808,3.686,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,5.945,-0.235,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,9.743,2.565,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,12.123,3.124,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,18.279,4.248,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,9.449,2.832,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.497,0.466,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,21.589,5.376,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,10.818,2.793,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,13.354,2.653,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,18.582,4.304,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,13.128,7.016,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,5.828,1.737,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,10.576,2.751,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,18.907,5.964,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,12.836,4.333,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,3.681,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,2,17.749,30.865,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1843,2,13,29,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0.075,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,4.756,1.401,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,10.28,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1847,2,8.672,3.616,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,15.651,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1849,2,9.398,2.292,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,21.383,5.596,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1852,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,6.424,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,17.864,3.088,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,14.881,3.378,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,8.75,1.746,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,5.049,1.116,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,25.324,2.898,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,14.282,2.915,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,15.687,0.232,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,2.969,0.14,0,0,1,1.035,0,110,3,1.12,0.95
1865,2,4.264,1.184,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,2.864,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,18.663,4.519,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0.356,0.154,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0.831,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,2.968,2.332,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,2,27.305,20.984,0,0,1,1.035,0,110,3,1.12,0.95
1878,2,2,6.5,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,6.912,1.335,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,9.048,1.859,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,12.479,1.069,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1885,2,17.256,2.377,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,13.207,1.277,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,8.667,4.104,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,14.602,4.477,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,20.158,5.475,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,11.412,2.032,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,7.856,2.541,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,2.255,1.212,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,6.411,2.611,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,7.584,1.758,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,7.729,-0.576,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,4.642,0.668,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,2.018,0.326,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,7.597,2.369,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,1.423,0.372,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,8.547,2.611,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,7.36,1.865,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,15.662,1.964,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,2.615,0.742,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,18.391,0.923,0,0,1,1.035,0,110,3,1.12,0.95
1912,2,17.799,-1.875,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,4.753,0.626,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,4.159,0.144,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,14.732,4.234,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,16.561,5.682,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,3.326,0.311,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,3.206,1.166,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,17.235,-0.163,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,9.039,2.592,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,6.657,1.914,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,0.593,0,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1930,2,42.058,8.524,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1932,2,7.86,6.44,0,0,1,1.035,0,110,4,1.12,0.95
1933,2,5.825,0.699,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,4.756,2,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,5.129,2.5,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,16.853,4.408,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,4.649,0.758,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,8.921,0.4,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,0.284,0.101,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,0,0.112,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,10.42,0.487,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,26.48,6.562,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,11.188,2.518,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,19.549,6.064,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,8.331,-0.386,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,9.918,5.936,0,0,1,1.035,0,110,4,1.12,0.95
1949,2,7.255,0.928,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,7.122,0.487,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,11.86,2.844,0,0,1,1.035,0,110,4,1.12,0.95
1952,2,4.981,-4.966,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,6.165,0.883,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,25.184,3.759,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,5.691,1.533,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,4.742,-0.045,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,8.805,2.665,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,8.062,1.424,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,2.569,-1.055,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,20.212,3.718,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,1.138,0.041,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,5.797,0.251,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,5.694,1.303,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,1,5.681,0.3,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,5.689,0.462,0,0,1,1.035,0,110,4,1.12,0.95
1967,2,7.691,-0.979,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,4.171,-2.297,0,0,1,1.035,0,110,4,1.12,0.95
1969,2,5.792,2.836,0,0,1,1.035,0,110,4,1.12,0.95
1970,2,8.064,0.038,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,3.423,-0.736,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,20.924,3.511,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,19.541,-0.845,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,2.466,0.933,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,21.255,0.589,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,2.656,0.148,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,8.538,1.455,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0.757,-2.2,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,2.368,-0.75,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,6.264,-0.445,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,18.84,3.435,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,2.374,0.972,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,9.664,-0.12,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,2.752,0.6,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,13.16,2.744,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,14.909,3.435,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,4.267,-0.316,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,6.183,0.651,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,3.694,-0.809,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,9.22,-0.99,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,5.328,5.523,0,0,1,1.035,0,110,4,1.12,0.95
1996,2,9.601,2.328,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,3.032,-0.276,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,8.647,-1.371,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,10.888,-0.919,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,3.798,-0.686,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,0.078,0.362,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,8.352,0.325,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,9.115,1.231,0,0,1,1.035,0,110,4,1.12,0.95
2006,2,12.476,2.595,0,0,1,1.035,0,110,4,1.12,0.95
2007,2,10.581,9.121,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,7.113,2.028,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,2.557,1.196,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,17.457,5,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,11.008,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2012,2,8.984,2.246,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,0.852,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,0.947,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2015,1,15.623,2.419,0,0,1,1.035,0,110,4,1.12,0.95
2016,2,21.219,4.747,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,8.24,1.942,0,0,1,1.035,0,110,4,1.12,0.95
2018,2,10.012,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2019,2,0,10.2,0,0,1,1.035,0,110,4,1.12,0.95
2020,2,0.284,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,16.338,3.513,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,6.073,0.394,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,7.214,0.955,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,6.661,1.399,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,14.865,0.789,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,2.561,1.248,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,11.389,4.674,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,5.694,-0.826,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,6.169,-0.534,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,15.429,2.487,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,7.873,1.481,0,0,1,1.035,0,110,4,1.12,0.95
2032,2,29.61,6.932,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,8.452,-0.115,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,18.343,3.672,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,4.278,3.233,0,0,1,1.035,0,110,4,1.12,0.95
2036,1,5.401,0.303,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,3.515,1.159,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,0.5,0.14,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,12.024,-1.252,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,9.375,-3.464,0,0,1,1.035,0,110,4,1.12,0.95
2041,1,1.535,-0.673,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,46.543,23.756,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,7.58,4.259,0,0,1,1.035,0,110,4,1.12,0.95
2044,2,8.971,-2.022,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,0.921,0.168,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,7.84,4.922,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,87.168,57,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,7.016,3.025,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,1.028,0.616,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,7.101,3.015,0,0,1,1.035,0,110,4,1.12,0.95
2051,2,13.22,1,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,3.412,1.184,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,11.874,2.74,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,11.574,-0.694,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,0.332,0.199,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,12.809,2.872,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,16.947,4.251,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,11.518,-1.621,0,0,1,1.035,0,110,4,1.12,0.95
2059,2,21.243,2.846,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,8.166,-0.003,0,0,1,1.035,0,110,4,1.12,0.95
2061,2,2.215,-1.357,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,3.698,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2063,2,15.973,2.583,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,4.267,0.241,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,3.798,0.226,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,16.334,1.659,0,0,1,1.035,0,110,4,1.12,0.95
2067,2,10.158,1.514,0,0,1,1.035,0,110,4,1.12,0.95
2068,2,18.829,1.539,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,11.85,4.495,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,13.753,2.154,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,23.341,5.619,0,0,1,1.035,0,110,4,1.12,0.95
2072,2,17.492,0.297,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,2.368,1.11,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,17.065,5.1,0,0,1,1.035,0,110,4,1.12,0.95
2075,2,17.757,-0.955,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,3.436,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,29.161,10.604,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,21.839,5.31,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,12.763,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,8.162,-0.402,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2083,2,26.49,7.157,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,2.21,1.457,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,3.62,2.69,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,5.495,3.75,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,7.108,0.005,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,5.689,2.642,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,0.675,0.56,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,5.789,1.927,0,0,1,1.035,0,110,4,1.12,0.95
2091,1,7.693,0.718,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,11.949,2.895,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,1.419,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2094,1,10.242,3.112,0,0,1,1.035,0,110,4,1.12,0.95
2095,2,0,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2096,2,0.097,-3.027,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2098,2,3.567,2.768,0,0,1,1.035,0,15,4,1.12,0.95
2099,1,3.329,1.754,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,14.282,4.799,0,0,1,1.035,0,110,4,1.12,0.95
2101,2,32.858,21.719,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,3.376,3.587,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,0.339,0.281,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,2.762,2.578,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,7.303,-0.941,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,7.774,6.361,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0.123,0.225,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,1.42,1.416,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,10.721,7.14,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,55.997,50.192,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,8.899,7.006,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,8.339,4.531,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,9.49,6.446,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,0.906,0.56,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,9.97,7.05,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2119,1,13.942,17.07,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,3.346,1.737,0,0,1,1.035,0,110,4,1.12,0.95
