bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1116,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1117,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1118,1,11.32,1.3,0,0,1,1.035,0,110,2,1.12,0.95
1119,1,5.52,0,0,0,1,1.035,0,110,2,1.12,0.95
1120,1,2.58,1.4,0,0,1,1.035,0,110,2,1.12,0.95
1121,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1122,1,3.48,1,0,0,1,1.035,0,110,2,1.12,0.95
1123,1,3.08,1.7,0,0,1,1.035,0,110,2,1.12,0.95
1124,1,7.45,0,0,0,1,1.035,0,110,2,1.12,0.95
1125,1,7.75,2.2,0,0,1,1.035,0,110,2,1.12,0.95
1126,2,2.98,0.79,0,0,1,1.035,0,110,2,1.12,0.95
1127,1,6.95,1.5,0,0,1,1.035,0,110,2,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,0.53,-0.4,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,3.3,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1132,2,53.02,34.91,0,0,1,1.035,0,110,3,1.12,0.95
1133,2,0,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,1.85,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,8.55,4.17,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,1.5,0.07,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,4.28,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,7.77,3.02,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,9.14,4.42,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,10.81,1.95,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,7.5,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,11.22,4.72,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,3.21,2.41,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,5.48,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,18.76,5.17,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,17.34,4.51,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,12.85,4.82,0,0,1,1.035,0,110,3,1.12,0.95
1153,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,6.53,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,2.89,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,7.28,2.86,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,4.23,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,2.94,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,2.14,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,7.48,6.32,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,6.62,3.71,0,0,1,1.035,0,110,3,1.12,0.95
1164,2,4.18,3.46,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,7.49,4.58,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,8.7,5.52,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,3.74,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,10,2.58,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,4.7,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,8.01,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0.75,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,2.78,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,0.85,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,2.18,1.15,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,2.31,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,7.7,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,6.52,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,0.85,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,8.65,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,12.51,7.51,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,2,4,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,5.03,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,7.46,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,7.28,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,16.93,-0.04,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,8.23,2.16,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,8.77,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0.32,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,10.15,4.01,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,16.56,7.02,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,16.61,6.22,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,15.01,4.66,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,1.87,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,3.34,1.42,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,6.84,2.21,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.14,4.11,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,3.63,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,3.21,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,13.52,5.03,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,7.17,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,4.81,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,9.2,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,8.88,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,6.38,-0.16,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,5.22,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,7.38,3.26,0,0,1,1.035,0,110,3,1.12,0.95
1226,1,9.71,3.89,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,2.88,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,5.29,3.04,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,4.62,3.14,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,6.31,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,10.68,2.91,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,4.27,1,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,5.03,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,3.96,2.39,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,1.92,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,4.92,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,5.35,2.18,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,6.33,2.49,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,5.88,2.49,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,11.22,4.34,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,5.91,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,4.03,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1247,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,1.07,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,4.29,2.79,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,5.25,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,6.53,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,4.27,3.01,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,2.24,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,6.69,1.87,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,3.72,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,4.38,0.98,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,4.06,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,4.7,1.87,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,4.45,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1263,2,23.61,21.1,0,0,1,1.035,0,110,3,1.12,0.95
1264,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,4.97,1.98,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,2.4,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,6.62,5.42,0,0,1,1.035,0,110,3,1.12,0.95
1268,2,0.01,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,9.41,3.64,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,4.09,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0.85,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,6.31,1.12,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,2.99,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,3.63,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,6.8,3.54,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,4.18,1.44,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,5.46,2.31,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,10.09,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,12.34,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,11.33,3.96,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,9.62,3.14,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,16.85,4.57,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,13.26,4.22,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,5.85,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1289,2,19.2,62.01,0,0,1,1.035,0,110,3,1.12,0.95
1290,2,24.55,64.01,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,4.06,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,3.42,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,7.37,2.75,0,0,1,1.035,0,110,3,1.12,0.95
1294,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1295,2,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,9.42,4.5,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,7.26,3.63,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,8.07,5.39,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1301,2,6.44,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1302,2,17.01,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1303,2,0,0.01,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,3.1,1,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,6.73,3.01,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,3.96,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,3.92,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,2,0,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1313,2,18.48,8.74,0,0,1,1.035,0,110,3,1.12,0.95
1314,2,0,-0.47,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0.43,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,2.67,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,1.71,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,3.31,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,5.34,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1330,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,17.76,5.87,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,13.26,3.94,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,11.79,3.73,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,11.78,4.44,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,11.67,4.74,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,1,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,2.36,-2.35,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,4.49,3.11,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,7.39,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,10.68,4.62,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,5.45,4.11,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,13.99,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,3.74,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,4.06,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,9.98,5.84,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,3.1,1.13,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,1.28,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,26.49,9.33,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,9.83,2.01,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,3.98,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,4.7,1.86,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,7.06,2.65,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,8.56,2.69,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,3.64,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,6.21,2.69,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,3,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,1.92,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,7.8,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1373,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1375,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,5.67,0.97,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,2.35,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,3.32,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,5.88,1.75,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,2.46,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,1.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,4.06,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,7.26,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,4.38,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,6.94,4.29,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,2.14,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0.85,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,5.56,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,0.21,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,0.53,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,0.85,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,5.88,-0.06,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,4.49,-0.29,0,0,1,1.035,0,110,3,1.12,0.95
1405,2,0.21,0.23,0,0,1,1.035,0,110,3,1.12,0.95
1406,2,1.6,-0.54,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,4.71,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,4.7,2.26,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,14.57,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,19.38,10.68,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,7.11,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,5.01,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,13.23,4.51,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,2.2,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,27.25,9.86,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,3.32,0.66,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,3.85,2.63,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,9,5,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,80,39,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,5.23,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,22.7,7.9,0,0,1,1.035,0,110,3,1.12,0.95
1433,1,57,19.3,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1435,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,8,3,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,40,0,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,1.92,1,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,4.59,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,4.17,-1.1,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,1.6,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,1.92,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1447,2,16.61,4.31,0,0,1,1.035,0,110,3,1.12,0.95
1448,2,18.45,5.06,0,0,1,1.035,0,110,3,1.12,0.95
1449,2,23.14,15.6,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,10,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,20,6.3,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,6.88,3.29,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,8.98,4.52,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,3,-9.4,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,1.44,-9.4,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,3,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,44,16,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,44,16,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,13.31,5.11,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,13.4,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,13.4,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,0.7,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,2.21,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,4.38,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,1.28,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,5.88,0.99,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,7.05,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1476,2,9.14,8.9,0,0,1,1.035,0,110,3,1.12,0.95
1477,2,8.39,8.6,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,3.24,1.84,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,2.37,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.2,0.18,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,13.89,10.03,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,8.54,5.02,0,0,1,1.035,0,110,3,1.12,0.95
1484,2,53,25.02,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,56.4,36.4,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,2.25,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,6,2.13,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,2.14,0.91,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,16.13,5.12,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,3.95,1.36,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,1.92,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,1.07,0.19,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,0.21,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,2.78,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,2.46,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,1.39,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,10.57,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,8.22,2.71,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,8.03,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,5.35,2.24,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,1.07,0.46,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,1.93,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,5.29,3.85,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,4.04,2.51,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,0.43,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,2.29,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,2.97,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0.7,-0.15,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,0.8,0.62,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,2.78,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,5.83,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,6.39,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,3.31,2.36,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,3.56,1.11,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,7.94,2.36,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,8.12,2.76,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,6.31,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,6.63,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,2.74,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,1.68,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,4.59,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,3.12,1.15,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,3.65,1.64,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,8.16,2.84,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,5.02,1.48,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,5.36,1.15,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,6.2,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,7.06,2.31,0,0,1,1.035,0,110,3,1.12,0.95
1545,2,0,-0.4,0,0,1,1.035,0,110,3,1.12,0.95
1546,2,35.41,12.61,0,0,1,1.035,0,110,3,1.12,0.95
1547,2,14.85,7.58,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,12.19,5.48,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,1.18,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,2.99,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,3.07,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,0.93,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,6.96,2.61,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,0.3,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,8.44,2.87,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,1.71,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,4.07,2.23,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,3.74,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,4.49,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,1.71,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,6.73,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,6.75,4.04,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,4.41,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,4.41,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,7.8,2.56,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,5.34,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1580,1,5.13,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1581,2,1.71,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,0,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,6.75,2.49,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,2.14,1,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,5.47,2.25,0,0,1,1.035,0,110,3,1.12,0.95
1587,2,15.37,11.02,0,0,1,1.035,0,110,3,1.12,0.95
1588,2,10,44,0,0,1,1.035,0,110,3,1.12,0.95
1589,2,10,44,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,8.94,3.72,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,8.77,4,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,3.32,2.01,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,1.6,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,1.07,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,3.95,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,3.95,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,2.78,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,8.22,1.91,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,0.64,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,7.18,2.73,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,2.67,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,0.75,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,6.5,3.91,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,4.59,2.29,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,5.04,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,5.15,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,3.18,2.03,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,1.39,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0.96,0.45,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,2.57,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,2.68,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,9.51,3.71,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,6.53,2.79,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,4.91,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,7.05,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,7.05,4.62,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,1.6,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,7.71,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,7.93,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0.53,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,0.53,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,4.71,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,2.78,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,2.35,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,1.71,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,7.06,2.81,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,4.92,-1.95,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,4.92,2.05,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,4.27,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,4.81,1.51,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,23,9.5,0,0,1,1.035,0,110,3,1.12,0.95
1648,2,23.02,9.52,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,6.09,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,4.81,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.64,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,8.24,3.64,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,4.49,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,2,18.91,30.21,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,2.03,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1658,2,7,14,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,3.37,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,4.12,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,3.96,1.33,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,5.99,2.04,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,8.04,3.49,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,13.18,5.37,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,7.48,4.01,0,0,1,1.035,0,110,3,1.12,0.95
1668,2,19.5,48,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,7.92,1.18,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,7.28,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,2.35,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,25.76,6.99,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,5.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,4.71,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,4.17,1.46,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,2.67,1.85,0,0,1,1.035,0,110,3,1.12,0.95
1680,2,3.1,2.09,0,0,1,1.035,0,110,3,1.12,0.95
1681,2,6,13,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,6.52,2.01,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,2.88,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,4.28,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,2.99,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,11.05,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1688,1,9.09,3.06,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,0.91,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,8.25,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,12.53,3.47,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,7.96,3.41,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,2,0.86,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,7.44,2.92,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,15.02,5.97,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,1.07,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,5.97,1.32,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,8.64,3.63,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,2.94,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,8.32,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,11.09,4.43,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,8.76,3.61,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,5.13,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,5.77,5.42,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,5.03,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,1.82,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,5.17,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,13.79,6.27,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,8.41,3.88,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,2,0,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,14.55,0.55,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,11.23,2.66,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,8.66,2.96,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,0.43,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,6.38,2.77,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,8.31,3.68,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0.2,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0,0.38,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,8.86,3.13,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,3.82,2.03,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,4.45,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,4.95,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,1.35,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1739,2,9.3,3.12,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1741,2,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1742,2,14.75,10.95,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,8.56,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,13.5,7.19,0,0,1,1.035,0,110,3,1.12,0.95
1746,2,23.51,39.5,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,6.42,3.31,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,9.54,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,4.92,1.95,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,1.85,0.34,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,3.02,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0.85,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,5.88,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,3.53,1.25,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,12.75,5.84,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,7.53,2.85,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,7.14,2.22,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,3.74,0.56,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,5.98,0.87,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,6.42,2.86,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1768,2,0.69,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1769,2,3.17,4.84,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,2.46,1.02,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,6.78,3.39,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,8.45,4,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,1.07,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,1.92,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,11.71,4.19,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,0,0.15,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,8.34,3.13,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,7.16,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,3.21,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,4.92,1.63,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,2.88,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,4.81,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0.66,0.39,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0.53,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,8.13,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,1.6,0.65,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,5.03,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,2.78,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,3.1,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,2.35,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,6.32,3.51,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,6.33,2.49,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,4.71,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,3.64,1.28,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,4.38,0.64,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,6.72,2.64,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,11.78,4.5,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,4.42,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,17.92,4.21,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,2.57,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,5.03,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,2.03,0.35,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,3.1,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,2.46,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,1.28,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,6.23,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,3.63,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,0.64,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,2.14,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,3.75,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,2.46,0.92,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,1.92,0.71,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,12.32,4.77,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,4.92,1.71,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,7.17,0.11,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,5.35,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,2.03,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,2.35,-0.28,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,3.59,1.78,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,10.37,3.46,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,3.03,2.04,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0.78,0.36,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,1.18,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,8.87,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,10.44,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,8.59,2.67,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,3.42,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,4.01,0,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,7.19,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,9.42,3.37,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,15.17,4.52,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,18.59,5.92,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,7.92,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,4.59,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,5.54,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,0,0.04,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,2.57,0.93,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,0.43,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,5.35,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,1.28,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,2.14,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,6.42,2.54,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,8.27,3.21,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,7.26,2.71,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,1.18,0.57,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,1.71,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,18.5,6.44,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,7.5,1.88,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,3.21,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,1.6,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,11.44,3.59,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,12.18,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,7.18,3.72,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,3.48,1.55,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,4.3,1.56,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,5.23,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,5.34,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,3.85,2.11,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,0.32,0,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,4.81,1.16,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,1.5,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,10.26,3.21,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,5.25,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,7.18,2.74,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,10.81,4.22,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,2.99,1.14,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,6.42,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,1.93,0.48,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,1.6,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,7.07,2.62,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,4.17,1.49,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,9.62,3.16,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,10.59,3.91,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,1,11.23,4.12,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,0.75,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,6.05,2.45,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,9.27,4.31,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,8.5,3.32,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,4.04,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,4.02,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,3.1,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,8.12,3.31,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,2.78,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,2.39,0.28,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,5.9,2.08,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,3.21,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,3.85,1.45,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,1.71,0.63,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,6.74,2.42,0,0,1,1.035,0,110,3,1.12,0.95
1930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,1.28,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1932,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1933,1,3,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1934,1,3.64,2.02,0,0,1,1.035,0,110,3,1.12,0.95
1935,1,6.42,2.28,0,0,1,1.035,0,110,3,1.12,0.95
1936,1,12.32,4.77,0,0,1,1.035,0,110,3,1.12,0.95
1937,1,5.46,1.99,0,0,1,1.035,0,110,3,1.12,0.95
1938,1,3.96,1.39,0,0,1,1.035,0,110,3,1.12,0.95
1939,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1940,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1942,1,5.99,2.06,0,0,1,1.035,0,110,3,1.12,0.95
1943,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1944,1,11.2,3.95,0,0,1,1.035,0,110,3,1.12,0.95
1945,1,9.36,3.32,0,0,1,1.035,0,110,3,1.12,0.95
1946,1,16.32,1.67,0,0,1,1.035,0,110,3,1.12,0.95
1947,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1948,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1950,1,6.63,2.23,0,0,1,1.035,0,110,3,1.12,0.95
1951,1,13.57,4.56,0,0,1,1.035,0,110,3,1.12,0.95
1952,1,1.5,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1953,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1954,2,4.85,4.98,0,0,1,1.035,0,110,3,1.12,0.95
1955,1,3.42,1.69,0,0,1,1.035,0,110,3,1.12,0.95
1956,1,3.52,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1957,1,3.85,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1958,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1959,1,2.56,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1960,1,5.45,1,0,0,1,1.035,0,110,3,1.12,0.95
1961,1,2.24,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1962,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1963,1,2.46,1.05,0,0,1,1.035,0,110,3,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1965,1,3.95,1.35,0,0,1,1.035,0,110,3,1.12,0.95
1966,1,5.02,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1967,1,4.61,2.82,0,0,1,1.035,0,110,3,1.12,0.95
1968,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1969,1,4.17,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1970,1,11.32,4.82,0,0,1,1.035,0,110,3,1.12,0.95
1971,1,3.32,2.01,0,0,1,1.035,0,110,3,1.12,0.95
1972,1,3,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1973,1,2.31,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1974,1,3.85,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1975,1,3.31,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1976,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1977,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1978,1,1.18,0.59,0,0,1,1.035,0,110,3,1.12,0.95
1979,1,0.21,0.05,0,0,1,1.035,0,110,3,1.12,0.95
1980,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1981,1,4.7,1.55,0,0,1,1.035,0,110,3,1.12,0.95
1982,2,19.39,31.2,0,0,1,1.035,0,110,3,1.12,0.95
1983,2,15,19,0,0,1,1.035,0,110,3,1.12,0.95
1984,2,20.23,22.11,0,0,1,1.035,0,110,3,1.12,0.95
1985,1,6.21,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1986,1,3.42,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1987,1,2.57,1.31,0,0,1,1.035,0,110,3,1.12,0.95
1988,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1989,1,4.54,1.89,0,0,1,1.035,0,110,3,1.12,0.95
1990,1,4.28,1.79,0,0,1,1.035,0,110,3,1.12,0.95
1991,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1992,2,1.6,0.41,0,0,1,1.035,0,110,3,1.12,0.95
1993,2,6,7,0,0,1,1.035,0,110,3,1.12,0.95
1994,1,3.12,1.33,0,0,1,1.035,0,110,3,1.12,0.95
1995,1,4.69,0.82,0,0,1,1.035,0,110,3,1.12,0.95
1996,1,4.61,0.67,0,0,1,1.035,0,110,3,1.12,0.95
1997,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1998,1,7.69,2.34,0,0,1,1.035,0,110,3,1.12,0.95
1999,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2000,1,0.53,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2001,1,1.71,0.6,0,0,1,1.035,0,110,3,1.12,0.95
2002,1,6.02,2.2,0,0,1,1.035,0,110,3,1.12,0.95
2003,1,10.73,4.81,0,0,1,1.035,0,110,3,1.12,0.95
2004,1,4.7,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2006,1,1.28,0.15,0,0,1,1.035,0,110,3,1.12,0.95
2007,1,7.05,2.29,0,0,1,1.035,0,110,3,1.12,0.95
2008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2010,1,5.55,1.91,0,0,1,1.035,0,110,3,1.12,0.95
2011,1,2.99,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2012,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2013,1,6.62,2.88,0,0,1,1.035,0,110,3,1.12,0.95
2014,1,6.07,2.27,0,0,1,1.035,0,110,3,1.12,0.95
2015,1,1.07,1.1,0,0,1,1.035,0,110,3,1.12,0.95
2016,1,0.53,1.1,0,0,1,1.035,0,110,3,1.12,0.95
2017,1,3.64,1.23,0,0,1,1.035,0,110,3,1.12,0.95
2018,1,4.27,1.55,0,0,1,1.035,0,110,3,1.12,0.95
2019,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2021,1,10.71,5.71,0,0,1,1.035,0,110,3,1.12,0.95
2022,1,0.85,0.29,0,0,1,1.035,0,110,3,1.12,0.95
2023,1,4.28,1.76,0,0,1,1.035,0,110,3,1.12,0.95
2024,1,1.13,0.38,0,0,1,1.035,0,110,3,1.12,0.95
2025,1,2.35,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2026,1,2.14,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2027,1,0.43,0.03,0,0,1,1.035,0,110,3,1.12,0.95
2028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2029,1,4.04,1.71,0,0,1,1.035,0,110,3,1.12,0.95
2030,1,3.98,1.71,0,0,1,1.035,0,110,3,1.12,0.95
2031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2033,1,7.77,3.75,0,0,1,1.035,0,110,3,1.12,0.95
2034,1,6.78,3.65,0,0,1,1.035,0,110,3,1.12,0.95
2035,1,9.71,3.76,0,0,1,1.035,0,110,3,1.12,0.95
2036,1,4.73,1.87,0,0,1,1.035,0,110,3,1.12,0.95
2037,1,0.75,0.37,0,0,1,1.035,0,110,3,1.12,0.95
2038,1,1.28,0.58,0,0,1,1.035,0,110,3,1.12,0.95
2039,1,3.31,1.25,0,0,1,1.035,0,110,3,1.12,0.95
2040,1,5.99,2.06,0,0,1,1.035,0,110,3,1.12,0.95
2041,1,1.92,0.6,0,0,1,1.035,0,110,3,1.12,0.95
2042,1,6.73,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2043,1,5.66,1.71,0,0,1,1.035,0,110,3,1.12,0.95
2044,1,19.7,7.46,0,0,1,1.035,0,110,3,1.12,0.95
2045,1,18.63,7.16,0,0,1,1.035,0,110,3,1.12,0.95
2046,1,2.47,1.59,0,0,1,1.035,0,110,3,1.12,0.95
2047,1,4.41,2.94,0,0,1,1.035,0,110,3,1.12,0.95
2048,1,4.92,1.55,0,0,1,1.035,0,110,3,1.12,0.95
2049,1,7.16,1.96,0,0,1,1.035,0,110,3,1.12,0.95
2050,1,7.69,1.61,0,0,1,1.035,0,110,3,1.12,0.95
2051,1,11.86,3.71,0,0,1,1.035,0,110,3,1.12,0.95
2052,1,1.28,0.37,0,0,1,1.035,0,110,3,1.12,0.95
2053,1,1.07,0.06,0,0,1,1.035,0,110,3,1.12,0.95
2054,1,4.25,1.88,0,0,1,1.035,0,110,3,1.12,0.95
2055,1,3.65,0.56,0,0,1,1.035,0,110,3,1.12,0.95
2056,1,3.41,1.59,0,0,1,1.035,0,110,3,1.12,0.95
2057,1,1.44,0.65,0,0,1,1.035,0,110,3,1.12,0.95
2058,1,7.39,2.73,0,0,1,1.035,0,110,3,1.12,0.95
2059,1,9.65,3.73,0,0,1,1.035,0,110,3,1.12,0.95
2060,1,7.35,3.92,0,0,1,1.035,0,110,3,1.12,0.95
2061,1,2.83,1.4,0,0,1,1.035,0,110,3,1.12,0.95
2062,1,5.99,2,0,0,1,1.035,0,110,3,1.12,0.95
2063,1,3.1,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2064,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2065,1,13.24,4.41,0,0,1,1.035,0,110,3,1.12,0.95
2066,1,5.56,0.65,0,0,1,1.035,0,110,3,1.12,0.95
2067,1,10.5,2.26,0,0,1,1.035,0,110,3,1.12,0.95
2068,1,6,2.33,0,0,1,1.035,0,110,3,1.12,0.95
2069,1,7.39,2.75,0,0,1,1.035,0,110,3,1.12,0.95
2070,1,2.92,1.83,0,0,1,1.035,0,110,3,1.12,0.95
2071,1,2.71,1.92,0,0,1,1.035,0,110,3,1.12,0.95
2072,1,1.07,0.63,0,0,1,1.035,0,110,3,1.12,0.95
2073,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2074,1,1.93,0.49,0,0,1,1.035,0,110,3,1.12,0.95
2075,1,3.11,1.67,0,0,1,1.035,0,110,3,1.12,0.95
2076,1,3.64,1.37,0,0,1,1.035,0,110,3,1.12,0.95
2077,1,1.93,1.11,0,0,1,1.035,0,110,3,1.12,0.95
2078,1,5.02,1.71,0,0,1,1.035,0,110,3,1.12,0.95
2079,1,5.13,1.61,0,0,1,1.035,0,110,3,1.12,0.95
2080,1,5.77,2.38,0,0,1,1.035,0,110,3,1.12,0.95
2081,1,4.17,1.7,0,0,1,1.035,0,110,3,1.12,0.95
2082,1,4.68,0.9,0,0,1,1.035,0,110,3,1.12,0.95
2083,1,11.2,4.89,0,0,1,1.035,0,110,3,1.12,0.95
2084,1,0.85,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2086,1,7.59,2.5,0,0,1,1.035,0,110,3,1.12,0.95
2087,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2088,1,15.31,5.14,0,0,1,1.035,0,110,3,1.12,0.95
2089,1,0,0.15,0,0,1,1.035,0,110,3,1.12,0.95
2090,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2092,1,4.71,1.53,0,0,1,1.035,0,110,3,1.12,0.95
2093,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2094,1,1.82,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2096,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2097,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2100,2,17.03,6.7,0,0,1,1.035,0,110,3,1.12,0.95
2101,1,7.28,2.76,0,0,1,1.035,0,110,3,1.12,0.95
2102,1,0.64,0.41,0,0,1,1.035,0,110,3,1.12,0.95
2103,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2104,1,17.58,6.94,0,0,1,1.035,0,110,3,1.12,0.95
2105,1,7.39,2.75,0,0,1,1.035,0,110,3,1.12,0.95
2106,1,4.6,1.73,0,0,1,1.035,0,110,3,1.12,0.95
2107,1,5.78,2.11,0,0,1,1.035,0,110,3,1.12,0.95
2108,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2109,1,12.62,4.47,0,0,1,1.035,0,110,3,1.12,0.95
2110,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2111,1,2.99,3.79,0,0,1,1.035,0,110,3,1.12,0.95
2112,1,11.12,5.66,0,0,1,1.035,0,110,3,1.12,0.95
2113,1,5.89,2.27,0,0,1,1.035,0,110,3,1.12,0.95
2114,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2115,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2116,1,3.64,-0.64,0,0,1,1.035,0,110,3,1.12,0.95
2117,1,11.34,3.96,0,0,1,1.035,0,110,3,1.12,0.95
2118,1,12.3,3.96,0,0,1,1.035,0,110,3,1.12,0.95
2119,1,6.33,2.63,0,0,1,1.035,0,110,3,1.12,0.95
2120,1,8.24,3.8,0,0,1,1.035,0,110,3,1.12,0.95
2121,1,7.71,2.92,0,0,1,1.035,0,110,3,1.12,0.95
2122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2123,1,2.89,1.04,0,0,1,1.035,0,110,3,1.12,0.95
2124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2127,1,13.01,6.19,0,0,1,1.035,0,110,3,1.12,0.95
2128,1,10.36,4.89,0,0,1,1.035,0,110,3,1.12,0.95
2129,1,5.77,2,0,0,1,1.035,0,110,3,1.12,0.95
2130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2131,1,16.24,5.48,0,0,1,1.035,0,110,3,1.12,0.95
2132,1,0,0.03,0,0,1,1.035,0,110,3,1.12,0.95
2133,1,4.39,2.02,0,0,1,1.035,0,110,3,1.12,0.95
2134,1,4.17,2.73,0,0,1,1.035,0,110,3,1.12,0.95
2135,1,4.6,1.63,0,0,1,1.035,0,110,3,1.12,0.95
2136,1,12.19,3.96,0,0,1,1.035,0,110,3,1.12,0.95
2137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2138,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2139,1,14.77,7.56,0,0,1,1.035,0,110,3,1.12,0.95
2140,1,8.68,3.73,0,0,1,1.035,0,110,3,1.12,0.95
2141,1,5.78,3.59,0,0,1,1.035,0,110,3,1.12,0.95
2142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2143,1,2.46,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2144,2,17.2,33.81,0,0,1,1.035,0,110,3,1.12,0.95
2145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2146,2,14,32,0,0,1,1.035,0,110,3,1.12,0.95
2147,1,2.89,1.04,0,0,1,1.035,0,110,3,1.12,0.95
2148,1,0,0.08,0,0,1,1.035,0,110,3,1.12,0.95
2149,1,7.67,4.14,0,0,1,1.035,0,110,3,1.12,0.95
2150,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2151,1,10.6,5.2,0,0,1,1.035,0,110,3,1.12,0.95
2152,1,5.37,3.18,0,0,1,1.035,0,110,3,1.12,0.95
2153,1,0.7,0.38,0,0,1,1.035,0,110,3,1.12,0.95
2154,1,3.38,1.19,0,0,1,1.035,0,110,3,1.12,0.95
2155,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2156,1,4.28,2.23,0,0,1,1.035,0,110,3,1.12,0.95
2157,1,6.95,2.52,0,0,1,1.035,0,110,3,1.12,0.95
2158,1,9.63,3.51,0,0,1,1.035,0,110,3,1.12,0.95
2159,1,4.58,1.81,0,0,1,1.035,0,110,3,1.12,0.95
2160,1,3.43,0.62,0,0,1,1.035,0,110,3,1.12,0.95
2161,1,9.3,4.89,0,0,1,1.035,0,110,3,1.12,0.95
2162,1,4.92,0.58,0,0,1,1.035,0,110,3,1.12,0.95
2163,1,2.14,3.61,0,0,1,1.035,0,110,3,1.12,0.95
2164,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2165,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2166,1,10.58,2.71,0,0,1,1.035,0,110,3,1.12,0.95
2167,1,0,0.15,0,0,1,1.035,0,110,3,1.12,0.95
2168,1,4.05,0,0,0,1,1.035,0,110,3,1.12,0.95
2169,1,4.59,2.71,0,0,1,1.035,0,110,3,1.12,0.95
2170,1,6.85,3.64,0,0,1,1.035,0,110,3,1.12,0.95
2171,1,5.88,2.76,0,0,1,1.035,0,110,3,1.12,0.95
2172,1,0.64,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2173,1,0.32,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2176,2,7.48,7.22,0,0,1,1.035,0,110,3,1.12,0.95
2177,2,0,1.11,0,0,1,1.035,0,110,3,1.12,0.95
2178,1,3.32,1.27,0,0,1,1.035,0,110,3,1.12,0.95
2179,1,3.85,1.38,0,0,1,1.035,0,110,3,1.12,0.95
2180,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
