bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2181,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2182,1,1.71,0.52,0,0,1,1.035,0,110,3,1.12,0.95
2183,1,4.28,1.29,0,0,1,1.035,0,110,3,1.12,0.95
2184,1,10.81,3.12,0,0,1,1.035,0,110,3,1.12,0.95
2185,1,8.77,1.83,0,0,1,1.035,0,110,3,1.12,0.95
2186,1,8.22,2.61,0,0,1,1.035,0,110,3,1.12,0.95
2187,1,7.37,2.31,0,0,1,1.035,0,110,3,1.12,0.95
2188,1,5.25,2.76,0,0,1,1.035,0,110,3,1.12,0.95
2189,1,8.39,3.23,0,0,1,1.035,0,110,3,1.12,0.95
2190,1,6.97,2.43,0,0,1,1.035,0,110,3,1.12,0.95
2191,1,3.68,0.99,0,0,1,1.035,0,110,3,1.12,0.95
2192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2193,1,4.49,1.83,0,0,1,1.035,0,110,3,1.12,0.95
2194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2195,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2196,1,4.06,1.3,0,0,1,1.035,0,110,3,1.12,0.95
2197,1,2.99,0.9,0,0,1,1.035,0,110,3,1.12,0.95
2198,1,5.66,1.86,0,0,1,1.035,0,110,3,1.12,0.95
2199,1,7.38,2.74,0,0,1,1.035,0,110,3,1.12,0.95
2200,1,2.88,0.85,0,0,1,1.035,0,110,3,1.12,0.95
2201,1,3.32,1.45,0,0,1,1.035,0,110,3,1.12,0.95
2202,1,5.31,1.48,0,0,1,1.035,0,110,3,1.12,0.95
2203,1,7.42,2.01,0,0,1,1.035,0,110,3,1.12,0.95
2204,1,0.75,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2205,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2206,1,13.57,5.12,0,0,1,1.035,0,110,3,1.12,0.95
2207,1,3.42,0.5,0,0,1,1.035,0,110,3,1.12,0.95
2208,1,5.68,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2209,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2210,1,2.15,0.56,0,0,1,1.035,0,110,3,1.12,0.95
2211,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2213,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2214,2,4.01,1.01,0,0,1,1.035,0,110,3,1.12,0.95
2215,2,28,18.76,0,0,1,1.035,0,110,3,1.12,0.95
2216,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2217,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2218,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2219,1,10.28,3.76,0,0,1,1.035,0,110,3,1.12,0.95
2220,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2221,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2222,1,11.82,4.66,0,0,1,1.035,0,110,3,1.12,0.95
2223,1,11.21,4.84,0,0,1,1.035,0,110,3,1.12,0.95
2224,1,4.13,1.7,0,0,1,1.035,0,110,3,1.12,0.95
2225,1,2.57,1.04,0,0,1,1.035,0,110,3,1.12,0.95
2226,1,2.14,1.32,0,0,1,1.035,0,110,3,1.12,0.95
2227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2228,1,2.78,1.4,0,0,1,1.035,0,110,3,1.12,0.95
2229,1,6.63,1.08,0,0,1,1.035,0,110,3,1.12,0.95
2230,1,10.6,3.89,0,0,1,1.035,0,110,3,1.12,0.95
2231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2232,1,0.53,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2233,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2235,2,26.51,6.92,0,0,1,1.035,0,110,3,1.12,0.95
2236,1,15.26,4.76,0,0,1,1.035,0,110,3,1.12,0.95
2237,2,6,20,0,0,1,1.035,0,110,4,1.12,0.95
2238,1,2.22,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2239,1,1.14,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2240,1,23.13,6.91,0,0,1,1.035,0,110,4,1.12,0.95
2241,1,5.28,2.31,0,0,1,1.035,0,110,4,1.12,0.95
2242,1,8.53,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2243,1,3.12,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2244,1,8.33,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2245,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2246,1,5.1,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2247,1,52.06,21.23,0,0,1,1.035,0,110,4,1.12,0.95
2248,1,11.45,2.64,0,0,1,1.035,0,110,4,1.12,0.95
2249,1,9.69,0.76,0,0,1,1.035,0,110,4,1.12,0.95
2250,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2251,1,25.91,6.42,0,0,1,1.035,0,110,4,1.12,0.95
2252,1,4.78,1.27,0,0,1,1.035,0,110,4,1.12,0.95
2253,2,4.79,1.28,0,0,1,1.035,0,110,4,1.12,0.95
2254,1,8.83,2.53,0,0,1,1.035,0,110,4,1.12,0.95
2255,1,6.14,0.12,0,0,1,1.035,0,110,4,1.12,0.95
2256,2,3.65,0.13,0,0,1,1.035,0,110,4,1.12,0.95
2257,1,24.38,4.55,0,0,1,1.035,0,110,4,1.12,0.95
2258,1,4.48,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2259,1,3.33,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2260,1,10.73,2.93,0,0,1,1.035,0,110,4,1.12,0.95
2261,1,6.77,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2262,1,3.43,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2263,1,12.49,1.06,0,0,1,1.035,0,110,4,1.12,0.95
2264,1,13.13,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2265,1,1.46,0.52,0,0,1,1.035,0,110,4,1.12,0.95
2266,1,5.4,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2267,2,4.69,0.54,0,0,1,1.035,0,110,4,1.12,0.95
2268,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2269,1,10.84,2.51,0,0,1,1.035,0,110,4,1.12,0.95
2270,1,4.16,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2271,2,7.51,1.19,0,0,1,1.035,0,110,4,1.12,0.95
2272,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2273,2,2.08,-0.61,0,0,1,1.035,0,110,4,1.12,0.95
2274,2,6.72,6.52,0,0,1,1.035,0,110,4,1.12,0.95
2275,1,2.81,0,0,0,1,1.035,0,110,4,1.12,0.95
2276,1,23.13,3.56,0,0,1,1.035,0,110,4,1.12,0.95
2277,1,6.04,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2278,1,2.5,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2279,1,3.02,1.27,0,0,1,1.035,0,110,4,1.12,0.95
2280,1,2.29,0.33,0,0,1,1.035,0,110,4,1.12,0.95
2281,1,10.33,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2282,1,2.08,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2283,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2284,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2285,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2286,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2287,1,2.6,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2288,1,6.63,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2289,1,19.17,4.29,0,0,1,1.035,0,110,4,1.12,0.95
2290,1,2.5,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2291,1,5.52,1.36,0,0,1,1.035,0,110,4,1.12,0.95
2292,1,2.81,0.73,0,0,1,1.035,0,110,4,1.12,0.95
2293,1,18.03,3.77,0,0,1,1.035,0,110,4,1.12,0.95
2294,1,12.49,4.85,0,0,1,1.035,0,110,4,1.12,0.95
2295,1,4.68,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2296,1,8.84,2.21,0,0,1,1.035,0,110,4,1.12,0.95
2297,1,3.63,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2298,1,8.39,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2299,1,3.54,1.16,0,0,1,1.035,0,110,4,1.12,0.95
2300,2,19.22,32.9,0,0,1,1.035,0,110,4,1.12,0.95
2301,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2302,1,7.88,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2303,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2304,1,11.98,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2305,1,3.75,0.94,0,0,1,1.035,0,110,4,1.12,0.95
2306,2,0.01,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2307,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2308,1,7.08,1.72,0,0,1,1.035,0,110,4,1.12,0.95
2309,1,10.41,1.85,0,0,1,1.035,0,110,4,1.12,0.95
2310,2,30.2,18.18,0,0,1,1.035,0,110,4,1.12,0.95
2311,2,0,-1.8,0,0,1,1.035,0,110,4,1.12,0.95
2312,1,7.61,3.45,0,0,1,1.035,0,110,4,1.12,0.95
2313,1,2.29,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2314,1,6.56,2.09,0,0,1,1.035,0,110,4,1.12,0.95
2315,1,9.38,2.09,0,0,1,1.035,0,110,4,1.12,0.95
2316,2,4.69,1.91,0,0,1,1.035,0,110,4,1.12,0.95
2317,2,0.1,-0.79,0,0,1,1.035,0,110,4,1.12,0.95
2318,1,0.1,0.05,0,0,1,1.035,0,110,4,1.12,0.95
2319,1,13.54,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2320,2,9.48,-2.42,0,0,1,1.035,0,110,4,1.12,0.95
2321,1,8.75,-0.5,0,0,1,1.035,0,110,4,1.12,0.95
2322,2,7.62,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2323,2,3.01,5.01,0,0,1,1.035,0,110,4,1.12,0.95
2324,2,0.01,0.01,0,0,1,1.035,0,110,4,1.12,0.95
2325,1,12.91,4.74,0,0,1,1.035,0,110,4,1.12,0.95
2326,1,4.56,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2327,1,4.56,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2328,1,8.01,4.41,0,0,1,1.035,0,110,4,1.12,0.95
2329,1,20.42,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2330,1,3.23,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2331,1,9.37,3.79,0,0,1,1.035,0,110,4,1.12,0.95
2332,1,3.75,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2333,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2334,1,9.64,2.35,0,0,1,1.035,0,110,4,1.12,0.95
2335,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2336,1,15.55,3.21,0,0,1,1.035,0,110,4,1.12,0.95
2337,2,37.73,6.71,0,0,1,1.035,0,110,4,1.12,0.95
2338,1,5.3,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2339,1,14.16,5.69,0,0,1,1.035,0,110,4,1.12,0.95
2340,1,3.73,0.86,0,0,1,1.035,0,110,4,1.12,0.95
2341,1,5.29,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2342,1,1.56,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2343,1,1.56,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2344,1,6.88,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2345,2,24.96,8.44,0,0,1,1.035,0,110,4,1.12,0.95
2346,1,24.95,8.43,0,0,1,1.035,0,110,4,1.12,0.95
2347,1,19.51,7.58,0,0,1,1.035,0,110,4,1.12,0.95
2348,1,39.03,15.16,0,0,1,1.035,0,110,4,1.12,0.95
2349,2,11.47,6.86,0,0,1,1.035,0,110,4,1.12,0.95
2350,1,11.46,6.85,0,0,1,1.035,0,110,4,1.12,0.95
2351,1,110.89,66.23,0,0,1,1.035,0,110,4,1.12,0.95
2352,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2353,1,3.72,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2354,1,3.72,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2355,1,6.46,2.62,0,0,1,1.035,0,110,4,1.12,0.95
2356,1,10.41,2.95,0,0,1,1.035,0,110,4,1.12,0.95
2357,2,5.74,0.38,0,0,1,1.035,0,110,4,1.12,0.95
2358,1,12.69,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2359,1,11.4,3.74,0,0,1,1.035,0,110,4,1.12,0.95
2360,1,9.41,1,0,0,1,1.035,0,110,4,1.12,0.95
2361,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2362,1,12.5,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2363,1,9.87,2.64,0,0,1,1.035,0,110,4,1.12,0.95
2364,1,15.73,5.75,0,0,1,1.035,0,110,4,1.12,0.95
2365,1,7.91,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2366,2,16.39,0.03,0,0,1,1.035,0,110,4,1.12,0.95
2367,1,8.84,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2368,2,3.97,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2369,1,6.55,2.52,0,0,1,1.035,0,110,4,1.12,0.95
2370,2,16.26,5.8,0,0,1,1.035,0,110,4,1.12,0.95
2371,1,3.64,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2372,1,3.33,1.27,0,0,1,1.035,0,110,4,1.12,0.95
2373,1,12.41,3.31,0,0,1,1.035,0,110,4,1.12,0.95
2374,2,5.71,1.87,0,0,1,1.035,0,110,4,1.12,0.95
2375,2,19.99,8.43,0,0,1,1.035,0,110,4,1.12,0.95
2376,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2377,2,22.88,1.08,0,0,1,1.035,0,110,4,1.12,0.95
2378,1,16.95,4.84,0,0,1,1.035,0,110,4,1.12,0.95
2379,2,18.77,6.81,0,0,1,1.035,0,110,4,1.12,0.95
2380,1,7.28,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2381,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2382,1,5.83,2,0,0,1,1.035,0,110,4,1.12,0.95
2383,2,7.19,2.59,0,0,1,1.035,0,110,4,1.12,0.95
2384,1,17.19,7.74,0,0,1,1.035,0,110,4,1.12,0.95
2385,1,12.38,4.36,0,0,1,1.035,0,110,4,1.12,0.95
2386,1,12.38,4.36,0,0,1,1.035,0,110,4,1.12,0.95
2387,1,6.03,2.31,0,0,1,1.035,0,110,4,1.12,0.95
2388,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2389,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2390,2,12.12,3.64,0,0,1,1.035,0,110,4,1.12,0.95
2391,1,12.11,3.63,0,0,1,1.035,0,110,4,1.12,0.95
2392,1,12.11,3.63,0,0,1,1.035,0,110,4,1.12,0.95
2393,1,7.81,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2394,1,4.72,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2395,1,3.33,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2396,1,3.33,0.79,0,0,1,1.035,0,110,4,1.12,0.95
2397,1,3.17,1.54,0,0,1,1.035,0,110,4,1.12,0.95
2398,1,3.17,1.54,0,0,1,1.035,0,110,4,1.12,0.95
2399,1,10.41,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2400,2,13.52,6.68,0,0,1,1.035,0,110,4,1.12,0.95
2401,1,16.38,4.42,0,0,1,1.035,0,110,4,1.12,0.95
2402,1,30.08,7.86,0,0,1,1.035,0,110,4,1.12,0.95
2403,2,6.78,12.18,0,0,1,1.035,0,110,4,1.12,0.95
2404,2,1,3,0,0,1,1.035,0,110,4,1.12,0.95
2405,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2406,1,5.3,2.21,0,0,1,1.035,0,110,4,1.12,0.95
2407,1,9.87,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2408,2,15.74,7.73,0,0,1,1.035,0,110,4,1.12,0.95
2409,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2410,1,15.73,7.72,0,0,1,1.035,0,110,4,1.12,0.95
2411,1,15.73,7.72,0,0,1,1.035,0,110,4,1.12,0.95
2412,1,3.43,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2413,1,3.85,4.11,0,0,1,1.035,0,110,4,1.12,0.95
2414,1,3.85,4.11,0,0,1,1.035,0,110,4,1.12,0.95
2415,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2416,1,3.96,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2417,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2418,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2419,1,28.65,10.53,0,0,1,1.035,0,110,4,1.12,0.95
2420,1,28.65,10.53,0,0,1,1.035,0,110,4,1.12,0.95
2421,1,7.6,3.05,0,0,1,1.035,0,110,4,1.12,0.95
2422,1,5.73,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2423,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2424,1,3.13,1.32,0,0,1,1.035,0,110,4,1.12,0.95
2425,1,3.13,1.32,0,0,1,1.035,0,110,4,1.12,0.95
2426,1,14.48,7.79,0,0,1,1.035,0,110,4,1.12,0.95
2427,1,3.48,3.48,0,0,1,1.035,0,110,4,1.12,0.95
2428,1,1.56,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2429,1,1.56,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2430,1,4.91,2,0,0,1,1.035,0,110,4,1.12,0.95
2431,1,2.6,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2432,1,2.6,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2433,2,24.89,5.37,0,0,1,1.035,0,110,4,1.12,0.95
2434,1,3.7,3.27,0,0,1,1.035,0,110,4,1.12,0.95
2435,1,3.7,3.26,0,0,1,1.035,0,110,4,1.12,0.95
2436,1,2.87,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2437,1,2.87,2.58,0,0,1,1.035,0,110,4,1.12,0.95
2438,2,7.71,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2439,1,29.54,6.62,0,0,1,1.035,0,110,4,1.12,0.95
2440,1,11.98,4.39,0,0,1,1.035,0,110,4,1.12,0.95
2441,1,8.53,2.73,0,0,1,1.035,0,110,4,1.12,0.95
2442,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2443,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2444,1,3.75,1.53,0,0,1,1.035,0,110,4,1.12,0.95
2445,1,5.73,2.42,0,0,1,1.035,0,110,4,1.12,0.95
2446,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2447,2,5.59,1.62,0,0,1,1.035,0,110,4,1.12,0.95
2448,1,5.58,1.61,0,0,1,1.035,0,110,4,1.12,0.95
2449,1,5.62,1.89,0,0,1,1.035,0,110,4,1.12,0.95
2450,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2451,1,4.27,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2452,1,5.49,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2453,1,7.64,3.05,0,0,1,1.035,0,110,4,1.12,0.95
2454,1,7.64,3.05,0,0,1,1.035,0,110,4,1.12,0.95
2455,1,6.87,2,0,0,1,1.035,0,110,4,1.12,0.95
2456,2,11.96,4.23,0,0,1,1.035,0,110,4,1.12,0.95
2457,1,1.87,0.42,0,0,1,1.035,0,110,4,1.12,0.95
2458,1,10.09,3.32,0,0,1,1.035,0,110,4,1.12,0.95
2459,1,4.27,0.12,0,0,1,1.035,0,110,4,1.12,0.95
2460,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2461,1,22.92,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2462,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2463,1,11.46,3.24,0,0,1,1.035,0,110,4,1.12,0.95
2464,1,10.94,3.42,0,0,1,1.035,0,110,4,1.12,0.95
2465,1,10.94,3.42,0,0,1,1.035,0,110,4,1.12,0.95
2466,1,8.85,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2467,1,7.81,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2468,1,7.81,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2469,1,9.38,2,0,0,1,1.035,0,110,4,1.12,0.95
2470,1,17.71,5.34,0,0,1,1.035,0,110,4,1.12,0.95
2471,1,5.62,2.32,0,0,1,1.035,0,110,4,1.12,0.95
2472,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2473,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2474,1,14.59,5.34,0,0,1,1.035,0,110,4,1.12,0.95
2475,1,3.02,1.89,0,0,1,1.035,0,110,4,1.12,0.95
2476,1,1.66,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2477,1,1.66,0.64,0,0,1,1.035,0,110,4,1.12,0.95
2478,1,9.88,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2479,1,4.68,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2480,1,8.42,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2481,1,4.16,1.69,0,0,1,1.035,0,110,4,1.12,0.95
2482,1,5.21,1.48,0,0,1,1.035,0,110,4,1.12,0.95
2483,1,7.19,3.35,0,0,1,1.035,0,110,4,1.12,0.95
2484,1,4.27,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2485,1,1.46,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2486,1,4.46,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2487,1,9.33,2.14,0,0,1,1.035,0,110,4,1.12,0.95
2488,1,2.6,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2489,1,2.67,0.89,0,0,1,1.035,0,110,4,1.12,0.95
2490,1,2.67,0.89,0,0,1,1.035,0,110,4,1.12,0.95
2491,1,6.56,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2492,1,2.29,0.42,0,0,1,1.035,0,110,4,1.12,0.95
2493,1,10.93,4.12,0,0,1,1.035,0,110,4,1.12,0.95
2494,1,7.87,1.56,0,0,1,1.035,0,110,4,1.12,0.95
2495,2,7.88,1.57,0,0,1,1.035,0,110,4,1.12,0.95
2496,2,1.79,0.76,0,0,1,1.035,0,110,4,1.12,0.95
2497,1,1.67,0.74,0,0,1,1.035,0,110,4,1.12,0.95
2498,1,13.75,2.09,0,0,1,1.035,0,110,4,1.12,0.95
2499,1,3.11,0.86,0,0,1,1.035,0,110,4,1.12,0.95
2500,1,4.77,0.54,0,0,1,1.035,0,110,4,1.12,0.95
2501,1,7.08,1.79,0,0,1,1.035,0,110,4,1.12,0.95
2502,1,7.61,1.67,0,0,1,1.035,0,110,4,1.12,0.95
2503,1,5.21,1.36,0,0,1,1.035,0,110,4,1.12,0.95
2504,1,13.86,0.73,0,0,1,1.035,0,110,4,1.12,0.95
2505,1,11.88,5.44,0,0,1,1.035,0,110,4,1.12,0.95
2506,1,6.87,3.68,0,0,1,1.035,0,110,4,1.12,0.95
2507,1,7.29,0.73,0,0,1,1.035,0,110,4,1.12,0.95
2508,1,4.06,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2509,1,11.45,4.64,0,0,1,1.035,0,110,4,1.12,0.95
2510,1,8.43,3.37,0,0,1,1.035,0,110,4,1.12,0.95
2511,1,7.07,1.68,0,0,1,1.035,0,110,4,1.12,0.95
2512,1,19.17,3.14,0,0,1,1.035,0,110,4,1.12,0.95
2513,1,14.04,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2514,1,12.59,3.76,0,0,1,1.035,0,110,4,1.12,0.95
2515,1,6.77,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2516,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2517,1,7.29,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2518,1,12.3,3.14,0,0,1,1.035,0,110,4,1.12,0.95
2519,1,7.5,2.4,0,0,1,1.035,0,110,4,1.12,0.95
2520,1,5.83,2.44,0,0,1,1.035,0,110,4,1.12,0.95
2521,2,3.76,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2522,2,18.61,6.7,0,0,1,1.035,0,110,4,1.12,0.95
2523,1,21.86,7.81,0,0,1,1.035,0,110,4,1.12,0.95
2524,2,10.64,1.37,0,0,1,1.035,0,110,4,1.12,0.95
2525,2,14.46,-18.8,0,0,1,1.035,0,110,4,1.12,0.95
2526,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2527,2,21.08,8.63,0,0,1,1.035,0,110,4,1.12,0.95
2528,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2529,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2530,1,0,0,0,0,1,1.035,0,16,4,1.12,0.95
2531,1,11.75,5.05,0,0,1,1.035,0,110,4,1.12,0.95
2532,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2533,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2534,2,3.33,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2535,2,15.78,30.64,0,0,1,1.035,0,110,4,1.12,0.95
2536,1,4.17,1.21,0,0,1,1.035,0,110,4,1.12,0.95
2537,1,4.17,1.21,0,0,1,1.035,0,110,4,1.12,0.95
2538,1,3.33,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2539,1,3.22,0.74,0,0,1,1.035,0,110,4,1.12,0.95
2540,1,11.05,3.09,0,0,1,1.035,0,110,4,1.12,0.95
2541,1,4.48,1.23,0,0,1,1.035,0,110,4,1.12,0.95
2542,1,6.04,1.97,0,0,1,1.035,0,110,4,1.12,0.95
2543,1,9.79,2.82,0,0,1,1.035,0,110,4,1.12,0.95
2544,1,8.7,-2.98,0,0,1,1.035,0,110,4,1.12,0.95
2545,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2546,1,10.73,-0.54,0,0,1,1.035,0,110,4,1.12,0.95
2547,2,15.64,-0.88,0,0,1,1.035,0,110,4,1.12,0.95
2548,2,14.81,-0.99,0,0,1,1.035,0,110,4,1.12,0.95
2549,1,4.16,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2550,1,3.96,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2551,1,15.53,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2552,1,18.75,5.96,0,0,1,1.035,0,110,4,1.12,0.95
2553,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2554,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2555,2,21.87,12.66,0,0,1,1.035,0,110,4,1.12,0.95
2556,1,24.98,23.19,0,0,1,1.035,0,110,4,1.12,0.95
2557,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2558,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2559,1,3.59,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2560,1,3.59,0.58,0,0,1,1.035,0,110,4,1.12,0.95
2561,1,5.72,-0.5,0,0,1,1.035,0,110,4,1.12,0.95
2562,1,13.54,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2563,1,2.29,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2564,1,14.57,4.22,0,0,1,1.035,0,110,4,1.12,0.95
2565,1,16.13,4.74,0,0,1,1.035,0,110,4,1.12,0.95
2566,1,14.59,7.32,0,0,1,1.035,0,110,4,1.12,0.95
2567,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2568,1,5.4,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2569,1,5.21,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2570,1,16.05,6.28,0,0,1,1.035,0,110,4,1.12,0.95
2571,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2572,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2573,2,5.34,1.77,0,0,1,1.035,0,110,4,1.12,0.95
2574,2,5.67,5.84,0,0,1,1.035,0,110,4,1.12,0.95
2575,1,10.84,2.41,0,0,1,1.035,0,110,4,1.12,0.95
2576,1,17.19,4.39,0,0,1,1.035,0,110,4,1.12,0.95
2577,1,5.31,-0.5,0,0,1,1.035,0,110,4,1.12,0.95
2578,1,6.88,-0.7,0,0,1,1.035,0,110,4,1.12,0.95
2579,1,22.51,1.81,0,0,1,1.035,0,110,4,1.12,0.95
2580,1,11.46,3.77,0,0,1,1.035,0,110,4,1.12,0.95
2581,1,11.46,4.08,0,0,1,1.035,0,110,4,1.12,0.95
2582,2,9.23,10.65,0,0,1,1.035,0,110,4,1.12,0.95
2583,1,9.22,10.64,0,0,1,1.035,0,110,4,1.12,0.95
2584,1,3.13,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2585,2,31.99,-1.93,0,0,1,1.035,0,110,4,1.12,0.95
2586,1,19.28,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2587,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2588,1,13.86,3.66,0,0,1,1.035,0,110,4,1.12,0.95
2589,1,6.37,0.52,0,0,1,1.035,0,110,4,1.12,0.95
2590,1,6.37,0.52,0,0,1,1.035,0,110,4,1.12,0.95
2591,2,4.28,1.61,0,0,1,1.035,0,110,4,1.12,0.95
2592,1,7.7,3.16,0,0,1,1.035,0,110,4,1.12,0.95
2593,2,10.85,2.63,0,0,1,1.035,0,110,4,1.12,0.95
2594,1,11.05,3.66,0,0,1,1.035,0,110,4,1.12,0.95
2595,1,2.92,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2596,1,4.06,2.94,0,0,1,1.035,0,110,4,1.12,0.95
2597,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2598,2,7.4,2.54,0,0,1,1.035,0,110,4,1.12,0.95
2599,1,12.4,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2600,2,55.19,24.54,0,0,1,1.035,0,110,4,1.12,0.95
2601,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2602,1,2.5,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2603,1,2.9,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2604,1,7.05,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2605,1,8.95,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2606,1,8.11,1.58,0,0,1,1.035,0,110,4,1.12,0.95
2607,1,5.36,0,0,0,1,1.035,0,110,4,1.12,0.95
2608,1,0.83,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2609,1,0.83,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2610,1,8.33,1.48,0,0,1,1.035,0,110,4,1.12,0.95
2611,1,6.77,0.25,0,0,1,1.035,0,110,4,1.12,0.95
2612,1,16.78,-0.57,0,0,1,1.035,0,110,4,1.12,0.95
2613,1,8.13,4.5,0,0,1,1.035,0,110,4,1.12,0.95
2614,1,1.2,0.47,0,0,1,1.035,0,110,4,1.12,0.95
2615,1,1.2,0.47,0,0,1,1.035,0,110,4,1.12,0.95
2616,2,1.88,0.43,0,0,1,1.035,0,110,4,1.12,0.95
2617,2,4.57,0.55,0,0,1,1.035,0,110,4,1.12,0.95
2618,1,5.21,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2619,2,3.84,2.22,0,0,1,1.035,0,110,4,1.12,0.95
2620,1,21.84,8.2,0,0,1,1.035,0,110,4,1.12,0.95
2621,2,13.67,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2622,1,7.29,1.85,0,0,1,1.035,0,110,4,1.12,0.95
2623,1,14.15,5.88,0,0,1,1.035,0,110,4,1.12,0.95
2624,1,11.25,2.93,0,0,1,1.035,0,110,4,1.12,0.95
2625,2,20.01,2.97,0,0,1,1.035,0,110,4,1.12,0.95
2626,1,12.6,5.64,0,0,1,1.035,0,110,4,1.12,0.95
2627,2,29.18,7.34,0,0,1,1.035,0,110,4,1.12,0.95
2628,1,9.79,0.54,0,0,1,1.035,0,110,4,1.12,0.95
2629,2,20.22,4.05,0,0,1,1.035,0,110,4,1.12,0.95
2630,2,15.32,-2.09,0,0,1,1.035,0,110,4,1.12,0.95
2631,1,1.16,0.28,0,0,1,1.035,0,110,4,1.12,0.95
2632,1,5.72,2.32,0,0,1,1.035,0,110,4,1.12,0.95
2633,1,5.83,2.32,0,0,1,1.035,0,110,4,1.12,0.95
2634,1,2.81,0.95,0,0,1,1.035,0,110,4,1.12,0.95
2635,1,2.81,0.95,0,0,1,1.035,0,110,4,1.12,0.95
2636,1,10.62,7.14,0,0,1,1.035,0,110,4,1.12,0.95
2637,1,10.2,-2.4,0,0,1,1.035,0,110,4,1.12,0.95
2638,1,7.98,0.75,0,0,1,1.035,0,110,4,1.12,0.95
2639,1,1.35,0.42,0,0,1,1.035,0,110,4,1.12,0.95
2640,1,6.32,1.71,0,0,1,1.035,0,110,4,1.12,0.95
2641,1,23.97,6.28,0,0,1,1.035,0,110,4,1.12,0.95
2642,1,7.68,2.45,0,0,1,1.035,0,110,4,1.12,0.95
2643,1,12.49,4.92,0,0,1,1.035,0,110,4,1.12,0.95
2644,2,0.1,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2645,1,6.25,1.74,0,0,1,1.035,0,110,4,1.12,0.95
2646,1,6.25,1.74,0,0,1,1.035,0,110,4,1.12,0.95
2647,1,1.97,0,0,0,1,1.035,0,110,4,1.12,0.95
2648,1,0.63,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2649,2,13.13,5.28,0,0,1,1.035,0,110,4,1.12,0.95
2650,2,6.04,2.22,0,0,1,1.035,0,110,4,1.12,0.95
2651,1,8.22,3.47,0,0,1,1.035,0,110,4,1.12,0.95
2652,2,9.37,3.61,0,0,1,1.035,0,110,4,1.12,0.95
2653,1,7.28,1.26,0,0,1,1.035,0,110,4,1.12,0.95
2654,1,4.68,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2655,2,6.46,2.54,0,0,1,1.035,0,110,4,1.12,0.95
2656,1,22.72,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2657,1,10.22,-2.16,0,0,1,1.035,0,110,4,1.12,0.95
2658,1,12.23,2.99,0,0,1,1.035,0,110,4,1.12,0.95
2659,1,7.29,-0.75,0,0,1,1.035,0,110,4,1.12,0.95
2660,1,4.83,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2661,1,4.83,2.11,0,0,1,1.035,0,110,4,1.12,0.95
2662,1,2.18,1.06,0,0,1,1.035,0,110,4,1.12,0.95
2663,1,13.72,5.81,0,0,1,1.035,0,110,4,1.12,0.95
2664,1,12.47,5.8,0,0,1,1.035,0,110,4,1.12,0.95
2665,1,9.87,3.69,0,0,1,1.035,0,110,4,1.12,0.95
2666,1,9.87,3.69,0,0,1,1.035,0,110,4,1.12,0.95
2667,2,22.35,30.86,0,0,1,1.035,0,110,4,1.12,0.95
2668,1,9.35,6.86,0,0,1,1.035,0,110,4,1.12,0.95
2669,1,21.76,6.1,0,0,1,1.035,0,110,4,1.12,0.95
2670,1,21.86,7.81,0,0,1,1.035,0,110,4,1.12,0.95
2671,1,3.33,1.18,0,0,1,1.035,0,110,4,1.12,0.95
2672,1,6.25,1.97,0,0,1,1.035,0,110,4,1.12,0.95
2673,1,22.38,7.63,0,0,1,1.035,0,110,4,1.12,0.95
2674,1,19.48,3.35,0,0,1,1.035,0,110,4,1.12,0.95
2675,1,10.09,5.57,0,0,1,1.035,0,110,4,1.12,0.95
2676,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2677,1,20.32,5.44,0,0,1,1.035,0,110,4,1.12,0.95
2678,1,2.08,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2679,2,28.67,24.71,0,0,1,1.035,0,110,4,1.12,0.95
2680,2,16.91,5.94,0,0,1,1.035,0,110,4,1.12,0.95
2681,1,1.35,0.95,0,0,1,1.035,0,110,4,1.12,0.95
2682,1,2.71,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2683,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2684,2,0.63,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2685,2,6.76,1.59,0,0,1,1.035,0,110,4,1.12,0.95
2686,1,0.83,0,0,0,1,1.035,0,110,4,1.12,0.95
2687,1,5.2,1.47,0,0,1,1.035,0,110,4,1.12,0.95
2688,1,2.7,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2689,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2690,1,16.46,-2.5,0,0,1,1.035,0,110,4,1.12,0.95
2691,2,10.67,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2692,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2693,1,7.66,2.25,0,0,1,1.035,0,110,4,1.12,0.95
2694,1,7.66,2.25,0,0,1,1.035,0,110,4,1.12,0.95
2695,2,6.63,-0.74,0,0,1,1.035,0,110,4,1.12,0.95
2696,1,6.62,-0.75,0,0,1,1.035,0,110,4,1.12,0.95
2697,1,18.03,-1.3,0,0,1,1.035,0,110,4,1.12,0.95
2698,2,10.85,2.61,0,0,1,1.035,0,110,4,1.12,0.95
2699,1,10.84,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2700,1,4.4,-0.61,0,0,1,1.035,0,110,4,1.12,0.95
2701,1,4.4,-0.61,0,0,1,1.035,0,110,4,1.12,0.95
2702,1,22.28,7.3,0,0,1,1.035,0,110,4,1.12,0.95
2703,1,6.83,2.62,0,0,1,1.035,0,110,4,1.12,0.95
2704,1,6.83,2.62,0,0,1,1.035,0,110,4,1.12,0.95
2705,2,8.34,-1.23,0,0,1,1.035,0,110,4,1.12,0.95
2706,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2707,1,20.84,2.93,0,0,1,1.035,0,110,4,1.12,0.95
2708,1,21.64,3.15,0,0,1,1.035,0,110,4,1.12,0.95
2709,1,4.06,0.53,0,0,1,1.035,0,110,4,1.12,0.95
2710,1,6.22,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2711,1,12.64,2.98,0,0,1,1.035,0,110,4,1.12,0.95
2712,1,12.64,2.98,0,0,1,1.035,0,110,4,1.12,0.95
2713,1,8.51,1.61,0,0,1,1.035,0,110,4,1.12,0.95
2714,1,8.51,1.61,0,0,1,1.035,0,110,4,1.12,0.95
2715,1,4.68,1.85,0,0,1,1.035,0,110,4,1.12,0.95
2716,1,4.68,1.85,0,0,1,1.035,0,110,4,1.12,0.95
2717,1,6.36,0.03,0,0,1,1.035,0,110,4,1.12,0.95
2718,1,9.13,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2719,1,9.13,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2720,1,16.95,6.41,0,0,1,1.035,0,110,4,1.12,0.95
2721,1,15.97,5.52,0,0,1,1.035,0,110,4,1.12,0.95
2722,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2723,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2724,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2725,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2726,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2727,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2728,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2729,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2730,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2731,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2732,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2733,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2734,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2735,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2736,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2737,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2738,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2739,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2740,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2741,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2742,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2743,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2744,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2745,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2746,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2747,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2748,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2749,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2750,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2751,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2752,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2753,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2754,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2755,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2756,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2757,1,4.09,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2758,1,4.09,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2759,1,2.6,1.05,0,0,1,1.035,0,110,4,1.12,0.95
2760,1,9.36,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2761,1,8.43,3.06,0,0,1,1.035,0,110,4,1.12,0.95
2762,1,57.21,18.91,0,0,1,1.035,0,110,4,1.12,0.95
2763,1,7.29,0.49,0,0,1,1.035,0,110,4,1.12,0.95
2764,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2765,1,5.41,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2766,1,5.52,2.46,0,0,1,1.035,0,110,4,1.12,0.95
2767,1,11.7,3.47,0,0,1,1.035,0,110,4,1.12,0.95
2768,1,11.7,3.47,0,0,1,1.035,0,110,4,1.12,0.95
2769,1,3.75,0.84,0,0,1,1.035,0,110,4,1.12,0.95
2770,1,38.55,11.82,0,0,1,1.035,0,110,4,1.12,0.95
2771,1,28.21,10.33,0,0,1,1.035,0,110,4,1.12,0.95
2772,1,7.28,0,0,0,1,1.035,0,110,4,1.12,0.95
2773,1,14.56,6.31,0,0,1,1.035,0,110,4,1.12,0.95
2774,2,17.17,6.53,0,0,1,1.035,0,110,4,1.12,0.95
2775,1,9.87,2.64,0,0,1,1.035,0,110,4,1.12,0.95
2776,1,3.54,0.21,0,0,1,1.035,0,110,4,1.12,0.95
2777,1,5.6,0.86,0,0,1,1.035,0,110,4,1.12,0.95
2778,1,8.22,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2779,1,15.42,-2.2,0,0,1,1.035,0,110,4,1.12,0.95
2780,1,8.14,2.04,0,0,1,1.035,0,110,4,1.12,0.95
2781,2,13.24,2.73,0,0,1,1.035,0,110,4,1.12,0.95
2782,2,3.33,-1.18,0,0,1,1.035,0,110,4,1.12,0.95
2783,1,11.66,2.83,0,0,1,1.035,0,110,4,1.12,0.95
2784,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2785,1,7.92,2.53,0,0,1,1.035,0,110,4,1.12,0.95
2786,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2787,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2788,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2789,1,1.75,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2790,1,1.56,0.63,0,0,1,1.035,0,110,4,1.12,0.95
2791,2,12.26,1,0,0,1,1.035,0,110,5,1.12,0.95
2792,1,8.94,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2793,1,16.58,5.72,0,0,1,1.035,0,110,5,1.12,0.95
2794,2,4.4,5.71,0,0,1,1.035,0,110,5,1.12,0.95
2795,2,6.33,5.23,0,0,1,1.035,0,110,5,1.12,0.95
2796,1,7.84,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2797,2,5.22,1,0,0,1,1.035,0,110,5,1.12,0.95
2798,1,5.22,0,0,0,1,1.035,0,110,5,1.12,0.95
2799,1,6.63,1.81,0,0,1,1.035,0,110,5,1.12,0.95
2800,1,11.55,5.82,0,0,1,1.035,0,110,5,1.12,0.95
2801,1,6.93,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2802,1,15.17,4.72,0,0,1,1.035,0,110,5,1.12,0.95
2803,2,6.33,1.91,0,0,1,1.035,0,110,5,1.12,0.95
2804,1,5.22,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2805,1,13.16,4.92,0,0,1,1.035,0,110,5,1.12,0.95
2806,1,6.53,2.91,0,0,1,1.035,0,110,5,1.12,0.95
2807,1,21,7.33,0,0,1,1.035,0,110,5,1.12,0.95
2808,1,13.06,4.72,0,0,1,1.035,0,110,5,1.12,0.95
2809,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2810,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2811,2,11.55,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2812,1,2.91,1.41,0,0,1,1.035,0,110,5,1.12,0.95
2813,1,7.94,2.81,0,0,1,1.035,0,110,5,1.12,0.95
2814,2,14.65,1,0,0,1,1.035,0,110,5,1.12,0.95
2815,2,8.14,1.32,0,0,1,1.035,0,110,5,1.12,0.95
2816,2,11.55,5.93,0,0,1,1.035,0,110,5,1.12,0.95
2817,1,9.45,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2818,1,8.94,4.02,0,0,1,1.035,0,110,5,1.12,0.95
2819,1,11.55,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2820,1,9.75,5.12,0,0,1,1.035,0,110,5,1.12,0.95
2821,1,7.33,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2822,1,10.45,1,0,0,1,1.035,0,110,5,1.12,0.95
2823,2,11.55,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2824,1,14.17,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2825,1,5.22,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2826,2,3.12,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2827,2,4.22,1,0,0,1,1.035,0,110,5,1.12,0.95
2828,2,0.8,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2829,1,6.83,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2830,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2831,1,10.55,4.52,0,0,1,1.035,0,110,5,1.12,0.95
2832,1,0.8,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2833,2,11.56,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2834,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2835,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2836,2,14.76,6.32,0,0,1,1.035,0,110,5,1.12,0.95
2837,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2838,1,12.56,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2839,1,12.56,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2840,1,5.53,2.01,0,0,1,1.035,0,110,5,1.12,0.95
2841,1,5.22,1.91,0,0,1,1.035,0,110,5,1.12,0.95
2842,2,1,1,0,0,1,1.035,0,110,5,1.12,0.95
2843,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2844,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2845,1,0,0,0,48.6,1,1.035,0,32,5,1.12,0.95
2846,2,19.05,8.51,0,0,1,1.035,0,110,5,1.12,0.95
2847,2,10.85,2.93,0,0,1,1.035,0,110,5,1.12,0.95
2848,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2849,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2850,1,16.78,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2851,1,5.22,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2852,1,2.61,1,0,0,1,1.035,0,110,5,1.12,0.95
2853,1,4.72,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2854,2,9.45,-3.27,0,0,1,1.035,0,110,5,1.12,0.95
2855,1,9.95,2.41,0,0,1,1.035,0,110,5,1.12,0.95
2856,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2857,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2858,1,6.83,4.12,0,0,1,1.035,0,110,5,1.12,0.95
2859,1,5.22,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2860,1,15.67,5.22,0,0,1,1.035,0,110,5,1.12,0.95
2861,1,16.78,4.72,0,0,1,1.035,0,110,5,1.12,0.95
2862,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2863,1,0.9,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2864,1,2.61,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2865,1,1.11,1,0,0,1,1.035,0,110,5,1.12,0.95
2866,1,10.15,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2867,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2868,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2869,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2870,1,0,0,0,60,1,1.035,0,16,5,1.12,0.95
2871,1,4.22,1,0,0,1,1.035,0,110,5,1.12,0.95
2872,1,6.33,0,0,0,1,1.035,0,110,5,1.12,0.95
2873,1,17.78,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2874,1,8.04,4.12,0,0,1,1.035,0,110,5,1.12,0.95
2875,2,7.23,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2876,1,7.13,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2877,1,8.94,2.71,0,0,1,1.035,0,110,5,1.12,0.95
2878,1,5.93,1.41,0,0,1,1.035,0,110,5,1.12,0.95
2879,1,0,0,0,45,1,1.035,0,16,5,1.12,0.95
2880,2,26.22,20.39,0,0,1,1.035,0,110,5,1.12,0.95
2881,1,8.94,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2882,1,4.22,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2883,1,6.13,2.51,0,0,1,1.035,0,110,5,1.12,0.95
2884,1,3.12,1.41,0,0,1,1.035,0,110,5,1.12,0.95
2885,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2886,1,24.11,5.22,0,0,1,1.035,0,110,5,1.12,0.95
2887,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2888,1,13.66,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2889,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
2890,1,4.22,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2891,1,9.95,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2892,1,13.06,0,0,0,1,1.035,0,110,5,1.12,0.95
2893,1,10.85,1,0,0,1,1.035,0,110,5,1.12,0.95
2894,2,7.33,1.09,0,0,1,1.035,0,110,5,1.12,0.95
2895,1,12.06,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2896,1,8.84,2.91,0,0,1,1.035,0,110,5,1.12,0.95
2897,1,12.06,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2898,1,5.42,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2899,2,12.06,-0.14,0,0,1,1.035,0,110,5,1.12,0.95
2900,2,13.06,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2901,1,4.72,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2902,1,49.23,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2903,1,3.12,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2904,2,9.45,3.71,0,0,1,1.035,0,110,5,1.12,0.95
2905,2,6.33,-0.57,0,0,1,1.035,0,110,5,1.12,0.95
2906,1,6.33,0,0,0,1,1.035,0,110,5,1.12,0.95
2907,1,7.43,1.51,0,0,1,1.035,0,110,5,1.12,0.95
2908,1,13.06,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2909,2,73.33,31.39,0,0,1,1.035,0,110,5,1.12,0.95
2910,1,62.9,26.21,0,0,1,1.035,0,110,5,1.12,0.95
2911,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2912,1,5.83,3.01,0,0,1,1.035,0,110,5,1.12,0.95
2913,1,8.34,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2914,1,13.66,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2915,2,5.12,0.68,0,0,1,1.035,0,110,5,1.12,0.95
2916,1,9.34,5.12,0,0,1,1.035,0,110,5,1.12,0.95
2917,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2918,1,9.04,5.52,0,0,1,1.035,0,110,5,1.12,0.95
2919,1,15.17,4.72,0,0,1,1.035,0,110,5,1.12,0.95
2920,2,14.67,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2921,1,7.54,1,0,0,1,1.035,0,110,5,1.12,0.95
2922,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2923,1,13.66,6.33,0,0,1,1.035,0,110,5,1.12,0.95
2924,1,2.11,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2925,1,2.11,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2926,2,8.94,2.32,0,0,1,1.035,0,110,5,1.12,0.95
2927,1,0.9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2928,1,2.11,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2929,1,13.66,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2930,2,12.06,9.44,0,0,1,1.035,0,110,5,1.12,0.95
2931,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2932,1,9.45,2.21,0,0,1,1.035,0,110,5,1.12,0.95
2933,2,9.95,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2934,2,14.67,3.71,0,0,1,1.035,0,110,5,1.12,0.95
2935,1,14.67,3.71,0,0,1,1.035,0,110,5,1.12,0.95
2936,1,11.55,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2937,1,9.45,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2938,1,3.12,1,0,0,1,1.035,0,110,5,1.12,0.95
2939,1,3.92,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2940,1,8.94,3.82,0,0,1,1.035,0,110,5,1.12,0.95
2941,1,8.74,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2942,1,15.17,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2943,1,16.28,5.22,0,0,1,1.035,0,110,5,1.12,0.95
2944,1,11.05,3.72,0,0,1,1.035,0,110,5,1.12,0.95
2945,2,11.05,3.86,0,0,1,1.035,0,110,5,1.12,0.95
2946,1,11.05,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2947,1,12.46,5.82,0,0,1,1.035,0,110,5,1.12,0.95
2948,1,6.33,1.31,0,0,1,1.035,0,110,5,1.12,0.95
2949,1,2.61,1,0,0,1,1.035,0,110,5,1.12,0.95
2950,1,3.82,1,0,0,1,1.035,0,110,5,1.12,0.95
2951,2,2.11,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2952,1,5.73,1,0,0,1,1.035,0,110,5,1.12,0.95
2953,1,17.78,5.72,0,0,1,1.035,0,110,5,1.12,0.95
2954,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2955,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2956,1,0,0,0,60,1,1.035,0,16,5,1.12,0.95
2957,2,4.22,2.41,0,0,1,1.035,0,110,5,1.12,0.95
2958,1,3.12,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2959,1,12.56,4.22,0,0,1,1.035,0,110,5,1.12,0.95
2960,1,17.78,3.71,0,0,1,1.035,0,110,5,1.12,0.95
2961,1,17.28,5.72,0,0,1,1.035,0,110,5,1.12,0.95
2962,2,9.45,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2963,1,11.05,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2964,1,23.61,4.72,0,0,1,1.035,0,110,5,1.12,0.95
2965,1,3.12,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2966,1,3.72,1,0,0,1,1.035,0,110,5,1.12,0.95
2967,1,20.4,6.83,0,0,1,1.035,0,110,5,1.12,0.95
2968,1,6.33,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2969,2,11.55,4.21,0,0,1,1.035,0,110,5,1.12,0.95
2970,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2971,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2972,1,9.45,3.11,0,0,1,1.035,0,110,5,1.12,0.95
2973,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2974,1,11.55,1,0,0,1,1.035,0,110,5,1.12,0.95
2975,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2976,1,4.22,1,0,0,1,1.035,0,110,5,1.12,0.95
2977,1,10.45,5.22,0,0,1,1.035,0,110,5,1.12,0.95
2978,1,5.22,1.31,0,0,1,1.035,0,110,5,1.12,0.95
2979,1,4.22,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2980,1,4.72,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2981,1,4.72,1,0,0,1,1.035,0,110,5,1.12,0.95
2982,1,6.23,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2983,1,2.11,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2984,1,5.73,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2985,1,3.12,1,0,0,1,1.035,0,110,5,1.12,0.95
2986,1,12.56,2.61,0,0,1,1.035,0,110,5,1.12,0.95
2987,1,3.72,1.71,0,0,1,1.035,0,110,5,1.12,0.95
2988,1,3.52,1.61,0,0,1,1.035,0,110,5,1.12,0.95
2989,1,4.72,2.11,0,0,1,1.035,0,110,5,1.12,0.95
2990,2,2.11,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2991,1,2.51,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2992,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2993,2,16.78,6.33,0,0,1,1.035,0,110,5,1.12,0.95
2994,1,6.83,2.31,0,0,1,1.035,0,110,5,1.12,0.95
2995,1,6.23,2.81,0,0,1,1.035,0,110,5,1.12,0.95
2996,1,12.76,4.32,0,0,1,1.035,0,110,5,1.12,0.95
2997,2,24.11,8.44,0,0,1,1.035,0,110,5,1.12,0.95
2998,1,23.11,8.34,0,0,1,1.035,0,110,5,1.12,0.95
2999,2,9.45,2.31,0,0,1,1.035,0,110,5,1.12,0.95
3000,1,15.67,2.61,0,0,1,1.035,0,110,5,1.12,0.95
3001,1,19.89,6.83,0,0,1,1.035,0,110,5,1.12,0.95
3002,1,4.22,0.5,0,0,1,1.035,0,110,5,1.12,0.95
3003,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3004,1,14.67,7.23,0,0,1,1.035,0,110,5,1.12,0.95
3005,1,8.34,2.71,0,0,1,1.035,0,110,5,1.12,0.95
3006,1,3.01,0.5,0,0,1,1.035,0,110,5,1.12,0.95
3007,1,18.39,6.63,0,0,1,1.035,0,110,5,1.12,0.95
3008,2,16.78,6.33,0,0,1,1.035,0,110,5,1.12,0.95
3009,1,13.56,6.23,0,0,1,1.035,0,110,5,1.12,0.95
3010,1,6.83,2.61,0,0,1,1.035,0,110,5,1.12,0.95
3011,1,15.67,4.72,0,0,1,1.035,0,110,5,1.12,0.95
3012,1,15.67,4.22,0,0,1,1.035,0,110,5,1.12,0.95
3013,1,8.34,3.01,0,0,1,1.035,0,110,5,1.12,0.95
3014,1,2.11,0,0,0,1,1.035,0,110,5,1.12,0.95
3015,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3016,1,11.55,1,0,0,1,1.035,0,110,5,1.12,0.95
3017,1,12.56,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3018,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3019,1,6.73,2.61,0,0,1,1.035,0,110,5,1.12,0.95
3020,2,14.67,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3021,1,5.22,0,0,0,1,1.035,0,110,5,1.12,0.95
3022,1,3.12,0,0,0,1,1.035,0,110,5,1.12,0.95
3023,1,8.94,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3024,2,6.33,3.64,0,0,1,1.035,0,110,5,1.12,0.95
3025,1,7.33,2.11,0,0,1,1.035,0,110,5,1.12,0.95
3026,1,5.22,0.5,0,0,1,1.035,0,110,5,1.12,0.95
3027,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3028,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3029,2,9.45,1,0,0,1,1.035,0,110,5,1.12,0.95
3030,1,8.34,1,0,0,1,1.035,0,110,5,1.12,0.95
3031,1,4.72,2.61,0,0,1,1.035,0,110,5,1.12,0.95
3032,1,16.78,3.71,0,0,1,1.035,0,110,5,1.12,0.95
3033,1,0.6,0.2,0,0,1,1.035,0,110,5,1.12,0.95
3034,2,13.06,4.72,0,0,1,1.035,0,110,5,1.12,0.95
3035,1,13.06,4.72,0,0,1,1.035,0,110,5,1.12,0.95
3036,1,10.45,1,0,0,1,1.035,0,110,5,1.12,0.95
3037,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3038,2,25.12,6.33,0,0,1,1.035,0,110,5,1.12,0.95
3039,1,8.34,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3040,1,6.43,2.81,0,0,1,1.035,0,110,5,1.12,0.95
3041,1,5.73,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3042,1,6.33,0.9,0,0,1,1.035,0,110,5,1.12,0.95
3043,2,83.9,27.21,0,0,1,1.035,0,110,5,1.12,0.95
3044,1,4.12,2.51,0,0,1,1.035,0,110,5,1.12,0.95
3045,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
3046,1,5.12,2.11,0,0,1,1.035,0,110,5,1.12,0.95
3047,1,23.11,6.33,0,0,1,1.035,0,110,5,1.12,0.95
3048,2,21.3,8.64,0,0,1,1.035,0,110,5,1.12,0.95
3049,1,10.25,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3050,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3051,1,7.23,2.21,0,0,1,1.035,0,110,5,1.12,0.95
3052,1,11.25,5.12,0,0,1,1.035,0,110,5,1.12,0.95
3053,1,9.45,3.71,0,0,1,1.035,0,110,5,1.12,0.95
3054,1,8.74,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3055,2,9.75,4.21,0,0,1,1.035,0,110,5,1.12,0.95
3056,1,11.86,3.71,0,0,1,1.035,0,110,5,1.12,0.95
3057,1,25.12,8.34,0,0,1,1.035,0,110,5,1.12,0.95
3058,1,11.45,4.12,0,0,1,1.035,0,110,5,1.12,0.95
3059,1,10.05,4.22,0,0,1,1.035,0,110,5,1.12,0.95
3060,2,0.01,0,0,0,1,1.035,0,110,5,1.12,0.95
3061,2,2.91,1.71,0,0,1,1.035,0,110,5,1.12,0.95
3062,1,14.67,3.11,0,0,1,1.035,0,110,5,1.12,0.95
3063,1,7.33,0,0,0,1,1.035,0,110,5,1.12,0.95
3064,1,12.06,5.52,0,0,1,1.035,0,110,5,1.12,0.95
3065,2,30.44,4.22,0,0,1,1.035,0,110,5,1.12,0.95
3066,1,18.89,4.72,0,0,1,1.035,0,110,5,1.12,0.95
3067,2,11.55,1,0,0,1,1.035,0,110,5,1.12,0.95
3068,1,17.78,4.22,0,0,1,1.035,0,110,5,1.12,0.95
3069,2,19.19,12.25,0,0,1,1.035,0,110,5,1.12,0.95
3070,1,13.16,7.63,0,0,1,1.035,0,110,5,1.12,0.95
3071,1,9.04,3.71,0,0,1,1.035,0,110,5,1.12,0.95
3072,1,18.79,6.73,0,0,1,1.035,0,110,5,1.12,0.95
3073,2,16.57,5.57,0,0,1,1.035,0,110,5,1.12,0.95
3074,2,0.5,0.15,0,0,1,1.035,0,110,5,1.12,0.95
3075,1,12.46,5.42,0,0,1,1.035,0,110,5,1.12,0.95
3076,1,7.33,1.71,0,0,1,1.035,0,110,5,1.12,0.95
3077,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3078,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3079,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3080,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3081,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3082,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3083,1,41.9,16.77,0,0,1,1.035,0,110,5,1.12,0.95
3084,1,21,8.33,0,0,1,1.035,0,110,5,1.12,0.95
3085,1,2.11,0.8,0,0,1,1.035,0,110,5,1.12,0.95
3086,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
3087,2,0.01,0.01,0,0,1,1.035,0,110,5,1.12,0.95
3088,1,8.94,2.11,0,0,1,1.035,0,110,5,1.12,0.95
3089,1,13.06,3.71,0,0,1,1.035,0,110,5,1.12,0.95
3090,1,44.41,14.96,0,0,1,1.035,0,110,5,1.12,0.95
3091,1,50.74,16.87,0,0,1,1.035,0,110,5,1.12,0.95
3092,1,5.73,0,0,0,1,1.035,0,110,5,1.12,0.95
3093,1,21,12.55,0,0,1,1.035,0,110,5,1.12,0.95
3094,1,14.17,5.22,0,0,1,1.035,0,110,5,1.12,0.95
3095,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3096,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3097,2,7.33,2.91,0,0,1,1.035,0,110,5,1.12,0.95
3098,2,6.33,1.57,0,0,1,1.035,0,110,5,1.12,0.95
3099,1,4.02,2.11,0,0,1,1.035,0,110,5,1.12,0.95
3100,2,0,0.7,0,0,1,1.035,0,110,5,1.12,0.95
3101,2,0,-0.49,0,0,1,1.035,0,110,5,1.12,0.95
3102,1,1.61,0.5,0,0,1,1.035,0,110,5,1.12,0.95
3103,2,8,20,0,0,0,1.035,0,110,0,1.12,0.95
3104,1,17,6,0,0,0,1.035,0,110,0,1.12,0.95
3105,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
3106,1,32,9,0,0,0,1.035,0,110,0,1.12,0.95
3107,1,16,5,0,0,0,1.035,0,110,0,1.12,0.95
3108,1,31.5,9.5,0,0,0,1.035,0,110,0,1.12,0.95
3109,1,31.5,9.5,0,0,0,1.035,0,110,0,1.12,0.95
3110,1,25,7,0,0,0,1.035,0,110,0,1.12,0.95
3111,1,65,20,0,0,0,1.035,0,110,0,1.12,0.95
3112,1,0,0,0,0,1,1,0,400,4,1.05,0.95
3113,2,40,0,0,0,0,1,0,400,0,1.05,0.95
3114,2,406,0,0,0,0,1.03,0,220,0,1.11,0.95
3115,2,77,0,0,0,0,1,0,400,0,1.05,0.95
3116,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3117,2,634,0,0,0,0,1.03,0,220,0,1.11,0.95
3118,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3119,2,172.45,65.03,0,0,1,1.035,0,32,2,1.12,0.95
3120,1,0,0,0,0,1,1,0,400,5,1.05,0.95
