bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
10000,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10001,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10002,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10003,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10004,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10005,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10006,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10007,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10008,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10009,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10010,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10011,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10012,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10013,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10014,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10015,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10016,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10017,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10018,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10019,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10020,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10021,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10022,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10023,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10024,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10025,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10026,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10027,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10028,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10029,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10030,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10031,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10032,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10033,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10034,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10035,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10036,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10037,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10038,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10039,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10040,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10041,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10042,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10043,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10044,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10045,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10046,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10047,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10048,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10049,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10050,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10051,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10052,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10053,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10054,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10055,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10056,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10057,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10058,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10059,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10060,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10061,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10062,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10063,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10064,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10065,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10066,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10067,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10068,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10069,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10070,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10071,2,16,8,0,0,0,1.03,0,220,0,1.11,0.95
10072,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10073,1,0,0,0,0,1,1.03,0,220,0,1.11,0.95
10074,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10075,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10076,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10077,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10078,1,305.5,-14,0,0,0,1,0,400,0,1.05,0.95
10079,2,-1529.6,4542.9,0,0,0,1,0,400,0,1.05,0.95
10080,2,-159.1,-181,0,0,0,1,0,400,0,1.05,0.95
10081,1,-1078.3,-374.1,0,0,0,1,0,400,0,1.05,0.95
10082,1,943.2,310.2,0,0,0,1,0,400,0,1.05,0.95
10083,1,97,26,0,0,0,1,0,400,0,1.05,0.95
10084,1,0.6,160,0,0,0,1,0,400,0,1.05,0.95
10085,1,161.6,183.6,0,0,0,1,0,400,0,1.05,0.95
10086,1,288.6,221.6,0,0,0,1,0,400,0,1.05,0.95
10087,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10088,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10089,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10090,2,274.4,279.6,0,0,0,1,0,400,0,1.05,0.95
10091,1,94.2,111.8,0,0,0,1,0,400,0,1.05,0.95
10092,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10093,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10094,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10095,2,4.4,-2590.1,0,0,0,1,0,400,0,1.05,0.95
10096,1,488,79.1,0,0,0,1,0,400,0,1.05,0.95
10097,1,601,147.9,0,0,0,1,0,400,0,1.05,0.95
10098,1,527,265.1,0,0,0,1,0,400,0,1.05,0.95
10099,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10100,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10101,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10102,1,120,25,0,0,0,1.03,0,220,0,1.11,0.95
10103,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10104,2,200.2,48.7,0,0,0,1,0,400,0,1.05,0.95
10105,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10106,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10107,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10108,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10109,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10110,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10111,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10112,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10113,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10114,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10115,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10116,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10117,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10118,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10119,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10120,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10121,1,80,20,0,0,0,1.03,0,220,0,1.11,0.95
10122,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10123,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10124,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10125,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10126,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10127,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10128,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10129,2,0.2,100,0,0,0,1,0,400,0,1.05,0.95
10130,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10131,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10132,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10133,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10134,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10135,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10136,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10137,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10138,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10139,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10140,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10141,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10142,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10143,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10144,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10145,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10146,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10147,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10148,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10149,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10150,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10151,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10152,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10153,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10154,1,80,20,0,0,0,1.03,0,220,0,1.11,0.95
10155,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10156,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10157,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10158,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10159,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10160,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10161,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10162,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10163,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10164,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10165,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10166,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10167,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10168,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10169,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10170,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10171,2,-104.8,-159,0,0,0,1,0,400,0,1.05,0.95
10172,1,247.4,-57.5,0,0,0,1,0,400,0,1.05,0.95
10173,1,247.4,-57.5,0,0,0,1,0,400,0,1.05,0.95
10174,1,371.5,403.5,0,0,0,1,0,400,0,1.05,0.95
10176,2,-249.9,162.6,0,0,0,1,0,400,0,1.05,0.95
10177,2,-249.9,162.6,0,0,0,1,0,400,0,1.05,0.95
10178,1,52.5,207.2,0,0,0,1,0,400,0,1.05,0.95
10179,1,379.5,54.6,0,0,0,1,0,400,0,1.05,0.95
10180,1,73.6,-95.6,0,0,0,1.03,0,220,0,1.11,0.95
10181,1,73.6,-95.6,0,0,0,1.03,0,220,0,1.11,0.95
10182,1,107.2,-44.4,0,0,0,1,0,400,0,1.05,0.95
10183,1,86,8,0,0,0,1,0,400,0,1.05,0.95
10184,1,70,49,0,0,0,1.03,0,220,0,1.11,0.95
10185,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10186,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10187,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10188,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10189,2,10.2,0,0,0,0,1,0,400,0,1.05,0.95
10190,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10191,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10192,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10193,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10194,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10195,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10196,2,0,0,0,0,0,1,0,400,0,1.05,0.95
10197,1,295,51.9,0,0,0,1,0,400,0,1.05,0.95
10198,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10199,1,308,40,0,0,0,1.03,0,220,0,1.11,0.95
10200,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10201,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10202,1,103,28,0,0,0,1.03,0,220,0,1.11,0.95
10203,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
10204,1,170,33,0,0,0,1,0,400,0,1.05,0.95
10205,1,154,6,0,0,0,1,0,400,0,1.05,0.95
10206,1,150,15,0,0,0,1.03,0,220,0,1.11,0.95
10207,1,113,15,0,0,0,1,0,400,0,1.05,0.95
10208,1,65,11,0,0,0,1,0,400,0,1.05,0.95
10209,1,60,10,0,0,0,1.03,0,220,0,1.11,0.95
10210,1,204,16.9,0,0,0,1,0,400,0,1.05,0.95
10211,1,142,10.9,0,0,0,1.03,0,220,0,1.11,0.95
10212,1,83,19,0,0,0,1.03,0,220,0,1.11,0.95
10213,1,189,35,0,0,0,1,0,400,0,1.05,0.95
10214,1,17,6,0,0,0,1,0,400,0,1.05,0.95
10215,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10216,1,2,-6,0,0,0,1.03,0,220,0,1.11,0.95
10217,1,88,-4,0,0,0,1,0,400,0,1.05,0.95
10218,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10219,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10220,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10221,1,0,0,0,0,0,1,0,400,0,1.05,0.95
10222,1,50,20,0,0,0,1.03,0,220,0,1.11,0.95
10223,2,-338.1,155.6,0,0,0,1,0,400,0,1.05,0.95
10225,2,195.7,126.6,0,0,0,1.035,0,110,0,1.12,0.95
10226,2,141.9,93.1,0,0,0,1.035,0,110,0,1.12,0.95
10227,2,234.5,57.5,0,0,0,1.035,0,110,0,1.12,0.95
10228,2,388.2,98.2,0,0,0,1.035,0,110,0,1.12,0.95
10229,2,84.7,29.1,0,0,0,1.035,0,110,0,1.12,0.95
10230,2,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10231,1,194.4,43.4,0,0,0,1.035,0,110,0,1.12,0.95
10232,2,195.7,43.3,0,0,0,1.035,0,110,0,1.12,0.95
10233,2,513.7,92.5,0,0,0,1.035,0,110,0,1.12,0.95
10234,2,455.4,108.8,0,0,0,1.035,0,110,0,1.12,0.95
10235,2,61.8,19.6,0,0,0,1.035,0,110,0,1.12,0.95
10236,2,260.8,80.8,0,0,0,1.035,0,110,0,1.12,0.95
10237,2,199.4,65.6,0,0,0,1.035,0,110,0,1.12,0.95
10238,2,395,96.4,0,0,0,1.035,0,110,0,1.12,0.95
10239,2,344.4,71,0,0,0,1.035,0,110,0,1.12,0.95
10240,2,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10241,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10242,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10243,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10244,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10245,1,185.4,59.7,0,0,0,1.035,0,110,0,1.12,0.95
10246,2,4,2,0,0,0,1.035,0,14,0,1.12,0.95
10247,2,14,10,0,0,0,1.035,0,14,0,1.12,0.95
10248,2,14,10,0,0,0,1.035,0,14,0,1.12,0.95
10249,2,5,3,0,0,0,1.035,0,23,0,1.12,0.95
10250,2,28,17,0,0,0,1.035,0,16,0,1.12,0.95
10251,2,28,17,0,0,0,1.035,0,16,0,1.12,0.95
10252,2,28,17,0,0,0,1.035,0,16,0,1.12,0.95
10253,2,26.7,5.9,0,0,0,1.035,0,15,0,1.12,0.95
10254,2,23,10,0,0,0,1.035,0,20,0,1.12,0.95
10255,2,4,2,0,0,0,1.035,0,16,0,1.12,0.95
10256,2,30,10,0,0,0,1.035,0,16,0,1.12,0.95
10257,2,15,5,0,0,0,1.035,0,16,0,1.12,0.95
10258,2,20,8,0,0,0,1.035,0,16,0,1.12,0.95
10259,2,30,14,0,0,0,1.035,0,17,0,1.12,0.95
10260,2,45,21,0,0,0,1.035,0,17,0,1.12,0.95
10261,2,80,40,0,0,0,1.035,0,25,0,1.12,0.95
10262,2,80,40,0,0,0,1.035,0,25,0,1.12,0.95
10263,2,10,4,0,0,0,1.035,0,14,0,1.12,0.95
10264,2,30,10,0,0,0,1.035,0,17,0,1.12,0.95
10265,2,30,10,0,0,0,1.035,0,16,0,1.12,0.95
10266,2,298.7,37.9,0,0,0,1.035,0,110,0,1.12,0.95
10267,2,198.4,53.4,0,0,0,1.035,0,110,0,1.12,0.95
10268,2,114.8,20.4,0,0,0,1.035,0,110,0,1.12,0.95
10269,2,275.2,110.6,0,0,0,1.035,0,110,0,1.12,0.95
10270,2,61.8,23.7,0,0,0,1.035,0,110,0,1.12,0.95
10271,2,385.3,67,0,0,0,1.035,0,110,0,1.12,0.95
10272,2,104.1,17.5,0,0,0,1.035,0,110,0,1.12,0.95
10273,2,541,91.4,0,0,0,1.035,0,110,0,1.12,0.95
10274,2,256.3,100.7,0,0,0,1.035,0,110,0,1.12,0.95
10275,2,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10276,2,164.4,34,0,0,0,1.035,0,110,0,1.12,0.95
10277,2,616.8,133.2,0,0,0,1.035,0,110,0,1.12,0.95
10278,2,15,10,0,0,0,1.035,0,12,0,1.12,0.95
10279,2,15,10,0,0,0,1.035,0,12,0,1.12,0.95
10280,1,149.8,37,0,0,0,1.035,0,110,0,1.12,0.95
10281,2,106,22.4,0,0,0,1.035,0,110,0,1.12,0.95
10282,2,363.9,100.1,0,0,0,1.035,0,110,0,1.12,0.95
10283,1,0,0,0,0,0,1.035,0,13,0,1.12,0.95
10284,2,1122.7,280.7,0,0,0,1.035,0,110,0,1.12,0.95
10285,2,155.7,32.1,0,0,0,1.035,0,110,0,1.12,0.95
10288,2,197.5,44.6,0,0,0,1.035,0,110,0,1.12,0.95
10289,2,124.6,23.4,0,0,0,1.035,0,110,0,1.12,0.95
10290,2,148.9,31.1,0,0,0,1.035,0,110,0,1.12,0.95
10291,2,264.7,53.5,0,0,0,1.035,0,110,0,1.12,0.95
10292,2,364.8,158.7,0,0,0,1.035,0,110,0,1.12,0.95
10293,2,54.6,21.6,0,0,0,1.035,0,110,0,1.12,0.95
10294,2,17.5,3.9,0,0,1,1.035,0,110,0,1.12,0.95
10295,2,344.4,104,0,0,0,1.035,0,110,0,1.12,0.95
10296,2,275.3,104.1,0,0,0,1.035,0,110,0,1.12,0.95
10297,1,163.6,2.3,0,0,0,1.035,0,110,0,1.12,0.95
10298,1,90.7,61,0,0,0,1.035,0,110,0,1.12,0.95
10299,1,314,87,0,0,0,1.035,0,110,0,1.12,0.95
10300,1,34,13,0,0,0,1.035,0,110,0,1.12,0.95
10301,1,107,-22,0,0,0,1.035,0,110,0,1.12,0.95
10302,1,161,58,0,0,0,1.035,0,110,0,1.12,0.95
10303,1,161.5,37,0,0,0,1.035,0,110,0,1.12,0.95
10304,1,161.5,37,0,0,0,1.035,0,110,0,1.12,0.95
10305,1,232,-45.9,0,0,0,1.035,0,110,0,1.12,0.95
10306,1,143,58.1,0,0,0,1.035,0,110,0,1.12,0.95
10307,1,111.5,32.5,0,0,0,1.035,0,110,0,1.12,0.95
10308,1,111.5,32.5,0,0,0,1.035,0,110,0,1.12,0.95
10309,1,124,8.1,0,0,0,1.035,0,110,0,1.12,0.95
10310,1,28.5,6,0,0,0,1.035,0,110,0,1.12,0.95
10311,1,28.5,6,0,0,0,1.035,0,110,0,1.12,0.95
10312,1,135,74,0,0,0,1.035,0,110,0,1.12,0.95
10313,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10314,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10315,1,110,34,0,0,0,1.035,0,110,0,1.12,0.95
10316,1,110,34,0,0,0,1.035,0,110,0,1.12,0.95
10317,1,100,32,0,0,0,1.035,0,110,0,1.12,0.95
10318,1,37,35,0,0,0,1.035,0,110,0,1.12,0.95
10319,1,93,80,0,0,0,1.035,0,110,0,1.12,0.95
10320,1,30,18,0,0,0,1.035,0,110,0,1.12,0.95
10321,1,189,38,0,0,0,1.035,0,110,0,1.12,0.95
10322,1,78.5,21,0,0,0,1.035,0,110,0,1.12,0.95
10323,1,78.5,21,0,0,0,1.035,0,110,0,1.12,0.95
10324,1,190,22,0,0,0,1.035,0,110,0,1.12,0.95
10325,1,42.6,31.4,0,0,0,1.035,0,110,0,1.12,0.95
10326,1,170.4,125.6,0,0,0,1.035,0,110,0,1.12,0.95
10327,1,106,50,0,0,0,1.035,0,110,0,1.12,0.95
10328,1,94,60.6,0,0,0,1.035,0,110,0,1.12,0.95
10329,1,94,60.6,0,0,0,1.035,0,110,0,1.12,0.95
10330,1,133.5,25.5,0,0,0,1.035,0,110,0,1.12,0.95
10331,1,133.5,25.5,0,0,0,1.035,0,110,0,1.12,0.95
10332,1,121,31.9,0,0,0,1.035,0,110,0,1.12,0.95
10333,1,125,3,0,0,0,1.035,0,110,0,1.12,0.95
10334,1,210,0,0,0,0,1.035,0,110,0,1.12,0.95
10335,1,62,33.5,0,0,0,1.035,0,110,0,1.12,0.95
10336,1,62,33.5,0,0,0,1.035,0,110,0,1.12,0.95
10337,1,85,5,0,0,0,1.035,0,110,0,1.12,0.95
10338,1,85,5,0,0,0,1.035,0,110,0,1.12,0.95
10339,1,147,36,0,0,0,1.035,0,110,0,1.12,0.95
10340,1,147,36,0,0,0,1.035,0,110,0,1.12,0.95
10341,1,44,0,0,0,0,1.035,0,110,0,1.12,0.95
10342,1,33,-19,0,0,0,1.035,0,110,0,1.12,0.95
10343,1,107,22,0,0,0,1.035,0,110,0,1.12,0.95
10344,1,157,46,0,0,0,1.035,0,110,0,1.12,0.95
10345,1,95,21,0,0,0,1.035,0,110,0,1.12,0.95
10346,1,67.5,7,0,0,0,1.035,0,110,0,1.12,0.95
10347,1,67.5,7,0,0,0,1.035,0,110,0,1.12,0.95
10348,1,102,17,0,0,0,1.035,0,110,0,1.12,0.95
10349,1,102,17,0,0,0,1.035,0,110,0,1.12,0.95
10350,1,109,25,0,0,0,1.035,0,110,0,1.12,0.95
10351,1,181,45.1,0,0,0,1.035,0,110,0,1.12,0.95
10352,1,45,25,0,0,0,1.035,0,110,0,1.12,0.95
10353,1,62,38.5,0,0,0,1.035,0,110,0,1.12,0.95
10354,1,62,38.5,0,0,0,1.035,0,110,0,1.12,0.95
10355,1,300,57,0,0,0,1.035,0,110,0,1.12,0.95
10356,1,15,3,0,0,0,1.035,0,110,0,1.12,0.95
10357,1,79,6,0,0,0,1.035,0,110,0,1.12,0.95
10358,1,296,58,0,0,0,1.035,0,110,0,1.12,0.95
10359,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10360,1,240,71,0,0,0,1.035,0,110,0,1.12,0.95
10361,1,265,46.1,0,0,0,1.035,0,110,0,1.12,0.95
10366,1,0,0,0,0,0,1.035,0,22,0,1.12,0.95
10367,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10368,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
10369,1,0,0,0,0,0,1.035,0,22,0,1.12,0.95
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
9,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1,0,400,1,1.05,0.95
12,1,0,0,0,0,1,1,0,400,1,1.05,0.95
13,1,0,0,0,0,1,1,0,400,1,1.05,0.95
14,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
15,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
16,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
17,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
18,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1,0,400,1,1.05,0.95
20,1,0,0,0,0,1,1,0,400,1,1.05,0.95
21,1,0,0,0,0,1,1,0,400,1,1.05,0.95
22,1,0,0,0,0,1,1,0,400,1,1.05,0.95
23,1,0,0,0,0,1,1,0,400,1,1.05,0.95
24,2,10,20.1,0,0,1,1.03,0,220,1,1.11,0.95
25,2,10,20.1,0,0,1,1.03,0,220,1,1.11,0.95
26,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
27,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
28,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
29,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1,0,400,1,1.05,0.95
35,1,0,0,0,0,1,1,0,400,1,1.05,0.95
36,1,0,0,0,0,1,1,0,400,1,1.05,0.95
37,3,48.7,86.2,0,0,1,1.03,0,220,1,1.11,0.95
38,2,54.5,89.9,0,0,1,1.03,0,220,1,1.11,0.95
39,2,20.1,40.2,0,0,1,1.03,0,220,1,1.11,0.95
40,2,60.3,120.6,0,0,1,1,0,400,1,1.05,0.95
41,2,60.3,120.6,0,0,1,1,0,400,1,1.05,0.95
42,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
43,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
44,1,0,0,0,0,1,1,0,400,1,1.05,0.95
45,1,0,0,0,0,1,1,0,400,1,1.05,0.95
46,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
47,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
48,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
49,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
50,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
54,1,3.2,1,0,0,1,1.03,0,220,2,1.11,0.95
55,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
56,1,0,0,0,0,1,1,0,400,2,1.05,0.95
57,2,26.1,60.3,0,0,1,1.03,0,220,2,1.11,0.95
58,2,54.3,120.6,0,0,1,1.03,0,220,2,1.11,0.95
59,2,13.1,30.1,0,0,1,1.03,0,220,2,1.11,0.95
60,2,26.1,50.2,0,0,1,1,0,400,2,1.05,0.95
61,2,26.1,50.2,0,0,1,1,0,400,2,1.05,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1,0,400,2,1.05,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1,0,400,2,1.05,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1,0,400,2,1.05,0.95
69,1,0,0,0,0,1,1,0,400,2,1.05,0.95
70,2,13.1,30.1,0,0,1,1.03,0,220,2,1.11,0.95
71,2,13.1,30.1,0,0,1,1.03,0,220,2,1.11,0.95
72,2,13.1,30.1,0,0,1,1,0,400,2,1.05,0.95
73,2,26.1,60.3,0,0,1,1,0,400,2,1.05,0.95
74,2,149.7,60.3,0,0,1,1.03,0,220,2,1.11,0.95
75,1,29.1,10,0,0,1,1.03,0,220,2,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
78,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
79,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
80,1,0,0,0,0,1,1,0,400,2,1.05,0.95
81,1,0,0,0,0,1,1,0,400,2,1.05,0.95
82,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
83,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,9.4,0,0,0,1,1.03,0,220,3,1.11,0.95
87,1,8.2,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
93,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
94,2,28.1,70.3,0,0,1,1.03,0,220,3,1.11,0.95
95,2,42.2,103.5,0,0,1,1.03,0,220,3,1.11,0.95
96,1,7.7,-25,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,2,32.2,142.7,0,0,1,1,0,400,3,1.05,0.95
99,1,0,0,0,0,1,1,0,400,3,1.05,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,45.1,7.9,0,0,1,1.03,0,220,3,1.11,0.95
104,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
105,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
107,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
108,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
109,1,0,0,0,0,1,1,0,400,3,1.05,0.95
110,1,0,0,0,0,1,1,0,400,3,1.05,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,2,29.4,18.5,0,0,1,1.03,0,220,3,1.11,0.95
116,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
121,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
122,2,10,44.2,0,0,1,1.03,0,220,3,1.11,0.95
123,2,7,18.1,0,0,1,1.03,0,220,3,1.11,0.95
124,2,8,21.1,0,0,1,1.03,0,220,3,1.11,0.95
125,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
126,1,71.5,7.9,0,0,1,1.03,0,220,3,1.11,0.95
127,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
128,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,1,0,0,0,0,1,1,0,400,3,1.05,0.95
133,1,0,0,0,0,1,1,0,400,3,1.05,0.95
134,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
135,2,9,20.1,0,0,1,1.03,0,220,3,1.11,0.95
136,2,6,15.1,0,0,1,1.03,0,220,3,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
138,1,0,0,0,0,1,1,0,400,3,1.05,0.95
139,1,0,0,0,0,1,1,0,400,3,1.05,0.95
140,1,0,0,0,0,1,1,0,400,3,1.05,0.95
141,1,0,0,0,0,1,1,0,400,3,1.05,0.95
142,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
144,2,18.3,15.9,0,0,1,1.03,0,220,3,1.11,0.95
145,2,41,43.1,0,0,1,1.03,0,220,3,1.11,0.95
146,2,28.1,66.3,0,0,1,1,0,400,3,1.05,0.95
147,1,0,0,0,0,1,1,0,400,3,1.05,0.95
148,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
149,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
150,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
151,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
152,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
153,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
154,2,7.8,20.1,0,0,1,1.03,0,220,4,1.11,0.95
155,2,8,20.1,0,0,1,1.03,0,220,4,1.11,0.95
156,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
158,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
159,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1,0,400,4,1.05,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
164,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
165,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
166,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
172,2,12.1,30.1,0,0,1,1.03,0,220,4,1.11,0.95
173,2,9.4,2.4,0,0,1,1.03,0,220,4,1.11,0.95
174,2,12.1,30.1,0,0,1,1,0,400,4,1.05,0.95
175,2,24.1,60.3,0,0,1,1,0,400,4,1.05,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,2,26.1,64.3,0,0,1,1.03,0,220,4,1.11,0.95
181,2,26.1,64.3,0,0,1,1.03,0,220,4,1.11,0.95
182,2,26.1,64.5,0,0,1,1.03,0,220,4,1.11,0.95
183,2,26.1,64.5,0,0,1,1,0,400,4,1.05,0.95
184,1,0,0,0,0,1,1,0,400,4,1.05,0.95
185,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
186,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
187,1,0,0,0,0,1,1,0,400,4,1.05,0.95
188,1,0,0,0,0,1,1,0,400,4,1.05,0.95
189,1,0,0,0,0,1,1,0,400,4,1.05,0.95
190,1,0,0,0,0,1,1,0,400,4,1.05,0.95
191,2,12.1,30.1,0,0,1,1.03,0,220,4,1.11,0.95
192,2,14.7,30.6,0,0,1,1.03,0,220,4,1.11,0.95
193,2,38.2,64.3,0,0,1,1,0,400,4,1.05,0.95
194,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
195,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
196,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
197,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
199,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
200,1,0,0,0,0,1,1,0,400,4,1.05,0.95
201,1,0,0,0,0,1,1,0,400,4,1.05,0.95
202,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
205,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
206,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
207,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
208,2,3.1,1.5,0,0,1,1.03,0,220,4,1.11,0.95
209,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
210,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
211,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
212,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
213,1,0,0,0,0,1,1,0,400,5,1.05,0.95
214,1,0,0,0,0,1,1,0,400,5,1.05,0.95
215,1,0,0,0,0,1,1,0,400,5,1.05,0.95
216,1,0,0,0,0,1,1,0,400,5,1.05,0.95
217,1,0,0,0,0,1,1,0,400,5,1.05,0.95
218,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
219,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
220,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
221,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
222,1,0,0,0,0,1,1,0,400,5,1.05,0.95
223,1,0,0,0,0,1,1,0,400,5,1.05,0.95
224,1,0,0,0,0,1,1,0,400,5,1.05,0.95
225,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
226,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
227,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
228,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
229,1,0,0,0,0,1,1,0,400,5,1.05,0.95
230,1,0,0,0,0,1,1,0,400,5,1.05,0.95
231,1,0,0,0,0,1,1,0,400,5,1.05,0.95
232,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
233,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
234,1,0,0,0,70,1,1,0,400,5,1.25,0.75
235,1,0,0,0,0,1,1,0,400,5,1.05,0.95
236,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
237,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
238,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
239,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
240,2,2,40.2,0,0,1,1,0,400,5,1.05,0.95
241,2,5.5,30.1,0,0,1,1,0,400,5,1.05,0.95
242,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
243,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
244,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
245,1,9.9,2,0,0,1,1.035,0,110,1,1.12,0.95
246,1,8.9,0,0,0,1,1.035,0,110,1,1.12,0.95
247,1,8.9,0,0,0,1,1.035,0,110,1,1.12,0.95
248,1,6.1,1,0,0,1,1.035,0,110,1,1.12,0.95
249,1,6.1,2,0,0,1,1.035,0,110,1,1.12,0.95
250,1,2.9,2.5,0,0,1,1.035,0,110,1,1.12,0.95
251,1,6.3,5.8,0,0,1,1.035,0,110,1,1.12,0.95
252,1,5.2,1.3,0,0,1,1.035,0,110,1,1.12,0.95
253,1,6.2,1,0,0,1,1.035,0,110,1,1.12,0.95
254,2,-11.5,119.7,0,0,1,1.035,0,110,1,1.12,0.95
255,1,23,2,0,0,1,1.035,0,110,1,1.12,0.95
256,1,14.7,1.5,0,0,1,1.035,0,110,1,1.12,0.95
257,1,16.7,0,0,0,1,1.035,0,110,1,1.12,0.95
258,1,26.2,3,0,0,1,1.035,0,110,1,1.12,0.95
259,1,11.5,2,0,0,1,1.035,0,110,1,1.12,0.95
260,1,5.2,1,0,0,1,1.035,0,110,1,1.12,0.95
261,1,5.2,1,0,0,1,1.035,0,110,1,1.12,0.95
262,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
263,1,7.7,1.5,0,0,1,1.035,0,110,1,1.12,0.95
264,1,5.6,1,0,0,1,1.035,0,110,1,1.12,0.95
265,1,5,0.5,0,0,1,1.035,0,110,1,1.12,0.95
266,1,5,0.5,0,0,1,1.035,0,110,1,1.12,0.95
267,2,0.1,0,0,0,1,1.035,0,110,1,1.12,0.95
268,2,10.9,2.5,0,0,1,1.035,0,110,1,1.12,0.95
269,1,20.7,5.6,0,0,1,1.035,0,110,1,1.12,0.95
270,1,0.9,0.4,0,0,1,1.035,0,110,1,1.12,0.95
271,1,1.2,-0.9,0,0,1,1.035,0,110,1,1.12,0.95
272,1,5.7,0.3,0,0,1,1.035,0,110,1,1.12,0.95
273,1,5.2,0.2,0,0,1,1.035,0,110,1,1.12,0.95
274,1,24.1,2,0,0,1,1.035,0,110,1,1.12,0.95
275,1,4.2,2.1,0,0,1,1.035,0,110,1,1.12,0.95
276,1,8.3,1.5,0,0,1,1.035,0,110,1,1.12,0.95
277,1,3.1,0.5,0,0,1,1.035,0,110,1,1.12,0.95
278,2,3.9,1.6,0,0,1,1.035,0,110,1,1.12,0.95
279,2,3.9,1.6,0,0,1,1.035,0,110,1,1.12,0.95
280,1,24.4,6.5,0,0,1,1.035,0,110,1,1.12,0.95
281,1,10.4,2.2,0,0,1,1.035,0,110,1,1.12,0.95
282,1,6.1,0.5,0,0,1,1.035,0,110,1,1.12,0.95
283,1,3.3,0.2,0,0,1,1.035,0,110,1,1.12,0.95
284,1,13.5,7,0,0,1,1.035,0,110,1,1.12,0.95
285,1,20.7,11.6,0,0,1,1.035,0,110,1,1.12,0.95
286,1,10.3,0.4,0,0,1,1.035,0,110,1,1.12,0.95
287,1,12.6,4.5,0,0,1,1.035,0,110,1,1.12,0.95
288,1,9.6,0.8,0,0,1,1.035,0,110,1,1.12,0.95
289,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
290,1,6.3,0.3,0,0,1,1.035,0,110,1,1.12,0.95
291,1,5.2,0,0,0,1,1.035,0,110,1,1.12,0.95
292,1,4.2,0,0,0,1,1.035,0,110,1,1.12,0.95
293,1,1,0,0,0,1,1.035,0,110,1,1.12,0.95
294,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
295,2,0.2,0.4,0,0,1,1.035,0,110,1,1.12,0.95
296,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
297,1,9.4,2,0,0,1,1.035,0,110,1,1.12,0.95
298,1,0.3,0.1,0,0,1,1.035,0,110,1,1.12,0.95
299,1,0.3,0.1,0,0,1,1.035,0,110,1,1.12,0.95
300,1,13.5,7.6,0,0,1,1.035,0,110,1,1.12,0.95
301,1,0.5,0.2,0,0,1,1.035,0,110,1,1.12,0.95
302,1,7.8,0.1,0,0,1,1.035,0,110,1,1.12,0.95
303,1,9,0.1,0,0,1,1.035,0,110,1,1.12,0.95
304,1,6.7,2.2,0,0,1,1.035,0,110,1,1.12,0.95
305,1,6.7,0.6,0,0,1,1.035,0,110,1,1.12,0.95
306,1,3.7,0.3,0,0,1,1.035,0,110,1,1.12,0.95
307,1,4.2,1,0,0,1,1.035,0,110,1,1.12,0.95
308,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,2,33.8,48.8,0,0,1,1.035,0,24,1,1.12,0.95
311,1,6.3,0.5,0,0,1,1.035,0,110,1,1.12,0.95
312,1,6.3,0.5,0,0,1,1.035,0,110,1,1.12,0.95
313,1,4.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
314,1,2.6,0.5,0,0,1,1.035,0,110,1,1.12,0.95
315,1,0,0,0,45,1,1,0,16,1,1.25,0.75
316,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
317,1,17.8,2.5,0,0,1,1.035,0,110,1,1.12,0.95
318,1,3.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
319,1,6.4,0.5,0,0,1,1.035,0,110,1,1.12,0.95
320,1,24.4,6.5,0,0,1,1.035,0,110,1,1.12,0.95
321,1,26.4,6.2,0,0,1,1.035,0,110,1,1.12,0.95
322,1,17.3,1,0,0,1,1.035,0,110,1,1.12,0.95
323,1,44,2.5,0,0,1,1.035,0,110,1,1.12,0.95
324,1,5.8,0.4,0,0,1,1.035,0,110,1,1.12,0.95
325,1,4.2,1,0,0,1,1.035,0,110,1,1.12,0.95
326,1,4.9,1.2,0,0,1,1.035,0,110,1,1.12,0.95
327,1,13.1,4.2,0,0,1,1.035,0,110,1,1.12,0.95
328,1,8.4,1,0,0,1,1.035,0,110,1,1.12,0.95
329,1,10.2,1,0,0,1,1.035,0,110,1,1.12,0.95
330,1,12.2,2,0,0,1,1.035,0,110,1,1.12,0.95
331,1,3.8,1,0,0,1,1.035,0,110,1,1.12,0.95
332,1,31.3,22.1,0,0,1,1.035,0,110,1,1.12,0.95
333,1,22.7,13.1,0,0,1,1.035,0,110,1,1.12,0.95
334,1,38.4,12.1,0,0,1,1.035,0,110,1,1.12,0.95
335,1,5.1,2.5,0,0,1,1.035,0,110,1,1.12,0.95
336,1,13,0.7,0,0,1,1.035,0,110,1,1.12,0.95
337,1,2.9,0.4,0,0,1,1.035,0,110,1,1.12,0.95
338,1,7.8,1,0,0,1,1.035,0,110,1,1.12,0.95
339,1,16.7,1.5,0,0,1,1.035,0,110,1,1.12,0.95
340,1,7.3,0.4,0,0,1,1.035,0,110,1,1.12,0.95
341,1,3.1,0.1,0,0,1,1.035,0,110,1,1.12,0.95
342,1,9.1,2.1,0,0,1,1.035,0,110,1,1.12,0.95
343,1,9.1,2.1,0,0,1,1.035,0,110,1,1.12,0.95
344,1,0.3,0,0,0,1,1.035,0,110,1,1.12,0.95
345,1,0.8,0.2,0,0,1,1.035,0,110,1,1.12,0.95
346,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
347,1,11.7,5.6,0,0,1,1.035,0,110,1,1.12,0.95
348,1,7.8,3.7,0,0,1,1.035,0,110,1,1.12,0.95
349,1,4.9,0.3,0,0,1,1.035,0,110,1,1.12,0.95
350,1,3.9,0.6,0,0,1,1.035,0,110,1,1.12,0.95
351,1,3.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
352,1,9.4,0.5,0,0,1,1.035,0,110,1,1.12,0.95
353,1,11.2,2,0,0,1,1.035,0,110,1,1.12,0.95
354,1,13.2,2,0,0,1,1.035,0,110,1,1.12,0.95
355,1,23.9,14.1,0,0,1,1.035,0,110,1,1.12,0.95
356,1,10.4,5,0,0,1,1.035,0,110,1,1.12,0.95
357,1,2,0.4,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,13.8,4.9,0,0,1,1.035,0,110,1,1.12,0.95
360,1,3,1,0,0,1,1.035,0,110,1,1.12,0.95
361,1,14,1.8,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,11.5,0.2,0,0,1,1.035,0,110,1,1.12,0.95
364,1,4.7,0,0,0,1,1.035,0,110,1,1.12,0.95
365,1,5,1.3,0,0,1,1.035,0,110,1,1.12,0.95
366,1,5.6,0.2,0,0,1,1.035,0,110,1,1.12,0.95
367,1,24.4,7,0,0,1,1.035,0,110,1,1.12,0.95
368,1,15.2,1.6,0,0,1,1.035,0,110,1,1.12,0.95
369,1,11.9,3.8,0,0,1,1.035,0,110,1,1.12,0.95
370,1,6.5,1.2,0,0,1,1.035,0,110,1,1.12,0.95
371,1,8.2,0.1,0,0,1,1.035,0,110,1,1.12,0.95
372,1,16.3,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,5.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
374,1,9.8,3.5,0,0,1,1.035,0,110,1,1.12,0.95
375,1,18.1,6.5,0,0,1,1.035,0,110,1,1.12,0.95
376,2,16.7,0,0,0,1,1.035,0,110,1,1.12,0.95
377,1,5.7,0.5,0,0,1,1.035,0,110,1,1.12,0.95
378,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
379,2,19,6.9,0,0,1,1.035,0,110,1,1.12,0.95
380,1,18.1,5.9,0,0,1,1.035,0,110,1,1.12,0.95
381,1,23.8,7.7,0,0,1,1.035,0,110,1,1.12,0.95
382,1,25.8,8.4,0,0,1,1.035,0,110,1,1.12,0.95
383,2,49.4,19,0,0,1,1.035,0,110,1,1.12,0.95
384,2,30.4,12.8,0,0,1,1.035,0,110,1,1.12,0.95
385,2,30.4,12.8,0,0,1,1.035,0,110,1,1.12,0.95
386,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
387,2,32.5,14.3,0,0,1,1.035,0,110,1,1.12,0.95
388,2,13.9,6.1,0,0,1,1.035,0,110,1,1.12,0.95
389,1,6.6,1,0,0,1,1.035,0,110,1,1.12,0.95
390,1,8.5,0.9,0,0,1,1.035,0,110,1,1.12,0.95
391,1,2.1,0,0,0,1,1.035,0,110,1,1.12,0.95
392,1,4.7,0,0,0,1,1.035,0,110,1,1.12,0.95
393,1,12.6,2.4,0,0,1,1.035,0,110,1,1.12,0.95
394,1,15.5,4,0,0,1,1.035,0,110,1,1.12,0.95
395,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
396,1,9.1,2.4,0,0,1,1.035,0,110,1,1.12,0.95
397,1,7.5,1.9,0,0,1,1.035,0,110,1,1.12,0.95
398,1,14.2,4.6,0,0,1,1.035,0,110,1,1.12,0.95
399,2,21.1,6.8,0,0,1,1.035,0,110,1,1.12,0.95
400,1,17.8,1,0,0,1,1.035,0,110,1,1.12,0.95
401,1,26,9.3,0,0,1,1.035,0,110,1,1.12,0.95
402,1,17.4,6.2,0,0,1,1.035,0,110,1,1.12,0.95
403,1,7.4,2.7,0,0,1,1.035,0,110,1,1.12,0.95
404,1,10.5,0,0,0,1,1.035,0,110,1,1.12,0.95
405,1,5.2,0,0,0,1,1.035,0,110,1,1.12,0.95
406,1,10.7,1,0,0,1,1.035,0,110,1,1.12,0.95
407,1,8.1,1,0,0,1,1.035,0,110,1,1.12,0.95
408,1,17.9,5.8,0,0,1,1.035,0,110,1,1.12,0.95
409,1,9.3,1.8,0,0,1,1.035,0,110,1,1.12,0.95
410,1,5.2,0.4,0,0,1,1.035,0,110,1,1.12,0.95
411,1,51.9,16.9,0,0,1,1.035,0,110,1,1.12,0.95
412,1,12,2.4,0,0,1,1.035,0,110,1,1.12,0.95
413,1,8.8,2.3,0,0,1,1.035,0,110,1,1.12,0.95
414,1,2.3,0.9,0,0,1,1.035,0,110,1,1.12,0.95
415,1,10.7,2,0,0,1,1.035,0,110,1,1.12,0.95
416,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
417,1,9.6,0.8,0,0,1,1.035,0,110,1,1.12,0.95
418,1,17.6,5.7,0,0,1,1.035,0,110,1,1.12,0.95
419,1,6.1,2.6,0,0,1,1.035,0,110,1,1.12,0.95
420,1,6.9,2,0,0,1,1.035,0,110,1,1.12,0.95
421,1,20.7,6.2,0,0,1,1.035,0,110,1,1.12,0.95
422,1,20.7,6.2,0,0,1,1.035,0,110,1,1.12,0.95
423,1,5.2,0,0,0,1,1.035,0,110,1,1.12,0.95
424,1,1.2,0.2,0,0,1,1.035,0,110,1,1.12,0.95
425,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
426,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
427,1,0,0,0,45,1,1,0,16,1,1.25,0.75
428,1,0,0,0,0,1,1,0,32,1,1.25,0.75
429,1,20.3,4,0,0,1,1.035,0,110,1,1.12,0.95
430,1,22.3,4,0,0,1,1.035,0,110,1,1.12,0.95
431,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
432,1,6.3,0.5,0,0,1,1.035,0,110,1,1.12,0.95
433,2,12.1,3.6,0,0,1,1.035,0,110,1,1.12,0.95
434,1,15.2,0.8,0,0,1,1.035,0,110,1,1.12,0.95
435,1,19.5,6.3,0,0,1,1.035,0,110,1,1.12,0.95
436,1,15.5,2.6,0,0,1,1.035,0,110,1,1.12,0.95
437,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
438,1,7.8,0.5,0,0,1,1.035,0,110,1,1.12,0.95
439,1,3.5,1.1,0,0,1,1.035,0,110,1,1.12,0.95
440,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
441,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
442,1,0,0,0,15,1,1,0,16,1,1.25,0.75
443,1,0,0,0,15,1,1,0,16,1,1.25,0.75
444,1,10.7,3,0,0,1,1.035,0,110,1,1.12,0.95
445,1,6.4,0.8,0,0,1,1.035,0,110,1,1.12,0.95
446,1,3.6,0.5,0,0,1,1.035,0,110,1,1.12,0.95
447,1,6,0.9,0,0,1,1.035,0,110,1,1.12,0.95
448,1,6.2,0.9,0,0,1,1.035,0,110,1,1.12,0.95
449,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
450,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
451,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
452,1,0,0,0,0,1,1,0,16,1,1.25,0.75
453,1,6.3,1.3,0,0,1,1.035,0,110,1,1.12,0.95
454,1,8.9,1.5,0,0,1,1.035,0,110,1,1.12,0.95
455,2,45.1,21.8,0,0,1,1.035,0,110,1,1.12,0.95
456,2,32.5,15.7,0,0,1,1.035,0,110,1,1.12,0.95
457,2,94.2,53.6,0,0,1,1.035,0,110,1,1.12,0.95
458,2,77.9,45.6,0,0,1,1.035,0,110,1,1.12,0.95
459,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
460,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
461,1,10.4,0.3,0,0,1,1.035,0,110,1,1.12,0.95
462,1,14.3,1.2,0,0,1,1.035,0,110,1,1.12,0.95
463,1,6.2,0.3,0,0,1,1.035,0,110,1,1.12,0.95
464,1,3.7,0.3,0,0,1,1.035,0,110,1,1.12,0.95
465,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
466,1,11.7,2,0,0,1,1.035,0,110,1,1.12,0.95
467,1,11.2,2.5,0,0,1,1.035,0,110,1,1.12,0.95
468,1,6.6,1.1,0,0,1,1.035,0,110,1,1.12,0.95
469,1,4.8,1.1,0,0,1,1.035,0,110,1,1.12,0.95
470,1,15.7,1,0,0,1,1.035,0,110,1,1.12,0.95
471,1,9.9,0.5,0,0,1,1.035,0,110,1,1.12,0.95
472,1,7.2,0.9,0,0,1,1.035,0,110,1,1.12,0.95
473,1,7.8,1.4,0,0,1,1.035,0,110,1,1.12,0.95
474,1,7.6,2.5,0,0,1,1.035,0,110,1,1.12,0.95
475,1,15.6,3.6,0,0,1,1.035,0,110,1,1.12,0.95
476,1,11.8,2.6,0,0,1,1.035,0,110,1,1.12,0.95
477,1,25.1,7.4,0,0,1,1.035,0,110,1,1.12,0.95
478,2,-7.7,18,0,0,1,1.035,0,110,1,1.12,0.95
479,2,13.6,11.3,0,0,1,1.035,0,110,1,1.12,0.95
480,1,2.6,0.2,0,0,1,1.035,0,110,1,1.12,0.95
481,1,18.7,5.6,0,0,1,1.035,0,110,1,1.12,0.95
482,2,22.6,7.3,0,0,1,1.035,0,110,1,1.12,0.95
483,1,18.3,5.6,0,0,1,1.035,0,110,1,1.12,0.95
484,1,12.5,5.2,0,0,1,1.035,0,110,1,1.12,0.95
485,1,5.4,2.2,0,0,1,1.035,0,110,1,1.12,0.95
486,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
487,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
488,1,4.4,0.2,0,0,1,1.035,0,110,1,1.12,0.95
489,1,2.8,1,0,0,1,1.035,0,110,1,1.12,0.95
490,1,7.2,1,0,0,1,1.035,0,110,1,1.12,0.95
491,1,8.6,0.8,0,0,1,1.035,0,110,1,1.12,0.95
492,1,5.4,0.2,0,0,1,1.035,0,110,1,1.12,0.95
493,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
494,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
495,1,5.6,1.2,0,0,1,1.035,0,110,1,1.12,0.95
496,1,5.6,1.2,0,0,1,1.035,0,110,1,1.12,0.95
497,1,5,0.6,0,0,1,1.035,0,110,1,1.12,0.95
498,1,16.2,4,0,0,1,1.035,0,110,1,1.12,0.95
499,1,38.8,8,0,0,1,1.035,0,110,1,1.12,0.95
500,2,12.2,1.3,0,0,1,1.035,0,110,1,1.12,0.95
501,1,10.4,1.1,0,0,1,1.035,0,110,1,1.12,0.95
502,1,14.1,0,0,0,1,1.035,0,110,1,1.12,0.95
503,1,12.4,1.5,0,0,1,1.035,0,110,1,1.12,0.95
504,1,15.3,1,0,0,1,1.035,0,110,1,1.12,0.95
505,1,12.9,2.2,0,0,1,1.035,0,110,1,1.12,0.95
506,1,3,0.3,0,0,1,1.035,0,110,1,1.12,0.95
507,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
508,1,4.2,0,0,0,1,1.035,0,110,1,1.12,0.95
509,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
510,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
511,1,0,0,0,0,1,1,0,32,1,1.25,0.75
512,1,25.3,3.2,0,0,1,1.035,0,110,1,1.12,0.95
513,1,7.2,1.6,0,0,1,1.035,0,110,1,1.12,0.95
514,1,9.1,1,0,0,1,1.035,0,110,1,1.12,0.95
515,1,11.2,0.7,0,0,1,1.035,0,110,1,1.12,0.95
516,1,11,1.1,0,0,1,1.035,0,110,1,1.12,0.95
517,1,7.1,1,0,0,1,1.035,0,110,1,1.12,0.95
518,1,9.4,5,0,0,1,1.035,0,110,1,1.12,0.95
519,1,21.2,6.9,0,0,1,1.035,0,110,1,1.12,0.95
520,1,21.2,6.9,0,0,1,1.035,0,110,1,1.12,0.95
521,1,16.2,2,0,0,1,1.035,0,110,1,1.12,0.95
522,2,9.1,2,0,0,1,1.035,0,110,1,1.12,0.95
523,1,18.7,3.6,0,0,1,1.035,0,110,1,1.12,0.95
524,1,12,0.6,0,0,1,1.035,0,110,1,1.12,0.95
525,1,22.7,4.6,0,0,1,1.035,0,110,1,1.12,0.95
526,1,15.8,4,0,0,1,1.035,0,110,1,1.12,0.95
527,2,15.7,5.6,0,0,1,1.035,0,110,1,1.12,0.95
528,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
529,1,12.4,1.4,0,0,1,1.035,0,110,1,1.12,0.95
530,1,7.8,0.1,0,0,1,1.035,0,110,1,1.12,0.95
531,1,16.5,1.6,0,0,1,1.035,0,110,1,1.12,0.95
532,2,13.8,4.1,0,0,1,1.035,0,110,1,1.12,0.95
533,1,11.9,3.6,0,0,1,1.035,0,110,1,1.12,0.95
534,1,9.4,3.1,0,0,1,1.035,0,110,1,1.12,0.95
535,1,6.1,3.2,0,0,1,1.035,0,110,1,1.12,0.95
536,1,7.1,2.3,0,0,1,1.035,0,110,1,1.12,0.95
537,1,10.9,2.6,0,0,1,1.035,0,110,1,1.12,0.95
538,1,11.4,2.8,0,0,1,1.035,0,110,1,1.12,0.95
539,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
540,1,13.1,0,0,0,1,1.035,0,110,1,1.12,0.95
541,1,4.2,1,0,0,1,1.035,0,110,1,1.12,0.95
542,1,3.7,0.8,0,0,1,1.035,0,110,1,1.12,0.95
543,2,4.9,1,0,0,1,1.035,0,110,1,1.12,0.95
544,1,5.2,1,0,0,1,1.035,0,110,1,1.12,0.95
545,1,9.1,3.3,0,0,1,1.035,0,110,1,1.12,0.95
546,1,19.5,6.3,0,0,1,1.035,0,110,1,1.12,0.95
547,1,8.9,1,0,0,1,1.035,0,110,1,1.12,0.95
548,1,8.9,1,0,0,1,1.035,0,110,1,1.12,0.95
549,1,0.8,0.3,0,0,1,1.035,0,110,1,1.12,0.95
550,1,7.2,1,0,0,1,1.035,0,110,1,1.12,0.95
551,1,8.1,1.3,0,0,1,1.035,0,110,1,1.12,0.95
552,1,8.7,1.3,0,0,1,1.035,0,110,1,1.12,0.95
553,1,12.2,1.7,0,0,1,1.035,0,110,1,1.12,0.95
554,1,11.1,1.3,0,0,1,1.035,0,110,1,1.12,0.95
555,1,11.7,2,0,0,1,1.035,0,110,1,1.12,0.95
556,1,5.8,0,0,0,1,1.035,0,110,1,1.12,0.95
557,1,7.7,1.6,0,0,1,1.035,0,110,1,1.12,0.95
558,1,36.7,8.4,0,0,1,1.035,0,110,1,1.12,0.95
559,1,2.2,0.5,0,0,1,1.035,0,110,1,1.12,0.95
560,1,17.1,0.6,0,0,1,1.035,0,110,1,1.12,0.95
561,1,11.4,0.8,0,0,1,1.035,0,110,1,1.12,0.95
562,1,9.4,0.5,0,0,1,1.035,0,110,1,1.12,0.95
563,1,7.3,0.5,0,0,1,1.035,0,110,1,1.12,0.95
564,1,19.5,4.7,0,0,1,1.035,0,110,1,1.12,0.95
565,1,10.1,1.4,0,0,1,1.035,0,110,1,1.12,0.95
566,1,12.1,0.6,0,0,1,1.035,0,110,1,1.12,0.95
567,1,18.8,2,0,0,1,1.035,0,110,1,1.12,0.95
568,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
569,1,13.7,4.5,0,0,1,1.035,0,110,1,1.12,0.95
570,1,18.7,3.5,0,0,1,1.035,0,110,1,1.12,0.95
571,1,11.4,1.8,0,0,1,1.035,0,110,1,1.12,0.95
572,2,10.2,2,0,0,1,1.035,0,110,1,1.12,0.95
573,1,10.5,2.5,0,0,1,1.035,0,110,1,1.12,0.95
574,1,23.4,3.5,0,0,1,1.035,0,110,1,1.12,0.95
575,1,11.3,0.4,0,0,1,1.035,0,110,1,1.12,0.95
576,1,13.6,4.4,0,0,1,1.035,0,110,1,1.12,0.95
577,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
578,1,8.8,1.3,0,0,1,1.035,0,110,1,1.12,0.95
579,1,8.6,2.8,0,0,1,1.035,0,110,1,1.12,0.95
580,1,5.2,0.5,0,0,1,1.035,0,110,1,1.12,0.95
581,1,3.5,0.5,0,0,1,1.035,0,110,1,1.12,0.95
582,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
583,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
584,1,20.9,1.5,0,0,1,1.035,0,110,1,1.12,0.95
585,1,1.4,0,0,0,1,1.035,0,110,1,1.12,0.95
586,1,0.8,0.2,0,0,1,1.035,0,110,1,1.12,0.95
587,1,15.7,1,0,0,1,1.035,0,110,1,1.12,0.95
588,1,6,0.3,0,0,1,1.035,0,110,1,1.12,0.95
589,1,4.1,1,0,0,1,1.035,0,110,1,1.12,0.95
590,1,19.8,6,0,0,1,1.035,0,110,1,1.12,0.95
591,1,20.6,6.7,0,0,1,1.035,0,110,1,1.12,0.95
592,1,6.5,1.1,0,0,1,1.035,0,110,1,1.12,0.95
593,1,6.5,1.1,0,0,1,1.035,0,110,1,1.12,0.95
594,1,5.2,0.4,0,0,1,1.035,0,110,1,1.12,0.95
595,1,6.6,1,0,0,1,1.035,0,110,1,1.12,0.95
596,1,7,1,0,0,1,1.035,0,110,1,1.12,0.95
597,2,11.8,1,0,0,1,1.035,0,110,1,1.12,0.95
598,1,7.8,1.2,0,0,1,1.035,0,110,1,1.12,0.95
599,1,10.4,2,0,0,1,1.035,0,110,1,1.12,0.95
600,1,9.6,1.1,0,0,1,1.035,0,110,1,1.12,0.95
601,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
602,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
603,2,2,0.6,0,0,1,1.035,0,110,1,1.12,0.95
604,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
605,1,8.6,2.6,0,0,1,1.035,0,110,1,1.12,0.95
606,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
607,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
608,1,8.4,0.1,0,0,1,1.035,0,110,1,1.12,0.95
609,1,29.3,6.4,0,0,1,1.035,0,110,1,1.12,0.95
610,1,29.3,8.7,0,0,1,1.035,0,110,1,1.12,0.95
611,1,20.4,5.1,0,0,1,1.035,0,110,1,1.12,0.95
612,1,20.4,5.1,0,0,1,1.035,0,110,1,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
614,1,14.1,3.2,0,0,1,1.035,0,110,1,1.12,0.95
615,1,20.2,5,0,0,1,1.035,0,110,1,1.12,0.95
616,1,20.2,5,0,0,1,1.035,0,110,1,1.12,0.95
617,1,2,1,0,0,1,1.035,0,110,1,1.12,0.95
618,1,10.4,3,0,0,1,1.035,0,110,1,1.12,0.95
619,1,11.8,2,0,0,1,1.035,0,110,1,1.12,0.95
620,1,4.5,1.4,0,0,1,1.035,0,110,1,1.12,0.95
621,1,4.5,1.4,0,0,1,1.035,0,110,1,1.12,0.95
622,1,18.2,5.6,0,0,1,1.035,0,110,1,1.12,0.95
623,1,18.2,5.8,0,0,1,1.035,0,110,1,1.12,0.95
624,1,16.7,5.1,0,0,1,1.035,0,110,1,1.12,0.95
625,1,16.7,5.1,0,0,1,1.035,0,110,1,1.12,0.95
626,1,13.1,3.9,0,0,1,1.035,0,110,1,1.12,0.95
627,1,13.1,3.9,0,0,1,1.035,0,110,1,1.12,0.95
628,1,7.3,0.1,0,0,1,1.035,0,110,1,1.12,0.95
629,1,25.2,7.5,0,0,1,1.035,0,110,1,1.12,0.95
630,1,37.3,11.2,0,0,1,1.035,0,110,1,1.12,0.95
631,1,0.8,0.2,0,0,1,1.035,0,110,1,1.12,0.95
632,1,3.1,0.7,0,0,1,1.035,0,110,1,1.12,0.95
633,1,26,9.3,0,0,1,1.035,0,110,1,1.12,0.95
634,1,1.3,0.2,0,0,1,1.035,0,110,1,1.12,0.95
635,1,4,0.8,0,0,1,1.035,0,110,1,1.12,0.95
636,1,4,0.8,0,0,1,1.035,0,110,1,1.12,0.95
637,1,4.2,0,0,0,1,1.035,0,110,1,1.12,0.95
638,1,14.1,3.5,0,0,1,1.035,0,110,1,1.12,0.95
639,1,14.1,3.5,0,0,1,1.035,0,110,1,1.12,0.95
640,1,7.1,2.1,0,0,1,1.035,0,110,1,1.12,0.95
641,1,7.1,2.1,0,0,1,1.035,0,110,1,1.12,0.95
642,1,17.7,4.4,0,0,1,1.035,0,110,1,1.12,0.95
643,1,17.7,4.4,0,0,1,1.035,0,110,1,1.12,0.95
644,1,16.1,4.5,0,0,1,1.035,0,110,1,1.12,0.95
645,1,16.1,4.5,0,0,1,1.035,0,110,1,1.12,0.95
646,1,10.2,1.7,0,0,1,1.035,0,110,1,1.12,0.95
647,1,10.3,1.6,0,0,1,1.035,0,110,1,1.12,0.95
648,1,15,1.8,0,0,1,1.035,0,110,1,1.12,0.95
649,1,10.4,1.3,0,0,1,1.035,0,110,1,1.12,0.95
650,1,23.2,6.9,0,0,1,1.035,0,110,1,1.12,0.95
651,1,23.2,6.9,0,0,1,1.035,0,110,1,1.12,0.95
652,1,14.6,3.3,0,0,1,1.035,0,110,1,1.12,0.95
653,1,14.6,3.3,0,0,1,1.035,0,110,1,1.12,0.95
654,1,14.6,3.8,0,0,1,1.035,0,110,1,1.12,0.95
655,1,14.6,3.8,0,0,1,1.035,0,110,1,1.12,0.95
656,1,29.3,9.3,0,0,1,1.035,0,110,1,1.12,0.95
657,1,29.3,9.3,0,0,1,1.035,0,110,1,1.12,0.95
658,1,11.1,3.3,0,0,1,1.035,0,110,1,1.12,0.95
659,1,11.1,3.3,0,0,1,1.035,0,110,1,1.12,0.95
660,1,2,0.5,0,0,1,1.035,0,110,1,1.12,0.95
661,1,7.1,1.4,0,0,1,1.035,0,110,1,1.12,0.95
662,1,7.1,1.4,0,0,1,1.035,0,110,1,1.12,0.95
663,1,10.1,2.5,0,0,1,1.035,0,110,1,1.12,0.95
664,1,10.1,2.5,0,0,1,1.035,0,110,1,1.12,0.95
665,1,30.8,9.2,0,0,1,1.035,0,110,1,1.12,0.95
666,1,30.8,9.2,0,0,1,1.035,0,110,1,1.12,0.95
667,1,26.2,8.6,0,0,1,1.035,0,110,1,1.12,0.95
668,1,26.2,8.6,0,0,1,1.035,0,110,1,1.12,0.95
669,1,5.9,0.6,0,0,1,1.035,0,110,1,1.12,0.95
670,2,53.3,50.6,0,0,1,1.035,0,110,1,1.12,0.95
671,2,55.3,52.6,0,0,1,1.035,0,110,1,1.12,0.95
672,1,16.1,5,0,0,1,1.035,0,110,1,1.12,0.95
673,1,18.2,5.6,0,0,1,1.035,0,110,1,1.12,0.95
674,1,15.1,4.4,0,0,1,1.035,0,110,1,1.12,0.95
675,1,15.1,4.4,0,0,1,1.035,0,110,1,1.12,0.95
676,1,25.2,8.8,0,0,1,1.035,0,110,1,1.12,0.95
677,1,25.2,8.8,0,0,1,1.035,0,110,1,1.12,0.95
678,1,19.2,5.5,0,0,1,1.035,0,110,1,1.12,0.95
679,1,19.2,5.5,0,0,1,1.035,0,110,1,1.12,0.95
680,1,26.7,6.6,0,0,1,1.035,0,110,1,1.12,0.95
681,1,26.7,6.6,0,0,1,1.035,0,110,1,1.12,0.95
682,1,25.2,7.5,0,0,1,1.035,0,110,1,1.12,0.95
683,1,25.2,7.5,0,0,1,1.035,0,110,1,1.12,0.95
684,1,8.1,2.4,0,0,1,1.035,0,110,1,1.12,0.95
685,1,8.1,2.4,0,0,1,1.035,0,110,1,1.12,0.95
686,1,22.2,5.5,0,0,1,1.035,0,110,1,1.12,0.95
687,1,22.2,5.5,0,0,1,1.035,0,110,1,1.12,0.95
688,1,22.2,6.6,0,0,1,1.035,0,110,1,1.12,0.95
689,1,22.2,6.6,0,0,1,1.035,0,110,1,1.12,0.95
690,1,12.1,3,0,0,1,1.035,0,110,1,1.12,0.95
691,1,12.1,3,0,0,1,1.035,0,110,1,1.12,0.95
692,2,48.4,15.5,0,0,1,1.035,0,110,1,1.12,0.95
693,1,9.1,2.9,0,0,1,1.035,0,110,1,1.12,0.95
694,2,15.9,4,0,0,1,1.035,0,110,1,1.12,0.95
695,1,5.8,0.5,0,0,1,1.035,0,110,1,1.12,0.95
696,1,18.3,1.5,0,0,1,1.035,0,110,1,1.12,0.95
697,1,5.2,0,0,0,1,1.035,0,110,1,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
699,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
700,2,24.1,12.9,0,0,1,1.035,0,110,1,1.12,0.95
701,2,45.2,32.7,0,0,1,1.035,0,110,1,1.12,0.95
702,2,14.1,13.1,0,0,1,1.035,0,110,1,1.12,0.95
703,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
704,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
705,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
706,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
707,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
708,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
709,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
710,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
711,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
712,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
713,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
714,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
715,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
716,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
717,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
718,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
719,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
720,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
721,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
722,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
723,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
724,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
725,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
726,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
728,1,12.9,2.5,0,0,1,1.035,0,110,1,1.12,0.95
729,1,10.2,2,0,0,1,1.035,0,110,1,1.12,0.95
730,1,10.9,1.4,0,0,1,1.035,0,110,1,1.12,0.95
731,1,6.9,0.3,0,0,1,1.035,0,110,1,1.12,0.95
732,1,9.4,0.6,0,0,1,1.035,0,110,1,1.12,0.95
733,1,10.5,1,0,0,1,1.035,0,110,1,1.12,0.95
734,1,5.7,1,0,0,1,1.035,0,110,1,1.12,0.95
735,2,7.2,1.3,0,0,1,1.035,0,110,1,1.12,0.95
736,1,7.2,1.3,0,0,1,1.035,0,110,1,1.12,0.95
737,1,13.4,5.6,0,0,1,1.035,0,110,1,1.12,0.95
738,1,5.8,2.4,0,0,1,1.035,0,110,1,1.12,0.95
739,1,0.6,0.2,0,0,1,1.035,0,110,1,1.12,0.95
740,1,8.3,0.6,0,0,1,1.035,0,110,1,1.12,0.95
741,1,3.1,0.7,0,0,1,1.035,0,110,1,1.12,0.95
742,1,3.8,0.8,0,0,1,1.035,0,110,1,1.12,0.95
743,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
744,1,4.5,1.4,0,0,1,1.035,0,110,1,1.12,0.95
745,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
746,1,0.4,0.1,0,0,1,1.035,0,110,1,1.12,0.95
747,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
748,1,8.3,2.4,0,0,1,1.035,0,110,1,1.12,0.95
749,1,13.6,0.5,0,0,1,1.035,0,110,1,1.12,0.95
750,1,9.1,3,0,0,1,1.035,0,110,1,1.12,0.95
751,1,7.1,2,0,0,1,1.035,0,110,1,1.12,0.95
752,2,14.9,2.3,0,0,1,1.035,0,110,1,1.12,0.95
753,1,10.4,1.5,0,0,1,1.035,0,110,1,1.12,0.95
754,1,6.2,0.6,0,0,1,1.035,0,110,1,1.12,0.95
755,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
756,1,10.3,0.2,0,0,1,1.035,0,110,2,1.12,0.95
757,1,3.8,-0.8,0,0,1,1.035,0,110,2,1.12,0.95
758,1,8.5,0.9,0,0,1,1.035,0,110,2,1.12,0.95
759,1,11.9,0.8,0,0,1,1.035,0,110,2,1.12,0.95
760,1,8.6,1,0,0,1,1.035,0,110,2,1.12,0.95
761,1,22.9,8,0,0,1,1.035,0,110,2,1.12,0.95
762,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
763,1,21.5,4,0,0,1,1.035,0,110,2,1.12,0.95
764,1,10.8,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,5.8,1.3,0,0,1,1.035,0,110,2,1.12,0.95
766,2,20.1,2.8,0,0,1,1.035,0,110,2,1.12,0.95
767,1,6.8,1.1,0,0,1,1.035,0,110,2,1.12,0.95
768,1,7.5,0,0,0,1,1.035,0,110,2,1.12,0.95
769,1,2.8,0,0,0,1,1.035,0,110,2,1.12,0.95
770,1,10.1,1.1,0,0,1,1.035,0,110,2,1.12,0.95
771,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
772,1,15.9,1.1,0,0,1,1.035,0,110,2,1.12,0.95
773,1,3.8,0.3,0,0,1,1.035,0,110,2,1.12,0.95
774,1,3.4,0,0,0,1,1.035,0,110,2,1.12,0.95
775,2,23.8,1.7,0,0,1,1.035,0,110,2,1.12,0.95
776,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,12.9,1,0,0,1,1.035,0,110,2,1.12,0.95
778,1,6.5,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,10,2.2,0,0,1,1.035,0,110,2,1.12,0.95
780,1,11.6,0.6,0,0,1,1.035,0,110,2,1.12,0.95
