bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
781,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
782,1,11.8,1.5,0,0,1,1.035,0,110,2,1.12,0.95
783,1,14,4,0,0,1,1.035,0,110,2,1.12,0.95
784,1,9.5,0.4,0,0,1,1.035,0,110,2,1.12,0.95
785,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,9,0,0,0,1,1.035,0,110,2,1.12,0.95
788,1,8.6,1.5,0,0,1,1.035,0,110,2,1.12,0.95
789,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
790,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
791,1,7.5,0.5,0,0,1,1.035,0,110,2,1.12,0.95
792,1,9.8,1,0,0,1,1.035,0,110,2,1.12,0.95
793,1,13,0.6,0,0,1,1.035,0,110,2,1.12,0.95
794,1,4.3,0,0,0,1,1.035,0,110,2,1.12,0.95
795,1,3.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,8.7,1.7,0,0,1,1.035,0,110,2,1.12,0.95
797,1,4.3,0.5,0,0,1,1.035,0,110,2,1.12,0.95
798,2,6.1,17.1,0,0,1,1.035,0,110,2,1.12,0.95
799,1,6.6,1.2,0,0,1,1.035,0,110,2,1.12,0.95
800,1,35.5,8,0,0,1,1.035,0,110,2,1.12,0.95
801,2,3.1,0.6,0,0,1,1.035,0,110,2,1.12,0.95
802,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
803,1,4.3,1,0,0,1,1.035,0,110,2,1.12,0.95
804,1,7.1,2,0,0,1,1.035,0,110,2,1.12,0.95
805,1,10.8,2.5,0,0,1,1.035,0,110,2,1.12,0.95
806,1,7.3,2.4,0,0,1,1.035,0,110,2,1.12,0.95
807,1,11.5,-1.9,0,0,1,1.035,0,110,2,1.12,0.95
808,2,11.4,2.9,0,0,1,1.035,0,110,2,1.12,0.95
809,2,19,2.8,0,0,1,1.035,0,110,2,1.12,0.95
810,1,9.6,2.7,0,0,1,1.035,0,110,2,1.12,0.95
811,1,29.2,15,0,0,1,1.035,0,110,2,1.12,0.95
812,1,13.9,5.3,0,0,1,1.035,0,110,2,1.12,0.95
813,1,17.2,7.6,0,0,1,1.035,0,110,2,1.12,0.95
814,1,14.7,8.8,0,0,1,1.035,0,110,2,1.12,0.95
815,1,0.2,0,0,0,1,1.035,0,110,2,1.12,0.95
816,1,7.6,0.9,0,0,1,1.035,0,110,2,1.12,0.95
817,1,5.9,1.3,0,0,1,1.035,0,110,2,1.12,0.95
818,1,6.5,1,0,0,1,1.035,0,110,2,1.12,0.95
819,1,11.7,0.1,0,0,1,1.035,0,110,2,1.12,0.95
820,1,12.9,0,0,0,1,1.035,0,110,2,1.12,0.95
821,1,4.8,0,0,0,1,1.035,0,110,2,1.12,0.95
822,1,9.7,0.5,0,0,1,1.035,0,110,2,1.12,0.95
823,1,2.5,0.4,0,0,1,1.035,0,110,2,1.12,0.95
824,1,8.6,1,0,0,1,1.035,0,110,2,1.12,0.95
825,1,3.4,1.1,0,0,1,1.035,0,110,2,1.12,0.95
826,1,5.4,0.2,0,0,1,1.035,0,110,2,1.12,0.95
827,1,5.6,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,4,1,0,0,1,1.035,0,110,2,1.12,0.95
830,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,13.8,2.2,0,0,1,1.035,0,110,2,1.12,0.95
832,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,6.7,0.1,0,0,1,1.035,0,110,2,1.12,0.95
834,1,3.2,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,9,2.4,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
837,1,37.7,4.5,0,0,1,1.035,0,110,2,1.12,0.95
838,1,22.6,1.5,0,0,1,1.035,0,110,2,1.12,0.95
839,1,16.1,1.5,0,0,1,1.035,0,110,2,1.12,0.95
840,1,0.9,0,0,0,1,1.035,0,110,2,1.12,0.95
841,1,1.1,0,0,0,1,1.035,0,110,2,1.12,0.95
842,1,5.7,-2.3,0,0,1,1.035,0,110,2,1.12,0.95
843,1,4.8,1.3,0,0,1,1.035,0,110,2,1.12,0.95
844,1,6.6,2.3,0,0,1,1.035,0,110,2,1.12,0.95
845,1,3.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
846,2,13.1,30.1,0,0,1,1.035,0,110,2,1.12,0.95
847,2,13.1,30.1,0,0,1,1.035,0,110,2,1.12,0.95
848,1,5.9,0.5,0,0,1,1.035,0,110,2,1.12,0.95
849,1,37.7,1,0,0,1,1.035,0,110,2,1.12,0.95
850,1,6.6,1.4,0,0,1,1.035,0,110,2,1.12,0.95
851,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
853,1,12.3,1.4,0,0,1,1.035,0,110,2,1.12,0.95
854,2,19.3,2.3,0,0,1,1.035,0,110,2,1.12,0.95
855,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
856,1,6.5,1,0,0,1,1.035,0,110,2,1.12,0.95
857,1,7.4,0.7,0,0,1,1.035,0,110,2,1.12,0.95
858,1,10.8,1,0,0,1,1.035,0,110,2,1.12,0.95
859,1,2.2,1,0,0,1,1.035,0,110,2,1.12,0.95
860,2,25.8,8.4,0,0,1,1.035,0,110,2,1.12,0.95
861,1,10.8,1.5,0,0,1,1.035,0,110,2,1.12,0.95
862,1,7.5,0,0,0,1,1.035,0,110,2,1.12,0.95
863,1,25.8,1,0,0,1,1.035,0,110,2,1.12,0.95
864,1,17.2,2.5,0,0,1,1.035,0,110,2,1.12,0.95
865,1,21.3,3.5,0,0,1,1.035,0,110,2,1.12,0.95
866,1,11.6,2,0,0,1,1.035,0,110,2,1.12,0.95
867,1,26.8,3.2,0,0,1,1.035,0,110,2,1.12,0.95
868,1,11.9,0,0,0,1,1.035,0,110,2,1.12,0.95
869,1,22,1.5,0,0,1,1.035,0,110,2,1.12,0.95
870,2,13.6,31.3,0,0,1,1.035,0,110,2,1.12,0.95
871,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
872,1,14.1,0.9,0,0,1,1.035,0,110,2,1.12,0.95
873,1,8.2,2,0,0,1,1.035,0,110,2,1.12,0.95
874,1,6.6,1.7,0,0,1,1.035,0,110,2,1.12,0.95
875,1,2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
876,2,17.2,9.2,0,0,1,1.035,0,110,2,1.12,0.95
877,1,4.9,0.7,0,0,1,1.035,0,110,2,1.12,0.95
878,1,14.2,1.2,0,0,1,1.035,0,110,2,1.12,0.95
879,1,9.7,1,0,0,1,1.035,0,110,2,1.12,0.95
880,1,10.9,1.6,0,0,1,1.035,0,110,2,1.12,0.95
881,1,4.1,1,0,0,1,1.035,0,110,2,1.12,0.95
882,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
883,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
884,1,4,0.6,0,0,1,1.035,0,110,2,1.12,0.95
885,1,17.5,1.9,0,0,1,1.035,0,110,2,1.12,0.95
886,1,19.6,2.2,0,0,1,1.035,0,110,2,1.12,0.95
887,1,23.8,3,0,0,1,1.035,0,110,2,1.12,0.95
888,1,4.6,0.3,0,0,1,1.035,0,110,2,1.12,0.95
889,1,0.7,0.1,0,0,1,1.035,0,110,2,1.12,0.95
890,2,21.9,2.2,0,0,1,1.035,0,110,2,1.12,0.95
891,1,9.2,0.6,0,0,1,1.035,0,110,2,1.12,0.95
892,1,13,2.4,0,0,1,1.035,0,110,2,1.12,0.95
893,2,3.2,0,0,0,1,1.035,0,110,2,1.12,0.95
894,1,2.2,1,0,0,1,1.035,0,110,2,1.12,0.95
895,1,3.5,0,0,0,1,1.035,0,110,2,1.12,0.95
896,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
897,1,15.1,2,0,0,1,1.035,0,110,2,1.12,0.95
898,1,13.9,1,0,0,1,1.035,0,110,2,1.12,0.95
899,1,2.7,0,0,0,1,1.035,0,110,2,1.12,0.95
900,1,9.7,1.5,0,0,1,1.035,0,110,2,1.12,0.95
901,1,0.5,0,0,0,1,1.035,0,110,2,1.12,0.95
902,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
903,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
904,1,22.6,16.4,0,0,1,1.035,0,110,2,1.12,0.95
905,1,23.7,6,0,0,1,1.035,0,110,2,1.12,0.95
906,1,6.9,3.9,0,0,1,1.035,0,110,2,1.12,0.95
907,1,6.8,0.2,0,0,1,1.035,0,110,2,1.12,0.95
908,2,12.1,3,0,0,1,1.035,0,110,2,1.12,0.95
909,1,9.7,1,0,0,1,1.035,0,110,2,1.12,0.95
910,1,18.3,0.1,0,0,1,1.035,0,110,2,1.12,0.95
911,1,4.5,0.6,0,0,1,1.035,0,110,2,1.12,0.95
912,1,10.5,1.7,0,0,1,1.035,0,110,2,1.12,0.95
913,2,21,1.5,0,0,1,1.035,0,110,2,1.12,0.95
914,1,11.6,2.8,0,0,1,1.035,0,110,2,1.12,0.95
915,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
916,1,3.2,0,0,0,1,1.035,0,110,2,1.12,0.95
917,1,6.5,1,0,0,1,1.035,0,110,2,1.12,0.95
918,2,11.1,1,0,0,1,1.035,0,110,2,1.12,0.95
919,1,0.1,0,0,0,1,1.035,0,110,2,1.12,0.95
920,1,3.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
921,1,8.3,1,0,0,1,1.035,0,110,2,1.12,0.95
922,1,43,10,0,0,1,1.035,0,110,2,1.12,0.95
923,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
924,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
925,1,1.6,0.3,0,0,1,1.035,0,110,2,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
927,1,43,30.1,0,0,1,1.035,0,110,2,1.12,0.95
928,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
929,2,16.1,2.5,0,0,1,1.035,0,110,2,1.12,0.95
930,1,20.7,1.4,0,0,1,1.035,0,110,2,1.12,0.95
931,1,10.2,0.3,0,0,1,1.035,0,110,2,1.12,0.95
932,1,11.3,0.8,0,0,1,1.035,0,110,2,1.12,0.95
933,1,4.3,0.5,0,0,1,1.035,0,110,2,1.12,0.95
934,2,13.1,30.1,0,0,1,1.035,0,110,2,1.12,0.95
935,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
936,2,0.1,1,0,0,1,1.035,0,110,2,1.12,0.95
937,1,5.4,0.5,0,0,1,1.035,0,110,2,1.12,0.95
938,1,6.5,1,0,0,1,1.035,0,110,2,1.12,0.95
939,2,5.4,0.5,0,0,1,1.035,0,110,2,1.12,0.95
940,1,10.1,0,0,0,1,1.035,0,110,2,1.12,0.95
941,1,13.8,0.4,0,0,1,1.035,0,110,2,1.12,0.95
942,1,3.7,0.6,0,0,1,1.035,0,110,2,1.12,0.95
943,1,6.9,0.7,0,0,1,1.035,0,110,2,1.12,0.95
944,1,3.1,0,0,0,1,1.035,0,110,2,1.12,0.95
945,1,6.7,2,0,0,1,1.035,0,110,2,1.12,0.95
946,1,19.6,2.5,0,0,1,1.035,0,110,2,1.12,0.95
947,1,8.6,1,0,0,1,1.035,0,110,2,1.12,0.95
948,1,2.7,0.3,0,0,1,1.035,0,110,2,1.12,0.95
949,1,9.4,1.8,0,0,1,1.035,0,110,2,1.12,0.95
950,1,17.2,1.8,0,0,1,1.035,0,110,2,1.12,0.95
951,1,4.9,0,0,0,1,1.035,0,110,2,1.12,0.95
952,1,12.5,0.6,0,0,1,1.035,0,110,2,1.12,0.95
953,1,23.7,3,0,0,1,1.035,0,110,2,1.12,0.95
954,1,16.1,3,0,0,1,1.035,0,110,2,1.12,0.95
955,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
956,1,16.2,1.4,0,0,1,1.035,0,110,2,1.12,0.95
957,1,16.1,1,0,0,1,1.035,0,110,2,1.12,0.95
958,1,2.7,0.5,0,0,1,1.035,0,110,2,1.12,0.95
959,2,6,16.1,0,0,1,1.035,0,110,2,1.12,0.95
960,1,13,2.5,0,0,1,1.035,0,110,2,1.12,0.95
961,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
962,1,18.3,3,0,0,1,1.035,0,110,2,1.12,0.95
963,1,3.8,0.9,0,0,1,1.035,0,110,2,1.12,0.95
964,1,20,2,0,0,1,1.035,0,110,2,1.12,0.95
965,2,10.3,1.5,0,0,1,1.035,0,110,2,1.12,0.95
966,1,4.3,1.5,0,0,1,1.035,0,110,2,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
968,1,17.2,2,0,0,1,1.035,0,110,2,1.12,0.95
969,1,16.1,2,0,0,1,1.035,0,110,2,1.12,0.95
970,1,18.3,1.5,0,0,1,1.035,0,110,2,1.12,0.95
971,1,8.3,2,0,0,1,1.035,0,110,2,1.12,0.95
972,1,14.6,1,0,0,1,1.035,0,110,2,1.12,0.95
973,1,11.1,2.9,0,0,1,1.035,0,110,2,1.12,0.95
974,1,12.6,2,0,0,1,1.035,0,110,2,1.12,0.95
975,1,7.9,0,0,0,1,1.035,0,110,2,1.12,0.95
976,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
977,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
978,1,2.7,1,0,0,1,1.035,0,110,2,1.12,0.95
979,1,22.4,5,0,0,1,1.035,0,110,2,1.12,0.95
980,2,6.5,0.6,0,0,1,1.035,0,110,2,1.12,0.95
981,1,7.9,0.3,0,0,1,1.035,0,110,2,1.12,0.95
982,2,3.4,1,0,0,1,1.035,0,110,2,1.12,0.95
983,1,1.1,0.5,0,0,1,1.035,0,110,2,1.12,0.95
984,2,8.6,1.5,0,0,1,1.035,0,110,2,1.12,0.95
985,1,8.6,1,0,0,1,1.035,0,110,2,1.12,0.95
986,1,20.7,1.1,0,0,1,1.035,0,110,2,1.12,0.95
987,1,8.6,1.5,0,0,1,1.035,0,110,2,1.12,0.95
988,1,11.5,1.4,0,0,1,1.035,0,110,2,1.12,0.95
989,2,3.7,1.2,0,0,1,1.035,0,110,2,1.12,0.95
990,1,11.8,1.4,0,0,1,1.035,0,110,2,1.12,0.95
991,1,5.9,0,0,0,1,1.035,0,110,2,1.12,0.95
992,1,9.6,3.4,0,0,1,1.035,0,110,2,1.12,0.95
993,2,0,1,0,0,1,1.035,0,110,2,1.12,0.95
994,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
995,1,4.3,0.5,0,0,1,1.035,0,110,2,1.12,0.95
996,1,6.5,1,0,0,1,1.035,0,110,2,1.12,0.95
997,1,5.4,0.5,0,0,1,1.035,0,110,2,1.12,0.95
998,1,18.7,3.4,0,0,1,1.035,0,110,2,1.12,0.95
999,1,7.6,-0.4,0,0,1,1.035,0,110,2,1.12,0.95
1000,1,32.3,6,0,0,1,1.035,0,110,2,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1002,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1003,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1004,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1005,1,7.9,1.4,0,0,1,1.035,0,110,2,1.12,0.95
1006,1,3.2,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1007,1,16.1,2,0,0,1,1.035,0,110,2,1.12,0.95
1008,2,15.3,28.6,0,0,1,1.035,0,110,2,1.12,0.95
1009,2,33,28.6,0,0,1,1.035,0,110,2,1.12,0.95
1010,1,13.6,2.5,0,0,1,1.035,0,110,2,1.12,0.95
1011,1,3.8,0,0,0,1,1.035,0,110,2,1.12,0.95
1012,1,18.9,2.5,0,0,1,1.035,0,110,2,1.12,0.95
1013,1,7.5,1.4,0,0,1,1.035,0,110,2,1.12,0.95
1014,1,9.8,1.7,0,0,1,1.035,0,110,2,1.12,0.95
1015,1,6.9,1.3,0,0,1,1.035,0,110,2,1.12,0.95
1016,1,16.1,-0.8,0,0,1,1.035,0,110,2,1.12,0.95
1017,1,12.8,0.9,0,0,1,1.035,0,110,2,1.12,0.95
1018,1,6.8,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1019,1,4.2,0.8,0,0,1,1.035,0,110,2,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1021,2,8.4,1.5,0,0,1,1.035,0,110,2,1.12,0.95
1022,1,1.9,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1023,1,7,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1024,1,14,4,0,0,1,1.035,0,110,2,1.12,0.95
1025,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1026,1,6.2,0.9,0,0,1,1.035,0,110,2,1.12,0.95
1027,1,11.7,1.9,0,0,1,1.035,0,110,2,1.12,0.95
1028,1,7.5,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1029,1,5.4,0,0,0,1,1.035,0,110,2,1.12,0.95
1030,1,5.4,1,0,0,1,1.035,0,110,2,1.12,0.95
1031,1,11.3,0.5,0,0,1,1.035,0,110,2,1.12,0.95
1032,1,15.8,2.1,0,0,1,1.035,0,110,2,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1036,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1038,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1039,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1040,1,6.6,2.3,0,0,1,1.035,0,110,2,1.12,0.95
1041,1,13,1.1,0,0,1,1.035,0,110,2,1.12,0.95
1042,1,5.9,0,0,0,1,1.035,0,110,2,1.12,0.95
1043,1,1.6,0.3,0,0,1,1.035,0,110,2,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
1045,1,6,1.2,0,0,1,1.035,0,110,2,1.12,0.95
1046,1,4.4,0.6,0,0,1,1.035,0,110,2,1.12,0.95
1047,1,10.7,0,0,0,1,1.035,0,110,2,1.12,0.95
1048,1,10.5,0.7,0,0,1,1.035,0,110,2,1.12,0.95
1049,2,2.2,1,0,0,1,1.035,0,110,2,1.12,0.95
1050,1,7.8,1.5,0,0,1,1.035,0,110,2,1.12,0.95
1051,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.6,-0.6,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,2.3,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,2,65.3,42.4,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,10.9,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,5.2,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,3.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,5.4,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,8.7,3,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,10.5,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,15,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,9.4,3,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,8.2,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,6.1,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,8.6,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,24.9,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,26.4,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,17.6,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,11.6,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,8.2,3,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,11.2,3,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,8.6,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,3.6,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,2.3,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1087,2,7.4,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,9.8,5.9,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,11.2,6.3,0,0,1,1.035,0,110,3,1.12,0.95
1090,1,5.6,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,13.7,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,7.5,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,12.6,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,4.2,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,1.1,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,1.5,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,4.5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,4.5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,14,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,7.3,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,1.5,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,11.7,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,12.4,7.5,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,2,4,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,4.9,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1114,1,5.7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,10.7,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,9.6,3,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,22.5,1,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,12.5,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,7.4,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,0.4,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,12.3,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,15.2,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,15.8,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,7.8,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,12.2,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,5.9,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,21.9,12.4,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,3.5,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,6.1,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,4.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,13,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,12.9,5.5,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,3.6,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,14.3,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,10.9,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,6.9,5.5,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,9.5,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,9,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,11.4,4,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,5.1,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1152,1,8.8,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1153,1,7.3,3,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,10.1,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,14.4,6.8,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,6.8,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,7.1,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,5.7,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,1.2,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,4.2,4,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,7.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,6.1,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1166,1,2.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,22.4,8.9,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,10.4,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,5.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,7.6,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,13,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,0.7,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1179,1,6.6,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,6.1,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,1.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,9.8,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,6.4,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,6.4,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,7.6,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,10.3,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,6.6,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,34.8,23.4,0,0,1,1.035,0,110,3,1.12,0.95
1189,2,11.1,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,8,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,8.4,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,14.1,7,0,0,1,1.035,0,110,3,1.12,0.95
1193,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,9.4,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,6.3,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,1.4,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,7.1,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,6.8,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,4,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,10.7,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,5.7,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,7.2,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,13.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,16.8,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,12.1,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,11.8,4.7,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,18.9,4,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,17.2,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,4.7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,3.3,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1214,2,24.3,66.1,0,0,1,1.035,0,110,3,1.12,0.95
1215,2,25.4,66.1,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,4.3,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,9.7,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1219,2,0.9,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1220,2,11.1,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,12.1,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,8.3,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,9.2,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1227,2,34.2,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1228,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,3.5,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,4.1,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,4.9,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,5,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,0,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,2,0,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1238,2,22.1,9,0,0,1,1.035,0,110,3,1.12,0.95
1239,2,7.9,3,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1246,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1247,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,2.7,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,0.2,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,3.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,3.5,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,23,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,13.3,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,12.6,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,12.7,5.2,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,11.1,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0.9,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,6.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,6.4,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,8.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,7,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,3.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,13.7,4,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,4.9,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,5.4,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,9.9,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,1.3,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,5,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,0.9,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,17.8,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,6.5,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1286,1,6.9,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1287,1,6.9,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,9.8,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,11.7,3,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,5.6,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,9,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,7.6,5.7,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,2.6,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,9.4,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,9.4,3,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,7.5,1,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,5.7,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,5.4,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,4.3,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,2.2,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,1.6,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,7,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,7,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,5.7,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,9.7,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,2.7,1,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,2.5,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,5.3,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,9.1,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,1.1,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,0.7,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,1.6,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,7.6,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,6.8,-0.8,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,4.3,5.7,0,0,1,1.035,0,110,3,1.12,0.95
1331,2,5.8,7.9,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,0.7,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,7.3,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,13,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,5.2,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,22.2,12.4,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,0.7,0,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,3.2,1,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1342,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,16.4,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,24.3,7,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,9.4,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,17.7,9.9,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,1,3.3,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1352,1,7,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,3.5,2,0,0,1,1.035,0,110,3,1.12,0.95
1354,2,109.5,51.2,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,3.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,26.1,11.1,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,63.3,22.6,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,10.5,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,1.6,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0.6,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,6.3,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,6.2,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,3,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,2.9,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1371,2,19.4,6.9,0,0,1,1.035,0,110,3,1.12,0.95
1372,2,18.6,9.8,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,16.8,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1374,1,11.2,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1375,1,22.4,6.5,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,10.3,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,12,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,10.6,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,10.7,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,2.7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,44.2,16.1,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,44.2,16.1,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,7.8,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,11.5,3,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,11.5,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0.9,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,3.2,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,1.5,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,1.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,12.4,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,7.3,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1400,2,9.5,9.9,0,0,1,1.035,0,110,3,1.12,0.95
1401,2,8.6,9.2,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,4.1,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,3.3,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,21.7,14.9,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,9.4,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1408,2,53,29.5,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,36.9,34.8,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,9.2,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,2.5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,2.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,1,17,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,7,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.3,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.6,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.6,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,1.2,3,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,3.7,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,1.6,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,15.2,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,9.6,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,1.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,8.2,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,8.2,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1433,1,1.8,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1434,1,3,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1435,1,9.2,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,4.3,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0.8,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,4.9,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,5,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,1.1,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,4.2,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,4.2,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,11.5,4.9,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,6.7,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,5.4,3,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,5.7,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,11.4,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,8.3,3,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,10.5,3,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,6.8,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,3.7,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,3.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,5.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,4.1,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,7.6,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,5.9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,8.2,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,5.6,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,9.7,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1469,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1470,2,90.5,33.9,0,0,1,1.035,0,110,3,1.12,0.95
1471,2,28.5,7.4,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,19.3,7.4,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,1.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,7.2,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,3.4,1,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,3.4,1,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,8.8,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,0.7,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,9.9,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,1.9,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,5.2,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,6.2,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,6.3,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,2.1,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,10.4,5.2,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,10.8,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,5.7,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,7.3,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,11.7,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,7.6,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,2.6,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1505,2,12.5,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,14.7,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,2.3,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,6.3,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1511,2,12.6,8.9,0,0,1,1.035,0,110,3,1.12,0.95
1512,2,10,44.2,0,0,1,1.035,0,110,3,1.12,0.95
1513,2,10,44.2,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,11.5,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,9.4,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,5.9,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,1.3,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,1.5,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,4.8,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,7.8,5,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,6.1,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,11.8,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,2,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,8.8,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,3.3,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,1.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,9.6,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,6.4,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,6.6,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,7.4,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,4.9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,2,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,1.8,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,5.4,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,9.8,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,8,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,6.1,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,4.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,8.9,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,1.9,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,7.6,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,8.3,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,8.3,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,4.9,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,3.5,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,3.5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,6.4,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,10.7,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,8.7,-2,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,6,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,6.1,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,6.7,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,2,39.7,14.1,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,9.7,-0.3,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,6.4,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,10.9,4.7,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,3.2,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,6.2,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,2,12.6,16.4,0,0,1,1.035,0,110,3,1.12,0.95
1579,2,12.6,16.2,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,7,14.1,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,5.5,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,5.6,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,8,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,9.7,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,12.3,4.4,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,18.1,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,8.8,6.8,0,0,1,1.035,0,110,3,1.12,0.95
1590,2,20.3,49.4,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,9.6,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,9.1,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,1.3,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,2.1,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,36.5,16.6,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,11.4,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,4.1,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,7,2.5,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1601,2,11.2,16.4,0,0,1,1.035,0,110,3,1.12,0.95
1602,2,12.4,18.1,0,0,1,1.035,0,110,3,1.12,0.95
1603,2,12.1,26.1,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,5.8,2,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,5.8,2,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,6.7,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,3.9,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,19.1,8.7,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,15.7,5.3,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,1.3,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,17.9,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,18.9,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,8.6,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,3.5,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,14.5,6.1,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,11.7,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,8.1,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,13.4,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,4.7,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,18.6,7.5,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,18.5,7.6,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,4.9,1,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,3,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,5.5,2,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,3.4,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,4.9,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,16.6,6.7,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,8.1,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1644,2,4,4,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,8.1,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,12.1,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,4.9,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,2.2,1,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0.2,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0.5,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,8.4,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,11.4,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,5.7,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,5.9,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,1.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1659,2,20.6,8.7,0,0,1,1.035,0,110,3,1.12,0.95
1660,2,7.2,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1661,2,10,8,0,0,1,1.035,0,110,3,1.12,0.95
1662,2,15.1,8,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,13.1,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,18.1,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1666,2,29.8,42.9,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,8,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,8,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,6.9,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,3.4,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,3.3,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,0,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,8.2,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,4.4,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,9.5,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,6.2,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,8.9,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,9.1,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,13.9,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,8.8,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,8.4,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,2.3,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1689,2,3.2,1,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,8.6,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,11.5,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,3.2,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,2.6,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,7.6,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,11.8,5.6,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,10.3,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,7.3,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,4,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,5,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,9.4,4,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,1.3,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,1.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,8.7,3,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,0,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,5.7,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,3,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,4.9,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,4,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,10.4,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,7.3,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,8.6,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,5,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,6.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,10.7,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,13.5,5.3,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,18.9,6.4,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,15,7.3,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,2.9,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,6,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,4.3,1,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,4.7,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,2.9,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,3.3,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,7.8,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,6.7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,3.3,1,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,3.3,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,4.9,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,2,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0.6,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,13.2,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,7.4,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,10.9,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,8,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,3.4,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,7.1,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,8.8,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,7.3,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,20.6,12.1,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,3,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,1.2,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,1.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,9.4,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,15.7,5.1,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,10.7,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,5.6,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,5.7,1.1,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,7.3,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,12.2,3,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,16,4.9,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,20.5,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,7,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,6.2,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,4.5,2,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,5.6,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,2.1,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,6.4,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,1.5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,2.7,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,10.7,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,8.6,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,10.5,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,1.2,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,1.3,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,21.9,7.2,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,9.1,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,1.2,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,16.6,3.2,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,19.2,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,11.1,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,6.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,7.4,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,7.8,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,7.7,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,3.7,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,0.6,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,5.9,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,2.3,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,8.5,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,6.6,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,9.9,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,13.5,5.4,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,4.6,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,9.4,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,2.9,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,1.9,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,10.6,4.2,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,4.9,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,14.6,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,16.9,7,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,5.7,2,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,8.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,12.7,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,11.1,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,7.8,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,2,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,2.7,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,5,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,6.3,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,3.1,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,6.6,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,2.3,1,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,5.6,2,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,3,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,10,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,1.5,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,5.4,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,5.9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,12.3,5.9,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,11.4,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,9.4,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,6.7,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,8.3,3.6,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,14.9,4,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,14,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,13.7,7.1,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,10.5,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,18,6.1,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,2.1,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,2,3.9,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,6.7,3,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,5.1,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,4.6,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,3.9,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,7.6,3,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,2.2,0.9,0,0,1,1.035,0,110,3,1.12,0.95
