bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1880,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,3.5,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,8.2,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,8.2,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,6.2,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,6,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,11.2,4.1,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,4.8,2.2,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,5,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,4.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,4.3,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,3.6,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,1.5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,0.2,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,13.6,4.5,0,0,1,1.035,0,110,3,1.12,0.95
1900,2,21.2,32.2,0,0,1,1.035,0,110,3,1.12,0.95
1901,2,15.1,19.1,0,0,1,1.035,0,110,3,1.12,0.95
1902,2,20,22.1,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,9,1,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,6.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,4.9,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,8.8,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,5.3,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1910,2,7.8,7.8,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,17.9,16.9,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,5.6,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,7.7,1,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,4.9,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,7.6,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,0.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0.4,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,8.4,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,14,5.8,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,6.2,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,2.5,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,5.8,0.2,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,7.4,3.8,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,8.1,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,10.3,2.8,0,0,1,1.035,0,110,3,1.12,0.95
1932,1,11.3,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1933,1,1.8,0,0,0,1,1.035,0,110,3,1.12,0.95
1934,1,1.8,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1935,1,5.2,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1936,1,9,4.8,0,0,1,1.035,0,110,3,1.12,0.95
1937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1939,1,11.7,6.6,0,0,1,1.035,0,110,3,1.12,0.95
1940,1,1.4,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1941,1,7.3,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1942,1,0.2,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1943,1,4.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1944,1,15.3,5,0,0,1,1.035,0,110,3,1.12,0.95
1945,1,1.9,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1946,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1947,1,5.9,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1948,1,3.9,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1950,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1951,1,10.1,3.9,0,0,1,1.035,0,110,3,1.12,0.95
1952,1,9.5,4,0,0,1,1.035,0,110,3,1.12,0.95
1953,1,11.4,4.6,0,0,1,1.035,0,110,3,1.12,0.95
1954,1,5.8,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1955,1,1.8,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1956,1,2.1,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1957,1,5.6,2.1,0,0,1,1.035,0,110,3,1.12,0.95
1958,1,7.6,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1959,1,1.3,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1960,1,15.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1961,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1962,1,28.1,9.2,0,0,1,1.035,0,110,3,1.12,0.95
1963,1,12.6,3.1,0,0,1,1.035,0,110,3,1.12,0.95
1964,1,3.9,1.3,0,0,1,1.035,0,110,3,1.12,0.95
1965,1,7,2.7,0,0,1,1.035,0,110,3,1.12,0.95
1966,1,5.2,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1967,1,11.2,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1968,1,9.9,2.6,0,0,1,1.035,0,110,3,1.12,0.95
1969,1,10.2,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1970,1,1.5,0.1,0,0,1,1.035,0,110,3,1.12,0.95
1971,1,1.9,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1972,1,4.2,1.7,0,0,1,1.035,0,110,3,1.12,0.95
1973,1,5.6,0.6,0,0,1,1.035,0,110,3,1.12,0.95
1974,1,6.4,2,0,0,1,1.035,0,110,3,1.12,0.95
1975,1,3.7,1,0,0,1,1.035,0,110,3,1.12,0.95
1976,1,10.7,4,0,0,1,1.035,0,110,3,1.12,0.95
1977,1,11.1,3.5,0,0,1,1.035,0,110,3,1.12,0.95
1978,1,9.3,3.7,0,0,1,1.035,0,110,3,1.12,0.95
1979,1,4.8,2,0,0,1,1.035,0,110,3,1.12,0.95
1980,1,9,2,0,0,1,1.035,0,110,3,1.12,0.95
1981,1,4.3,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1983,1,9.7,3.4,0,0,1,1.035,0,110,3,1.12,0.95
1984,1,4.9,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1985,1,9.4,0.5,0,0,1,1.035,0,110,3,1.12,0.95
1986,1,4.8,1.4,0,0,1,1.035,0,110,3,1.12,0.95
1987,1,8.8,4.3,0,0,1,1.035,0,110,3,1.12,0.95
1988,1,5.4,1.8,0,0,1,1.035,0,110,3,1.12,0.95
1989,1,4.2,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1990,1,1.8,0.7,0,0,1,1.035,0,110,3,1.12,0.95
1991,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1992,1,2,0.4,0,0,1,1.035,0,110,3,1.12,0.95
1993,1,3.7,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1994,1,4.2,1.6,0,0,1,1.035,0,110,3,1.12,0.95
1995,1,1.9,1.2,0,0,1,1.035,0,110,3,1.12,0.95
1996,1,5.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
1997,1,2.3,0.9,0,0,1,1.035,0,110,3,1.12,0.95
1998,1,7.8,3.3,0,0,1,1.035,0,110,3,1.12,0.95
1999,1,4.6,2,0,0,1,1.035,0,110,3,1.12,0.95
2000,1,8.4,1.5,0,0,1,1.035,0,110,3,1.12,0.95
2001,1,13.7,3.8,0,0,1,1.035,0,110,3,1.12,0.95
2002,1,12.6,8.3,0,0,1,1.035,0,110,3,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2004,1,10.5,4.2,0,0,1,1.035,0,110,3,1.12,0.95
2005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2006,1,11.7,4,0,0,1,1.035,0,110,3,1.12,0.95
2007,1,11.7,3.8,0,0,1,1.035,0,110,3,1.12,0.95
2008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2010,1,3.5,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2011,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2012,1,1.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2013,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2014,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2015,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2016,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2017,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2018,2,17,6.6,0,0,1,1.035,0,110,3,1.12,0.95
2019,1,7.7,3,0,0,1,1.035,0,110,3,1.12,0.95
2020,1,0.2,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2021,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2022,1,20.4,8.7,0,0,1,1.035,0,110,3,1.12,0.95
2023,1,9.7,4.1,0,0,1,1.035,0,110,3,1.12,0.95
2024,1,7.7,3,0,0,1,1.035,0,110,3,1.12,0.95
2025,1,8.7,3.4,0,0,1,1.035,0,110,3,1.12,0.95
2026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2027,1,10.8,3.7,0,0,1,1.035,0,110,3,1.12,0.95
2028,1,5.3,2,0,0,1,1.035,0,110,3,1.12,0.95
2029,1,4,4,0,0,1,1.035,0,110,3,1.12,0.95
2030,1,16.6,6.9,0,0,1,1.035,0,110,3,1.12,0.95
2031,1,8.2,4.8,0,0,1,1.035,0,110,3,1.12,0.95
2032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2034,1,5.9,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
2035,1,12.1,4.1,0,0,1,1.035,0,110,3,1.12,0.95
2036,1,18.5,6.2,0,0,1,1.035,0,110,3,1.12,0.95
2037,1,7.6,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2038,1,8.9,3.1,0,0,1,1.035,0,110,3,1.12,0.95
2039,1,9,2.6,0,0,1,1.035,0,110,3,1.12,0.95
2040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2041,1,2.3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2042,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2045,1,12.8,5.4,0,0,1,1.035,0,110,3,1.12,0.95
2046,1,12.8,4.7,0,0,1,1.035,0,110,3,1.12,0.95
2047,1,8.1,2.7,0,0,1,1.035,0,110,3,1.12,0.95
2048,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2049,1,9.6,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2050,1,11,2.9,0,0,1,1.035,0,110,3,1.12,0.95
2051,1,7.7,3,0,0,1,1.035,0,110,3,1.12,0.95
2052,1,6,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2053,1,4.7,1.7,0,0,1,1.035,0,110,3,1.12,0.95
2054,1,14.9,5,0,0,1,1.035,0,110,3,1.12,0.95
2055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2056,1,9.8,5.6,0,0,1,1.035,0,110,3,1.12,0.95
2057,1,10,4,0,0,1,1.035,0,110,3,1.12,0.95
2058,1,4.3,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2059,1,5,3.6,0,0,1,1.035,0,110,3,1.12,0.95
2060,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2061,1,3.3,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2062,2,18.9,35,0,0,1,1.035,0,110,3,1.12,0.95
2063,2,14.1,32.2,0,0,1,1.035,0,110,3,1.12,0.95
2064,2,14.1,32.2,0,0,1,1.035,0,110,3,1.12,0.95
2065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2066,1,11.3,4.5,0,0,1,1.035,0,110,3,1.12,0.95
2067,1,10.6,3.9,0,0,1,1.035,0,110,3,1.12,0.95
2068,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2069,1,15.7,5.1,0,0,1,1.035,0,110,3,1.12,0.95
2070,1,9.1,3,0,0,1,1.035,0,110,3,1.12,0.95
2071,1,7.8,2.6,0,0,1,1.035,0,110,3,1.12,0.95
2072,1,4.9,1.4,0,0,1,1.035,0,110,3,1.12,0.95
2073,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2074,1,6.7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2075,1,12.9,4.8,0,0,1,1.035,0,110,3,1.12,0.95
2076,1,12.3,5.3,0,0,1,1.035,0,110,3,1.12,0.95
2077,1,8.6,2.4,0,0,1,1.035,0,110,3,1.12,0.95
2078,1,5,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2079,1,15,4.3,0,0,1,1.035,0,110,3,1.12,0.95
2080,1,8.6,0.7,0,0,1,1.035,0,110,3,1.12,0.95
2081,1,5.8,2.2,0,0,1,1.035,0,110,3,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2083,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2084,1,16.2,0.6,0,0,1,1.035,0,110,3,1.12,0.95
2085,1,1.9,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2086,1,6.4,0.6,0,0,1,1.035,0,110,3,1.12,0.95
2087,1,4.6,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2088,1,8.7,3.4,0,0,1,1.035,0,110,3,1.12,0.95
2089,1,7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2090,1,0.7,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2091,1,0.5,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2092,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2093,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2094,2,37.1,20.4,0,0,1,1.035,0,110,3,1.12,0.95
2095,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2096,1,5,1.9,0,0,1,1.035,0,110,3,1.12,0.95
2097,1,5.4,2,0,0,1,1.035,0,110,3,1.12,0.95
2098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2100,1,3.4,0.8,0,0,1,1.035,0,110,3,1.12,0.95
2101,1,7.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2102,1,14.9,3.6,0,0,1,1.035,0,110,3,1.12,0.95
2103,1,12.4,2.1,0,0,1,1.035,0,110,3,1.12,0.95
2104,1,10.8,3.5,0,0,1,1.035,0,110,3,1.12,0.95
2105,1,10.2,3.3,0,0,1,1.035,0,110,3,1.12,0.95
2106,1,7.6,3,0,0,1,1.035,0,110,3,1.12,0.95
2107,1,12.4,4.4,0,0,1,1.035,0,110,3,1.12,0.95
2108,1,13.9,4.1,0,0,1,1.035,0,110,3,1.12,0.95
2109,1,3.9,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2110,1,7.5,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2112,1,7,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2113,1,7.2,2.4,0,0,1,1.035,0,110,3,1.12,0.95
2114,1,10.1,2.6,0,0,1,1.035,0,110,3,1.12,0.95
2115,1,9.5,3.4,0,0,1,1.035,0,110,3,1.12,0.95
2116,1,3.2,1.5,0,0,1,1.035,0,110,3,1.12,0.95
2117,1,4.3,1,0,0,1,1.035,0,110,3,1.12,0.95
2118,1,9.9,3,0,0,1,1.035,0,110,3,1.12,0.95
2119,1,4.9,1.5,0,0,1,1.035,0,110,3,1.12,0.95
2120,1,1.5,0.6,0,0,1,1.035,0,110,3,1.12,0.95
2121,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2122,1,15,6.6,0,0,1,1.035,0,110,3,1.12,0.95
2123,1,6,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2124,1,4.9,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2125,1,2.9,-0.3,0,0,1,1.035,0,110,3,1.12,0.95
2126,1,0.2,0.3,0,0,1,1.035,0,110,3,1.12,0.95
2127,1,0.8,0.1,0,0,1,1.035,0,110,3,1.12,0.95
2128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2130,2,30.3,15.9,0,0,1,1.035,0,110,3,1.12,0.95
2131,2,29.9,14.8,0,0,1,1.035,0,110,3,1.12,0.95
2132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2133,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2134,1,10,2.4,0,0,1,1.035,0,110,3,1.12,0.95
2135,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2136,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2137,1,7.7,2.7,0,0,1,1.035,0,110,3,1.12,0.95
2138,1,11.1,4.4,0,0,1,1.035,0,110,3,1.12,0.95
2139,1,5.4,2.3,0,0,1,1.035,0,110,3,1.12,0.95
2140,1,10.2,4.8,0,0,1,1.035,0,110,3,1.12,0.95
2141,1,3.6,1.6,0,0,1,1.035,0,110,3,1.12,0.95
2142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2143,1,4.3,1.5,0,0,1,1.035,0,110,3,1.12,0.95
2144,1,9.4,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2145,1,15.7,6.3,0,0,1,1.035,0,110,3,1.12,0.95
2146,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2147,1,0.5,0.2,0,0,1,1.035,0,110,3,1.12,0.95
2148,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2149,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
2150,2,40.5,9,0,0,1,1.035,0,110,3,1.12,0.95
2151,1,16.2,4.5,0,0,1,1.035,0,110,3,1.12,0.95
2152,2,6,20.1,0,0,1,1.035,0,110,4,1.12,0.95
2153,2,8.8,20.6,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,1.8,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,28.8,2.4,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,7.6,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,10.9,-0.8,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,0.5,0,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,10.9,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,7.4,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,26.9,11.5,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,22,8.6,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,11.5,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,13.2,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,6.5,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2168,2,6.5,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2169,1,16.8,5.1,0,0,1,1.035,0,110,4,1.12,0.95
2170,1,7.9,0,0,0,1,1.035,0,110,4,1.12,0.95
2171,1,6.5,0,0,0,1,1.035,0,110,4,1.12,0.95
2172,1,39,11.2,0,0,1,1.035,0,110,4,1.12,0.95
2173,1,6.2,-0.5,0,0,1,1.035,0,110,4,1.12,0.95
2174,1,4.9,0,0,0,1,1.035,0,110,4,1.12,0.95
2175,1,12.2,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2176,1,8.9,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2177,1,2.7,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2178,1,19.6,4.3,0,0,1,1.035,0,110,4,1.12,0.95
2179,1,19.6,4.3,0,0,1,1.035,0,110,4,1.12,0.95
2180,1,15.2,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2181,1,0.9,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2182,1,5.3,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2183,2,5.2,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2184,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2185,1,9.6,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2186,1,6.7,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2187,2,4.4,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2188,1,3.7,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2189,2,3,5,0,0,1,1.035,0,110,4,1.12,0.95
2190,2,3.5,6.1,0,0,1,1.035,0,110,4,1.12,0.95
2191,1,4.2,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2192,1,27.7,7.3,0,0,1,1.035,0,110,4,1.12,0.95
2193,1,7.1,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2194,1,4.2,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2195,1,9.4,2,0,0,1,1.035,0,110,4,1.12,0.95
2196,1,1.6,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2197,1,11.3,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2198,1,1,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2199,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2200,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2201,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2202,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2203,1,3.4,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2204,1,7.7,-0.1,0,0,1,1.035,0,110,4,1.12,0.95
2205,1,24.9,6.8,0,0,1,1.035,0,110,4,1.12,0.95
2206,1,3.2,4.7,0,0,1,1.035,0,110,4,1.12,0.95
2207,1,6.3,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2208,1,3.7,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2209,1,17.3,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2210,1,18.9,4.8,0,0,1,1.035,0,110,4,1.12,0.95
2211,1,4.9,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2212,1,10.5,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2213,1,4,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2214,1,12.9,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2215,1,5.4,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2216,2,19.2,34.7,0,0,1,1.035,0,110,4,1.12,0.95
2217,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2218,1,12.1,-1.3,0,0,1,1.035,0,110,4,1.12,0.95
2219,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2220,1,15.1,-0.9,0,0,1,1.035,0,110,4,1.12,0.95
2221,1,4.3,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2222,2,0,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2223,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2224,1,9,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2225,1,11.5,3,0,0,1,1.035,0,110,4,1.12,0.95
2226,2,33,32.1,0,0,1,1.035,0,110,4,1.12,0.95
2227,2,8,16.1,0,0,1,1.035,0,110,4,1.12,0.95
2228,1,10.6,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2229,1,3.2,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2230,1,11,4,0,0,1,1.035,0,110,4,1.12,0.95
2231,1,11,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2232,2,14.5,7.2,0,0,1,1.035,0,110,4,1.12,0.95
2233,2,0.8,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2234,1,0.7,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2235,1,21.6,5.2,0,0,1,1.035,0,110,4,1.12,0.95
2236,2,13.3,-0.1,0,0,1,1.035,0,110,4,1.12,0.95
2237,1,11,7.1,0,0,1,1.035,0,110,4,1.12,0.95
2238,2,3.8,-2.6,0,0,1,1.035,0,110,4,1.12,0.95
2239,2,3,5,0,0,1,1.035,0,110,4,1.12,0.95
2240,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2241,1,23.3,7.6,0,0,1,1.035,0,110,4,1.12,0.95
2242,1,13.8,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2243,1,12.9,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2244,1,9.7,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2245,1,25.6,5.2,0,0,1,1.035,0,110,4,1.12,0.95
2246,1,3.3,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2247,1,13.2,7.3,0,0,1,1.035,0,110,4,1.12,0.95
2248,1,4.5,0,0,0,1,1.035,0,110,4,1.12,0.95
2249,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2250,1,17.2,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2251,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2252,1,12.3,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2253,2,29.6,11.5,0,0,1,1.035,0,110,4,1.12,0.95
2254,1,8,-0.5,0,0,1,1.035,0,110,4,1.12,0.95
2255,1,22.2,4,0,0,1,1.035,0,110,4,1.12,0.95
2256,1,5.3,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2257,1,8.1,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2258,1,2.3,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2259,1,3,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2260,1,6,-0.7,0,0,1,1.035,0,110,4,1.12,0.95
2261,2,6.4,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2262,1,6.5,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2263,1,30.6,9.1,0,0,1,1.035,0,110,4,1.12,0.95
2264,1,36,11.9,0,0,1,1.035,0,110,4,1.12,0.95
2265,2,10.5,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2266,1,6.9,4,0,0,1,1.035,0,110,4,1.12,0.95
2267,2,102.5,76.4,0,0,1,1.035,0,110,4,1.12,0.95
2268,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2269,1,3.3,3.5,0,0,1,1.035,0,110,4,1.12,0.95
2270,1,7.4,3.9,0,0,1,1.035,0,110,4,1.12,0.95
2271,1,9.3,5.8,0,0,1,1.035,0,110,4,1.12,0.95
2272,1,8.9,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2273,2,5.5,0,0,0,1,1.035,0,110,4,1.12,0.95
2274,1,12.9,1,0,0,1,1.035,0,110,4,1.12,0.95
2275,1,15.7,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2276,1,12.1,6.3,0,0,1,1.035,0,110,4,1.12,0.95
2277,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2278,1,7.4,0,0,0,1,1.035,0,110,4,1.12,0.95
2279,1,13.3,3,0,0,1,1.035,0,110,4,1.12,0.95
2280,1,24.9,10,0,0,1,1.035,0,110,4,1.12,0.95
2281,1,9.3,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2282,2,21.6,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2283,1,13.5,2,0,0,1,1.035,0,110,4,1.12,0.95
2284,2,1.8,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2285,1,9.4,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2286,2,17.3,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2287,1,9.1,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2288,1,8.7,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2289,1,17.6,5,0,0,1,1.035,0,110,4,1.12,0.95
2290,2,7.1,-2,0,0,1,1.035,0,110,4,1.12,0.95
2291,2,29.2,13.9,0,0,1,1.035,0,110,4,1.12,0.95
2292,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2293,2,31.7,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2294,1,22.9,8,0,0,1,1.035,0,110,4,1.12,0.95
2295,2,22.6,5.2,0,0,1,1.035,0,110,4,1.12,0.95
2296,1,13.4,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2297,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2298,1,7.9,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2299,2,9.2,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2300,1,28.5,13.6,0,0,1,1.035,0,110,4,1.12,0.95
2301,1,9.7,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2302,1,20.6,6.2,0,0,1,1.035,0,110,4,1.12,0.95
2303,1,7.2,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2304,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2305,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2306,2,8.3,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2307,1,19.6,8.9,0,0,1,1.035,0,110,4,1.12,0.95
2308,1,9.3,3.9,0,0,1,1.035,0,110,4,1.12,0.95
2309,1,8.5,3,0,0,1,1.035,0,110,4,1.12,0.95
2310,1,7.3,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2311,1,5.2,1,0,0,1,1.035,0,110,4,1.12,0.95
2312,1,2.8,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2313,1,5.7,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2314,1,5.7,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2315,1,8.7,-0.7,0,0,1,1.035,0,110,4,1.12,0.95
2316,2,13.4,8,0,0,1,1.035,0,110,4,1.12,0.95
2317,1,11.2,0,0,0,1,1.035,0,110,4,1.12,0.95
2318,1,14.3,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2319,2,4,5.2,0,0,1,1.035,0,110,4,1.12,0.95
2320,2,2,3,0,0,1,1.035,0,110,4,1.12,0.95
2321,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2322,2,3,6,0,0,1,1.035,0,110,4,1.12,0.95
2323,1,4.7,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2324,1,12.2,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2325,2,11.7,6.7,0,0,1,1.035,0,110,4,1.12,0.95
2326,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2327,1,30.9,16.3,0,0,1,1.035,0,110,4,1.12,0.95
2328,1,11.3,7.5,0,0,1,1.035,0,110,4,1.12,0.95
2329,1,6.6,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2330,1,3.1,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2331,1,3.8,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2332,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2333,1,0.8,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2334,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2335,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2336,1,48.4,22.2,0,0,1,1.035,0,110,4,1.12,0.95
2337,1,40.8,23.2,0,0,1,1.035,0,110,4,1.12,0.95
2338,1,3.4,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2339,1,3.2,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2340,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2341,1,9.6,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2342,1,5.1,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2343,1,3.8,6.2,0,0,1,1.035,0,110,4,1.12,0.95
2344,1,3.8,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2345,1,1,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2346,1,2,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2347,1,6.4,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2348,1,9.7,0,0,0,1,1.035,0,110,4,1.12,0.95
2349,1,9.7,0,0,0,1,1.035,0,110,4,1.12,0.95
2350,2,50.4,17.7,0,0,1,1.035,0,110,4,1.12,0.95
2351,1,8.9,4.7,0,0,1,1.035,0,110,4,1.12,0.95
2352,1,3.1,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2353,1,6.8,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2354,1,3.9,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2355,2,8,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2356,1,40,11.4,0,0,1,1.035,0,110,4,1.12,0.95
2357,1,23.6,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2358,1,14.2,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2359,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2360,1,4.9,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2361,1,4.5,2,0,0,1,1.035,0,110,4,1.12,0.95
2362,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2363,1,7.1,3.7,0,0,1,1.035,0,110,4,1.12,0.95
2364,1,7.2,3.7,0,0,1,1.035,0,110,4,1.12,0.95
2365,1,7.7,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2366,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2367,1,5.1,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2368,1,7.3,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2369,1,13.7,4,0,0,1,1.035,0,110,4,1.12,0.95
2370,1,9,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2371,1,9.4,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2372,2,13.7,3.9,0,0,1,1.035,0,110,4,1.12,0.95
2373,1,1.9,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2374,1,6,0,0,0,1,1.035,0,110,4,1.12,0.95
2375,1,5.3,3.3,0,0,1,1.035,0,110,4,1.12,0.95
2376,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2377,1,42.3,7.9,0,0,1,1.035,0,110,4,1.12,0.95
2378,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2379,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2380,1,15.8,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2381,1,6.7,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2382,1,15.1,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2383,1,12.5,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2384,1,23,3,0,0,1,1.035,0,110,4,1.12,0.95
2385,1,5.9,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2386,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2387,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2388,1,18.5,9.2,0,0,1,1.035,0,110,4,1.12,0.95
2389,1,2,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2390,1,10.1,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2391,1,5.3,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2392,1,13.3,-1.2,0,0,1,1.035,0,110,4,1.12,0.95
2393,1,5.8,1,0,0,1,1.035,0,110,4,1.12,0.95
2394,1,10.4,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2395,1,5,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
2396,1,7.9,4,0,0,1,1.035,0,110,4,1.12,0.95
2397,1,7.5,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2398,1,7.6,2.4,0,0,1,1.035,0,110,4,1.12,0.95
2399,1,1.4,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2400,1,6.3,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2401,1,14.5,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2402,1,3.3,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2403,1,3.4,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2404,1,3.4,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2405,1,8.5,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2406,1,2.7,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2407,1,15.4,9.6,0,0,1,1.035,0,110,4,1.12,0.95
2408,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2409,1,11.4,3.3,0,0,1,1.035,0,110,4,1.12,0.95
2410,2,1.9,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2411,2,11.8,4,0,0,1,1.035,0,110,4,1.12,0.95
2412,1,13.6,6,0,0,1,1.035,0,110,4,1.12,0.95
2413,1,15.1,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2414,1,3.7,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2415,1,7.3,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
2416,1,4.7,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2417,1,10,5.1,0,0,1,1.035,0,110,4,1.12,0.95
2418,1,6.2,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2419,1,12.1,6.2,0,0,1,1.035,0,110,4,1.12,0.95
2420,1,16.3,6.8,0,0,1,1.035,0,110,4,1.12,0.95
2421,1,10,3,0,0,1,1.035,0,110,4,1.12,0.95
2422,1,7.1,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2423,1,5.7,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2424,1,4.1,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2425,1,15.1,5.5,0,0,1,1.035,0,110,4,1.12,0.95
2426,1,9,-1,0,0,1,1.035,0,110,4,1.12,0.95
2427,1,19.9,8.7,0,0,1,1.035,0,110,4,1.12,0.95
2428,1,19.6,-1.4,0,0,1,1.035,0,110,4,1.12,0.95
2429,1,17.5,5,0,0,1,1.035,0,110,4,1.12,0.95
2430,1,10.2,2,0,0,1,1.035,0,110,4,1.12,0.95
2431,1,9.4,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2432,1,9.9,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2433,1,16.7,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2434,1,10,6.2,0,0,1,1.035,0,110,4,1.12,0.95
2435,1,10.6,6.8,0,0,1,1.035,0,110,4,1.12,0.95
2436,2,2.8,-1.2,0,0,1,1.035,0,110,4,1.12,0.95
2437,2,26.2,16.2,0,0,1,1.035,0,110,4,1.12,0.95
2438,1,23.4,5,0,0,1,1.035,0,110,4,1.12,0.95
2439,2,1.6,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2440,2,11.7,9.2,0,0,1,1.035,0,110,4,1.12,0.95
2441,1,7.7,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2442,2,29.6,14.3,0,0,1,1.035,0,110,4,1.12,0.95
2443,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2444,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2445,1,0,0,0,0,1,1,0,16,4,1.25,0.75
2446,1,17.2,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2447,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2448,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2449,2,17.3,30.7,0,0,1,1.035,0,110,4,1.12,0.95
2450,2,16.6,30.6,0,0,1,1.035,0,110,4,1.12,0.95
2451,1,1.4,0.1,0,0,1,1.035,0,110,4,1.12,0.95
2452,1,3.2,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2453,1,2.6,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2454,1,3.9,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2455,1,14.8,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2456,1,5.2,5.4,0,0,1,1.035,0,110,4,1.12,0.95
2457,1,6.6,4.2,0,0,1,1.035,0,110,4,1.12,0.95
2458,1,10.7,2.4,0,0,1,1.035,0,110,4,1.12,0.95
2459,1,17.6,-1.8,0,0,1,1.035,0,110,4,1.12,0.95
2460,1,6.6,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2461,1,13.7,8.1,0,0,1,1.035,0,110,4,1.12,0.95
2462,2,17.3,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2463,2,21,-1.2,0,0,1,1.035,0,110,4,1.12,0.95
2464,1,11.5,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2465,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2466,1,18.9,-3.6,0,0,1,1.035,0,110,4,1.12,0.95
2467,1,20.8,7,0,0,1,1.035,0,110,4,1.12,0.95
2468,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2469,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2470,2,25,11.6,0,0,1,1.035,0,110,4,1.12,0.95
2471,1,22.4,7.1,0,0,1,1.035,0,110,4,1.12,0.95
2472,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2473,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2474,1,3.7,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2475,1,2.5,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2476,1,6.6,-2.1,0,0,1,1.035,0,110,4,1.12,0.95
2477,1,12.7,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2478,1,3.6,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2479,1,20.8,6.7,0,0,1,1.035,0,110,4,1.12,0.95
2480,1,15.1,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2481,1,17.3,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2482,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2483,1,6.5,1,0,0,1,1.035,0,110,4,1.12,0.95
2484,1,6.3,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2485,1,27.4,11.5,0,0,1,1.035,0,110,4,1.12,0.95
2486,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2487,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2488,2,12,14.1,0,0,1,1.035,0,110,4,1.12,0.95
2489,2,12.7,8.3,0,0,1,1.035,0,110,4,1.12,0.95
2490,1,12.5,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2491,1,19.2,5.6,0,0,1,1.035,0,110,4,1.12,0.95
2492,1,8.5,-0.7,0,0,1,1.035,0,110,4,1.12,0.95
2493,1,9.9,-0.8,0,0,1,1.035,0,110,4,1.12,0.95
2494,1,26.6,5,0,0,1,1.035,0,110,4,1.12,0.95
2495,1,15.5,3.6,0,0,1,1.035,0,110,4,1.12,0.95
2496,1,16,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2497,2,6.4,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2498,1,12.7,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2499,1,4.3,1.3,0,0,1,1.035,0,110,4,1.12,0.95
2500,2,35.5,12.4,0,0,1,1.035,0,110,4,1.12,0.95
2501,1,28.6,-0.4,0,0,1,1.035,0,110,4,1.12,0.95
2502,1,7.6,1,0,0,1,1.035,0,110,4,1.12,0.95
2503,1,17.8,2.3,0,0,1,1.035,0,110,4,1.12,0.95
2504,1,10.4,4.3,0,0,1,1.035,0,110,4,1.12,0.95
2505,1,11,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2506,2,3.3,2,0,0,1,1.035,0,110,4,1.12,0.95
2507,1,9.1,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2508,2,8.5,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2509,1,15.4,5.4,0,0,1,1.035,0,110,4,1.12,0.95
2510,1,5,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2511,1,4.5,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2512,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2513,2,7.9,3.8,0,0,1,1.035,0,110,4,1.12,0.95
2514,1,15.1,-1.5,0,0,1,1.035,0,110,4,1.12,0.95
2515,2,48.2,28.1,0,0,1,1.035,0,110,4,1.12,0.95
2516,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2517,1,3.4,0,0,0,1,1.035,0,110,4,1.12,0.95
2518,1,4.9,-0.1,0,0,1,1.035,0,110,4,1.12,0.95
2519,1,12,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
2520,1,12,-2.1,0,0,1,1.035,0,110,4,1.12,0.95
2521,1,9.7,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2522,1,8.6,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2523,1,7.4,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2524,1,2.3,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2525,1,11.5,1.4,0,0,1,1.035,0,110,4,1.12,0.95
2526,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2527,1,9.1,-2.4,0,0,1,1.035,0,110,4,1.12,0.95
2528,1,11.4,9.2,0,0,1,1.035,0,110,4,1.12,0.95
2529,1,9.2,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2530,1,11.4,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
2531,2,3.3,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2532,2,5.9,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2533,1,3.4,0,0,0,1,1.035,0,110,4,1.12,0.95
2534,2,3.2,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2535,1,24.5,10.8,0,0,1,1.035,0,110,4,1.12,0.95
2536,1,20.9,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2537,1,7.8,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2538,1,12.4,3.5,0,0,1,1.035,0,110,4,1.12,0.95
2539,1,11.1,5.4,0,0,1,1.035,0,110,4,1.12,0.95
2540,2,25.1,4.7,0,0,1,1.035,0,110,4,1.12,0.95
2541,1,16.5,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2542,2,25.2,10.7,0,0,1,1.035,0,110,4,1.12,0.95
2543,1,14.7,0,0,0,1,1.035,0,110,4,1.12,0.95
2544,2,20,9.1,0,0,1,1.035,0,110,4,1.12,0.95
2545,1,18.2,-1,0,0,1,1.035,0,110,4,1.12,0.95
2546,1,3.6,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2547,1,6.2,4.3,0,0,1,1.035,0,110,4,1.12,0.95
2548,1,5,2.2,0,0,1,1.035,0,110,4,1.12,0.95
2549,1,22.9,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2550,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2551,1,11.1,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2552,1,1.7,0.4,0,0,1,1.035,0,110,4,1.12,0.95
2553,1,10.1,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2554,1,31,11.8,0,0,1,1.035,0,110,4,1.12,0.95
2555,1,8.7,3.4,0,0,1,1.035,0,110,4,1.12,0.95
2556,1,12.7,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2557,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2558,1,17.9,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2559,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2560,1,6.7,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2561,1,1.1,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2562,2,15.7,6.4,0,0,1,1.035,0,110,4,1.12,0.95
2563,2,7.6,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2564,1,10.7,2.9,0,0,1,1.035,0,110,4,1.12,0.95
2565,2,13.1,8.1,0,0,1,1.035,0,110,4,1.12,0.95
2566,1,9.4,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2567,1,8.5,5,0,0,1,1.035,0,110,4,1.12,0.95
2568,2,7.5,-0.2,0,0,1,1.035,0,110,4,1.12,0.95
2569,1,32.2,8.1,0,0,1,1.035,0,110,4,1.12,0.95
2570,1,14.8,7.5,0,0,1,1.035,0,110,4,1.12,0.95
2571,1,15.7,5.1,0,0,1,1.035,0,110,4,1.12,0.95
2572,1,14.2,-1.1,0,0,1,1.035,0,110,4,1.12,0.95
2573,1,9.1,2.5,0,0,1,1.035,0,110,4,1.12,0.95
2574,1,2.6,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2575,1,2.7,1,0,0,1,1.035,0,110,4,1.12,0.95
2576,1,17.1,7.9,0,0,1,1.035,0,110,4,1.12,0.95
2577,1,26.2,12.1,0,0,1,1.035,0,110,4,1.12,0.95
2578,1,8.7,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2579,1,6.2,1,0,0,1,1.035,0,110,4,1.12,0.95
2580,2,20.4,34,0,0,1,1.035,0,110,4,1.12,0.95
2581,1,9.1,4.9,0,0,1,1.035,0,110,4,1.12,0.95
2582,1,39.6,12.8,0,0,1,1.035,0,110,4,1.12,0.95
2583,1,12.7,1,0,0,1,1.035,0,110,4,1.12,0.95
2584,1,3.3,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2585,1,19.7,9.6,0,0,1,1.035,0,110,4,1.12,0.95
2586,1,4.8,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2587,1,26.6,6.5,0,0,1,1.035,0,110,4,1.12,0.95
2588,1,10.9,7.2,0,0,1,1.035,0,110,4,1.12,0.95
2589,1,5,1.6,0,0,1,1.035,0,110,4,1.12,0.95
2590,1,29.7,10.3,0,0,1,1.035,0,110,4,1.12,0.95
2591,1,3.2,-0.3,0,0,1,1.035,0,110,4,1.12,0.95
2592,2,34.3,33,0,0,1,1.035,0,110,4,1.12,0.95
2593,2,37.9,31.9,0,0,1,1.035,0,110,4,1.12,0.95
2594,1,4.8,2.1,0,0,1,1.035,0,110,4,1.12,0.95
2595,1,3.7,-0.8,0,0,1,1.035,0,110,4,1.12,0.95
2596,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2597,1,-7.3,-0.6,0,0,1,1.035,0,110,4,1.12,0.95
2598,2,6.5,1,0,0,1,1.035,0,110,4,1.12,0.95
2599,1,11.3,1.7,0,0,1,1.035,0,110,4,1.12,0.95
2600,1,6.1,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2601,1,1.9,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2602,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2603,1,22.5,-1.3,0,0,1,1.035,0,110,4,1.12,0.95
2604,2,11.8,1.8,0,0,1,1.035,0,110,4,1.12,0.95
2605,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2606,1,9.7,5.9,0,0,1,1.035,0,110,4,1.12,0.95
2607,1,12.7,2.9,0,0,1,1.035,0,110,4,1.12,0.95
2608,2,5.8,1.1,0,0,1,1.035,0,110,4,1.12,0.95
2609,1,12.6,3.7,0,0,1,1.035,0,110,4,1.12,0.95
2610,1,22.6,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2611,2,17.8,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2612,1,15.9,5.7,0,0,1,1.035,0,110,4,1.12,0.95
2613,1,8.7,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2614,1,8.6,-0.8,0,0,1,1.035,0,110,4,1.12,0.95
2615,1,27.6,6.6,0,0,1,1.035,0,110,4,1.12,0.95
2616,1,13.5,7,0,0,1,1.035,0,110,4,1.12,0.95
2617,1,10.7,6.5,0,0,1,1.035,0,110,4,1.12,0.95
2618,2,9.3,0.8,0,0,1,1.035,0,110,4,1.12,0.95
2619,1,3.7,2.4,0,0,1,1.035,0,110,4,1.12,0.95
2620,1,26.9,2.8,0,0,1,1.035,0,110,4,1.12,0.95
2621,1,21.2,16.3,0,0,1,1.035,0,110,4,1.12,0.95
2622,1,6.5,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2623,1,6.6,0,0,0,1,1.035,0,110,4,1.12,0.95
2624,1,19.1,5,0,0,1,1.035,0,110,4,1.12,0.95
2625,1,23.5,7.7,0,0,1,1.035,0,110,4,1.12,0.95
2626,1,14.6,4.5,0,0,1,1.035,0,110,4,1.12,0.95
2627,1,15,8,0,0,1,1.035,0,110,4,1.12,0.95
2628,1,11.7,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2629,1,11.7,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2630,1,9.3,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2631,1,14.2,2.6,0,0,1,1.035,0,110,4,1.12,0.95
2632,1,15,1.5,0,0,1,1.035,0,110,4,1.12,0.95
2633,1,21.6,10,0,0,1,1.035,0,110,4,1.12,0.95
2634,1,21.4,7.1,0,0,1,1.035,0,110,4,1.12,0.95
2635,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2636,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2637,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2638,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2639,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2640,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2641,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2642,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2643,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2644,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2645,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2646,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2647,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2648,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2649,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2650,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2651,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2652,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2653,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2654,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2655,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2656,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2657,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2658,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2659,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2660,1,7.5,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2661,1,7.9,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2662,1,3,3,0,0,1,1.035,0,110,4,1.12,0.95
2663,1,13,6.4,0,0,1,1.035,0,110,4,1.12,0.95
2664,1,10.1,4.7,0,0,1,1.035,0,110,4,1.12,0.95
2665,1,65.6,42.1,0,0,1,1.035,0,110,4,1.12,0.95
2666,1,7.8,0.5,0,0,1,1.035,0,110,4,1.12,0.95
2667,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2668,1,0,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2669,1,11.5,4.4,0,0,1,1.035,0,110,4,1.12,0.95
2670,1,11.7,11.7,0,0,1,1.035,0,110,4,1.12,0.95
2671,1,13.2,12.3,0,0,1,1.035,0,110,4,1.12,0.95
2672,1,8.4,1.9,0,0,1,1.035,0,110,4,1.12,0.95
2673,1,36,18.8,0,0,1,1.035,0,110,4,1.12,0.95
2674,1,50.7,17.9,0,0,1,1.035,0,110,4,1.12,0.95
2675,1,9.9,-1.7,0,0,1,1.035,0,110,4,1.12,0.95
2676,1,26.3,8.4,0,0,1,1.035,0,110,4,1.12,0.95
2677,2,18.3,3.2,0,0,1,1.035,0,110,4,1.12,0.95
2678,1,9.7,-2,0,0,1,1.035,0,110,4,1.12,0.95
2679,1,5.3,0.7,0,0,1,1.035,0,110,4,1.12,0.95
2680,1,4.7,0.2,0,0,1,1.035,0,110,4,1.12,0.95
2681,1,9.7,4.1,0,0,1,1.035,0,110,4,1.12,0.95
2682,1,21.6,3.1,0,0,1,1.035,0,110,4,1.12,0.95
2683,1,9.8,-0.9,0,0,1,1.035,0,110,4,1.12,0.95
2684,2,11.9,2.8,0,0,1,1.035,0,110,4,1.12,0.95
2685,2,5,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2686,1,14,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2687,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2688,1,11.9,2.8,0,0,1,1.035,0,110,4,1.12,0.95
2689,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2690,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2691,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2692,1,10.3,6,0,0,1,1.035,0,110,4,1.12,0.95
2693,1,0.8,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2694,2,10,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2695,1,12.6,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2696,1,20.4,4,0,0,1,1.035,0,110,5,1.12,0.95
2697,2,11.1,9,0,0,1,1.035,0,110,5,1.12,0.95
2698,2,10.1,9,0,0,1,1.035,0,110,5,1.12,0.95
2699,1,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2700,2,7.9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2701,1,5.8,0,0,0,1,1.035,0,110,5,1.12,0.95
2702,1,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2703,1,14.5,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2704,1,12.6,8,0,0,1,1.035,0,110,5,1.12,0.95
2705,1,24.1,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2706,2,10.5,4,0,0,1,1.035,0,110,5,1.12,0.95
2707,1,6.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2708,1,10.9,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2709,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2710,1,25.7,6,0,0,1,1.035,0,110,5,1.12,0.95
2711,1,19.9,5,0,0,1,1.035,0,110,5,1.12,0.95
2712,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2713,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2714,2,13.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2715,1,5.2,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2716,1,9.4,3,0,0,1,1.035,0,110,5,1.12,0.95
2717,2,26,7.4,0,0,1,1.035,0,110,5,1.12,0.95
2718,2,12.9,2,0,0,1,1.035,0,110,5,1.12,0.95
2719,2,11.8,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2720,1,9.4,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2721,1,9.3,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2722,1,15.2,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2723,1,10.9,3.1,0,0,1,1.035,0,110,5,1.12,0.95
2724,1,10.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2725,1,12.1,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2726,2,13.6,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2727,1,17.3,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2728,1,5.2,0,0,0,1,1.035,0,110,5,1.12,0.95
2729,2,4.7,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2730,2,4.2,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2731,2,0.5,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2732,1,10,2,0,0,1,1.035,0,110,5,1.12,0.95
2733,2,6.3,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2734,1,0.8,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2735,1,11.3,4,0,0,1,1.035,0,110,5,1.12,0.95
2736,2,6.8,0,0,0,1,1.035,0,110,5,1.12,0.95
2737,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2738,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2739,2,21.4,7,0,0,1,1.035,0,110,5,1.12,0.95
2740,2,1.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2741,1,19.9,4,0,0,1,1.035,0,110,5,1.12,0.95
2742,1,14.7,4,0,0,1,1.035,0,110,5,1.12,0.95
2743,1,8.9,2,0,0,1,1.035,0,110,5,1.12,0.95
2744,1,7.3,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2745,2,2.2,1,0,0,1,1.035,0,110,5,1.12,0.95
2746,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2747,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2748,1,0,0,0,48.6,1,1,0,32,5,1.25,0.75
2749,2,11.1,3,0,0,1,1.035,0,110,5,1.12,0.95
2750,2,41.5,21.1,0,0,1,1.035,0,110,5,1.12,0.95
2751,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2752,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2753,1,29.3,4,0,0,1,1.035,0,110,5,1.12,0.95
2754,1,12.1,2.1,0,0,1,1.035,0,110,5,1.12,0.95
2755,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2756,1,6.3,1,0,0,1,1.035,0,110,5,1.12,0.95
2757,2,5.3,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2758,1,11,4,0,0,1,1.035,0,110,5,1.12,0.95
2759,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2760,1,8.3,2.6,0,0,1,1.035,0,110,5,1.12,0.95
2761,1,5.8,2,0,0,1,1.035,0,110,5,1.12,0.95
2762,1,23.1,5,0,0,1,1.035,0,110,5,1.12,0.95
2763,1,18.9,6,0,0,1,1.035,0,110,5,1.12,0.95
2764,2,0.9,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2765,1,0.3,0,0,0,1,1.035,0,110,5,1.12,0.95
2766,1,3.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2767,1,3.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2768,1,13.8,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2769,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2770,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2771,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2772,1,0,0,0,60,1,1,0,16,5,1.25,0.75
2773,1,5.1,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2774,1,7.9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2775,1,19.9,3,0,0,1,1.035,0,110,5,1.12,0.95
2776,1,8.3,3.1,0,0,1,1.035,0,110,5,1.12,0.95
2777,2,11.5,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2778,1,10.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2779,1,13.6,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2780,1,7.9,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2781,1,0,0,0,45,1,1,0,16,5,1.25,0.75
2782,2,32.5,24.1,0,0,1,1.035,0,110,5,1.12,0.95
2783,1,12.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2784,1,4.2,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2785,1,6.7,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2786,1,3.7,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2787,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2788,1,25.1,3,0,0,1,1.035,0,110,5,1.12,0.95
2789,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2790,1,14.1,3,0,0,1,1.035,0,110,5,1.12,0.95
2791,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2792,1,15.2,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2793,1,13.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2794,1,12.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2795,2,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2796,1,9.4,1,0,0,1,1.035,0,110,5,1.12,0.95
2797,1,8.9,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2798,1,13.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2799,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2800,2,12.1,7,0,0,1,1.035,0,110,5,1.12,0.95
2801,2,16.2,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2802,1,6.1,2,0,0,1,1.035,0,110,5,1.12,0.95
2803,1,45.1,7.5,0,0,1,1.035,0,110,5,1.12,0.95
2804,1,5.2,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2805,2,16.3,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2806,2,8.9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2807,1,8.4,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2808,1,5.2,2,0,0,1,1.035,0,110,5,1.12,0.95
2809,1,12.6,3,0,0,1,1.035,0,110,5,1.12,0.95
2810,2,147.6,40.7,0,0,1,1.035,0,110,5,1.12,0.95
2811,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2812,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2813,1,6.2,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2814,1,14.7,4,0,0,1,1.035,0,110,5,1.12,0.95
2815,1,13.6,1,0,0,1,1.035,0,110,5,1.12,0.95
2816,2,4.8,1.9,0,0,1,1.035,0,110,5,1.12,0.95
2817,1,12.2,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2818,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2819,1,11.9,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2820,1,16.8,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2821,2,15.7,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2822,1,10.5,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2823,1,3.7,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2824,1,14.1,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2825,1,4.7,0,0,0,1,1.035,0,110,5,1.12,0.95
2826,1,4.2,0,0,0,1,1.035,0,110,5,1.12,0.95
2827,2,11.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2828,1,0.8,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2829,1,15.7,4,0,0,1,1.035,0,110,5,1.12,0.95
2830,2,10.5,8,0,0,1,1.035,0,110,5,1.12,0.95
2831,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2832,1,16.8,4,0,0,1,1.035,0,110,5,1.12,0.95
2833,2,11.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2834,2,14.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2835,1,10.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2836,1,12.8,4,0,0,1,1.035,0,110,5,1.12,0.95
2837,1,12.6,3,0,0,1,1.035,0,110,5,1.12,0.95
2838,1,3.7,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2839,1,2.9,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2840,1,12.6,3,0,0,1,1.035,0,110,5,1.12,0.95
2841,1,13.6,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2842,1,17.8,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2843,1,19.4,4,0,0,1,1.035,0,110,5,1.12,0.95
2844,1,14.7,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2845,2,15.7,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2846,1,13.1,2,0,0,1,1.035,0,110,5,1.12,0.95
2847,1,14,4.8,0,0,1,1.035,0,110,5,1.12,0.95
2848,1,10.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2849,1,3.7,1,0,0,1,1.035,0,110,5,1.12,0.95
2850,1,6.3,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2851,2,3,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2852,1,9.4,1,0,0,1,1.035,0,110,5,1.12,0.95
2853,1,23.1,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2854,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2855,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2856,1,0,0,0,60,1,1,0,16,5,1.25,0.75
2857,2,8.4,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2858,1,8.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2859,1,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2860,1,18.3,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2861,1,23.1,6,0,0,1,1.035,0,110,5,1.12,0.95
2862,2,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2863,1,11.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2864,1,26.2,2,0,0,1,1.035,0,110,5,1.12,0.95
2865,1,6.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2866,1,4,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2867,1,21,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2868,1,8.4,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2869,2,15.7,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2870,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2871,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2872,1,8.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2873,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2874,1,16.8,5,0,0,1,1.035,0,110,5,1.12,0.95
2875,1,0.1,0,0,0,1,1.035,0,110,5,1.12,0.95
2876,1,3.7,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2877,1,14.7,6,0,0,1,1.035,0,110,5,1.12,0.95
2878,1,14.7,4,0,0,1,1.035,0,110,5,1.12,0.95
2879,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2880,1,5.2,1,0,0,1,1.035,0,110,5,1.12,0.95
2881,1,5.2,1,0,0,1,1.035,0,110,5,1.12,0.95
2882,1,8.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2883,1,3.1,1,0,0,1,1.035,0,110,5,1.12,0.95
2884,1,5.8,1,0,0,1,1.035,0,110,5,1.12,0.95
2885,1,6.8,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2886,1,16.8,3,0,0,1,1.035,0,110,5,1.12,0.95
2887,1,7.1,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2888,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2889,1,7.9,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2890,2,4.2,1,0,0,1,1.035,0,110,5,1.12,0.95
2891,1,4,1,0,0,1,1.035,0,110,5,1.12,0.95
2892,1,0.1,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2893,2,21.4,5,0,0,1,1.035,0,110,5,1.12,0.95
2894,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2895,1,11.5,3,0,0,1,1.035,0,110,5,1.12,0.95
2896,1,18.3,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2897,2,23.6,16.4,0,0,1,1.035,0,110,5,1.12,0.95
2898,1,21,8.3,0,0,1,1.035,0,110,5,1.12,0.95
2899,2,22,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2900,1,19.9,8,0,0,1,1.035,0,110,5,1.12,0.95
2901,1,23.1,5,0,0,1,1.035,0,110,5,1.12,0.95
2902,1,5.2,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2903,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2904,1,18,5.8,0,0,1,1.035,0,110,5,1.12,0.95
2905,1,12.6,3,0,0,1,1.035,0,110,5,1.12,0.95
2906,1,4.2,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2907,1,24.6,6,0,0,1,1.035,0,110,5,1.12,0.95
2908,2,13.4,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2909,1,13.8,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2910,1,5.7,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2911,1,15.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2912,1,10.5,2,0,0,1,1.035,0,110,5,1.12,0.95
2913,1,12.6,4.3,0,0,1,1.035,0,110,5,1.12,0.95
2914,1,3.1,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2915,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2916,1,13.6,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2917,1,12.6,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2918,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2919,1,8.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2920,2,23.6,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2921,1,4.7,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2922,1,3.7,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2923,1,11,2,0,0,1,1.035,0,110,5,1.12,0.95
2924,2,7.9,2,0,0,1,1.035,0,110,5,1.12,0.95
2925,1,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2926,1,8.9,1,0,0,1,1.035,0,110,5,1.12,0.95
2927,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2928,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2929,2,12.6,1,0,0,1,1.035,0,110,5,1.12,0.95
2930,1,12.6,1,0,0,1,1.035,0,110,5,1.12,0.95
2931,1,7.2,2.7,0,0,1,1.035,0,110,5,1.12,0.95
2932,1,24.1,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2933,1,0.6,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2934,2,32.5,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2935,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2936,1,11.5,1,0,0,1,1.035,0,110,5,1.12,0.95
2937,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2938,2,27.8,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2939,1,5.2,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2940,1,6.8,2.3,0,0,1,1.035,0,110,5,1.12,0.95
2941,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2942,1,9.4,2,0,0,1,1.035,0,110,5,1.12,0.95
2943,2,105.8,35.3,0,0,1,1.035,0,110,5,1.12,0.95
2944,1,4.4,1.9,0,0,1,1.035,0,110,5,1.12,0.95
2945,1,6.3,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2946,1,28.3,6,0,0,1,1.035,0,110,5,1.12,0.95
2947,2,12.4,3.9,0,0,1,1.035,0,110,5,1.12,0.95
2948,1,6.8,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2949,1,7.3,2,0,0,1,1.035,0,110,5,1.12,0.95
2950,1,8.6,2.3,0,0,1,1.035,0,110,5,1.12,0.95
2951,1,12.7,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2952,1,20.9,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2953,1,4.6,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2954,2,13.5,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2955,1,15.4,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2956,1,13.6,3,0,0,1,1.035,0,110,5,1.12,0.95
2957,1,13,3.3,0,0,1,1.035,0,110,5,1.12,0.95
2958,1,12.6,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2959,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2960,2,3.6,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2961,1,12.6,2,0,0,1,1.035,0,110,5,1.12,0.95
2962,1,4.2,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2963,1,15.2,4.6,0,0,1,1.035,0,110,5,1.12,0.95
2964,2,22,6,0,0,1,1.035,0,110,5,1.12,0.95
2965,1,26.2,4,0,0,1,1.035,0,110,5,1.12,0.95
2966,2,9.4,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2967,1,26.2,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2968,2,6.6,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2969,1,13.4,7.4,0,0,1,1.035,0,110,5,1.12,0.95
2970,1,12.6,4,0,0,1,1.035,0,110,5,1.12,0.95
2971,1,23.1,6.3,0,0,1,1.035,0,110,5,1.12,0.95
2972,2,15.4,4,0,0,1,1.035,0,110,5,1.12,0.95
2973,2,0.5,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2974,1,16,4,0,0,1,1.035,0,110,5,1.12,0.95
2975,1,7.9,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2976,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2977,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2978,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2979,1,22,5,0,0,1,1.035,0,110,5,1.12,0.95
2980,1,22,5,0,0,1,1.035,0,110,5,1.12,0.95
2981,1,2.1,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2982,1,13.6,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2983,1,15.7,3,0,0,1,1.035,0,110,5,1.12,0.95
2984,2,40.9,11.9,0,0,1,1.035,0,110,5,1.12,0.95
2985,1,35.2,9.6,0,0,1,1.035,0,110,5,1.12,0.95
2986,1,7.9,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2987,1,29.3,18.1,0,0,1,1.035,0,110,5,1.12,0.95
2988,1,17.3,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2989,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2990,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2991,2,14.7,4.5,0,0,1,1.035,0,110,5,1.12,0.95
2992,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2993,1,4.1,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2994,2,0.3,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2995,2,0.3,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2996,1,2.1,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2997,1,16,6,0,0,0,1.035,0,110,0,1.12,0.95
2998,1,0,0,0,0,0,1.035,0,110,0,1.12,0.95
2999,1,33,12,0,0,0,1.035,0,110,0,1.12,0.95
3000,1,16,6,0,0,0,1.035,0,110,0,1.12,0.95
3001,1,50,14,0,0,0,1.035,0,110,0,1.12,0.95
3002,1,50,14,0,0,0,1.035,0,110,0,1.12,0.95
3003,1,25,10,0,0,0,1.035,0,110,0,1.12,0.95
3004,1,65,26,0,0,0,1.035,0,110,0,1.12,0.95
3005,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
3006,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3007,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
3008,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3010,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3011,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
3012,2,0,0,0,0,0,1,0,400,0,1.05,0.95
3013,1,2,1,0,0,1,1.035,0,110,5,1.12,0.95
