bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
35308,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35309,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35310,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35311,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35312,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35313,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35316,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35317,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35319,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35321,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35322,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35323,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35324,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35325,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35326,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35327,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35330,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35331,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35332,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35333,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35335,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35336,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35337,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35339,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35341,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35377,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35378,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35379,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35380,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35381,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35382,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35383,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35384,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35385,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35386,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35387,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35388,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35389,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35391,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35394,2,0,0,0,0,1,1,0,500,1,1.1,0.9
35395,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35396,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35397,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35398,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35399,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35400,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35401,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35402,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35403,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35405,1,0,0,0,0,1,1,0,230,1,1.1,0.9
35406,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35408,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35409,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35410,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35412,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35413,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
35415,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35416,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35417,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35418,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35419,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35420,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35421,2,0,0,0,0,1,1,0,138,1,1.1,0.9
35422,2,0,0,0,0,1,1,0,69,1,1.1,0.9
35423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36603,1,3.615,0.741,0,0,1,1,0,69,1,1.1,0.9
36604,1,5.932,2.132,0,0,1,1,0,69,1,1.1,0.9
36605,1,5.561,2.039,0,0,1,1,0,69,1,1.1,0.9
36606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36608,1,5.839,2.132,0,0,1,1,0,69,1,1.1,0.9
36609,1,3.244,1.39,0,0,1,1,0,138,1,1.1,0.9
36610,1,6.21,2.873,0,0,1,1,0,69,1,1.1,0.9
36611,1,4.912,2.039,0,0,1,1,0,138,1,1.1,0.9
36612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36613,1,0,0,0,31.9999604565,1,1,0,138,1,1.1,0.9
36614,1,2.781,0.556,0,0.00040296557369,1,1,0,69,1,1.1,0.9
36615,1,6.488,0.927,0,0,1,1,0,69,1,1.1,0.9
36616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36618,1,20.854,6.673,0,0,1,1,0,69,1,1.1,0.9
36619,1,3.707,1.576,0,0,1,1,0,138,1,1.1,0.9
36620,1,5.654,2.039,0,0,1,1,0,69,1,1.1,0.9
36621,1,14.366,6.302,0,0,1,1,0,69,1,1.1,0.9
36622,1,3.522,1.298,0,0,1,1,0,69,1,1.1,0.9
36623,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36624,1,7.785,2.688,0,0,1,1,0,69,1,1.1,0.9
36625,1,17.054,6.395,0,0,1,1,0,69,1,1.1,0.9
36626,1,8.527,2.966,0,0,1,1,0,69,1,1.1,0.9
36627,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36632,1,7.878,3.429,0,0,1,1,0,69,1,1.1,0.9
36633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36634,1,3.707,1.483,0,0,1,1,0,69,1,1.1,0.9
36635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36636,1,12.234,4.727,0,0,1,1,0,69,1,1.1,0.9
36637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36638,1,12.512,5.098,0,0,1,1,0,69,1,1.1,0.9
36639,1,4.634,1.854,0,0,1,1,0,69,1,1.1,0.9
36640,1,3.244,1.39,0,0,1,1,0,69,1,1.1,0.9
36641,1,12.883,3.985,0,0,1,1,0,69,1,1.1,0.9
36642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36644,1,6.395,2.873,0,0,1,1,0,69,1,1.1,0.9
36645,1,7.878,2.781,0,0,1,1,0,69,1,1.1,0.9
36646,1,26.322,11.493,0,0,1,1,0,138,1,1.1,0.9
36647,1,46.712,14.459,0,0,1,1,0,345,1,1.1,0.9
36648,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36650,1,22.986,8.898,0,0,1,1,0,138,1,1.1,0.9
36651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36652,1,10.844,4.171,0,0,1,1,0,69,1,1.1,0.9
36653,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36654,1,17.054,6.488,0,0,1,1,0,138,1,1.1,0.9
36655,1,8.156,3.522,0,0,1,1,0,138,1,1.1,0.9
36656,1,10.751,5.005,0,0,1,1,0,138,1,1.1,0.9
36657,1,36.332,12.605,0,0,1,1,0,138,1,1.1,0.9
36658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36659,1,13.81,5.839,0,0,1,1,0,138,1,1.1,0.9
36660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36662,1,6.21,2.595,0,0,1,1,0,69,1,1.1,0.9
36663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36664,1,14.922,6.302,0,0,1,1,0,69,1,1.1,0.9
36665,1,56.166,20.112,0,0,1,1,0,138,1,1.1,0.9
36666,1,8.249,3.337,0,0,1,1,0,69,1,1.1,0.9
36667,1,24.932,8.712,0,0,1,1,0,138,1,1.1,0.9
36668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36669,1,17.424,7.229,0,0,1,1,0,138,1,1.1,0.9
36670,1,8.063,0.649,0,0,1,1,0,138,1,1.1,0.9
36671,1,20.39,4.449,0,0,1,1,0,69,1,1.1,0.9
36672,1,10.195,3.151,0,0,1,1,0,69,1,1.1,0.9
36673,1,6.302,2.317,0,0,1,1,0,69,1,1.1,0.9
36674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36675,1,8.434,3.707,0,0,1,1,0,69,1,1.1,0.9
36676,1,7.137,2.224,0,0,1,1,0,69,1,1.1,0.9
36677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36678,1,9.083,3.337,0,0,1,1,0,69,1,1.1,0.9
36679,1,7.322,3.151,0,0,1,1,0,69,1,1.1,0.9
36680,1,7.971,3.707,0,0,1,1,0,69,1,1.1,0.9
36681,1,13.254,5.468,0,0,1,1,0,69,1,1.1,0.9
36682,1,13.995,6.024,0,0,1,1,0,69,1,1.1,0.9
36683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36684,1,45.786,14.181,0,0,1,1,0,230,1,1.1,0.9
36685,1,160.806,44.117,0,0,1,1,0,500,1,1.1,0.9
36686,1,13.532,5.376,0,0,1,1,0,138,1,1.1,0.9
36687,1,20.946,7.415,0,0,1,1,0,138,1,1.1,0.9
36688,1,19,7.693,0,0,1,1,0,138,1,1.1,0.9
36689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36690,1,14.644,4.912,0,0,1,1,0,69,1,1.1,0.9
36691,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36692,1,8.249,3.8,0,0,1,1,0,69,1,1.1,0.9
36693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36694,1,9.824,3.985,0,0,1,1,0,500,1,1.1,0.9
36695,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36696,1,11.215,4.634,0,0,1,1,0,138,1,1.1,0.9
36697,1,3.059,1.205,0,0,1,1,0,69,1,1.1,0.9
36698,1,5.005,2.41,0,0,1,1,0,138,1,1.1,0.9
36699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36700,1,2.224,0.927,0,0,1,1,0,138,1,1.1,0.9
36701,1,2.688,1.205,0,0,1,1,0,138,1,1.1,0.9
36702,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36703,1,12.512,4.356,0,0,1,1,0,138,1,1.1,0.9
36704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36706,1,7.878,3.059,0,0,1,1,0,69,1,1.1,0.9
36707,1,3.429,1.483,0,0,1,1,0,69,1,1.1,0.9
36708,1,5.839,2.781,0,0,1,1,0,69,1,1.1,0.9
36709,1,8.805,3.985,0,0,1,1,0,69,1,1.1,0.9
36710,1,8.156,3.707,0,0,1,1,0,69,1,1.1,0.9
36711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36712,1,6.581,3.059,0,0,1,1,0,138,1,1.1,0.9
36713,1,10.844,4.541,0,0,1,1,0,69,1,1.1,0.9
36714,1,7.693,3.707,0,0,1,1,0,69,1,1.1,0.9
36715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36719,1,5.098,1.946,0,0,1,1,0,69,1,1.1,0.9
36720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36722,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36723,1,5.746,2.132,0,0,1,1,0,69,1,1.1,0.9
36724,1,20.854,6.859,0,0,1,1,0,69,1,1.1,0.9
36725,1,28.917,9.083,0,0,1,1,0,69,1,1.1,0.9
36726,1,17.332,5.746,0,0,1,1,0,69,1,1.1,0.9
36727,1,0.371,0.093,0,0,1,1,0,69,1,1.1,0.9
36728,1,6.21,2.41,0,0,1,1,0,138,1,1.1,0.9
36729,1,2.688,1.205,0,0,1,1,0,138,1,1.1,0.9
36730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36731,1,3.615,1.483,0,0,1,1,0,69,1,1.1,0.9
36732,1,3.151,1.298,0,0,1,1,0,69,1,1.1,0.9
36733,1,4.912,2.132,0,0,1,1,0,69,1,1.1,0.9
36734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36736,1,8.99,3.244,0,0,1,1,0,69,1,1.1,0.9
36737,1,13.903,4.727,0,0,1,1,0,345,1,1.1,0.9
36738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36739,1,15.107,5.376,0,0,1,1,0,345,1,1.1,0.9
36740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36742,1,13.346,5.932,0,0,1,1,0,69,1,1.1,0.9
36743,1,5.654,2.502,0,0,1,1,0,69,1,1.1,0.9
36744,1,6.302,2.688,0,0,1,1,0,69,1,1.1,0.9
36745,1,3.707,1.39,0,0,1,1,0,69,1,1.1,0.9
36746,1,6.302,2.502,0,0,1,1,0,138,1,1.1,0.9
36747,1,10.473,4.263,0,0,1,1,0,138,1,1.1,0.9
36748,1,9.361,3.8,0,0,1,1,0,138,1,1.1,0.9
36749,1,8.342,3.059,0,0,1,1,0,69,1,1.1,0.9
36750,1,2.502,0.927,0,0,1,1,0,69,1,1.1,0.9
36751,1,8.156,2.595,0,0,1,1,0,69,1,1.1,0.9
36752,1,7.785,3.429,0,0,1,1,0,69,1,1.1,0.9
36753,1,9.639,4.541,0,0,1,1,0,69,1,1.1,0.9
36754,1,16.59,7.6,0,0,1,1,0,138,1,1.1,0.9
36755,1,11.4,4.634,0,0,1,1,0,138,1,1.1,0.9
36756,1,18.259,5.654,0,0,1,1,0,138,1,1.1,0.9
36757,1,4.912,2.039,0,0,1,1,0,69,1,1.1,0.9
36758,1,9.083,3.8,0,0,1,1,0,69,1,1.1,0.9
36759,1,4.171,2.039,0,0,1,1,0,69,1,1.1,0.9
36760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36761,1,9.361,4.356,0,0,1,1,0,69,1,1.1,0.9
36762,1,10.937,4.634,0,0,1,1,0,69,1,1.1,0.9
36763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36764,1,12.142,4.541,0,0,1,1,0,69,1,1.1,0.9
36765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36768,1,14.737,5.561,0,0,1,1,0,69,1,1.1,0.9
36769,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36770,1,3.151,1.205,0,0,1,1,0,69,1,1.1,0.9
36771,1,5.19,2.132,0,0,1,1,0,138,1,1.1,0.9
36772,1,6.859,2.688,0,0,1,1,0,69,1,1.1,0.9
36773,1,23.078,7.044,0,0,1,1,0,69,1,1.1,0.9
36774,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36775,1,7.693,2.41,0,0,1,1,0,69,1,1.1,0.9
36776,1,6.488,3.059,0,0,1,1,0,69,1,1.1,0.9
36777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36779,1,5.098,2.039,0,0,1,1,0,69,1,1.1,0.9
36780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36781,1,26.322,8.434,0,0,1,1,0,230,1,1.1,0.9
36782,1,10.566,4.356,0,0,1,1,0,345,1,1.1,0.9
36783,1,2.873,1.205,0,0,1,1,0,138,1,1.1,0.9
36784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36785,1,20.298,8.063,0,0,1,1,0,69,1,1.1,0.9
36786,1,8.712,0.522,0,0,1,1,0,69,1,1.1,0.9
36787,1,8.249,3.059,0,0,1,1,0,69,1,1.1,0.9
36788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36789,1,9.639,3.893,0,0,1,1,0,69,1,1.1,0.9
36790,1,107.513,28.639,0,0,1,1,0,345,1,1.1,0.9
36791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36792,1,10.937,4.541,0,0,1,1,0,69,1,1.1,0.9
36793,1,8.342,3.893,0,0,1,1,0,69,1,1.1,0.9
36794,1,13.161,5.468,0,0,1,1,0,69,1,1.1,0.9
36795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36796,1,13.81,5.376,0,0,1,1,0,69,1,1.1,0.9
36797,1,3.8,1.668,0,0,1,1,0,69,1,1.1,0.9
36798,1,9.268,3.8,0,0,1,1,0,69,1,1.1,0.9
36799,1,5.005,2.132,0,0,1,1,0,69,1,1.1,0.9
36800,1,61.449,15.756,0,0,1,1,0,345,1,1.1,0.9
36801,1,16.498,7.137,0,0,1,1,0,69,1,1.1,0.9
36802,1,11.863,4.634,0,0,1,1,0,69,1,1.1,0.9
36803,1,9.361,3.8,0,0,1,1,0,69,1,1.1,0.9
36804,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36805,1,6.766,2.688,0,0,1,1,0,69,1,1.1,0.9
36806,1,0.371,0.185,0,0,1,1,0,69,1,1.1,0.9
36807,1,12.42,5.468,0,0,1,1,0,69,1,1.1,0.9
36808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36809,1,8.249,3.893,0,0,1,1,0,138,1,1.1,0.9
36810,1,8.62,3.244,0,0,1,1,0,138,1,1.1,0.9
36811,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36813,1,5.376,2.039,0,0,1,1,0,69,1,1.1,0.9
36814,1,7.322,2.966,0,0,1,1,0,69,1,1.1,0.9
36815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36816,1,27.712,0,0,23.9999852561,1,1,0,138,1,1.1,0.9
36817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36818,1,13.903,6.024,0,0,1,1,0,69,1,1.1,0.9
36819,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36820,1,6.302,2.317,0,0,1,1,0,69,1,1.1,0.9
36821,1,8.063,2.781,0,0,1,1,0,69,1,1.1,0.9
36822,1,2.595,1.112,0,0,1,1,0,69,1,1.1,0.9
36823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36824,1,17.054,5.283,0,0,1,1,0,69,1,1.1,0.9
36825,1,10.195,4.634,0,0,1,1,0,69,1,1.1,0.9
36826,1,6.673,2.595,0,0,1,1,0,69,1,1.1,0.9
36827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36828,1,2.502,1.112,0,0,1,1,0,69,1,1.1,0.9
36829,1,2.966,1.39,0,0,1,1,0,138,1,1.1,0.9
36830,1,7.6,2.966,0,0,1,1,0,69,1,1.1,0.9
36831,1,13.439,4.912,0,0,1,1,0,69,1,1.1,0.9
36832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36833,1,91.757,26.322,0,0,1,1,0,500,1,1.1,0.9
36834,1,13.161,5.283,0,0,1,1,0,138,1,1.1,0.9
36835,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36838,1,15.478,6.859,0,0,1,1,0,69,1,1.1,0.9
36839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36840,1,18.907,7.044,0,0,1,1,0,69,1,1.1,0.9
36841,1,8.712,3.893,0,0,1,1,0,69,1,1.1,0.9
36842,1,13.995,5.376,0,0,1,1,0,69,1,1.1,0.9
36843,1,6.024,2.41,0,0,1,1,0,69,1,1.1,0.9
36844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36845,1,38.093,16.127,0,0,1,1,0,138,1,1.1,0.9
36846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36847,1,10.103,3.522,0,0,1,1,0,69,1,1.1,0.9
36848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36850,1,8.712,3.337,0,0,1,1,0,69,1,1.1,0.9
36851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36852,1,8.99,3.8,0,0,1,1,0,69,1,1.1,0.9
36853,1,16.405,7.137,0,0,1,1,0,69,1,1.1,0.9
36854,1,21.595,8.156,0,0,1,1,0,138,1,1.1,0.9
36855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36856,1,3.151,1.483,0,0,1,1,0,69,1,1.1,0.9
36857,1,14.459,6.21,0,0,1,1,0,69,1,1.1,0.9
36858,1,1.298,0.556,0,0,1,1,0,69,1,1.1,0.9
36859,1,12.512,5.19,0,0,1,1,0,69,1,1.1,0.9
36860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36861,1,6.21,2.317,0,0,1,1,0,69,1,1.1,0.9
36862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36863,1,13.161,5.19,0,0,1,1,0,69,1,1.1,0.9
36864,1,3.985,1.761,0,0,1,1,0,69,1,1.1,0.9
36865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36866,1,5.098,1.854,0,0,1,1,0,69,1,1.1,0.9
36867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36868,1,6.581,3.059,0,0,1,1,0,69,1,1.1,0.9
36869,1,12.883,3.707,0,0,1,1,0,69,1,1.1,0.9
36870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36872,1,7.137,3.059,0,0,1,1,0,69,1,1.1,0.9
36873,1,10.473,3.893,0,0,1,1,0,69,1,1.1,0.9
36874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36876,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36877,1,11.493,4.263,0,0,1,1,0,69,1,1.1,0.9
36878,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36879,1,7.693,3.244,0,0,1,1,0,69,1,1.1,0.9
36880,1,19.834,7.044,0,0,1,1,0,69,1,1.1,0.9
36881,1,12.049,3.893,0,0,1,1,0,69,1,1.1,0.9
36882,1,6.488,2.502,0,0,1,1,0,69,1,1.1,0.9
36883,1,7.137,3.151,0,0,1,1,0,69,1,1.1,0.9
36884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36886,1,4.634,1.946,0,0,1,1,0,69,1,1.1,0.9
36887,1,3.429,1.298,0,0,1,1,0,69,1,1.1,0.9
36888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36892,1,22.893,7.322,0,0,1,1,0,69,1,1.1,0.9
36893,1,11.4,4.727,0,0,1,1,0,69,1,1.1,0.9
36894,1,11.122,4.727,0,0,1,1,0,69,1,1.1,0.9
36895,1,14.366,5.561,0,0,1,1,0,69,1,1.1,0.9
36896,1,8.712,3.893,0,0,1,1,0,69,1,1.1,0.9
36897,1,17.795,8.249,0,0,1,1,0,69,1,1.1,0.9
36898,1,6.024,2.41,0,0,1,1,0,69,1,1.1,0.9
36899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36900,1,3.707,1.483,0,0,1,1,0,69,1,1.1,0.9
36901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36903,1,11.307,5.283,0,0,1,1,0,138,1,1.1,0.9
36904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36906,1,12.883,5.561,0,0,1,1,0,69,1,1.1,0.9
36907,1,6.488,2.966,0,0,1,1,0,69,1,1.1,0.9
36908,1,8.527,3.151,0,0,1,1,0,69,1,1.1,0.9
36909,1,4.356,1.946,0,0,1,1,0,69,1,1.1,0.9
36910,1,6.673,3.059,0,0,1,1,0,69,1,1.1,0.9
36911,1,9.176,4.078,0,0,1,1,0,69,1,1.1,0.9
36912,1,20.205,8.527,0,0,1,1,0,69,1,1.1,0.9
36913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36915,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36916,1,14.273,6.488,0,0,1,1,0,69,1,1.1,0.9
36917,1,18.073,6.117,0,0,1,1,0,138,1,1.1,0.9
36918,1,11.215,4.727,0,0,1,1,0,138,1,1.1,0.9
36919,1,7.971,2.966,0,0,1,1,0,69,1,1.1,0.9
36920,1,11.215,4.263,0,0,1,1,0,138,1,1.1,0.9
36921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36925,1,9.083,3.522,0,0,1,1,0,138,1,1.1,0.9
36926,1,3.429,1.298,0,0,1,1,0,69,1,1.1,0.9
36927,1,5.19,2.132,0,0,1,1,0,69,1,1.1,0.9
36928,1,0.834,0.371,0,0,1,1,0,69,1,1.1,0.9
36929,1,3.615,1.483,0,0,1,1,0,69,1,1.1,0.9
36930,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36931,1,11.122,5.19,0,0,1,1,0,500,1,1.1,0.9
36932,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36933,1,3.337,1.483,0,0,1,1,0,69,1,1.1,0.9
36934,1,1.946,0.834,0,0,1,1,0,69,1,1.1,0.9
36935,1,9.176,2.873,0,0,1,1,0,69,1,1.1,0.9
36936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36937,1,10.01,4.634,0,0,1,1,0,69,1,1.1,0.9
36938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36939,1,7.507,3.429,0,0,1,1,0,230,1,1.1,0.9
36940,1,10.288,3.893,0,0,1,1,0,500,1,1.1,0.9
36941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36942,1,11.678,5.005,0,0,1,1,0,69,1,1.1,0.9
36943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36944,1,15.015,6.581,0,0,1,1,0,69,1,1.1,0.9
36945,1,7.878,2.873,0,0,1,1,0,69,1,1.1,0.9
36946,1,8.342,3.429,0,0,1,1,0,69,1,1.1,0.9
36947,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36948,1,12.234,3.985,0,0,1,1,0,69,1,1.1,0.9
36949,1,4.82,2.224,0,0,1,1,0,69,1,1.1,0.9
36950,1,8.805,3.707,0,0,1,1,0,138,1,1.1,0.9
36951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36952,1,6.488,2.502,0,0,1,1,0,69,1,1.1,0.9
36953,1,28.176,11.4,0,0,1,1,0,345,1,1.1,0.9
36954,1,9.546,3.522,0,0,1,1,0,345,1,1.1,0.9
36955,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36957,1,6.488,2.781,0,0,1,1,0,138,1,1.1,0.9
36958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
36959,1,6.581,2.595,0,0,1,1,0,138,1,1.1,0.9
36960,1,25.025,10.195,0,0,1,1,0,138,1,1.1,0.9
36961,1,12.605,4.82,0,0,1,1,0,69,1,1.1,0.9
36962,1,23.542,9.361,0,0,1,1,0,138,1,1.1,0.9
36963,1,22.337,10.01,0,0,1,1,0,138,1,1.1,0.9
36964,1,5.005,1.854,0,0,1,1,0,69,1,1.1,0.9
36965,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36966,1,59.595,19.371,0,0,1,1,0,230,1,1.1,0.9
36967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36970,1,23.171,10.288,0,0,1,1,0,138,1,1.1,0.9
36971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36974,1,60.522,21.41,0,0,1,1,0,500,1,1.1,0.9
36975,1,17.239,5.654,0,0,1,1,0,138,1,1.1,0.9
36976,1,0,0,0,0,1,1,0,500,1,1.1,0.9
36977,1,9.454,3.707,0,0,1,1,0,69,1,1.1,0.9
36978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36979,1,5.839,2.224,0,0,1,1,0,69,1,1.1,0.9
36980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36981,1,24.005,10.01,0,0,1,1,0,69,1,1.1,0.9
36982,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36983,1,4.82,1.761,0,0,1,1,0,69,1,1.1,0.9
36984,1,16.961,7.044,0,0,1,1,0,69,1,1.1,0.9
36985,1,0,0,0,31.9999913208,1,1,0,138,1,1.1,0.9
36986,1,0,0,0,31.999990207,1,1,0,138,1,1.1,0.9
36987,1,7.693,3.429,0,0,1,1,0,69,1,1.1,0.9
36988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36989,1,4.078,1.761,0,0,1,1,0,69,1,1.1,0.9
36990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36991,1,10.844,3.985,0,0,1,1,0,138,1,1.1,0.9
36992,1,5.098,2.317,0,0,1,1,0,138,1,1.1,0.9
36993,1,6.766,2.966,0,0,1,1,0,69,1,1.1,0.9
36994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36997,1,12.883,3.893,0,0,1,1,0,69,1,1.1,0.9
36998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
36999,1,5.468,2.502,0,0,1,1,0,69,1,1.1,0.9
37000,1,6.302,2.224,0,0,1,1,0,69,1,1.1,0.9
37001,1,19.556,7.785,0,0,1,1,0,69,1,1.1,0.9
37002,1,5.746,2.039,0,0,1,1,0,69,1,1.1,0.9
37003,1,3.151,1.298,0,0,1,1,0,69,1,1.1,0.9
37004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37005,1,7.137,2.781,0,0,1,1,0,69,1,1.1,0.9
37006,1,10.659,3.8,0,0,1,1,0,69,1,1.1,0.9
37007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37009,1,14.273,5.19,0,0,1,1,0,69,1,1.1,0.9
37010,1,10.473,4.449,0,0,1,1,0,69,1,1.1,0.9
37011,1,11.307,4.634,0,0,1,1,0,69,1,1.1,0.9
37012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37015,1,5.098,2.317,0,0,1,1,0,69,1,1.1,0.9
37016,1,2.039,0.834,0,0,1,1,0,69,1,1.1,0.9
37017,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37018,1,7.971,3.615,0,0,1,1,0,69,1,1.1,0.9
37019,1,7.137,3.429,0,0,1,1,0,69,1,1.1,0.9
37020,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37021,1,6.581,2.688,0,0,1,1,0,345,1,1.1,0.9
37022,1,7.507,2.966,0,0,1,1,0,345,1,1.1,0.9
37023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37024,1,8.249,3.8,0,0,1,1,0,69,1,1.1,0.9
37025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37026,1,8.063,3.615,0,0,1,1,0,230,1,1.1,0.9
37027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37028,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37029,1,9.824,3.522,0,0,1,1,0,69,1,1.1,0.9
37030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37031,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37033,1,11.863,5.561,0,0,1,1,0,69,1,1.1,0.9
37034,1,9.639,4.078,0,0,1,1,0,69,1,1.1,0.9
37035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37037,1,7.415,3.244,0,0,1,1,0,69,1,1.1,0.9
37038,1,3.707,1.761,0,0,1,1,0,69,1,1.1,0.9
37039,1,8.898,3.151,0,0,1,1,0,69,1,1.1,0.9
37040,1,8.898,3.337,0,0,1,1,0,69,1,1.1,0.9
37041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37042,1,4.356,1.761,0,0,1,1,0,69,1,1.1,0.9
37043,1,8.249,3.337,0,0,1,1,0,69,1,1.1,0.9
37044,1,15.664,3.337,0,23.9999994391,1,1,0,69,1,1.1,0.9
37045,1,5.283,0.927,0,0,1,1,0,69,1,1.1,0.9
37046,1,17.888,4.449,0,0,1,1,0,69,1,1.1,0.9
37047,1,10.844,4.171,0,0,1,1,0,69,1,1.1,0.9
37048,1,8.249,3.151,0,0,1,1,0,69,1,1.1,0.9
37049,1,5.19,1.946,0,0,1,1,0,69,1,1.1,0.9
37050,1,5.932,2.595,0,0,1,1,0,69,1,1.1,0.9
37051,1,23.82,6.859,0,0,1,1,0,69,1,1.1,0.9
37052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37054,1,3.244,1.483,0,0,1,1,0,69,1,1.1,0.9
37055,1,5.561,2.039,0,0,1,1,0,69,1,1.1,0.9
37056,1,13.532,5.654,0,0,1,1,0,69,1,1.1,0.9
37057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37058,1,6.488,2.688,0,0,1,1,0,69,1,1.1,0.9
37059,1,8.156,3.522,0,0,1,1,0,69,1,1.1,0.9
37060,1,17.146,5.654,0,0,1,1,0,138,1,1.1,0.9
37061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37063,1,16.312,5.005,0,0,1,1,0,138,1,1.1,0.9
37064,1,48.844,19.834,0,0,1,1,0,138,1,1.1,0.9
37065,1,43.839,13.995,0,0,1,1,0,138,1,1.1,0.9
37066,1,11.029,5.005,0,0,1,1,0,69,1,1.1,0.9
37067,1,14.088,5.932,0,0,1,1,0,69,1,1.1,0.9
37068,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37069,1,182.401,69.883,0,0,1,1,0,500,1,1.1,0.9
37070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37071,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37074,1,8.063,3.151,0,0,1,1,0,138,1,1.1,0.9
37075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37078,1,86.381,24.561,0,0,1,1,0,138,1,1.1,0.9
37079,1,13.439,5.098,0,0,1,1,0,138,1,1.1,0.9
37080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37082,1,28.361,11.4,0,0,1,1,0,69,1,1.1,0.9
37083,1,7.693,3.244,0,0,1,1,0,69,1,1.1,0.9
37084,1,9.176,4.078,0,0,1,1,0,69,1,1.1,0.9
37085,1,6.488,2.966,0,0,1,1,0,69,1,1.1,0.9
37086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37088,1,11.4,4.541,0,0,1,1,0,138,1,1.1,0.9
37089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37093,1,10.566,4.078,0,0,1,1,0,69,1,1.1,0.9
37094,1,24.376,9.268,0,0,1,1,0,69,1,1.1,0.9
37095,1,5.283,2.224,0,0,1,1,0,69,1,1.1,0.9
37096,1,4.634,1.854,0,0,1,1,0,69,1,1.1,0.9
37097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37098,1,17.332,6.859,0,0,1,1,0,69,1,1.1,0.9
37099,1,7.878,3.707,0,0,1,1,0,69,1,1.1,0.9
37100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37101,1,16.961,6.395,0,0,1,1,0,138,1,1.1,0.9
37102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37103,1,6.581,2.966,0,0,1,1,0,69,1,1.1,0.9
37104,1,6.581,2.595,0,0,1,1,0,69,1,1.1,0.9
37105,1,12.976,3.522,0,0,1,1,0,69,1,1.1,0.9
37106,1,6.673,3.059,0,0,1,1,0,69,1,1.1,0.9
37107,1,7.507,3.059,0,0,1,1,0,69,1,1.1,0.9
37108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37109,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37111,1,25.766,9.824,0,0,1,1,0,69,1,1.1,0.9
37112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37114,1,8.99,3.8,0,0,1,1,0,69,1,1.1,0.9
37115,1,9.917,4.078,0,0,1,1,0,69,1,1.1,0.9
37116,1,14.459,6.488,0,0,1,1,0,69,1,1.1,0.9
37117,1,3.151,1.298,0,0,1,1,0,69,1,1.1,0.9
37118,1,6.766,2.595,0,0,1,1,0,69,1,1.1,0.9
37119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37120,1,6.766,2.502,0,0,1,1,0,69,1,1.1,0.9
37121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37122,1,11.771,5.098,0,0,1,1,0,138,1,1.1,0.9
37123,1,7.971,3.707,0,0,1,1,0,69,1,1.1,0.9
37124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37126,1,13.81,5.654,0,0,1,1,0,138,1,1.1,0.9
37127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37131,1,14.922,4.912,0,0,1,1,0,69,1,1.1,0.9
37132,1,6.21,2.502,0,0,1,1,0,69,1,1.1,0.9
37133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37134,1,34.108,12.79,0,0,1,1,0,69,1,1.1,0.9
37135,1,4.541,1.761,0,0,1,1,0,69,1,1.1,0.9
37136,1,4.171,1.946,0,0,1,1,0,69,1,1.1,0.9
37137,1,6.488,2.688,0,0,1,1,0,69,1,1.1,0.9
37138,1,4.356,1.854,0,0,1,1,0,69,1,1.1,0.9
37139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37141,1,9.361,4.171,0,0,1,1,0,69,1,1.1,0.9
37142,1,12.142,4.541,0,0,1,1,0,69,1,1.1,0.9
37143,1,3.707,1.483,0,0,1,1,0,69,1,1.1,0.9
37144,1,8.156,3.707,0,0,1,1,0,138,1,1.1,0.9
37145,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37147,1,8.712,3.8,0,0,1,1,0,69,1,1.1,0.9
37148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37151,1,6.395,2.873,0,0,1,1,0,69,1,1.1,0.9
37152,1,6.766,2.41,0,0,1,1,0,69,1,1.1,0.9
37153,1,4.541,1.946,0,0,1,1,0,69,1,1.1,0.9
37154,1,14.273,6.395,0,0,1,1,0,138,1,1.1,0.9
37155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37156,1,8.62,3.985,0,0,1,1,0,69,1,1.1,0.9
37157,1,16.127,6.024,0,0,1,1,0,138,1,1.1,0.9
37158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37159,1,6.581,2.688,0,0,1,1,0,69,1,1.1,0.9
37160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37161,1,13.161,4.727,0,0,1,1,0,69,1,1.1,0.9
37162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37163,1,8.249,3.244,0,0,1,1,0,69,1,1.1,0.9
37164,1,7.415,3.059,0,0,1,1,0,69,1,1.1,0.9
37165,1,7.6,3.244,0,0,1,1,0,500,1,1.1,0.9
37166,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37167,1,13.439,6.024,0,0,1,1,0,69,1,1.1,0.9
37168,1,9.083,3.429,0,0,1,1,0,69,1,1.1,0.9
37169,1,7.693,3.522,0,0,1,1,0,69,1,1.1,0.9
37170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37171,1,7.507,2.781,0,0,1,1,0,69,1,1.1,0.9
37172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37173,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37174,1,8.712,3.8,0,0,1,1,0,69,1,1.1,0.9
37175,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37176,1,9.361,4.356,0,0,1,1,0,69,1,1.1,0.9
37177,1,12.883,5.283,0,0,1,1,0,138,1,1.1,0.9
37178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37179,1,5.654,2.317,0,0,1,1,0,69,1,1.1,0.9
37180,1,6.117,2.317,0,0,1,1,0,69,1,1.1,0.9
37181,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37182,1,6.859,2.595,0,0,1,1,0,69,1,1.1,0.9
37183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37184,1,7.878,3.151,0,0,1,1,0,69,1,1.1,0.9
37185,1,15.664,6.21,0,0,1,1,0,69,1,1.1,0.9
37186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37187,1,6.024,2.688,0,0,1,1,0,69,1,1.1,0.9
37188,1,12.698,5.376,0,0,1,1,0,69,1,1.1,0.9
37189,1,13.346,5.005,0,0,1,1,0,500,1,1.1,0.9
37190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37192,1,7.507,2.781,0,0,1,1,0,138,1,1.1,0.9
37193,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37194,1,10.01,3.8,0,0,1,1,0,345,1,1.1,0.9
37195,1,11.4,5.005,0,0,1,1,0,345,1,1.1,0.9
37196,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37197,1,14.829,5.283,0,0,1,1,0,69,1,1.1,0.9
37198,1,6.766,3.151,0,0,1,1,0,69,1,1.1,0.9
37199,1,11.493,4.171,0,0,1,1,0,69,1,1.1,0.9
37200,1,11.585,4.449,0,0,1,1,0,69,1,1.1,0.9
37201,1,8.063,3.893,0,0,1,1,0,69,1,1.1,0.9
37202,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37205,1,8.712,3.985,0,0,1,1,0,69,1,1.1,0.9
37206,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37207,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37208,1,6.302,2.595,0,0,1,1,0,69,1,1.1,0.9
37209,1,11.4,4.171,0,0,1,1,0,138,1,1.1,0.9
37210,1,9.824,4.634,0,0,1,1,0,230,1,1.1,0.9
37211,1,8.805,3.522,0,0,1,1,0,138,1,1.1,0.9
37212,1,5.005,2.41,0,0,1,1,0,69,1,1.1,0.9
37213,1,11.215,5.005,0,0,1,1,0,69,1,1.1,0.9
37214,1,11.585,4.912,0,0,1,1,0,69,1,1.1,0.9
37215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37216,1,21.132,8.342,0,0,1,1,0,69,1,1.1,0.9
37217,1,16.961,6.581,0,0,1,1,0,69,1,1.1,0.9
37218,1,13.717,5.468,0,0,1,1,0,69,1,1.1,0.9
37219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37221,1,17.239,6.024,0,0,1,1,0,69,1,1.1,0.9
37222,1,11.307,4.449,0,0,1,1,0,138,1,1.1,0.9
37223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37225,1,8.62,3.8,0,0,1,1,0,138,1,1.1,0.9
37226,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37230,1,4.171,1.946,0,0,1,1,0,69,1,1.1,0.9
37231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37232,1,6.024,2.41,0,0,1,1,0,138,1,1.1,0.9
37233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37234,1,8.063,3.893,0,0,1,1,0,138,1,1.1,0.9
37235,1,8.712,3.337,0,0,1,1,0,69,1,1.1,0.9
37236,1,6.859,3.151,0,0,1,1,0,69,1,1.1,0.9
37237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37238,1,8.342,3.429,0,0,1,1,0,138,1,1.1,0.9
37239,1,6.951,2.688,0,0,1,1,0,138,1,1.1,0.9
37240,1,4.727,1.854,0,0,1,1,0,69,1,1.1,0.9
37241,1,11.493,4.727,0,0,1,1,0,69,1,1.1,0.9
37242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37243,1,5.376,2.317,0,0,1,1,0,69,1,1.1,0.9
37244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37245,1,3.337,1.39,0,0,1,1,0,69,1,1.1,0.9
37246,1,5.561,2.039,0,0,1,1,0,69,1,1.1,0.9
37247,1,18.259,6.673,0,0,1,1,0,69,1,1.1,0.9
37248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37249,1,13.068,4.912,0,0,1,1,0,69,1,1.1,0.9
37250,1,14.644,5.654,0,0,1,1,0,138,1,1.1,0.9
37251,1,12.698,5.654,0,0,1,1,0,69,1,1.1,0.9
37252,1,9.361,4.171,0,0,1,1,0,69,1,1.1,0.9
37253,1,9.824,3.893,0,0,1,1,0,138,1,1.1,0.9
37254,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37255,1,10.288,3.707,0,0,1,1,0,69,1,1.1,0.9
37256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37259,1,14.366,6.581,0,0,1,1,0,138,1,1.1,0.9
37260,1,8.99,3.707,0,0,1,1,0,138,1,1.1,0.9
37261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37262,1,11.215,4.263,0,0,1,1,0,138,1,1.1,0.9
37263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37264,1,10.844,4.078,0,0,1,1,0,69,1,1.1,0.9
37265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37266,1,6.488,2.873,0,0,1,1,0,138,1,1.1,0.9
37267,1,8.898,3.893,0,0,1,1,0,69,1,1.1,0.9
37268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37269,1,7.415,3.059,0,0,1,1,0,69,1,1.1,0.9
37270,1,20.39,7.878,0,0,1,1,0,138,1,1.1,0.9
37271,1,7.6,2.873,0,0,1,1,0,345,1,1.1,0.9
37272,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37273,1,7.693,3.059,0,0,1,1,0,69,1,1.1,0.9
37274,1,10.195,4.171,0,0,1,1,0,345,1,1.1,0.9
37275,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37276,1,60.059,15.942,0,0,1,1,0,500,1,1.1,0.9
37277,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37278,1,34.849,13.254,0,0,1,1,0,138,1,1.1,0.9
37279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37281,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37282,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37283,1,19,8.249,0,0,1,1,0,69,1,1.1,0.9
37284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37288,1,9.824,3.522,0,0,1,1,0,138,1,1.1,0.9
37289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37290,1,24.932,8.342,0,0,1,1,0,138,1,1.1,0.9
37291,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37292,1,5.376,2.224,0,0,1,1,0,69,1,1.1,0.9
37293,1,7.229,3.151,0,0,1,1,0,69,1,1.1,0.9
37294,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37295,1,7.6,3.337,0,0,1,1,0,69,1,1.1,0.9
37296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37297,1,8.063,2.781,0,0,1,1,0,138,1,1.1,0.9
37298,1,9.546,4.171,0,0,1,1,0,69,1,1.1,0.9
37299,1,8.712,3.059,0,0,1,1,0,69,1,1.1,0.9
37300,1,4.634,1.946,0,0,1,1,0,69,1,1.1,0.9
37301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37302,1,4.727,1.946,0,0,1,1,0,138,1,1.1,0.9
37303,1,12.698,4.634,0,0,1,1,0,138,1,1.1,0.9
37304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37305,1,2.966,1.39,0,0,1,1,0,138,1,1.1,0.9
37306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37307,1,58.483,15.571,0,0,1,1,0,500,1,1.1,0.9
37308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37309,1,7.878,3.244,0,0,1,1,0,69,1,1.1,0.9
37310,1,7.878,3.707,0,0,1,1,0,69,1,1.1,0.9
37311,1,9.268,3.707,0,0,1,1,0,69,1,1.1,0.9
37312,1,6.21,2.781,0,0,1,1,0,69,1,1.1,0.9
37313,1,13.068,4.82,0,0,1,1,0,138,1,1.1,0.9
37314,1,17.795,6.581,0,0,1,1,0,138,1,1.1,0.9
37315,1,10.103,3.893,0,0,1,1,0,69,1,1.1,0.9
37316,1,8.063,3.522,0,0,1,1,0,138,1,1.1,0.9
37317,1,14.737,5.005,0,0,1,1,0,69,1,1.1,0.9
37318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37319,1,9.824,4.263,0,0,1,1,0,69,1,1.1,0.9
37320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37323,1,12.79,4.078,0,0,1,1,0,69,1,1.1,0.9
37324,1,5.932,2.502,0,0,1,1,0,138,1,1.1,0.9
37325,1,8.249,3.151,0,0,1,1,0,138,1,1.1,0.9
37326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37327,1,10.751,3.707,0,0,1,1,0,69,1,1.1,0.9
37328,1,7.693,3.707,0,0,1,1,0,69,1,1.1,0.9
37329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37330,1,15.015,6.395,0,0,1,1,0,138,1,1.1,0.9
37331,1,7.971,3.615,0,0,1,1,0,138,1,1.1,0.9
37332,1,7.044,3.059,0,0,1,1,0,69,1,1.1,0.9
37333,1,11.215,4.727,0,0,1,1,0,69,1,1.1,0.9
37334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37337,1,7.971,3.151,0,0,1,1,0,69,1,1.1,0.9
37338,1,4.82,1.668,0,0,1,1,0,138,1,1.1,0.9
37339,1,5.839,2.781,0,0,1,1,0,138,1,1.1,0.9
37340,1,10.844,4.912,0,0,1,1,0,138,1,1.1,0.9
37341,1,7.507,2.595,0,0,1,1,0,138,1,1.1,0.9
37342,1,8.527,3.244,0,0,1,1,0,138,1,1.1,0.9
37343,1,3.059,1.298,0,0,1,1,0,69,1,1.1,0.9
37344,1,6.488,2.781,0,0,1,1,0,69,1,1.1,0.9
37345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37348,1,12.42,5.839,0,0,1,1,0,69,1,1.1,0.9
37349,1,12.605,4.634,0,0,1,1,0,69,1,1.1,0.9
37350,1,3.429,1.483,0,0,1,1,0,69,1,1.1,0.9
37351,1,3.8,1.576,0,0,1,1,0,69,1,1.1,0.9
37352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37353,1,4.356,1.761,0,0,1,1,0,69,1,1.1,0.9
37354,1,11.307,4.078,0,0,1,1,0,69,1,1.1,0.9
37355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37358,1,8.527,3.985,0,0,1,1,0,138,1,1.1,0.9
37359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37360,1,27.249,10.01,0,0,1,1,0,138,1,1.1,0.9
37361,1,35.869,14.366,0,0,1,1,0,138,1,1.1,0.9
37362,1,9.268,4.078,0,0,1,1,0,69,1,1.1,0.9
37363,1,7.971,3.615,0,0,1,1,0,69,1,1.1,0.9
37364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37365,1,38.834,12.79,0,0,1,1,0,500,1,1.1,0.9
37366,1,4.541,1.854,0,0,1,1,0,69,1,1.1,0.9
37367,1,16.498,6.673,0,0,1,1,0,69,1,1.1,0.9
37368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37369,1,3.151,1.483,0,0,1,1,0,69,1,1.1,0.9
37370,1,3.429,1.483,0,0,1,1,0,69,1,1.1,0.9
37371,1,5.839,2.502,0,0,1,1,0,69,1,1.1,0.9
37372,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37374,1,3.059,1.298,0,0,1,1,0,138,1,1.1,0.9
37375,1,3.337,1.576,0,0,1,1,0,138,1,1.1,0.9
37376,1,14.273,5.283,0,0,1,1,0,69,1,1.1,0.9
37377,1,5.654,2.317,0,0,1,1,0,138,1,1.1,0.9
37378,1,6.859,2.688,0,0,1,1,0,230,1,1.1,0.9
37379,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37380,1,10.659,4.82,0,0,1,1,0,69,1,1.1,0.9
37381,1,3.615,1.576,0,0,1,1,0,138,1,1.1,0.9
37382,1,8.805,-1.39,0,0,1,1,0,69,1,1.1,0.9
37383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37384,1,2.595,1.02,0,0,1,1,0,69,1,1.1,0.9
37385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37386,1,14.551,5.746,0,0,1,1,0,138,1,1.1,0.9
37387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37388,1,7.044,2.781,0,0,1,1,0,69,1,1.1,0.9
37389,1,4.356,2.039,0,0,1,1,0,69,1,1.1,0.9
37390,1,4.82,2.039,0,0,1,1,0,69,1,1.1,0.9
37391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37392,1,18.629,4.727,0,0,1,1,0,69,1,1.1,0.9
37393,1,11.678,5.376,0,0,1,1,0,69,1,1.1,0.9
37394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37396,1,7.785,2.966,0,0,1,1,0,138,1,1.1,0.9
37397,1,38.278,11.678,0,0,1,1,0,138,1,1.1,0.9
37398,1,14.551,5.098,0,0,1,1,0,69,1,1.1,0.9
37399,1,28.917,9.639,0,0,1,1,0,500,1,1.1,0.9
37400,1,42.912,17.239,0,0,1,1,0,500,1,1.1,0.9
37401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37402,1,12.142,4.263,0,0,1,1,0,138,1,1.1,0.9
37403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37404,1,38.464,10.937,0,0,1,1,0,138,1,1.1,0.9
37405,1,3.893,1.576,0,0,1,1,0,138,1,1.1,0.9
37406,1,0.649,0.185,0,0,1,1,0,69,1,1.1,0.9
37407,1,21.41,7.415,0,0,1,1,0,138,1,1.1,0.9
37408,1,19.185,8.063,0,0,1,1,0,138,1,1.1,0.9
37409,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37410,1,16.868,3.8,0,0,1,1,0,69,1,1.1,0.9
37411,1,4.078,1.854,0,0,1,1,0,69,1,1.1,0.9
37412,1,30.864,10.381,0,0,1,1,0,138,1,1.1,0.9
37413,1,20.668,7.878,0,0,1,1,0,345,1,1.1,0.9
37414,1,9.454,4.078,0,0,1,1,0,500,1,1.1,0.9
37415,1,16.683,5.839,0,0,1,1,0,230,1,1.1,0.9
37416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37417,1,43.932,18.166,0,0,1,1,0,138,1,1.1,0.9
37418,1,15.478,4.727,0,0,1,1,0,138,1,1.1,0.9
37419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37420,1,10.659,4.356,0,0,1,1,0,69,1,1.1,0.9
37421,1,33.088,13.254,0,0,1,1,0,500,1,1.1,0.9
37422,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37423,1,6.21,2.502,0,0,1,1,0,69,1,1.1,0.9
37424,1,5.283,2.502,0,0,1,1,0,69,1,1.1,0.9
37425,1,2.132,0.927,0,0,1,1,0,69,1,1.1,0.9
37426,1,13.532,5.468,0,0,1,1,0,69,1,1.1,0.9
37427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37429,1,9.268,3.893,0,0,1,1,0,138,1,1.1,0.9
37430,1,11.585,4.263,0,0,1,1,0,69,1,1.1,0.9
37431,1,5.19,2.317,0,0,1,1,0,69,1,1.1,0.9
37432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37433,1,7.785,2.781,0,0,1,1,0,69,1,1.1,0.9
37434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37435,1,6.766,2.781,0,0,1,1,0,69,1,1.1,0.9
37436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37438,1,13.81,4.541,0,0,1,1,0,69,1,1.1,0.9
37439,1,7.6,3.522,0,0,1,1,0,69,1,1.1,0.9
37440,1,8.898,3.8,0,0,1,1,0,69,1,1.1,0.9
37441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37442,1,57.093,17.795,0,0,1,1,0,138,1,1.1,0.9
37443,1,8.156,3.8,0,0,1,1,0,69,1,1.1,0.9
37444,1,63.488,22.059,0,0,1,1,0,345,1,1.1,0.9
37445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37446,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37447,1,6.024,2.688,0,0,1,1,0,69,1,1.1,0.9
37448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37449,1,12.605,5.376,0,0,1,1,0,69,1,1.1,0.9
37450,1,3.337,1.39,0,0,1,1,0,69,1,1.1,0.9
37451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37452,1,6.673,2.966,0,0,1,1,0,138,1,1.1,0.9
37453,1,3.8,1.39,0,0,1,1,0,138,1,1.1,0.9
37454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37458,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37459,1,3.707,1.39,0,0,1,1,0,69,1,1.1,0.9
37460,1,373.422,126.05,0,0,1,1,0,500,1,1.1,0.9
37461,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37462,1,9.639,3.985,0,0,1,1,0,69,1,1.1,0.9
37463,1,27.62,8.62,0,0,1,1,0,138,1,1.1,0.9
37464,1,13.068,5.932,0,0,1,1,0,345,1,1.1,0.9
37465,1,14.366,5.19,0,0,1,1,0,138,1,1.1,0.9
37466,1,8.063,2.873,0,0,1,1,0,69,1,1.1,0.9
37467,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37468,1,2.781,1.02,0,0,1,1,0,69,1,1.1,0.9
37469,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37470,1,43.005,9.268,0,0,1,1,0,500,1,1.1,0.9
37471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37472,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37473,1,3.707,1.576,0,0,1,1,0,69,1,1.1,0.9
37474,1,4.634,1.761,0,0,1,1,0,69,1,1.1,0.9
37475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37477,1,10.473,3.8,0,0,1,1,0,69,1,1.1,0.9
37478,1,9.824,3.522,0,0,1,1,0,69,1,1.1,0.9
37479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37480,1,6.395,2.781,0,0,1,1,0,500,1,1.1,0.9
37481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37482,1,8.249,3.707,0,0,1,1,0,69,1,1.1,0.9
37483,1,8.527,3.337,0,0,1,1,0,69,1,1.1,0.9
37484,1,11.029,5.098,0,0,1,1,0,69,1,1.1,0.9
37485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37486,1,10.103,4.727,0,0,1,1,0,69,1,1.1,0.9
37487,1,38.186,2.781,0,9.99996854034,1,1,0,138,1,1.1,0.9
37488,1,10.288,4.078,0,0,1,1,0,69,1,1.1,0.9
37489,1,7.322,2.688,0,0,1,1,0,69,1,1.1,0.9
37490,1,10.381,4.171,0,0,1,1,0,69,1,1.1,0.9
37491,1,24.468,10.01,0,0,1,1,0,69,1,1.1,0.9
37492,1,5.468,1.946,0,0,1,1,0,69,1,1.1,0.9
37493,1,6.024,2.317,0,0,1,1,0,69,1,1.1,0.9
37494,1,13.532,5.098,0,0,1,1,0,69,1,1.1,0.9
37495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37496,1,0,0,0,39.9999932207,1,1,0,138,1,1.1,0.9
37497,1,27.898,8.712,0,0,1,1,0,138,1,1.1,0.9
37498,1,10.751,4.263,0,0,1,1,0,138,1,1.1,0.9
37499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37500,1,11.863,0,0,0,1,1,0,69,1,1.1,0.9
37501,1,15.2,-1.854,0,0,1,1,0,69,1,1.1,0.9
37502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37503,1,4.912,1.854,0,0,1,1,0,69,1,1.1,0.9
37504,1,3.985,1.576,0,0,1,1,0,69,1,1.1,0.9
37505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37506,1,4.634,1.761,0,0,1,1,0,138,1,1.1,0.9
37507,1,2.595,0.927,0,0,1,1,0,69,1,1.1,0.9
37508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37509,1,17.888,7.137,0,0,1,1,0,69,1,1.1,0.9
37510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37513,1,9.454,3.8,0,0,1,1,0,500,1,1.1,0.9
37514,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37515,1,3.893,1.39,0,0,1,1,0,69,1,1.1,0.9
37516,1,7.785,2.966,0,0,1,1,0,138,1,1.1,0.9
37517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37519,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37520,1,11.585,4.263,0,0,1,1,0,69,1,1.1,0.9
37521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37523,1,18.351,5.098,0,0,1,1,0,138,1,1.1,0.9
37524,1,13.903,4.727,0,0,1,1,0,69,1,1.1,0.9
37525,1,4.171,2.039,0,0,1,1,0,69,1,1.1,0.9
37526,1,16.22,7.137,0,0,1,1,0,69,1,1.1,0.9
37527,1,19,6.673,0,0,1,1,0,69,1,1.1,0.9
37528,1,7.693,3.615,0,0,1,1,0,69,1,1.1,0.9
37529,1,18.722,7.137,0,0,1,1,0,69,1,1.1,0.9
37530,1,5.19,2.039,0,0,1,1,0,69,1,1.1,0.9
37531,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37532,1,16.59,6.395,0,0,1,1,0,69,1,1.1,0.9
37533,1,3.151,1.483,0,0,1,1,0,138,1,1.1,0.9
37534,1,4.541,1.668,0,0,1,1,0,500,1,1.1,0.9
37535,1,37.351,14.922,0,0,1,1,0,138,1,1.1,0.9
37536,1,7.693,2.873,0,0,1,1,0,345,1,1.1,0.9
37537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37538,1,14.181,6.302,0,0,1,1,0,69,1,1.1,0.9
37539,1,5.932,2.502,0,0,1,1,0,69,1,1.1,0.9
37540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37541,1,8.434,3.615,0,0,1,1,0,69,1,1.1,0.9
37542,1,12.327,4.82,0,0,1,1,0,69,1,1.1,0.9
37543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37544,1,4.263,1.668,0,0,1,1,0,69,1,1.1,0.9
37545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37546,1,6.766,2.41,0,0,1,1,0,69,1,1.1,0.9
37547,1,9.917,4.356,0,0,1,1,0,69,1,1.1,0.9
37548,1,6.302,3.059,0,0,1,1,0,138,1,1.1,0.9
37549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37550,1,5.283,2.41,0,0,1,1,0,69,1,1.1,0.9
37551,1,5.839,2.688,0,0,1,1,0,69,1,1.1,0.9
37552,1,4.727,2.039,0,0,1,1,0,69,1,1.1,0.9
37553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37554,1,5.839,2.688,0,0,1,1,0,69,1,1.1,0.9
37555,1,21.225,8.805,0,0,1,1,0,69,1,1.1,0.9
37556,1,6.951,2.688,0,0,1,1,0,69,1,1.1,0.9
37557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37559,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37560,1,5.468,2.039,0,0,1,1,0,138,1,1.1,0.9
37561,1,6.859,2.873,0,0,1,1,0,69,1,1.1,0.9
37562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37563,1,16.498,5.932,0,0,1,1,0,69,1,1.1,0.9
37564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37565,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37566,1,10.103,3.985,0,0,1,1,0,500,1,1.1,0.9
37567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37569,1,8.805,4.634,0,0,1,1,0,500,1,1.1,0.9
37570,1,4.449,2.132,0,0,1,1,0,69,1,1.1,0.9
37571,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37572,1,4.82,2.039,0,0,1,1,0,69,1,1.1,0.9
37573,1,4.171,1.668,0,0,1,1,0,69,1,1.1,0.9
37574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37575,1,12.976,4.727,0,0,1,1,0,69,1,1.1,0.9
37576,1,9.268,3.8,0,0,1,1,0,69,1,1.1,0.9
37577,1,8.712,3.707,0,0,1,1,0,69,1,1.1,0.9
37578,1,0,0,0,14.9435520996,1,1,0,138,1,1.1,0.9
37579,1,3.615,1.668,0,0,1,1,0,69,1,1.1,0.9
37580,1,10.937,4.356,0,0,1,1,0,69,1,1.1,0.9
37581,1,7.6,0.429,0,0,1,1,0,69,1,1.1,0.9
37582,1,7.137,3.244,0,0,1,1,0,69,1,1.1,0.9
37583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37584,1,31.605,11.029,0,0,1,1,0,345,1,1.1,0.9
37585,1,14.737,5.376,0,0,1,1,0,69,1,1.1,0.9
37586,1,11.307,5.283,0,0,1,1,0,69,1,1.1,0.9
37587,1,10.566,4.449,0,0,1,1,0,69,1,1.1,0.9
37588,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37590,1,13.346,5.839,0,0,1,1,0,69,1,1.1,0.9
37591,1,20.02,8.434,0,0,1,1,0,69,1,1.1,0.9
37592,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37593,1,10.937,4.912,0,0,1,1,0,69,1,1.1,0.9
37594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37596,1,3.707,1.668,0,0,1,1,0,69,1,1.1,0.9
37597,1,6.951,2.873,0,0,1,1,0,138,1,1.1,0.9
37598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37600,1,6.117,2.781,0,0,1,1,0,69,1,1.1,0.9
37601,1,23.078,9.176,0,0,1,1,0,69,1,1.1,0.9
37602,1,8.434,3.8,0,0,1,1,0,69,1,1.1,0.9
37603,1,5.561,2.502,0,0,1,1,0,69,1,1.1,0.9
37604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37606,1,26.229,10.473,0,0,1,1,0,69,1,1.1,0.9
37607,1,8.805,3.151,0,0,1,1,0,69,1,1.1,0.9
37608,1,10.195,3.337,0,0,1,1,0,69,1,1.1,0.9
37609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37610,1,3.985,1.761,0,0,1,1,0,138,1,1.1,0.9
37611,1,15.015,4.727,0,0,1,1,0,138,1,1.1,0.9
37612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37615,1,8.063,2.873,0,0,1,1,0,69,1,1.1,0.9
37616,1,7.6,3.244,0,0,1,1,0,69,1,1.1,0.9
37617,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37618,1,6.117,2.781,0,0,1,1,0,69,1,1.1,0.9
37619,1,2.317,1.02,0,0,1,1,0,69,1,1.1,0.9
37620,1,32.532,9.361,0,0,1,1,0,138,1,1.1,0.9
37621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37622,1,5.839,2.039,0,0,1,1,0,69,1,1.1,0.9
37623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37624,1,6.395,2.873,0,0,1,1,0,69,1,1.1,0.9
37625,1,7.044,2.688,0,0,1,1,0,69,1,1.1,0.9
37626,1,11.4,4.634,0,0,1,1,0,69,1,1.1,0.9
37627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37629,1,16.127,5.746,0,0,1,1,0,69,1,1.1,0.9
37630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37631,1,11.678,4.171,0,0,1,1,0,69,1,1.1,0.9
37632,1,127.162,26.971,0,0,1,1,0,500,1,1.1,0.9
37633,1,6.673,2.781,0,0,1,1,0,138,1,1.1,0.9
37634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37635,1,28.825,8.527,0,0,1,1,0,138,1,1.1,0.9
37636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37638,1,18.166,7.507,0,0,1,1,0,69,1,1.1,0.9
37639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37640,1,6.488,2.688,0,0,1,1,0,69,1,1.1,0.9
37641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37642,1,3.429,1.298,0,0,1,1,0,138,1,1.1,0.9
37643,1,13.532,5.839,0,0,1,1,0,138,1,1.1,0.9
37644,1,5.19,2.317,0,0,1,1,0,69,1,1.1,0.9
37645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37646,1,17.424,6.766,0,0,1,1,0,69,1,1.1,0.9
37647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37649,1,5.561,2.688,0,0,1,1,0,138,1,1.1,0.9
37650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37652,1,3.522,1.298,0,0,1,1,0,138,1,1.1,0.9
37653,1,5.098,2.41,0,0,1,1,0,138,1,1.1,0.9
37654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37655,1,12.976,5.561,0,0,1,1,0,138,1,1.1,0.9
37656,1,0.649,0.278,0,0,1,1,0,138,1,1.1,0.9
37657,1,0,0,0,0,1,1,0,69,1,1.1,0.9
37658,1,6.951,2.595,0,0,1,1,0,69,1,1.1,0.9
37659,1,19.093,7.415,0,0,1,1,0,69,1,1.1,0.9
37660,1,11.493,4.82,0,0,1,1,0,69,1,1.1,0.9
37661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37662,1,9.546,4.078,0,0,1,1,0,69,1,1.1,0.9
37663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37664,1,7.137,2.595,0,0,1,1,0,69,1,1.1,0.9
37665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37668,1,9.546,4.171,0,0,1,1,0,69,1,1.1,0.9
37669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37671,1,11.493,4.541,0,0,1,1,0,69,1,1.1,0.9
37672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37674,1,10.195,4.449,0,0,1,1,0,138,1,1.1,0.9
37675,1,24.654,9.176,0,0,1,1,0,345,1,1.1,0.9
37676,1,9.546,3.707,0,0,1,1,0,138,1,1.1,0.9
37677,1,66.361,15.2,0,0,1,1,0,500,1,1.1,0.9
37678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37679,1,14.181,4.449,0,0,1,1,0,69,1,1.1,0.9
37680,1,0,0,0,0,1,1,0,500,1,1.1,0.9
37681,1,19.093,7.878,0,0,1,1,0,69,1,1.1,0.9
37682,1,4.912,2.132,0,0,1,1,0,69,1,1.1,0.9
37683,1,0,0,0,7.97254394364e-05,1,1,0,138,1,1.1,0.9
37684,1,12.883,5.561,0,0,1,1,0,138,1,1.1,0.9
37685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
37686,1,11.122,5.005,0,0,1,1,0,69,1,1.1,0.9
37687,1,12.605,4.82,0,0,1,1,0,69,1,1.1,0.9
37688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37690,1,4.171,1.761,0,0,1,1,0,138,1,1.1,0.9
37691,1,12.142,3.893,0,0,1,1,0,138,1,1.1,0.9
37692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37693,1,17.888,6.395,0,0,1,1,0,69,1,1.1,0.9
37694,1,8.249,2.966,0,0,1,1,0,69,1,1.1,0.9
37695,1,5.283,2.132,0,0,1,1,0,69,1,1.1,0.9
37696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
37697,1,4.912,1.854,0,0,1,1,0,69,1,1.1,0.9
37698,1,13.346,6.21,0,0,1,1,0,69,1,1.1,0.9
37699,1,11.4,4.078,0,0,1,1,0,69,1,1.1,0.9
37700,1,7.229,3.151,0,0,1,1,0,69,1,1.1,0.9
37701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37702,1,16.312,6.21,0,0,1,1,0,138,1,1.1,0.9
37703,1,12.883,4.912,0,0,1,1,0,138,1,1.1,0.9
37704,1,15.571,7.044,0,0,1,1,0,138,1,1.1,0.9
37705,1,0,0,0,0,1,1,0,500,1,1.1,0.9
