bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
37706,1,8.898,3.615,0,0,1,1,0,69,1,1.1,0.9
37707,1,3.429,1.39,0,0,1,1,0,69,1,1.1,0.9
37708,1,5.746,2.317,0,0,1,1,0,138,1,1.1,0.9
37709,1,8.898,3.151,0,0,1,1,0,138,1,1.1,0.9
37710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37712,1,5.561,2.41,0,0,1,1,0,69,1,1.1,0.9
37713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37714,1,8.62,3.059,0,0,1,1,0,69,1,1.1,0.9
37715,1,7.507,2.966,0,0,1,1,0,69,1,1.1,0.9
37716,1,8.62,2.595,0,0,1,1,0,69,1,1.1,0.9
37717,1,7.785,3.151,0,0,1,1,0,69,1,1.1,0.9
38379,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38382,1,5.839,2.781,0,0,1,1,0,69,1,1.1,0.9
38383,1,9.732,4.634,0,0,1,1,0,69,1,1.1,0.9
38384,1,6.766,3.059,0,0,1,1,0,69,1,1.1,0.9
38385,1,3.522,1.576,0,0,1,1,0,500,1,1.1,0.9
38386,1,2.41,1.112,0,0,1,1,0,69,1,1.1,0.9
38387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38388,1,9.176,3.244,0,0,1,1,0,69,1,1.1,0.9
38389,1,11.493,4.449,0,0,1,1,0,69,1,1.1,0.9
38390,1,9.917,4.171,0,0,1,1,0,69,1,1.1,0.9
38391,1,6.488,2.688,0,0,1,1,0,69,1,1.1,0.9
38392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38396,1,110.757,39.576,0,0,1,1,0,500,1,1.1,0.9
38397,1,5.468,2.595,0,0,1,1,0,138,1,1.1,0.9
38398,1,10.659,5.005,0,0,1,1,0,138,1,1.1,0.9
38399,1,5.098,2.039,0,0,1,1,0,138,1,1.1,0.9
38400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38401,1,14.088,2.873,0,19.9999979644,1,1,0,69,1,1.1,0.9
38402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38404,1,5.468,1.854,0,0,1,1,0,138,1,1.1,0.9
38405,1,12.327,5.561,0,0,1,1,0,138,1,1.1,0.9
38406,1,5.19,2.132,0,0,1,1,0,69,1,1.1,0.9
38407,1,4.727,1.854,0,0,1,1,0,69,1,1.1,0.9
38408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38409,1,8.249,3.615,0,0,1,1,0,69,1,1.1,0.9
38410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38411,1,4.727,1.761,0,0,1,1,0,138,1,1.1,0.9
38412,1,10.103,4.449,0,0,1,1,0,138,1,1.1,0.9
38413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38415,1,18.537,7.322,0,0,1,1,0,138,1,1.1,0.9
38416,1,8.527,3.429,0,0,1,1,0,69,1,1.1,0.9
38417,1,12.049,4.912,0,0,1,1,0,69,1,1.1,0.9
38418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38419,1,8.712,3.893,0,0,1,1,0,69,1,1.1,0.9
38420,1,10.473,4.541,0,0,1,1,0,69,1,1.1,0.9
38421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38422,1,4.82,2.039,0,0,1,1,0,69,1,1.1,0.9
38423,1,8.156,3.893,0,0,1,1,0,138,1,1.1,0.9
38424,1,10.01,4.263,0,0,1,1,0,69,1,1.1,0.9
38425,1,5.654,2.595,0,0,1,1,0,69,1,1.1,0.9
38426,1,8.156,3.707,0,0,1,1,0,138,1,1.1,0.9
38427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38428,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38429,1,8.063,2.966,0,0,1,1,0,69,1,1.1,0.9
38430,1,7.878,3.059,0,0,1,1,0,69,1,1.1,0.9
38431,1,2.41,1.02,0,0,1,1,0,138,1,1.1,0.9
38432,1,6.117,2.41,0,0,1,1,0,138,1,1.1,0.9
38433,1,2.688,1.02,0,0,1,1,0,69,1,1.1,0.9
38434,1,5.746,2.781,0,0,1,1,0,69,1,1.1,0.9
38435,1,10.381,4.263,0,0,1,1,0,138,1,1.1,0.9
38436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38437,1,12.79,4.356,0,0,1,1,0,138,1,1.1,0.9
38438,1,6.581,3.059,0,0,1,1,0,138,1,1.1,0.9
38439,1,5.932,2.41,0,0,1,1,0,138,1,1.1,0.9
38440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
38442,1,21.503,7.785,0,0,1,1,0,69,1,1.1,0.9
38443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38446,1,10.195,3.429,0,0,1,1,0,69,1,1.1,0.9
38447,1,10.381,4.356,0,0,1,1,0,69,1,1.1,0.9
38448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38449,1,6.581,2.317,0,0,1,1,0,69,1,1.1,0.9
38450,1,4.634,2.039,0,0,1,1,0,69,1,1.1,0.9
38451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38452,1,22.986,7.044,0,0,1,1,0,69,1,1.1,0.9
38453,1,36.517,8.712,0,0,1,1,0,138,1,1.1,0.9
38454,1,16.034,6.21,0,0,1,1,0,138,1,1.1,0.9
38455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38456,1,10.751,5.005,0,0,1,1,0,138,1,1.1,0.9
38457,1,6.302,2.595,0,0,1,1,0,138,1,1.1,0.9
38458,1,18.907,7.878,0,0,1,1,0,69,1,1.1,0.9
38459,1,8.62,3.893,0,0,1,1,0,69,1,1.1,0.9
38460,1,6.673,2.41,0,0,1,1,0,69,1,1.1,0.9
38461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38462,1,5.839,2.317,0,0,1,1,0,69,1,1.1,0.9
38463,1,2.966,1.205,0,0,1,1,0,138,1,1.1,0.9
38464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38465,1,10.937,4.82,0,0,1,1,0,69,1,1.1,0.9
38466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38468,1,4.541,1.668,0,0,1,1,0,69,1,1.1,0.9
38469,1,4.634,1.668,0,0,1,1,0,69,1,1.1,0.9
38470,1,3.707,1.39,0,0,1,1,0,69,1,1.1,0.9
38471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38472,1,7.878,3.615,0,0,1,1,0,69,1,1.1,0.9
38473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38474,1,4.82,1.761,0,0,1,1,0,138,1,1.1,0.9
38475,1,7.137,3.151,0,0,1,1,0,69,1,1.1,0.9
38476,1,26.044,9.824,0,0,1,1,0,69,1,1.1,0.9
38477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38480,1,3.615,1.483,0,0,1,1,0,69,1,1.1,0.9
38481,1,3.244,1.205,0,0,1,1,0,69,1,1.1,0.9
38482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38484,1,16.776,6.488,0,0,1,1,0,138,1,1.1,0.9
38485,1,12.79,5.376,0,0,1,1,0,138,1,1.1,0.9
38486,1,3.244,1.298,0,0,1,1,0,69,1,1.1,0.9
38487,1,6.024,2.688,0,0,1,1,0,69,1,1.1,0.9
38488,1,3.707,1.576,0,0,1,1,0,69,1,1.1,0.9
38489,1,4.727,2.224,0,0,1,1,0,69,1,1.1,0.9
38490,1,7.044,2.132,0,0,1,1,0,69,1,1.1,0.9
38491,1,4.727,2.132,0,0,1,1,0,69,1,1.1,0.9
38492,1,4.449,1.668,0,0,1,1,0,138,1,1.1,0.9
38493,1,3.059,1.39,0,0,1,1,0,138,1,1.1,0.9
38494,1,13.717,5.098,0,0,1,1,0,138,1,1.1,0.9
38495,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38496,1,4.912,2.317,0,0,1,1,0,69,1,1.1,0.9
38497,1,3.429,1.668,0,0,1,1,0,69,1,1.1,0.9
38498,1,2.224,1.02,0,0,1,1,0,69,1,1.1,0.9
38499,1,5.561,2.502,0,0,1,1,0,69,1,1.1,0.9
38500,1,6.673,3.151,0,0,1,1,0,138,1,1.1,0.9
38501,1,5.561,2.595,0,0,1,1,0,69,1,1.1,0.9
38502,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38503,1,8.805,3.522,0,0,1,1,0,69,1,1.1,0.9
38504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38505,1,6.951,2.688,0,0,1,1,0,138,1,1.1,0.9
38506,1,16.034,6.766,0,0,1,1,0,230,1,1.1,0.9
38507,1,3.522,1.39,0,0,1,1,0,138,1,1.1,0.9
38508,1,10.103,3.8,0,0,1,1,0,500,1,1.1,0.9
38509,1,8.898,3.429,0,0,1,1,0,69,1,1.1,0.9
38510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38512,1,3.8,1.576,0,0,1,1,0,69,1,1.1,0.9
38513,1,7.785,3.337,0,0,1,1,0,69,1,1.1,0.9
38514,1,8.156,3.522,0,0,1,1,0,69,1,1.1,0.9
38515,1,1.298,0.463,0,0,1,1,0,69,1,1.1,0.9
38516,1,3.985,1.483,0,0,1,1,0,69,1,1.1,0.9
38517,1,6.673,2.873,0,0,1,1,0,138,1,1.1,0.9
38518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38519,1,9.454,3.244,0,0,1,1,0,69,1,1.1,0.9
38520,1,12.142,3.522,0,0,1,1,0,69,1,1.1,0.9
38521,1,12.512,5.098,0,0,1,1,0,69,1,1.1,0.9
38522,1,5.283,2.224,0,0,1,1,0,69,1,1.1,0.9
38523,1,5.654,2.132,0,0,1,1,0,69,1,1.1,0.9
38524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38525,1,6.488,2.966,0,0,1,1,0,69,1,1.1,0.9
38526,1,2.41,0.927,0,0,1,1,0,69,1,1.1,0.9
38527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38528,1,7.785,3.615,0,0,1,1,0,69,1,1.1,0.9
38529,1,11.771,4.912,0,0,1,1,0,69,1,1.1,0.9
38530,1,6.395,2.688,0,0,1,1,0,69,1,1.1,0.9
38531,1,0,0,0,0,1,1,0,69,1,1.1,0.9
38532,1,6.21,2.41,0,0,1,1,0,69,1,1.1,0.9
38533,1,9.454,4.263,0,0,1,1,0,138,1,1.1,0.9
38534,1,2.41,1.112,0,0,1,1,0,138,1,1.1,0.9
38535,1,13.068,5.098,0,0,1,1,0,69,1,1.1,0.9
38536,1,12.327,5.19,0,0,1,1,0,69,1,1.1,0.9
38537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38538,1,7.971,2.966,0,0,1,1,0,69,1,1.1,0.9
38539,1,8.99,3.707,0,0,1,1,0,69,1,1.1,0.9
38540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38541,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38542,1,21.039,8.62,0,0,1,1,0,138,1,1.1,0.9
38543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38544,1,3.151,1.483,0,0,1,1,0,69,1,1.1,0.9
38545,1,7.971,3.151,0,0,1,1,0,69,1,1.1,0.9
38546,1,3.059,1.205,0,0,1,1,0,69,1,1.1,0.9
38547,1,3.337,1.576,0,0,1,1,0,69,1,1.1,0.9
38548,1,12.049,4.171,0,0,1,1,0,69,1,1.1,0.9
38549,1,4.727,2.132,0,0,1,1,0,138,1,1.1,0.9
38550,1,7.507,2.873,0,0,1,1,0,138,1,1.1,0.9
38551,1,11.122,5.005,0,0,1,1,0,138,1,1.1,0.9
38552,1,9.639,3.615,0,0,1,1,0,69,1,1.1,0.9
38553,1,7.415,3.522,0,0,1,1,0,69,1,1.1,0.9
38554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38555,1,9.824,4.078,0,0,1,1,0,69,1,1.1,0.9
38556,1,19,7.878,0,0,1,1,0,69,1,1.1,0.9
38557,1,7.044,2.781,0,0,1,1,0,69,1,1.1,0.9
38558,1,4.82,1.946,0,0,1,1,0,69,1,1.1,0.9
38559,1,3.244,1.298,0,0,1,1,0,69,1,1.1,0.9
38560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38561,1,9.639,4.449,0,0,1,1,0,138,1,1.1,0.9
38562,1,7.693,2.781,0,0,1,1,0,138,1,1.1,0.9
38563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38565,1,6.859,2.781,0,0,1,1,0,69,1,1.1,0.9
38566,1,7.044,3.151,0,0,1,1,0,69,1,1.1,0.9
38567,1,21.503,8.898,0,0,1,1,0,138,1,1.1,0.9
38568,1,9.546,3.337,0,0,1,1,0,138,1,1.1,0.9
38569,1,13.532,5.654,0,0,1,1,0,69,1,1.1,0.9
38570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38571,1,16.683,7.507,0,0,1,1,0,345,1,1.1,0.9
38572,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38573,1,13.717,6.024,0,0,1,1,0,138,1,1.1,0.9
38574,1,63.766,24.654,0,0,1,1,0,138,1,1.1,0.9
38575,1,11.029,4.541,0,0,1,1,0,69,1,1.1,0.9
38576,1,7.785,3.522,0,0,1,1,0,69,1,1.1,0.9
38577,1,14.459,5.932,0,0,1,1,0,69,1,1.1,0.9
38578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38580,1,12.049,4.727,0,0,1,1,0,69,1,1.1,0.9
38581,1,6.673,2.688,0,0,1,1,0,69,1,1.1,0.9
38582,1,6.395,2.781,0,0,1,1,0,69,1,1.1,0.9
38583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38584,1,8.249,3.244,0,0,1,1,0,138,1,1.1,0.9
38585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38586,1,6.117,2.781,0,0,1,1,0,69,1,1.1,0.9
38587,1,6.673,2.873,0,0,1,1,0,69,1,1.1,0.9
38588,1,9.732,4.356,0,0,1,1,0,69,1,1.1,0.9
38589,1,21.317,7.693,0,0,1,1,0,69,1,1.1,0.9
38590,1,17.424,6.488,0,0,1,1,0,69,1,1.1,0.9
38591,1,5.561,2.039,0,0,1,1,0,69,1,1.1,0.9
38592,1,7.044,2.595,0,0,1,1,0,69,1,1.1,0.9
38593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38594,1,4.263,1.576,0,0,1,1,0,69,1,1.1,0.9
38595,1,4.82,2.039,0,0,1,1,0,69,1,1.1,0.9
38596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38597,1,3.337,1.39,0,0,1,1,0,69,1,1.1,0.9
38598,1,5.098,2.132,0,0,1,1,0,69,1,1.1,0.9
38599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38600,1,45.044,19.834,0,0,1,1,0,345,1,1.1,0.9
38601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38602,1,65.898,21.781,0,0,1,1,0,500,1,1.1,0.9
38603,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38604,1,4.727,2.039,0,0,1,1,0,69,1,1.1,0.9
38605,1,9.268,3.429,0,0,1,1,0,138,1,1.1,0.9
38606,1,10.659,4.171,0,0,1,1,0,138,1,1.1,0.9
38607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38608,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38609,1,4.727,1.39,0,0,1,1,0,138,1,1.1,0.9
38610,1,13.532,5.468,0,0,1,1,0,138,1,1.1,0.9
38611,1,28.268,11.215,0,0,1,1,0,230,1,1.1,0.9
38612,1,23.912,8.249,0,0,1,1,0,138,1,1.1,0.9
38613,1,3.615,1.576,0,0,1,1,0,69,1,1.1,0.9
38614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38616,1,3.429,1.298,0,0,1,1,0,138,1,1.1,0.9
38617,1,19.464,7.785,0,0,1,1,0,138,1,1.1,0.9
38618,1,5.283,2.224,0,0,1,1,0,69,1,1.1,0.9
38619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38620,1,8.156,3.337,0,0,1,1,0,69,1,1.1,0.9
38621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38622,1,11.029,5.005,0,0,1,1,0,69,1,1.1,0.9
38623,1,6.951,3.151,0,0,1,1,0,69,1,1.1,0.9
38624,1,15.385,6.488,0,0,1,1,0,69,1,1.1,0.9
38625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38627,1,12.883,4.541,0,0,1,1,0,69,1,1.1,0.9
38628,1,9.176,2.966,0,0,1,1,0,69,1,1.1,0.9
38629,1,10.751,4.82,0,0,1,1,0,69,1,1.1,0.9
38630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38631,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38632,1,7.229,2.873,0,0,1,1,0,69,1,1.1,0.9
38633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38634,1,7.785,2.873,0,0,1,1,0,69,1,1.1,0.9
38635,1,8.249,3.8,0,0,1,1,0,69,1,1.1,0.9
38636,1,6.302,2.688,0,0,1,1,0,69,1,1.1,0.9
38637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38638,1,5.376,2.41,0,0,1,1,0,69,1,1.1,0.9
38639,1,21.41,7.693,0,0,1,1,0,69,1,1.1,0.9
38640,1,9.917,4.171,0,0,1,1,0,69,1,1.1,0.9
38641,1,6.859,2.873,0,0,1,1,0,69,1,1.1,0.9
38642,1,8.434,3.8,0,0,1,1,0,69,1,1.1,0.9
38643,1,4.449,1.576,0,0,1,1,0,138,1,1.1,0.9
38644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38647,1,12.42,4.541,0,0,1,1,0,69,1,1.1,0.9
38648,1,5.746,1.946,0,0,1,1,0,69,1,1.1,0.9
38649,1,13.81,5.746,0,0,1,1,0,138,1,1.1,0.9
38650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38651,1,6.395,3.059,0,0,1,1,0,69,1,1.1,0.9
38652,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38653,1,5.932,1.761,0,0,1,1,0,69,1,1.1,0.9
38654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38656,1,11.678,4.171,0,0,1,1,0,69,1,1.1,0.9
38657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38659,1,8.249,2.966,0,0,1,1,0,138,1,1.1,0.9
38660,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38661,1,11.307,4.82,0,0,1,1,0,69,1,1.1,0.9
38662,1,7.507,3.615,0,0,1,1,0,69,1,1.1,0.9
38663,1,9.917,3.707,0,0,1,1,0,138,1,1.1,0.9
38664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38666,1,24.839,8.712,0,0,1,1,0,69,1,1.1,0.9
38667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38668,1,9.268,3.522,0,0,1,1,0,69,1,1.1,0.9
38669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38670,1,3.151,1.205,0,0,1,1,0,138,1,1.1,0.9
38671,1,12.698,5.19,0,0,1,1,0,69,1,1.1,0.9
38672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38674,1,6.488,2.781,0,0,1,1,0,69,1,1.1,0.9
38675,1,9.824,4.263,0,0,1,1,0,138,1,1.1,0.9
38676,1,16.22,7.415,0,0,1,1,0,69,1,1.1,0.9
38677,1,11.122,4.541,0,0,1,1,0,69,1,1.1,0.9
38678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38680,1,2.039,0.834,0,0,1,1,0,69,1,1.1,0.9
38681,1,26.322,7.693,0,0,1,1,0,69,1,1.1,0.9
38682,1,6.302,2.781,0,0,1,1,0,500,1,1.1,0.9
38683,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38684,1,10.288,3.893,0,0,1,1,0,69,1,1.1,0.9
38685,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38686,1,5.19,2.132,0,0,1,1,0,230,1,1.1,0.9
38687,1,5.005,2.039,0,0,1,1,0,230,1,1.1,0.9
38688,1,5.468,2.41,0,0,1,1,0,230,1,1.1,0.9
38689,1,4.356,1.761,0,0,1,1,0,69,1,1.1,0.9
38690,1,16.59,6.395,0,0,1,1,0,69,1,1.1,0.9
38691,1,3.151,1.298,0,0,1,1,0,69,1,1.1,0.9
38692,1,5.654,2.688,0,0,1,1,0,69,1,1.1,0.9
38693,1,14.088,6.302,0,0,1,1,0,69,1,1.1,0.9
38694,1,8.434,3.151,0,0,1,1,0,69,1,1.1,0.9
38695,1,6.488,2.317,0,0,1,1,0,69,1,1.1,0.9
38696,1,10.751,4.727,0,0,1,1,0,69,1,1.1,0.9
38697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38698,1,5.098,2.132,0,0,1,1,0,69,1,1.1,0.9
38699,1,7.6,2.966,0,0,1,1,0,69,1,1.1,0.9
38700,1,3.985,1.668,0,0,1,1,0,69,1,1.1,0.9
38701,1,8.434,3.8,0,0,1,1,0,69,1,1.1,0.9
38702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38703,1,4.449,1.668,0,0,1,1,0,69,1,1.1,0.9
38704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38705,1,10.844,5.098,0,0,1,1,0,69,1,1.1,0.9
38706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38707,1,6.488,2.873,0,0,1,1,0,69,1,1.1,0.9
38708,1,6.488,2.595,0,0,1,1,0,69,1,1.1,0.9
38709,1,13.81,5.376,0,0,1,1,0,69,1,1.1,0.9
38710,1,6.951,2.873,0,0,1,1,0,69,1,1.1,0.9
38711,1,7.044,3.244,0,0,1,1,0,69,1,1.1,0.9
38712,1,17.054,2.688,0,0,1,1,0,69,1,1.1,0.9
38713,1,5.005,2.317,0,0,1,1,0,69,1,1.1,0.9
38714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38715,1,6.21,2.781,0,0,1,1,0,69,1,1.1,0.9
38716,1,6.581,2.41,0,0,1,1,0,69,1,1.1,0.9
38717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38718,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38720,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38721,1,127.347,50.234,0,0,1,1,0,500,1,1.1,0.9
38722,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38724,1,3.893,1.576,0,0,1,1,0,138,1,1.1,0.9
38725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38726,1,4.541,1.483,0,0,1,1,0,69,1,1.1,0.9
38727,1,5.654,2.224,0,0,1,1,0,69,1,1.1,0.9
38728,1,8.156,2.966,0,0,1,1,0,69,1,1.1,0.9
38729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38732,1,5.932,2.873,0,0,1,1,0,138,1,1.1,0.9
38733,1,9.917,4.171,0,0,1,1,0,138,1,1.1,0.9
38734,1,17.146,6.951,0,0,1,1,0,500,1,1.1,0.9
38735,1,6.395,2.781,0,0,1,1,0,69,1,1.1,0.9
38736,1,24.005,6.302,0,0,1,1,0,230,1,1.1,0.9
38737,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38738,1,6.488,2.966,0,0,1,1,0,138,1,1.1,0.9
38739,1,8.342,2.595,0,0,1,1,0,138,1,1.1,0.9
38740,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38741,1,6.117,2.873,0,0,1,1,0,138,1,1.1,0.9
38742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38745,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38746,1,3.337,1.298,0,0,1,1,0,69,1,1.1,0.9
38747,1,16.312,6.21,0,0,1,1,0,69,1,1.1,0.9
38748,1,6.21,2.873,0,0,1,1,0,69,1,1.1,0.9
38749,1,7.044,2.595,0,0,1,1,0,69,1,1.1,0.9
38750,1,5.932,2.317,0,0,1,1,0,69,1,1.1,0.9
38751,1,4.078,1.761,0,0,1,1,0,69,1,1.1,0.9
38752,1,4.727,1.761,0,0,1,1,0,69,1,1.1,0.9
38753,1,6.951,2.781,0,0,1,1,0,69,1,1.1,0.9
38754,1,7.322,3.337,0,0,1,1,0,69,1,1.1,0.9
38755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38756,1,7.971,3.429,0,0,1,1,0,69,1,1.1,0.9
38757,1,11.493,1.761,0,0,1,1,0,69,1,1.1,0.9
38758,1,3.429,1.298,0,0,1,1,0,69,1,1.1,0.9
38759,1,19.185,6.117,0,0,1,1,0,69,1,1.1,0.9
38760,1,4.171,1.576,0,0,1,1,0,69,1,1.1,0.9
38761,1,4.912,1.761,0,0,1,1,0,69,1,1.1,0.9
38762,1,8.898,3.8,0,0,1,1,0,69,1,1.1,0.9
38763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38764,1,10.937,4.356,0,0,1,1,0,138,1,1.1,0.9
38765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38768,1,5.376,1.946,0,0,1,1,0,69,1,1.1,0.9
38769,1,21.966,7.137,0,0,1,1,0,69,1,1.1,0.9
38770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38771,1,12.698,3.985,0,0,1,1,0,138,1,1.1,0.9
38772,1,7.6,3.429,0,0,1,1,0,138,1,1.1,0.9
38773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38774,1,5.283,2.224,0,0,1,1,0,69,1,1.1,0.9
38775,1,8.434,2.781,0,0,1,1,0,69,1,1.1,0.9
38776,1,5.283,2.039,0,0,1,1,0,138,1,1.1,0.9
38777,1,14.922,5.932,0,0,1,1,0,138,1,1.1,0.9
38778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38779,1,2.595,1.02,0,0,1,1,0,69,1,1.1,0.9
38780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38781,1,1.761,0.649,0,0,1,1,0,69,1,1.1,0.9
38782,1,18.537,7.044,0,0,1,1,0,69,1,1.1,0.9
38783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38785,1,1.668,0.834,0,0,1,1,0,69,1,1.1,0.9
38786,1,6.395,2.595,0,0,1,1,0,138,1,1.1,0.9
38787,1,0.463,0.185,0,0,1,1,0,69,1,1.1,0.9
38788,1,5.561,2.502,0,0,1,1,0,69,1,1.1,0.9
38789,1,25.859,3.707,0,0,1,1,0,138,1,1.1,0.9
38790,1,0,0,0,43.9999809971,1,1,0,138,1,1.1,0.9
38791,1,5.468,1.112,0,4.60222591699e-05,1,1,0,69,1,1.1,0.9
38792,1,0,0,0,43.9997954765,1,1,0,138,1,1.1,0.9
38793,1,3.985,0.463,0,3.9049717828e-05,1,1,0,69,1,1.1,0.9
38794,1,2.502,0,0,3.29600090037e-05,1,1,0,69,1,1.1,0.9
38795,1,6.766,0,0,3.82731484169e-05,1,1,0,69,1,1.1,0.9
38796,1,5.839,2.502,0,0,1,1,0,69,1,1.1,0.9
38797,1,6.951,2.873,0,0,1,1,0,69,1,1.1,0.9
38798,1,10.844,4.541,0,0,1,1,0,69,1,1.1,0.9
38799,1,6.024,2.132,0,0,1,1,0,69,1,1.1,0.9
38800,1,9.732,3.522,0,0,1,1,0,69,1,1.1,0.9
38801,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38802,1,15.664,4.171,0,0,1,1,0,69,1,1.1,0.9
38803,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38805,1,17.146,6.302,0,0,1,1,0,69,1,1.1,0.9
38806,1,6.117,2.502,0,0,1,1,0,69,1,1.1,0.9
38807,1,5.468,2.41,0,0,1,1,0,69,1,1.1,0.9
38808,1,6.21,2.688,0,0,1,1,0,69,1,1.1,0.9
38809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38810,1,13.254,6.024,0,0,1,1,0,69,1,1.1,0.9
38811,1,5.005,1.854,0,0,1,1,0,69,1,1.1,0.9
38812,1,9.083,3.707,0,0,1,1,0,69,1,1.1,0.9
38813,1,19.649,6.117,0,0,1,1,0,69,1,1.1,0.9
38814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38815,1,4.912,1.761,0,0,1,1,0,138,1,1.1,0.9
38816,1,4.541,2.039,0,0,1,1,0,69,1,1.1,0.9
38817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38818,1,5.746,2.502,0,0,1,1,0,69,1,1.1,0.9
38819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38821,1,19.371,6.488,0,0,1,1,0,138,1,1.1,0.9
38822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38823,1,25.025,10.01,0,0,1,1,0,69,1,1.1,0.9
38824,1,4.171,1.946,0,0,1,1,0,69,1,1.1,0.9
38825,1,13.717,1.746,0,0,1,1,0,69,1,1.1,0.9
38826,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38827,1,20.39,6.024,0,0,1,1,0,69,1,1.1,0.9
38828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38831,1,9.546,3.522,0,0,1,1,0,138,1,1.1,0.9
38832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38833,1,5.283,1.854,0,0,1,1,0,69,1,1.1,0.9
38834,1,6.21,2.41,0,0,1,1,0,138,1,1.1,0.9
38835,1,0,0,0,0,1,1,0,230,1,1.1,0.9
38836,1,3.522,1.205,0,0,1,1,0,69,1,1.1,0.9
38837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38838,1,5.098,2.224,0,0,1,1,0,69,1,1.1,0.9
38839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38840,1,34.386,12.976,0,0,1,1,0,230,1,1.1,0.9
38841,1,14.922,4.263,0,0,1,1,0,69,1,1.1,0.9
38842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38843,1,37.63,13.717,0,0,1,1,0,138,1,1.1,0.9
38844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38845,1,11.307,3.8,0,0,1,1,0,69,1,1.1,0.9
38846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38848,1,7.971,3.707,0,0,1,1,0,69,1,1.1,0.9
38849,1,6.673,2.966,0,0,1,1,0,69,1,1.1,0.9
38850,1,8.898,3.337,0,0,1,1,0,69,1,1.1,0.9
38851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38852,1,4.82,2.317,0,0,1,1,0,69,1,1.1,0.9
38853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38855,1,19.371,8.527,0,0,1,1,0,138,1,1.1,0.9
38856,1,5.098,2.132,0,0,1,1,0,69,1,1.1,0.9
38857,1,5.654,2.41,0,0,1,1,0,69,1,1.1,0.9
38858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38859,1,15.571,5.654,0,0,1,1,0,138,1,1.1,0.9
38860,1,4.634,2.132,0,0,1,1,0,138,1,1.1,0.9
38861,1,14.459,5.376,0,0,1,1,0,500,1,1.1,0.9
38862,1,4.356,1.668,0,0,1,1,0,69,1,1.1,0.9
38863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38864,1,17.424,7.044,0,0,1,1,0,138,1,1.1,0.9
38865,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38867,1,7.693,3.615,0,0,1,1,0,69,1,1.1,0.9
38868,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38869,1,17.146,7.507,0,0,1,1,0,69,1,1.1,0.9
38870,1,12.234,4.634,0,0,1,1,0,69,1,1.1,0.9
38871,1,3.337,1.39,0,0,1,1,0,69,1,1.1,0.9
38872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38874,1,5.19,2.41,0,0,1,1,0,69,1,1.1,0.9
38875,1,11.863,4.171,0,0,1,1,0,345,1,1.1,0.9
38876,1,7.6,2.41,0,0,1,1,0,69,1,1.1,0.9
38877,1,9.176,3.615,0,0,1,1,0,69,1,1.1,0.9
38878,1,61.264,20.761,0,0,1,1,0,500,1,1.1,0.9
38879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38881,1,2.502,1.02,0,0,1,1,0,69,1,1.1,0.9
38882,1,9.639,3.8,0,0,1,1,0,69,1,1.1,0.9
38883,1,10.937,4.727,0,0,1,1,0,69,1,1.1,0.9
38884,1,25.766,9.732,0,0,1,1,0,69,1,1.1,0.9
38885,1,11.585,5.098,0,0,1,1,0,69,1,1.1,0.9
38886,1,7.6,3.337,0,0,1,1,0,69,1,1.1,0.9
38887,1,0,0,0,11.1455994805,1,1,0,138,1,1.1,0.9
38888,1,7.6,3.522,0,0,1,1,0,69,1,1.1,0.9
38889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38890,1,8.712,3.522,0,0,1,1,0,69,1,1.1,0.9
38891,1,6.117,2.873,0,0,1,1,0,69,1,1.1,0.9
38892,1,7.693,3.337,0,0,1,1,0,69,1,1.1,0.9
38893,1,6.859,3.059,0,0,1,1,0,69,1,1.1,0.9
38894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38896,1,14.088,5.468,0,0,1,1,0,69,1,1.1,0.9
38897,1,4.263,1.668,0,0,1,1,0,69,1,1.1,0.9
38898,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38899,1,30.308,11.122,0,0,1,1,0,69,1,1.1,0.9
38900,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38901,1,6.21,2.966,0,0,1,1,0,69,1,1.1,0.9
38902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38903,1,17.054,6.488,0,0,1,1,0,69,1,1.1,0.9
38904,1,11.122,5.005,0,0,1,1,0,69,1,1.1,0.9
38905,1,11.029,5.098,0,0,1,1,0,69,1,1.1,0.9
38906,1,4.078,1.854,0,0,1,1,0,69,1,1.1,0.9
38907,1,2.966,1.112,0,0,1,1,0,69,1,1.1,0.9
38908,1,54.776,21.966,0,0,1,1,0,138,1,1.1,0.9
38909,1,12.79,4.727,0,0,1,1,0,69,1,1.1,0.9
38910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38911,1,0,0,0,0,1,1,0,345,1,1.1,0.9
38912,1,9.546,2.317,0,0,1,1,0,230,1,1.1,0.9
38913,1,17.703,5.468,0,0,1,1,0,69,1,1.1,0.9
38914,1,3.893,1.668,0,0,1,1,0,69,1,1.1,0.9
38915,1,9.546,3.151,0,0,1,1,0,69,1,1.1,0.9
38916,1,24.654,8.805,0,0,1,1,0,69,1,1.1,0.9
38917,1,11.029,3.893,0,0,1,1,0,69,1,1.1,0.9
38918,1,11.307,5.19,0,0,1,1,0,69,1,1.1,0.9
38919,1,13.624,6.21,0,0,1,1,0,69,1,1.1,0.9
38920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38921,1,8.156,1.761,0,0,1,1,0,69,1,1.1,0.9
38922,1,5.561,2.41,0,0,1,1,0,69,1,1.1,0.9
38923,1,6.395,2.688,0,0,1,1,0,69,1,1.1,0.9
38924,1,8.527,0.244,0,0,1,1,0,69,1,1.1,0.9
38925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38927,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38928,1,6.395,2.966,0,0,1,1,0,69,1,1.1,0.9
38929,1,8.527,3.059,0,0,1,1,0,69,1,1.1,0.9
38930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38931,1,6.117,2.688,0,0,1,1,0,69,1,1.1,0.9
38932,1,30.029,11.215,0,0,1,1,0,138,1,1.1,0.9
38933,1,11.771,5.005,0,0,1,1,0,69,1,1.1,0.9
38934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38935,1,6.951,2.873,0,0,1,1,0,138,1,1.1,0.9
38936,1,10.566,4.541,0,0,1,1,0,69,1,1.1,0.9
38937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38938,1,5.839,2.317,0,0,1,1,0,69,1,1.1,0.9
38939,1,7.415,2.873,0,0,1,1,0,69,1,1.1,0.9
38940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38941,1,4.449,2.039,0,0,1,1,0,69,1,1.1,0.9
38942,1,6.859,2.41,0,0,1,1,0,69,1,1.1,0.9
38943,1,7.044,3.337,0,0,1,1,0,500,1,1.1,0.9
38944,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38945,1,10.844,3.8,0,0,1,1,0,69,1,1.1,0.9
38946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38947,1,4.171,1.761,0,0,1,1,0,69,1,1.1,0.9
38948,1,5.098,2.132,0,0,1,1,0,69,1,1.1,0.9
38949,1,7.878,3.522,0,0,1,1,0,69,1,1.1,0.9
38950,1,0,0,0,0.000199527198507,1,1,0,138,1,1.1,0.9
38951,1,0,0,0,18.6264131549,1,1,0,138,1,1.1,0.9
38952,1,5.468,2.224,0,0,1,1,0,69,1,1.1,0.9
38953,1,8.62,3.151,0,0,1,1,0,69,1,1.1,0.9
38954,1,4.356,1.668,0,0,1,1,0,69,1,1.1,0.9
38955,1,14.922,1.302,0,0,1,1,0,138,1,1.1,0.9
38956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38957,1,12.234,5.468,0,0,1,1,0,69,1,1.1,0.9
38958,1,17.795,6.766,0,0,1,1,0,69,1,1.1,0.9
38959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38960,1,3.707,1.39,0,0,1,1,0,69,1,1.1,0.9
38961,1,9.361,3.337,0,0,1,1,0,138,1,1.1,0.9
38962,1,7.785,3.707,0,0,1,1,0,138,1,1.1,0.9
38963,1,11.215,4.356,0,0,1,1,0,69,1,1.1,0.9
38964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38965,1,24.839,10.566,0,0,1,1,0,138,1,1.1,0.9
38966,1,4.541,1.946,0,0,1,1,0,69,1,1.1,0.9
38967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38968,1,5.746,2.595,0,0,1,1,0,69,1,1.1,0.9
38969,1,6.302,2.502,0,0,1,1,0,69,1,1.1,0.9
38970,1,4.634,2.132,0,0,1,1,0,69,1,1.1,0.9
38971,1,11.215,4.727,0,0,1,1,0,138,1,1.1,0.9
38972,1,0,0,0,0,1,1,0,500,1,1.1,0.9
38973,1,21.039,9.824,0,0,1,1,0,138,1,1.1,0.9
38974,1,5.283,2.132,0,0,1,1,0,138,1,1.1,0.9
38975,1,38.834,12.698,0,0,1,1,0,500,1,1.1,0.9
38976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38977,1,7.044,2.966,0,0,1,1,0,69,1,1.1,0.9
38978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38980,1,11.029,4.82,0,0,1,1,0,69,1,1.1,0.9
38981,1,8.342,2.966,0,0,1,1,0,69,1,1.1,0.9
38982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38985,1,14.829,5.839,0,0,1,1,0,69,1,1.1,0.9
38986,1,15.942,6.951,0,0,1,1,0,69,1,1.1,0.9
38987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38988,1,12.142,4.541,0,0,1,1,0,138,1,1.1,0.9
38989,1,1.483,0.927,0,0,1,1,0,69,1,1.1,0.9
38990,1,6.395,2.41,0,0,1,1,0,69,1,1.1,0.9
38991,1,5.932,2.688,0,0,1,1,0,69,1,1.1,0.9
38992,1,13.624,5.839,0,0,1,1,0,69,1,1.1,0.9
38993,1,0,0,0,-3.99998897256,1,1,0,500,1,1.1,0.9
38994,1,16.405,4.727,0,0,1,1,0,69,1,1.1,0.9
38995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38996,1,3.059,1.205,0,0,1,1,0,69,1,1.1,0.9
38997,1,17.61,5.376,0,0,1,1,0,138,1,1.1,0.9
38998,1,5.19,1.761,0,0,1,1,0,69,1,1.1,0.9
38999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39001,1,11.122,3.985,0,0,1,1,0,69,1,1.1,0.9
39002,1,4.263,1.854,0,0,1,1,0,69,1,1.1,0.9
39003,1,3.337,1.39,0,0,1,1,0,69,1,1.1,0.9
39004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39005,1,5.19,2.132,0,0,1,1,0,69,1,1.1,0.9
39006,1,10.103,3.615,0,0,1,1,0,69,1,1.1,0.9
39007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39009,1,10.566,4.82,0,0,1,1,0,138,1,1.1,0.9
39010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39011,1,25.488,7.878,0,0,1,1,0,345,1,1.1,0.9
39012,1,11.307,4.727,0,0,1,1,0,138,1,1.1,0.9
39013,1,6.766,2.873,0,0,1,1,0,69,1,1.1,0.9
39014,1,11.122,3.707,0,0,1,1,0,69,1,1.1,0.9
39015,1,9.546,3.893,0,0,1,1,0,69,1,1.1,0.9
39016,1,3.893,1.483,0,0,1,1,0,69,1,1.1,0.9
39017,1,7.6,3.429,0,0,1,1,0,138,1,1.1,0.9
39018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39019,1,14.551,6.024,0,0,1,1,0,138,1,1.1,0.9
39020,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39021,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39022,1,6.302,2.595,0,0,1,1,0,69,1,1.1,0.9
39023,1,13.068,6.117,0,0,1,1,0,69,1,1.1,0.9
39024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39026,1,6.488,2.224,0,0,1,1,0,69,1,1.1,0.9
39027,1,15.385,6.117,0,0,1,1,0,69,1,1.1,0.9
39028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39029,1,13.717,6.21,0,0,1,1,0,69,1,1.1,0.9
39030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39031,1,10.844,5.19,0,0,1,1,0,69,1,1.1,0.9
39032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39034,1,4.078,1.761,0,0,1,1,0,69,1,1.1,0.9
39035,1,6.673,3.059,0,0,1,1,0,138,1,1.1,0.9
39036,1,11.678,5.283,0,0,1,1,0,138,1,1.1,0.9
39037,1,16.127,7.322,0,0,1,1,0,69,1,1.1,0.9
39038,1,3.429,1.483,0,0,1,1,0,69,1,1.1,0.9
39039,1,7.322,3.337,0,0,1,1,0,69,1,1.1,0.9
39040,1,3.985,1.854,0,0,1,1,0,69,1,1.1,0.9
39041,1,9.361,3.615,0,0,1,1,0,69,1,1.1,0.9
39042,1,9.361,3.985,0,0,1,1,0,69,1,1.1,0.9
39043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39044,1,7.507,3.429,0,0,1,1,0,69,1,1.1,0.9
39045,1,8.249,3.522,0,0,1,1,0,69,1,1.1,0.9
39046,1,8.62,3.707,0,0,1,1,0,69,1,1.1,0.9
39047,1,8.063,3.615,0,0,1,1,0,69,1,1.1,0.9
39048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39049,1,15.015,4.634,0,0,1,1,0,138,1,1.1,0.9
39050,1,5.654,2.595,0,0,1,1,0,69,1,1.1,0.9
39051,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39052,1,5.839,2.224,0,0,1,1,0,69,1,1.1,0.9
39053,1,11.678,3.8,0,0,1,1,0,69,1,1.1,0.9
39054,1,8.62,3.151,0,0,1,1,0,69,1,1.1,0.9
39055,1,5.746,2.132,0,0,1,1,0,69,1,1.1,0.9
39056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39057,1,5.932,2.781,0,0,1,1,0,69,1,1.1,0.9
39058,1,6.581,2.873,0,0,1,1,0,69,1,1.1,0.9
39059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39060,1,12.976,4.82,0,0,1,1,0,69,1,1.1,0.9
39061,1,4.727,1.854,0,0,1,1,0,69,1,1.1,0.9
39062,1,4.356,2.039,0,0,1,1,0,69,1,1.1,0.9
39063,1,3.151,1.205,0,0,1,1,0,69,1,1.1,0.9
39064,1,2.966,1.298,0,0,1,1,0,69,1,1.1,0.9
39065,1,8.156,3.615,0,0,1,1,0,69,1,1.1,0.9
39066,1,11.493,4.634,0,0,1,1,0,69,1,1.1,0.9
39067,1,15.2,5.283,0,0,1,1,0,138,1,1.1,0.9
39068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39071,1,5.19,2.224,0,0,1,1,0,69,1,1.1,0.9
39072,1,4.541,1.854,0,0,1,1,0,138,1,1.1,0.9
39073,1,7.229,3.244,0,0,1,1,0,138,1,1.1,0.9
39074,1,12.605,5.746,0,0,1,1,0,138,1,1.1,0.9
39075,1,5.468,2.224,0,0,1,1,0,69,1,1.1,0.9
39076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39077,1,5.283,2.317,0,0,1,1,0,138,1,1.1,0.9
39078,1,2.41,1.112,0,0,1,1,0,138,1,1.1,0.9
39079,1,4.634,2.224,0,0,1,1,0,138,1,1.1,0.9
39080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39081,1,4.449,1.668,0,0,1,1,0,138,1,1.1,0.9
39082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39083,1,6.117,2.781,0,0,1,1,0,138,1,1.1,0.9
39084,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39085,1,7.693,3.522,0,0,1,1,0,69,1,1.1,0.9
39086,1,9.268,3.985,0,0,1,1,0,69,1,1.1,0.9
39087,1,7.971,3.244,0,0,1,1,0,69,1,1.1,0.9
39088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39089,1,6.117,2.595,0,0,1,1,0,69,1,1.1,0.9
39090,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39091,1,10.103,4.634,0,0,1,1,0,69,1,1.1,0.9
39092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39093,1,5.005,2.039,0,0,1,1,0,69,1,1.1,0.9
39094,1,3.985,1.576,0,0,1,1,0,69,1,1.1,0.9
39095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39096,1,6.581,2.781,0,0,1,1,0,69,1,1.1,0.9
39097,1,3.985,1.576,0,0,1,1,0,69,1,1.1,0.9
39098,1,5.468,2.317,0,0,1,1,0,69,1,1.1,0.9
39099,1,13.717,4.634,0,0,1,1,0,69,1,1.1,0.9
39100,1,18.444,7.044,0,0,1,1,0,69,1,1.1,0.9
39101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39102,1,7.693,3.151,0,0,1,1,0,69,1,1.1,0.9
39103,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39104,1,8.62,3.893,0,0,1,1,0,69,1,1.1,0.9
39105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39106,1,9.454,4.449,0,0,1,1,0,69,1,1.1,0.9
39107,1,3.151,1.205,0,0,1,1,0,69,1,1.1,0.9
39108,1,6.859,2.781,0,0,1,1,0,69,1,1.1,0.9
39109,1,6.488,2.873,0,0,1,1,0,138,1,1.1,0.9
39110,1,4.82,1.761,0,0,1,1,0,138,1,1.1,0.9
39111,1,4.541,0.927,0,19.999918591,1,1,0,69,1,1.1,0.9
39112,1,6.395,0.927,0,8.44837095667,1,1,0,69,1,1.1,0.9
39113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39114,1,11.863,5.468,0,0,1,1,0,138,1,1.1,0.9
39115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39116,1,3.615,1.668,0,0,1,1,0,69,1,1.1,0.9
39117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39118,1,3.429,0.927,0,0,1,1,0,69,1,1.1,0.9
39119,1,8.434,3.522,0,0,1,1,0,138,1,1.1,0.9
39120,1,16.961,3.707,0,0.000110250840559,1,1,0,69,1,1.1,0.9
39121,1,5.654,1.205,0,0.000102315842863,1,1,0,69,1,1.1,0.9
39122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39123,1,6.859,0.927,0,4.00153667447e-05,1,1,0,69,1,1.1,0.9
39124,1,6.024,2.132,0,0,1,1,0,138,1,1.1,0.9
39125,1,9.083,2.781,0,0,1,1,0,138,1,1.1,0.9
39126,1,0,0,0,6.14719525509e-05,1,1,0,138,1,1.1,0.9
39127,1,2.873,0.741,0,7.11840724979e-05,1,1,0,69,1,1.1,0.9
39128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39129,1,19.093,6.581,0,0,1,1,0,138,1,1.1,0.9
39130,1,2.41,1.02,0,0,1,1,0,69,1,1.1,0.9
39131,1,3.244,1.483,0,0,1,1,0,138,1,1.1,0.9
39132,1,5.654,0.649,0,1.29572530038e-05,1,1,0,69,1,1.1,0.9
39133,1,23.171,8.063,0,0,1,1,0,138,1,1.1,0.9
39134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39136,1,7.785,1.39,0,20.4091457124,1,1,0,69,1,1.1,0.9
39137,1,5.746,1.02,0,1.34359199438e-05,1,1,0,69,1,1.1,0.9
39138,1,4.727,0.927,0,9.59093159847e-06,1,1,0,69,1,1.1,0.9
39139,1,8.063,3.059,0,0,1,1,0,69,1,1.1,0.9
39140,1,49.4,16.312,0,0,1,1,0,230,1,1.1,0.9
39141,1,30.215,9.639,0,0,1,1,0,230,1,1.1,0.9
39142,1,6.951,2.595,0,0,1,1,0,138,1,1.1,0.9
39143,1,9.268,3.429,0,0,1,1,0,138,1,1.1,0.9
39144,1,12.42,3.707,0,0,1,1,0,345,1,1.1,0.9
39145,1,13.254,5.654,0,0,1,1,0,345,1,1.1,0.9
39146,1,3.337,1.298,0,0,1,1,0,345,1,1.1,0.9
39147,1,18.166,6.859,0,0,1,1,0,230,1,1.1,0.9
39148,1,4.727,2.039,0,0,1,1,0,69,1,1.1,0.9
39149,1,22.893,8.898,0,0,1,1,0,500,1,1.1,0.9
39150,1,20.761,6.117,0,0,1,1,0,345,1,1.1,0.9
39151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39152,1,18.907,5.654,0,0,1,1,0,69,1,1.1,0.9
39153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39154,1,19.185,7.229,0,0,1,1,0,138,1,1.1,0.9
39155,1,6.951,2.781,0,0,1,1,0,69,1,1.1,0.9
39156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39157,1,9.454,3.893,0,0,1,1,0,69,1,1.1,0.9
39158,1,35.405,10.751,0,0,1,1,0,138,1,1.1,0.9
39159,1,17.703,6.21,0,0,1,1,0,69,1,1.1,0.9
39160,1,3.059,1.298,0,0,1,1,0,69,1,1.1,0.9
39161,1,5.19,1.854,0,0,1,1,0,69,1,1.1,0.9
39162,1,3.707,1.298,0,0,1,1,0,69,1,1.1,0.9
39163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39164,1,5.19,2.41,0,0,1,1,0,69,1,1.1,0.9
39165,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39166,1,7.878,2.688,0,0,1,1,0,69,1,1.1,0.9
39167,1,8.249,3.985,0,0,1,1,0,69,1,1.1,0.9
39168,1,26.044,10.195,0,0,1,1,0,69,1,1.1,0.9
39169,1,0,0,0,19.5909051621,1,1,0,138,1,1.1,0.9
39170,1,9.824,3.429,0,0,1,1,0,69,1,1.1,0.9
39171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39172,1,17.054,7.044,0,0,1,1,0,138,1,1.1,0.9
39173,1,11.678,3.985,0,0,1,1,0,69,1,1.1,0.9
39174,1,8.99,3.893,0,0,1,1,0,69,1,1.1,0.9
39175,1,3.151,1.483,0,0,1,1,0,69,1,1.1,0.9
39176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39177,1,13.532,5.005,0,0,1,1,0,500,1,1.1,0.9
39178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39179,1,4.171,1.946,0,0,1,1,0,69,1,1.1,0.9
39180,1,9.083,3.337,0,0,1,1,0,69,1,1.1,0.9
39181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39182,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39183,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39184,1,6.766,3.151,0,0,1,1,0,69,1,1.1,0.9
39185,1,9.176,3.985,0,0,1,1,0,69,1,1.1,0.9
39186,1,3.429,1.298,0,0,1,1,0,69,1,1.1,0.9
39187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39188,1,6.766,2.595,0,0,1,1,0,69,1,1.1,0.9
39189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39190,1,15.293,6.302,0,0,1,1,0,69,1,1.1,0.9
39191,1,3.151,1.39,0,0,1,1,0,138,1,1.1,0.9
39192,1,7.971,3.522,0,0,1,1,0,69,1,1.1,0.9
39193,1,7.415,2.781,0,0,1,1,0,69,1,1.1,0.9
39194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39195,1,4.541,1.761,0,0,1,1,0,69,1,1.1,0.9
39196,1,6.024,2.688,0,0,1,1,0,69,1,1.1,0.9
39197,1,7.878,3.707,0,0,1,1,0,138,1,1.1,0.9
39198,1,9.546,3.429,0,0,1,1,0,138,1,1.1,0.9
39199,1,7.044,2.688,0,0,1,1,0,138,1,1.1,0.9
39200,1,33.459,13.068,0,0,1,1,0,138,1,1.1,0.9
39201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39202,1,5.561,2.41,0,0,1,1,0,69,1,1.1,0.9
39203,1,10.473,4.449,0,0,1,1,0,138,1,1.1,0.9
39204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39205,1,50.234,17.332,0,0,1,1,0,230,1,1.1,0.9
39206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39207,1,11.307,3.893,0,0,1,1,0,138,1,1.1,0.9
39208,1,6.395,1.854,0,0,1,1,0,138,1,1.1,0.9
39209,1,6.302,2.502,0,0,1,1,0,138,1,1.1,0.9
39210,1,17.517,5.932,0,0,1,1,0,138,1,1.1,0.9
39211,1,15.849,6.581,0,0,1,1,0,138,1,1.1,0.9
39212,1,8.527,3.429,0,0,1,1,0,138,1,1.1,0.9
39213,1,5.376,2.41,0,0,1,1,0,69,1,1.1,0.9
39214,1,21.41,8.527,0,0,1,1,0,138,1,1.1,0.9
39215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39216,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39217,1,11.956,4.171,0,0,1,1,0,69,1,1.1,0.9
39218,1,13.439,4.82,0,0,1,1,0,69,1,1.1,0.9
39219,1,15.015,6.21,0,0,1,1,0,69,1,1.1,0.9
39220,1,18.815,8.342,0,0,1,1,0,69,1,1.1,0.9
39221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39222,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39224,1,7.507,3.244,0,0,1,1,0,69,1,1.1,0.9
39225,1,8.99,3.893,0,0,1,1,0,230,1,1.1,0.9
39226,1,5.654,2.224,0,0,1,1,0,69,1,1.1,0.9
39227,1,19,7.415,0,0,1,1,0,138,1,1.1,0.9
39228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39230,1,28.361,9.454,0,0,1,1,0,345,1,1.1,0.9
39231,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39234,1,5.561,2.132,0,0,1,1,0,69,1,1.1,0.9
39235,1,7.507,3.337,0,0,1,1,0,69,1,1.1,0.9
39236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39237,1,2.781,1.298,0,0,1,1,0,69,1,1.1,0.9
39238,1,11.215,4.171,0,0,1,1,0,69,1,1.1,0.9
39239,1,5.098,2.039,0,0,1,1,0,69,1,1.1,0.9
39240,1,9.176,3.893,0,0,1,1,0,69,1,1.1,0.9
39241,1,5.561,2.039,0,0,1,1,0,69,1,1.1,0.9
39242,1,3.8,1.668,0,0,1,1,0,69,1,1.1,0.9
39243,1,2.41,1.112,0,0,1,1,0,69,1,1.1,0.9
39244,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39246,1,7.785,3.244,0,0,1,1,0,69,1,1.1,0.9
39247,1,5.468,2.224,0,0,1,1,0,138,1,1.1,0.9
39248,1,4.356,1.668,0,0,1,1,0,69,1,1.1,0.9
39249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39250,1,4.449,1.668,0,0,1,1,0,69,1,1.1,0.9
39251,1,3.522,1.298,0,0,1,1,0,69,1,1.1,0.9
39252,1,5.376,2.502,0,0,1,1,0,69,1,1.1,0.9
39253,1,18.166,7.971,0,0,1,1,0,345,1,1.1,0.9
39254,1,9.824,4.449,0,0,1,1,0,138,1,1.1,0.9
39255,1,4.449,1.761,0,0,1,1,0,69,1,1.1,0.9
39256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39257,1,3.244,1.298,0,0,1,1,0,69,1,1.1,0.9
39258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39259,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39260,1,15.478,5.468,0,0,1,1,0,69,1,1.1,0.9
39261,1,11.493,5.098,0,0,1,1,0,138,1,1.1,0.9
39262,1,16.312,6.302,0,0,1,1,0,138,1,1.1,0.9
39263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39264,1,10.103,4.078,0,0,1,1,0,69,1,1.1,0.9
39265,1,3.615,1.668,0,0,1,1,0,69,1,1.1,0.9
39266,1,14.829,6.117,0,0,1,1,0,138,1,1.1,0.9
39267,1,32.903,10.659,0,0,1,1,0,138,1,1.1,0.9
39268,1,17.424,6.395,0,0,1,1,0,345,1,1.1,0.9
39269,1,10.659,5.098,0,0,1,1,0,230,1,1.1,0.9
39270,1,6.766,2.781,0,0,1,1,0,138,1,1.1,0.9
39271,1,8.063,3.8,0,0,1,1,0,138,1,1.1,0.9
39272,1,14.551,4.449,0,0,1,1,0,138,1,1.1,0.9
39273,1,11.585,3.985,0,0,1,1,0,138,1,1.1,0.9
39274,1,1.02,0.463,0,0,1,1,0,69,1,1.1,0.9
39275,1,5.19,2.132,0,0,1,1,0,138,1,1.1,0.9
39276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39277,1,6.766,2.688,0,0,1,1,0,69,1,1.1,0.9
39278,1,6.673,2.873,0,0,1,1,0,69,1,1.1,0.9
39279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39280,1,11.585,4.171,0,0,1,1,0,138,1,1.1,0.9
39281,1,12.512,5.839,0,0,1,1,0,69,1,1.1,0.9
39282,1,8.805,3.893,0,0,1,1,0,69,1,1.1,0.9
39283,1,3.522,1.483,0,0,1,1,0,138,1,1.1,0.9
39284,1,14.644,6.488,0,0,1,1,0,69,1,1.1,0.9
39285,1,5.468,2.132,0,0,1,1,0,69,1,1.1,0.9
39286,1,17.61,7.044,0,0,1,1,0,69,1,1.1,0.9
39287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39288,1,12.605,4.634,0,0,1,1,0,138,1,1.1,0.9
39289,1,14.273,5.839,0,0,1,1,0,138,1,1.1,0.9
39290,1,5.654,2.224,0,0,1,1,0,138,1,1.1,0.9
39291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39292,1,3.985,1.39,0,0,1,1,0,69,1,1.1,0.9
39293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39296,1,2.873,1.39,0,0,1,1,0,69,1,1.1,0.9
39297,1,10.195,4.727,0,0,1,1,0,69,1,1.1,0.9
39298,1,3.985,1.761,0,0,1,1,0,69,1,1.1,0.9
39299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39300,1,9.083,4.263,0,0,1,1,0,69,1,1.1,0.9
39301,1,10.844,4.263,0,0,1,1,0,69,1,1.1,0.9
39302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39303,1,3.522,1.576,0,0,1,1,0,69,1,1.1,0.9
39304,1,11.122,4.541,0,0,1,1,0,69,1,1.1,0.9
39305,1,8.249,2.595,0,0,1,1,0,69,1,1.1,0.9
39306,1,12.234,4.912,0,0,1,1,0,69,1,1.1,0.9
39307,1,25.859,9.546,0,0,1,1,0,138,1,1.1,0.9
39308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39309,1,4.356,1.576,0,0,1,1,0,69,1,1.1,0.9
39310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39311,1,7.693,2.224,0,0,1,1,0,69,1,1.1,0.9
39312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39313,1,9.639,3.244,0,0,1,1,0,69,1,1.1,0.9
39314,1,32.439,9.917,0,0,1,1,0,500,1,1.1,0.9
39315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39316,1,27.156,10.937,0,0,1,1,0,138,1,1.1,0.9
39317,1,10.103,4.449,0,0,1,1,0,69,1,1.1,0.9
39318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39319,1,16.127,6.302,0,0,1,1,0,138,1,1.1,0.9
39320,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39321,1,3.893,1.298,0,0,1,1,0,69,1,1.1,0.9
39322,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39323,1,12.79,4.82,0,0,1,1,0,138,1,1.1,0.9
39324,1,23.727,10.01,0,0,1,1,0,138,1,1.1,0.9
39325,1,9.176,3.985,0,0,1,1,0,138,1,1.1,0.9
39326,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39327,1,5.746,2.41,0,0,1,1,0,69,1,1.1,0.9
39328,1,4.541,2.132,0,0,1,1,0,500,1,1.1,0.9
39329,1,37.351,13.346,0,0,1,1,0,138,1,1.1,0.9
39330,1,15.849,5.839,0,0,1,1,0,69,1,1.1,0.9
39331,1,10.288,4.541,0,0,1,1,0,138,1,1.1,0.9
39332,1,10.566,4.263,0,0,1,1,0,138,1,1.1,0.9
39333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39334,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39335,1,11.863,5.098,0,0,1,1,0,500,1,1.1,0.9
39336,1,10.381,3.8,0,0,1,1,0,500,1,1.1,0.9
39337,1,9.917,4.078,0,0,1,1,0,500,1,1.1,0.9
39338,1,201.587,88.883,0,0,1,1,0,500,1,1.1,0.9
39339,1,14.551,5.468,0,0,1,1,0,69,1,1.1,0.9
39340,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39341,1,10.473,4.171,0,0,1,1,0,69,1,1.1,0.9
39342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39343,1,3.8,1.39,0,0,1,1,0,230,1,1.1,0.9
39344,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39345,1,27.805,9.917,0,0,1,1,0,69,1,1.1,0.9
39346,1,12.79,5.468,0,0,1,1,0,138,1,1.1,0.9
39347,1,12.049,4.263,0,0,1,1,0,69,1,1.1,0.9
39348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39349,1,5.098,1.854,0,0,1,1,0,69,1,1.1,0.9
39350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39351,1,9.268,4.356,0,0,1,1,0,69,1,1.1,0.9
39352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39353,1,4.449,0.927,0,0,1,1,0,69,1,1.1,0.9
39354,1,5.005,0.927,0,0,1,1,0,69,1,1.1,0.9
39355,1,11.4,3.985,0,0,1,1,0,69,1,1.1,0.9
39356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39359,1,18.259,6.21,0,0,1,1,0,500,1,1.1,0.9
39360,1,2.781,1.298,0,0,1,1,0,69,1,1.1,0.9
39361,1,5.098,1.946,0,0,1,1,0,138,1,1.1,0.9
39362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39364,1,5.376,2.317,0,0,1,1,0,138,1,1.1,0.9
39365,1,9.176,3.8,0,0,1,1,0,500,1,1.1,0.9
39366,1,13.81,5.19,0,0,1,1,0,69,1,1.1,0.9
39367,1,11.307,1.761,0,0,1,1,0,69,1,1.1,0.9
39368,1,22.986,1.761,0,0,1,1,0,69,1,1.1,0.9
39369,1,6.581,2.502,0,0,1,1,0,69,1,1.1,0.9
39370,1,11.956,5.19,0,0,1,1,0,138,1,1.1,0.9
39371,1,7.044,2.688,0,0,1,1,0,138,1,1.1,0.9
39372,1,12.79,5.376,0,0,1,1,0,69,1,1.1,0.9
39373,1,11.678,1.761,0,0,1,1,0,69,1,1.1,0.9
39374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39376,1,6.766,2.873,0,0,1,1,0,69,1,1.1,0.9
39377,1,5.19,1.576,0,0,1,1,0,69,1,1.1,0.9
39378,1,14.829,5.654,0,0,1,1,0,69,1,1.1,0.9
39379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39381,1,8.156,3.615,0,0,1,1,0,138,1,1.1,0.9
39382,1,12.234,5.376,0,0,1,1,0,69,1,1.1,0.9
39383,1,20.112,8.063,0,0,1,1,0,69,1,1.1,0.9
39384,1,11.029,5.005,0,0,1,1,0,69,1,1.1,0.9
39385,1,7.693,2.595,0,0,1,1,0,69,1,1.1,0.9
39386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39387,1,9.546,3.893,0,0,1,1,0,69,1,1.1,0.9
39388,1,7.415,3.337,0,0,1,1,0,69,1,1.1,0.9
39389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39390,1,7.693,2.966,0,0,1,1,0,69,1,1.1,0.9
39391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39392,1,14.737,6.395,0,0,1,1,0,69,1,1.1,0.9
39393,1,4.078,1.946,0,0,1,1,0,69,1,1.1,0.9
39394,1,19.834,8.527,0,0,1,1,0,138,1,1.1,0.9
39395,1,19.649,6.581,0,0,1,1,0,138,1,1.1,0.9
39396,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39398,1,7.044,2.688,0,0,1,1,0,69,1,1.1,0.9
39399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39402,1,14.737,5.561,0,0,1,1,0,138,1,1.1,0.9
39403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39404,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39405,1,4.82,2.132,0,0,1,1,0,138,1,1.1,0.9
39406,1,3.893,1.668,0,0,1,1,0,69,1,1.1,0.9
39407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39408,1,3.059,1.112,0,0,1,1,0,138,1,1.1,0.9
39409,1,5.468,2.132,0,0,1,1,0,138,1,1.1,0.9
39410,1,8.805,3.244,0,0,1,1,0,69,1,1.1,0.9
39411,1,11.585,5.19,0,0,1,1,0,69,1,1.1,0.9
39412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39413,1,14.551,6.024,0,0,1,1,0,69,1,1.1,0.9
39414,1,11.678,5.19,0,0,1,1,0,69,1,1.1,0.9
39415,1,9.824,3.985,0,0,1,1,0,138,1,1.1,0.9
39416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39417,1,9.639,3.429,0,0,1,1,0,69,1,1.1,0.9
39418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39419,1,10.937,4.82,0,0,1,1,0,69,1,1.1,0.9
39420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39421,1,19.185,6.302,0,0,1,1,0,69,1,1.1,0.9
39422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39423,1,8.063,3.151,0,0,1,1,0,69,1,1.1,0.9
39424,1,16.776,6.859,0,0,1,1,0,69,1,1.1,0.9
39425,1,7.785,2.688,0,0,1,1,0,69,1,1.1,0.9
39426,1,4.541,2.132,0,0,1,1,0,69,1,1.1,0.9
39427,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39429,1,7.507,2.595,0,0,1,1,0,138,1,1.1,0.9
39430,1,10.103,2.317,0,0,1,1,0,69,1,1.1,0.9
39431,1,4.356,1.576,0,0,1,1,0,69,1,1.1,0.9
39432,1,6.859,2.039,0,0,1,1,0,69,1,1.1,0.9
39433,1,24.376,7.785,0,0,1,1,0,138,1,1.1,0.9
39434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39435,1,5.283,1.946,0,0,1,1,0,69,1,1.1,0.9
39436,1,6.117,2.317,0,0,1,1,0,69,1,1.1,0.9
39437,1,9.176,4.078,0,0,1,1,0,69,1,1.1,0.9
39438,1,7.229,3.151,0,0,1,1,0,69,1,1.1,0.9
39439,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39440,1,8.712,2.502,0,0,1,1,0,69,1,1.1,0.9
39441,1,6.21,2.873,0,0,1,1,0,69,1,1.1,0.9
39442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39443,1,2.781,1.205,0,0,1,1,0,69,1,1.1,0.9
39444,1,3.337,1.205,0,0,1,1,0,69,1,1.1,0.9
39445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39446,1,5.654,2.317,0,0,1,1,0,69,1,1.1,0.9
39447,1,6.395,2.317,0,0,1,1,0,69,1,1.1,0.9
39448,1,3.8,1.761,0,0,1,1,0,69,1,1.1,0.9
39449,1,5.654,2.132,0,0,1,1,0,69,1,1.1,0.9
39450,1,11.122,4.449,0,0,1,1,0,69,1,1.1,0.9
39451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39454,1,11.493,4.82,0,0,1,1,0,69,1,1.1,0.9
39455,1,4.263,1.576,0,0,1,1,0,69,1,1.1,0.9
39456,1,6.581,2.781,0,0,1,1,0,69,1,1.1,0.9
39457,1,6.488,2.595,0,0,1,1,0,69,1,1.1,0.9
39458,1,26.044,10.844,0,0,1,1,0,69,1,1.1,0.9
39459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39460,1,22.986,9.639,0,0,1,1,0,69,1,1.1,0.9
39461,1,7.971,3.059,0,0,1,1,0,69,1,1.1,0.9
39462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39463,1,7.229,2.41,0,0,1,1,0,138,1,1.1,0.9
39464,1,1.298,0.556,0,0,1,1,0,138,1,1.1,0.9
39465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39467,1,36.61,11.585,0,0,1,1,0,138,1,1.1,0.9
39468,1,22.615,9.268,0,0,1,1,0,138,1,1.1,0.9
39469,1,27.249,11.029,0,0,1,1,0,138,1,1.1,0.9
39470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39471,1,1.946,0.741,0,0,1,1,0,69,1,1.1,0.9
39472,1,3.985,1.483,0,0,1,1,0,69,1,1.1,0.9
39473,1,3.059,1.205,0,0,1,1,0,138,1,1.1,0.9
39474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39477,1,10.288,2.873,0,0,1,1,0,69,1,1.1,0.9
39478,1,10.01,3.615,0,0,1,1,0,69,1,1.1,0.9
39479,1,6.673,2.502,0,0,1,1,0,69,1,1.1,0.9
39480,1,5.19,2.224,0,0,1,1,0,69,1,1.1,0.9
39481,1,6.951,3.244,0,0,1,1,0,69,1,1.1,0.9
39482,1,8.063,3.615,0,0,1,1,0,69,1,1.1,0.9
39483,1,3.985,1.854,0,0,1,1,0,69,1,1.1,0.9
39484,1,3.8,1.483,0,0,1,1,0,69,1,1.1,0.9
39485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39486,1,8.527,3.707,0,0,1,1,0,69,1,1.1,0.9
39487,1,2.224,0.834,0,0,1,1,0,138,1,1.1,0.9
39488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39489,1,9.639,4.356,0,0,1,1,0,138,1,1.1,0.9
39490,1,3.707,1.39,0,0,1,1,0,138,1,1.1,0.9
39491,1,10.751,4.171,0,0,1,1,0,69,1,1.1,0.9
39492,1,9.176,4.263,0,0,1,1,0,69,1,1.1,0.9
39493,1,8.712,2.966,0,0,1,1,0,69,1,1.1,0.9
39494,1,8.527,3.8,0,0,1,1,0,69,1,1.1,0.9
39495,1,7.6,3.059,0,0,1,1,0,69,1,1.1,0.9
39496,1,15.015,6.395,0,0,1,1,0,69,1,1.1,0.9
39497,1,12.79,5.283,0,0,1,1,0,69,1,1.1,0.9
39498,1,7.6,3.337,0,0,1,1,0,69,1,1.1,0.9
39499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39500,1,8.62,3.893,0,0,1,1,0,69,1,1.1,0.9
39501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39502,1,13.254,4.82,0,0,1,1,0,69,1,1.1,0.9
39503,1,9.268,3.8,0,0,1,1,0,69,1,1.1,0.9
39504,1,5.283,2.502,0,0,1,1,0,69,1,1.1,0.9
39505,1,11.956,5.654,0,0,1,1,0,69,1,1.1,0.9
39506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39508,1,6.951,2.502,0,0,1,1,0,69,1,1.1,0.9
39509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39510,1,9.268,2.966,0,0,1,1,0,69,1,1.1,0.9
39511,1,12.512,5.283,0,0,1,1,0,69,1,1.1,0.9
39512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39513,1,9.361,4.356,0,0,1,1,0,69,1,1.1,0.9
39514,1,9.176,4.356,0,0,1,1,0,69,1,1.1,0.9
39515,1,12.698,5.098,0,0,1,1,0,69,1,1.1,0.9
39516,1,2.132,0.834,0,0,1,1,0,69,1,1.1,0.9
39517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39518,1,13.624,5.839,0,0,1,1,0,69,1,1.1,0.9
39519,1,6.488,2.595,0,0,1,1,0,69,1,1.1,0.9
39520,1,6.673,3.151,0,0,1,1,0,69,1,1.1,0.9
39521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39522,1,7.415,2.873,0,0,1,1,0,69,1,1.1,0.9
39523,1,9.176,3.337,0,0,1,1,0,69,1,1.1,0.9
39524,1,7.6,2.966,0,0,1,1,0,69,1,1.1,0.9
39525,1,8.62,3.244,0,0,1,1,0,69,1,1.1,0.9
