bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39528,1,3.244,1.483,0,0,1,1,0,69,1,1.1,0.9
39529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39530,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39531,1,5.839,2.41,0,0,1,1,0,138,1,1.1,0.9
39532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39533,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39535,1,7.044,2.688,0,0,1,1,0,69,1,1.1,0.9
39536,1,4.82,1.854,0,0,1,1,0,69,1,1.1,0.9
39537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39538,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39539,1,5.005,2.132,0,0,1,1,0,69,1,1.1,0.9
39540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39541,1,2.41,1.112,0,0,1,1,0,69,1,1.1,0.9
39542,1,3.059,1.39,0,0,1,1,0,69,1,1.1,0.9
39543,1,10.381,4.727,0,0,1,1,0,69,1,1.1,0.9
39544,1,5.283,2.41,0,0,1,1,0,69,1,1.1,0.9
39545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39546,1,6.951,3.151,0,0,1,1,0,69,1,1.1,0.9
39547,1,8.898,4.263,0,0,1,1,0,138,1,1.1,0.9
39548,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39549,1,12.234,5.654,0,0,1,1,0,69,1,1.1,0.9
39550,1,10.844,4.634,0,0,1,1,0,69,1,1.1,0.9
39551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39552,1,18.351,7.507,0,0,1,1,0,69,1,1.1,0.9
39553,1,8.063,3.707,0,0,1,1,0,69,1,1.1,0.9
39554,1,10.844,3.893,0,0,1,1,0,500,1,1.1,0.9
39555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39556,1,4.541,1.854,0,0,1,1,0,69,1,1.1,0.9
39557,1,4.078,1.668,0,0,1,1,0,69,1,1.1,0.9
39558,1,16.312,6.395,0,0,1,1,0,69,1,1.1,0.9
39559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39561,1,9.546,3.893,0,0,1,1,0,69,1,1.1,0.9
39562,1,8.527,3.707,0,0,1,1,0,69,1,1.1,0.9
39563,1,4.078,1.668,0,0,1,1,0,69,1,1.1,0.9
39564,1,6.673,2.502,0,0,1,1,0,69,1,1.1,0.9
39565,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39566,1,7.785,3.429,0,0,1,1,0,69,1,1.1,0.9
39567,1,15.2,5.839,0,0,1,1,0,500,1,1.1,0.9
39568,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39570,1,8.62,3.893,0,0,1,1,0,69,1,1.1,0.9
39571,1,10.195,3.8,0,0,1,1,0,69,1,1.1,0.9
39572,1,12.883,5.746,0,0,1,1,0,69,1,1.1,0.9
39573,1,10.195,3.8,0,0,1,1,0,500,1,1.1,0.9
39574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39575,1,9.361,4.356,0,0,1,1,0,69,1,1.1,0.9
39576,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39577,1,9.361,4.263,0,0,1,1,0,69,1,1.1,0.9
39578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39580,1,7.6,2.966,0,0,1,1,0,69,1,1.1,0.9
39581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39582,1,7.322,2.781,0,0,1,1,0,69,1,1.1,0.9
39583,1,6.024,2.595,0,0,1,1,0,69,1,1.1,0.9
39584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39585,1,11.215,4.263,0,0,1,1,0,69,1,1.1,0.9
39586,1,4.912,1.946,0,0,1,1,0,69,1,1.1,0.9
39587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39588,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39589,1,3.522,1.483,0,0,1,1,0,69,1,1.1,0.9
39590,1,14.737,6.117,0,0,1,1,0,345,1,1.1,0.9
39591,1,5.561,2.039,0,0,1,1,0,138,1,1.1,0.9
39592,1,6.024,2.224,0,0,1,1,0,69,1,1.1,0.9
39593,1,5.19,2.132,0,0,1,1,0,69,1,1.1,0.9
39594,1,9.546,4.449,0,0,1,1,0,69,1,1.1,0.9
39595,1,21.317,8.527,0,0,1,1,0,69,1,1.1,0.9
39596,1,9.824,3.985,0,0,1,1,0,69,1,1.1,0.9
39597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39598,1,13.346,5.283,0,0,1,1,0,69,1,1.1,0.9
39599,1,4.078,1.761,0,0,1,1,0,69,1,1.1,0.9
39600,1,6.302,2.781,0,0,1,1,0,69,1,1.1,0.9
39601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39602,1,12.42,4.541,0,0,1,1,0,69,1,1.1,0.9
39603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39604,1,12.234,5.005,0,0,1,1,0,69,1,1.1,0.9
39605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39606,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39607,1,6.302,2.41,0,0,1,1,0,69,1,1.1,0.9
39608,1,6.302,2.873,0,0,1,1,0,69,1,1.1,0.9
39609,1,12.605,5.005,0,0,1,1,0,69,1,1.1,0.9
39610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39611,1,8.156,3.615,0,0,1,1,0,69,1,1.1,0.9
39612,1,5.746,2.688,0,0,1,1,0,69,1,1.1,0.9
39613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39615,1,9.083,3.337,0,0,1,1,0,69,1,1.1,0.9
39616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39617,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39618,1,9.454,3.985,0,0,1,1,0,69,1,1.1,0.9
39619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39620,1,8.156,3.615,0,0,1,1,0,69,1,1.1,0.9
39621,1,6.488,2.781,0,0,1,1,0,69,1,1.1,0.9
39622,1,10.288,4.912,0,0,1,1,0,69,1,1.1,0.9
39623,1,6.488,3.059,0,0,1,1,0,69,1,1.1,0.9
39624,1,4.634,2.224,0,0,1,1,0,69,1,1.1,0.9
39625,1,7.044,2.595,0,0,1,1,0,69,1,1.1,0.9
39626,1,10.473,4.356,0,0,1,1,0,69,1,1.1,0.9
39627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39628,1,6.766,2.873,0,0,1,1,0,69,1,1.1,0.9
39629,1,5.932,2.595,0,0,1,1,0,69,1,1.1,0.9
39630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39631,1,10.566,4.82,0,0,1,1,0,69,1,1.1,0.9
39632,1,8.805,3.985,0,0,1,1,0,69,1,1.1,0.9
39633,1,8.62,3.707,0,0,1,1,0,69,1,1.1,0.9
39634,1,10.01,3.985,0,0,1,1,0,69,1,1.1,0.9
39635,1,7.137,3.151,0,0,1,1,0,69,1,1.1,0.9
39636,1,63.303,25.303,0,0,1,1,0,500,1,1.1,0.9
39637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39638,1,7.971,3.429,0,0,1,1,0,69,1,1.1,0.9
39639,1,5.932,2.224,0,0,1,1,0,69,1,1.1,0.9
39640,1,7.137,2.595,0,0,1,1,0,69,1,1.1,0.9
39641,1,9.176,4.263,0,0,1,1,0,69,1,1.1,0.9
39642,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39643,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39644,1,15.2,5.283,0,0,1,1,0,69,1,1.1,0.9
39645,1,33.273,13.624,0,0,1,1,0,138,1,1.1,0.9
39646,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39647,1,20.761,6.766,0,0,1,1,0,69,1,1.1,0.9
39648,1,5.005,2.132,0,0,1,1,0,500,1,1.1,0.9
39649,1,8.805,3.893,0,0,1,1,0,138,1,1.1,0.9
39650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39651,1,11.122,4.171,0,0,1,1,0,69,1,1.1,0.9
39652,1,2.966,1.112,0,0,1,1,0,138,1,1.1,0.9
39653,1,27.249,7.6,0,0,1,1,0,138,1,1.1,0.9
39654,1,9.361,4.449,0,0,1,1,0,69,1,1.1,0.9
39655,1,11.956,3.615,0,0,1,1,0,69,1,1.1,0.9
39656,1,6.859,2.873,0,0,1,1,0,69,1,1.1,0.9
39657,1,0.185,0,0,0,1,1,0,69,1,1.1,0.9
39658,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39659,1,4.263,2.039,0,0,1,1,0,69,1,1.1,0.9
39660,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39663,1,11.585,5.283,0,0,1,1,0,138,1,1.1,0.9
39664,1,12.605,5.468,0,0,1,1,0,69,1,1.1,0.9
39665,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39666,1,10.566,3.615,0,0,1,1,0,138,1,1.1,0.9
39667,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39668,1,6.951,2.502,0,0,1,1,0,69,1,1.1,0.9
39669,1,11.956,5.005,0,0,1,1,0,69,1,1.1,0.9
39670,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39671,1,5.19,2.224,0,0,1,1,0,69,1,1.1,0.9
39672,1,4.82,1.854,0,0,1,1,0,500,1,1.1,0.9
39673,1,9.639,3.707,0,0,1,1,0,69,1,1.1,0.9
39674,1,5.561,2.224,0,0,1,1,0,69,1,1.1,0.9
39675,1,5.19,2.317,0,0,1,1,0,69,1,1.1,0.9
39676,1,19.093,8.62,0,0,1,1,0,69,1,1.1,0.9
39677,1,7.507,2.595,0,0,1,1,0,69,1,1.1,0.9
39678,1,14.737,6.117,0,0,1,1,0,69,1,1.1,0.9
39679,1,8.063,3.244,0,0,1,1,0,69,1,1.1,0.9
39680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39681,1,11.215,4.82,0,0,1,1,0,69,1,1.1,0.9
39682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39683,1,3.893,1.576,0,0,1,1,0,69,1,1.1,0.9
39684,1,11.585,3.059,0,0,1,1,0,69,1,1.1,0.9
39685,1,18.537,6.951,0,0,1,1,0,69,1,1.1,0.9
39686,1,5.746,2.132,0,0,1,1,0,69,1,1.1,0.9
39687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39688,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39689,1,8.434,3.429,0,0,1,1,0,69,1,1.1,0.9
39690,1,7.507,3.337,0,0,1,1,0,69,1,1.1,0.9
39691,1,7.785,3.522,0,0,1,1,0,69,1,1.1,0.9
39692,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39693,1,7.971,3.615,0,0,1,1,0,138,1,1.1,0.9
39694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39695,1,15.942,6.117,0,0,1,1,0,138,1,1.1,0.9
39696,1,18.629,8.342,0,0,1,1,0,138,1,1.1,0.9
39697,1,5.098,2.039,0,0,1,1,0,69,1,1.1,0.9
39698,1,11.307,4.82,0,0,1,1,0,69,1,1.1,0.9
39699,1,3.8,1.668,0,0,1,1,0,69,1,1.1,0.9
39700,1,9.824,2.595,0,0,1,1,0,69,1,1.1,0.9
39701,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39702,1,1.854,0.834,0,0,1,1,0,69,1,1.1,0.9
39703,1,2.41,1.02,0,0,1,1,0,69,1,1.1,0.9
39704,1,3.429,1.205,0,0,1,1,0,69,1,1.1,0.9
39705,1,4.356,1.576,0,0,1,1,0,69,1,1.1,0.9
39706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39707,1,2.502,1.02,0,0,1,1,0,69,1,1.1,0.9
39708,1,2.781,1.298,0,0,1,1,0,69,1,1.1,0.9
39709,1,3.707,1.668,0,0,1,1,0,69,1,1.1,0.9
39710,1,4.82,2.132,0,0,1,1,0,69,1,1.1,0.9
39711,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39713,1,6.581,3.151,0,0,1,1,0,69,1,1.1,0.9
39714,1,6.302,2.132,0,0,1,1,0,69,1,1.1,0.9
39715,1,4.449,1.854,0,0,1,1,0,69,1,1.1,0.9
39716,1,7.6,3.429,0,0,1,1,0,69,1,1.1,0.9
39717,1,5.005,2.132,0,0,1,1,0,69,1,1.1,0.9
39718,1,18.815,8.249,0,0,1,1,0,69,1,1.1,0.9
39719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39721,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39722,1,5.839,2.132,0,0,1,1,0,69,1,1.1,0.9
39723,1,12.142,5.468,0,0,1,1,0,138,1,1.1,0.9
39724,1,12.42,4.727,0,0,1,1,0,69,1,1.1,0.9
39725,1,0,0,0,0,1,1,0,500,1,1.1,0.9
39726,1,5.19,1.854,0,0,1,1,0,69,1,1.1,0.9
39727,1,2.502,1.02,0,0,1,1,0,69,1,1.1,0.9
39728,1,7.693,2.966,0,0,1,1,0,69,1,1.1,0.9
39729,1,8.156,3.8,0,0,1,1,0,69,1,1.1,0.9
39730,1,8.434,3.615,0,0,1,1,0,69,1,1.1,0.9
39731,1,8.063,3.522,0,0,1,1,0,69,1,1.1,0.9
39732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39734,1,6.673,2.781,0,0,1,1,0,69,1,1.1,0.9
39735,1,9.176,3.429,0,0,1,1,0,69,1,1.1,0.9
39736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39737,1,13.717,5.746,0,0,1,1,0,69,1,1.1,0.9
39738,1,16.312,7.322,0,0,1,1,0,69,1,1.1,0.9
39739,1,7.137,2.688,0,0,1,1,0,69,1,1.1,0.9
39740,1,3.429,1.39,0,0,1,1,0,69,1,1.1,0.9
39741,1,13.532,5.746,0,0,1,1,0,69,1,1.1,0.9
39742,1,8.99,4.263,0,0,1,1,0,138,1,1.1,0.9
39743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39744,1,4.449,1.761,0,0,1,1,0,69,1,1.1,0.9
39745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39746,1,15.756,4.541,0,0,1,1,0,69,1,1.1,0.9
39747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39749,1,7.137,2.595,0,0,1,1,0,69,1,1.1,0.9
39750,1,12.79,5.283,0,0,1,1,0,69,1,1.1,0.9
39751,1,4.634,1.761,0,0,1,1,0,69,1,1.1,0.9
39752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39753,1,6.951,2.688,0,0,1,1,0,69,1,1.1,0.9
39754,1,7.229,2.502,0,0,1,1,0,69,1,1.1,0.9
39755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39756,1,8.434,3.151,0,0,1,1,0,69,1,1.1,0.9
39757,1,13.903,6.117,0,0,1,1,0,69,1,1.1,0.9
39758,1,17.332,6.581,0,0,1,1,0,69,1,1.1,0.9
39759,1,5.839,2.502,0,0,1,1,0,69,1,1.1,0.9
39760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39761,1,3.707,1.483,0,0,1,1,0,69,1,1.1,0.9
39762,1,4.171,1.668,0,0,1,1,0,69,1,1.1,0.9
39763,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39764,1,8.249,3.151,0,0,1,1,0,69,1,1.1,0.9
39765,1,10.01,4.541,0,0,1,1,0,69,1,1.1,0.9
39766,1,3.337,1.483,0,0,1,1,0,138,1,1.1,0.9
39767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39770,1,8.805,3.985,0,0,1,1,0,69,1,1.1,0.9
39771,1,24.932,2.688,0,0,1,1,0,69,1,1.1,0.9
39772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39774,1,17.146,6.488,0,0,1,1,0,69,1,1.1,0.9
39775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39776,1,9.824,3.615,0,0,1,1,0,69,1,1.1,0.9
39777,1,19.927,7.507,0,0,1,1,0,69,1,1.1,0.9
39778,1,3.707,1.576,0,0,1,1,0,69,1,1.1,0.9
39779,1,13.624,5.19,0,0,1,1,0,69,1,1.1,0.9
39780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39781,1,12.234,3.707,0,0,1,1,0,69,1,1.1,0.9
39782,1,7.878,3.522,0,0,1,1,0,69,1,1.1,0.9
39783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39784,1,27.156,10.473,0,0,1,1,0,138,1,1.1,0.9
39785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39786,1,16.034,6.21,0,0,1,1,0,69,1,1.1,0.9
39787,1,12.79,4.634,0,0,1,1,0,138,1,1.1,0.9
39788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39790,1,10.01,4.449,0,0,1,1,0,138,1,1.1,0.9
39791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39792,1,9.268,3.8,0,0,1,1,0,69,1,1.1,0.9
39793,1,13.532,5.839,0,0,1,1,0,69,1,1.1,0.9
39794,1,8.712,3.522,0,0,1,1,0,138,1,1.1,0.9
39795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39796,1,9.083,2.688,0,0,1,1,0,69,1,1.1,0.9
39797,1,17.146,6.673,0,0,1,1,0,69,1,1.1,0.9
39798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39799,1,10.381,4.82,0,0,1,1,0,138,1,1.1,0.9
39800,1,1.668,0.741,0,0,1,1,0,69,1,1.1,0.9
39801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39802,1,2.595,0.927,0,0,1,1,0,69,1,1.1,0.9
39803,1,13.717,5.839,0,0,1,1,0,230,1,1.1,0.9
39804,1,7.137,2.502,0,0,1,1,0,69,1,1.1,0.9
39805,1,5.654,2.132,0,0,1,1,0,69,1,1.1,0.9
39806,1,4.912,2.039,0,0,1,1,0,69,1,1.1,0.9
39807,1,20.298,7.971,0,0,1,1,0,500,1,1.1,0.9
39808,1,9.454,3.985,0,0,1,1,0,345,1,1.1,0.9
39809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39811,1,6.21,2.224,0,0,1,1,0,69,1,1.1,0.9
39812,1,10.195,4.356,0,0,1,1,0,69,1,1.1,0.9
39813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39814,1,35.127,10.01,0,0,1,1,0,69,1,1.1,0.9
39815,1,5.932,2.317,0,0,1,1,0,69,1,1.1,0.9
39816,1,7.878,2.41,0,0,1,1,0,138,1,1.1,0.9
39817,1,10.751,-1.854,0,19.999995543,1,1,0,69,1,1.1,0.9
39818,1,5.468,0.927,0,0,1,1,0,69,1,1.1,0.9
39819,1,6.395,0.927,0,0,1,1,0,69,1,1.1,0.9
39820,1,9.361,3.429,0,0,1,1,0,69,1,1.1,0.9
39821,1,6.673,2.502,0,0,1,1,0,69,1,1.1,0.9
39822,1,4.912,0.927,0,0,1,1,0,69,1,1.1,0.9
39823,1,3.893,0.927,0,0,1,1,0,69,1,1.1,0.9
39824,1,4.82,0.927,0,0,1,1,0,69,1,1.1,0.9
39825,1,9.639,0.927,0,0,1,1,0,69,1,1.1,0.9
39826,1,4.171,0.927,0,0,1,1,0,69,1,1.1,0.9
39827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39828,1,3.615,0.927,0,0,1,1,0,69,1,1.1,0.9
39829,1,6.673,0.927,0,0,1,1,0,69,1,1.1,0.9
39830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39831,1,2.781,1.112,0,0,1,1,0,69,1,1.1,0.9
39832,1,8.712,4.078,0,0,1,1,0,138,1,1.1,0.9
39833,1,3.337,1.576,0,0,1,1,0,230,1,1.1,0.9
39834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39835,1,11.307,4.82,0,0,1,1,0,138,1,1.1,0.9
39836,1,11.215,3.893,0,0,1,1,0,138,1,1.1,0.9
39837,1,5.746,2.595,0,0,1,1,0,138,1,1.1,0.9
39838,1,13.532,5.19,0,0,1,1,0,69,1,1.1,0.9
39839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39840,1,5.932,2.41,0,0,1,1,0,69,1,1.1,0.9
39841,1,7.6,2.781,0,0,1,1,0,138,1,1.1,0.9
39842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39843,1,14.644,5.005,0,0,1,1,0,138,1,1.1,0.9
39844,1,17.054,5.932,0,0,1,1,0,138,1,1.1,0.9
39845,1,10.473,1.854,0,0,1,1,0,69,1,1.1,0.9
39846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39847,1,13.161,1.854,0,27.9999768969,1,1,0,69,1,1.1,0.9
39848,1,6.488,0.927,0,17.8681119304,1,1,0,69,1,1.1,0.9
39849,1,9.454,0.927,0,0,1,1,0,69,1,1.1,0.9
39850,1,9.083,0.927,0,0.000212387939109,1,1,0,69,1,1.1,0.9
39851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39852,1,12.605,5.19,0,0,1,1,0,138,1,1.1,0.9
39853,1,30.122,13.346,0,0,1,1,0,138,1,1.1,0.9
39854,1,11.585,5.376,0,0,1,1,0,138,1,1.1,0.9
39855,1,11.4,5.005,0,0,1,1,0,69,1,1.1,0.9
39856,1,10.288,3.8,0,0,1,1,0,69,1,1.1,0.9
39857,1,8.156,3.059,0,0,1,1,0,345,1,1.1,0.9
39858,1,9.268,3.522,0,0,1,1,0,345,1,1.1,0.9
39859,1,7.785,3.244,0,0,1,1,0,69,1,1.1,0.9
39860,1,10.288,4.634,0,0,1,1,0,69,1,1.1,0.9
39861,1,9.454,3.615,0,0,1,1,0,69,1,1.1,0.9
39862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39863,1,7.229,2.781,0,0,1,1,0,138,1,1.1,0.9
39864,1,17.981,7.229,0,0,1,1,0,345,1,1.1,0.9
39865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39866,1,16.683,7.229,0,0,1,1,0,69,1,1.1,0.9
39867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39872,1,18.351,8.063,0,0,1,1,0,69,1,1.1,0.9
39873,1,9.732,3.707,0,0,1,1,0,69,1,1.1,0.9
39874,1,11.307,4.634,0,0,1,1,0,138,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75462,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75464,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75471,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75474,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75477,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75479,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75482,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75489,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75491,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75497,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75499,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75509,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75512,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,3,0,0,0,0,1,1,0,138,1,1.1,0.9
75517,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75520,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75525,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75528,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75537,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75538,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75539,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75541,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75544,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75545,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75547,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75548,1,24.098,8.063,0,0,1,1,0,69,1,1.1,0.9
75549,1,16.034,5.19,0,0,1,1,0,69,1,1.1,0.9
75550,1,33.737,13.254,0,0,1,1,0,69,1,1.1,0.9
75551,1,22.151,2.781,0,0,1,1,0,69,1,1.1,0.9
75552,1,67.01,14.922,0,0,1,1,0,69,1,1.1,0.9
75553,1,13.254,5.839,0,0,1,1,0,69,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75556,1,71.088,18.444,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75560,1,74.796,22.244,0,0,1,1,0,69,1,1.1,0.9
75561,1,36.888,12.512,0,0,1,1,0,69,1,1.1,0.9
75562,1,16.776,5.932,0,0,1,1,0,69,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75564,1,47.454,13.254,0,0,1,1,0,69,1,1.1,0.9
75565,1,7.693,3.522,0,0,1,1,0,69,1,1.1,0.9
75566,1,6.859,2.966,0,0,1,1,0,69,1,1.1,0.9
75567,1,28.361,11.215,0,0,1,1,0,69,1,1.1,0.9
75568,1,4.449,1.946,0,0,1,1,0,69,1,1.1,0.9
75569,1,22.244,6.581,0,0,1,1,0,69,1,1.1,0.9
75570,1,17.332,6.766,0,0,1,1,0,69,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75575,1,240.606,48.195,0,0,1,1,0,69,1,1.1,0.9
75576,1,12.234,5.654,0,0,1,1,0,69,1,1.1,0.9
75577,1,21.039,9.824,0,0,1,1,0,69,1,1.1,0.9
75578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75579,1,85.547,21.41,0,0,1,1,0,69,1,1.1,0.9
75580,1,40.132,12.698,0,0,1,1,0,69,1,1.1,0.9
75581,1,15.107,5.839,0,0,1,1,0,69,1,1.1,0.9
75582,1,14.366,6.766,0,0,1,1,0,69,1,1.1,0.9
75583,1,36.147,13.532,0,0,1,1,0,69,1,1.1,0.9
75584,1,55.981,18.073,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,1,61.727,19.834,0,0,1,1,0,69,1,1.1,0.9
75587,1,8.249,3.337,0,0,1,1,0,69,1,1.1,0.9
75588,1,20.576,7.137,0,0,1,1,0,69,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75593,1,21.225,8.249,0,0,1,1,0,69,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75595,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75596,1,112.147,33.922,0,0,1,1,0,69,1,1.1,0.9
75597,1,11.307,5.005,0,0,1,1,0,69,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75599,1,4.82,1.668,0,0,1,1,0,69,1,1.1,0.9
75600,1,11.956,4.912,0,0,1,1,0,69,1,1.1,0.9
75601,1,4.727,1.854,0,0,1,1,0,69,1,1.1,0.9
75602,1,9.454,3.985,0,0,1,1,0,69,1,1.1,0.9
75603,1,26.322,9.361,0,0,1,1,0,69,1,1.1,0.9
75604,1,12.79,4.912,0,0,1,1,0,69,1,1.1,0.9
75605,1,8.249,3.985,0,0,1,1,0,69,1,1.1,0.9
75606,1,13.532,4.541,0,0,1,1,0,69,1,1.1,0.9
75607,1,10.844,4.912,0,0,1,1,0,69,1,1.1,0.9
75608,1,15.849,6.673,0,0,1,1,0,69,1,1.1,0.9
75609,1,21.225,7.044,0,0,1,1,0,69,1,1.1,0.9
75610,1,12.512,4.263,0,0,1,1,0,69,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75612,1,29.844,8.712,0,0,1,1,0,69,1,1.1,0.9
75613,1,35.961,11.678,0,0,1,1,0,69,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75615,1,38.649,12.142,0,0,1,1,0,69,1,1.1,0.9
75616,1,23.264,9.083,0,0,1,1,0,69,1,1.1,0.9
75617,1,15.571,6.859,0,0,1,1,0,69,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75619,1,67.103,12.42,0,0,1,1,0,69,1,1.1,0.9
75620,1,25.581,7.322,0,0,1,1,0,69,1,1.1,0.9
75621,1,12.142,4.912,0,0,1,1,0,69,1,1.1,0.9
75622,1,22.244,9.454,0,0,1,1,0,69,1,1.1,0.9
75623,1,26.415,8.342,0,0,1,1,0,69,1,1.1,0.9
75624,1,26.507,9.361,0,0,1,1,0,69,1,1.1,0.9
75625,1,20.668,7.137,0,0,1,1,0,69,1,1.1,0.9
75626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,64.693,19.556,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75630,1,196.86,69.791,0,0,1,1,0,69,1,1.1,0.9
75631,1,11.863,4.727,0,0,1,1,0,69,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,1,9.546,3.522,0,0,1,1,0,69,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75635,1,14.829,6.117,0,0,1,1,0,69,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,1,18.629,8.249,0,0,1,1,0,69,1,1.1,0.9
75640,1,16.776,6.302,0,0,1,1,0,69,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75642,1,18.722,6.117,0,0,1,1,0,69,1,1.1,0.9
75643,1,17.888,6.395,0,0,1,1,0,69,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75647,1,121.323,47.825,0,0,1,1,0,69,1,1.1,0.9
75648,1,6.766,2.966,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75651,1,98.801,20.205,0,0,1,1,0,69,1,1.1,0.9
75652,1,29.381,8.62,0,0,1,1,0,69,1,1.1,0.9
75653,1,5.376,2.41,0,0,1,1,0,69,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75655,1,3.522,1.761,0,0,1,1,0,69,1,1.1,0.9
75656,1,20.761,8.527,0,0,1,1,0,69,1,1.1,0.9
75657,1,13.624,4.078,0,0,1,1,0,69,1,1.1,0.9
75658,1,17.888,5.839,0,0,1,1,0,69,1,1.1,0.9
75659,1,9.361,3.985,0,0,1,1,0,69,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,100.376,35.683,0,0,1,1,0,69,1,1.1,0.9
75663,1,29.103,10.381,0,0,1,1,0,69,1,1.1,0.9
75664,1,14.273,5.561,0,0,1,1,0,69,1,1.1,0.9
75665,1,14.551,4.912,0,0,1,1,0,69,1,1.1,0.9
75666,1,78.41,23.542,0,0,1,1,0,69,1,1.1,0.9
75667,1,50.142,16.683,0,0,1,1,0,69,1,1.1,0.9
75668,1,6.21,2.41,0,0,1,1,0,69,1,1.1,0.9
75669,1,12.605,5.098,0,0,1,1,0,69,1,1.1,0.9
75670,1,36.425,15.107,0,0,1,1,0,69,1,1.1,0.9
75671,1,9.176,3.244,0,0,1,1,0,69,1,1.1,0.9
75672,1,4.449,1.946,0,0,1,1,0,69,1,1.1,0.9
75673,1,29.751,11.122,0,0,1,1,0,69,1,1.1,0.9
75674,1,12.327,4.634,0,0,1,1,0,69,1,1.1,0.9
75675,1,27.342,6.766,0,0,1,1,0,69,1,1.1,0.9
75676,1,11.493,3.429,0,0,1,1,0,69,1,1.1,0.9
75677,1,10.195,3.707,0,0,1,1,0,69,1,1.1,0.9
75678,1,24.839,10.01,0,0,1,1,0,69,1,1.1,0.9
75679,1,16.683,6.117,0,0,1,1,0,69,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,72.849,27.064,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75683,1,51.717,11.678,0,0,1,1,0,69,1,1.1,0.9
75684,1,11.029,3.985,0,0,1,1,0,69,1,1.1,0.9
75685,1,15.293,5.376,0,0,1,1,0,69,1,1.1,0.9
75686,1,10.751,4.356,0,0,1,1,0,69,1,1.1,0.9
75687,1,8.712,3.893,0,0,1,1,0,69,1,1.1,0.9
75688,1,3.429,1.576,0,0,1,1,0,69,1,1.1,0.9
75689,1,15.756,6.395,0,0,1,1,0,69,1,1.1,0.9
75690,1,6.117,2.688,0,0,1,1,0,69,1,1.1,0.9
75691,1,15.107,5.376,0,0,1,1,0,69,1,1.1,0.9
75692,1,8.99,4.078,0,0,1,1,0,69,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75694,1,8.063,3.8,0,0,1,1,0,69,1,1.1,0.9
75695,1,12.049,5.746,0,0,1,1,0,69,1,1.1,0.9
75696,1,51.81,19.371,0,0,1,1,0,69,1,1.1,0.9
75697,1,29.473,8.527,0,0,1,1,0,69,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75700,1,71.922,24.468,0,0,1,1,0,69,1,1.1,0.9
75701,1,54.869,14.366,0,0,1,1,0,69,1,1.1,0.9
75702,1,4.82,1.946,0,0,1,1,0,69,1,1.1,0.9
75703,1,32.717,10.751,0,0,1,1,0,69,1,1.1,0.9
75704,1,12.976,4.912,0,0,1,1,0,69,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,104.176,37.908,0,0,1,1,0,69,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75709,1,9.824,4.171,0,0,1,1,0,69,1,1.1,0.9
75710,1,3.244,1.483,0,0,1,1,0,69,1,1.1,0.9
75711,1,6.488,2.873,0,0,1,1,0,69,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75714,1,14.366,5.283,0,0,1,1,0,69,1,1.1,0.9
75715,1,16.312,6.117,0,0,1,1,0,69,1,1.1,0.9
75716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75717,1,13.532,5.468,0,0,1,1,0,69,1,1.1,0.9
75718,1,16.312,5.932,0,0,1,1,0,69,1,1.1,0.9
75719,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75721,1,7.785,3.337,0,0,1,1,0,69,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,12.327,4.356,0,0,1,1,0,69,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,24.098,9.732,0,0,1,1,0,69,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75728,1,30.308,12.605,0,0,1,1,0,69,1,1.1,0.9
75729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75730,1,20.112,7.415,0,0,1,1,0,69,1,1.1,0.9
75731,1,26.322,8.99,0,0,1,1,0,69,1,1.1,0.9
75732,1,16.868,5.468,0,0,1,1,0,69,1,1.1,0.9
75733,1,18.444,7.971,0,0,1,1,0,69,1,1.1,0.9
75734,1,21.873,7.044,0,0,1,1,0,69,1,1.1,0.9
75735,1,30.864,8.898,0,0,1,1,0,69,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75738,1,11.4,5.005,0,0,1,1,0,69,1,1.1,0.9
75739,1,11.493,4.171,0,0,1,1,0,69,1,1.1,0.9
75740,1,18.444,8.342,0,0,1,1,0,69,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,41.059,14.644,0,0,1,1,0,69,1,1.1,0.9
75743,1,31.698,12.605,0,0,1,1,0,69,1,1.1,0.9
75744,1,17.517,7.229,0,0,1,1,0,69,1,1.1,0.9
75745,1,7.971,3.244,0,0,1,1,0,69,1,1.1,0.9
75746,1,33.737,11.771,0,0,1,1,0,69,1,1.1,0.9
75747,1,6.859,3.151,0,0,1,1,0,69,1,1.1,0.9
75748,1,50.698,11.215,0,0,1,1,0,69,1,1.1,0.9
75749,1,35.22,12.327,0,0,1,1,0,69,1,1.1,0.9
75750,1,13.068,5.839,0,0,1,1,0,69,1,1.1,0.9
75751,1,16.22,6.673,0,0,1,1,0,69,1,1.1,0.9
75752,1,12.976,6.117,0,0,1,1,0,69,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,77.483,25.766,0,0,1,1,0,69,1,1.1,0.9
75755,1,15.478,5.932,0,0,1,1,0,69,1,1.1,0.9
75756,1,96.854,24.654,0,0,1,1,0,69,1,1.1,0.9
75757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75758,1,73.869,24.098,0,0,1,1,0,69,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,43.747,18.166,0,0,1,1,0,69,1,1.1,0.9
75761,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,1,20.483,7.137,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75765,1,13.903,4.727,0,0,1,1,0,69,1,1.1,0.9
75766,1,29.751,11.585,0,0,1,1,0,69,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75768,1,17.888,7.878,0,0,1,1,0,69,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75770,1,54.22,19.556,0,0,1,1,0,69,1,1.1,0.9
75771,1,18.351,7.137,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75774,1,84.527,20.576,0,0,1,1,0,69,1,1.1,0.9
75775,1,12.79,5.932,0,0,1,1,0,69,1,1.1,0.9
75776,1,32.625,10.195,0,0,1,1,0,69,1,1.1,0.9
75777,1,78.132,22.429,0,0,1,1,0,69,1,1.1,0.9
75778,1,2.224,1.112,0,0,1,1,0,69,1,1.1,0.9
75779,1,7.322,3.151,0,0,1,1,0,69,1,1.1,0.9
75780,1,39.39,12.976,0,0,1,1,0,69,1,1.1,0.9
75781,1,53.942,15.2,0,0,1,1,0,69,1,1.1,0.9
75782,1,6.395,2.132,0,0,1,1,0,69,1,1.1,0.9
75783,1,9.732,3.244,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,63.488,19.649,0,0,1,1,0,69,1,1.1,0.9
75786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75787,1,9.639,4.171,0,0,1,1,0,69,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75789,1,38.371,15.293,0,0,1,1,0,69,1,1.1,0.9
75790,1,21.41,6.859,0,0,1,1,0,69,1,1.1,0.9
75791,1,20.854,7.044,0,0,1,1,0,69,1,1.1,0.9
75792,1,12.79,4.541,0,0,1,1,0,69,1,1.1,0.9
75793,1,17.332,7.229,0,0,1,1,0,69,1,1.1,0.9
75794,1,15.849,6.395,0,0,1,1,0,69,1,1.1,0.9
75795,1,11.493,5.098,0,0,1,1,0,69,1,1.1,0.9
75796,1,13.254,5.098,0,0,1,1,0,69,1,1.1,0.9
75797,1,9.268,4.078,0,0,1,1,0,69,1,1.1,0.9
75798,1,20.483,7.971,0,0,1,1,0,69,1,1.1,0.9
75799,1,8.063,3.059,0,0,1,1,0,69,1,1.1,0.9
75800,1,17.517,6.21,0,0,1,1,0,69,1,1.1,0.9
75801,1,21.873,7.229,0,0,1,1,0,69,1,1.1,0.9
75802,1,25.951,6.395,0,0,1,1,0,69,1,1.1,0.9
75803,1,8.249,3.615,0,0,1,1,0,69,1,1.1,0.9
75804,1,24.654,10.01,0,0,1,1,0,69,1,1.1,0.9
75805,1,11.585,3.707,0,0,1,1,0,69,1,1.1,0.9
75806,1,22.8,10.103,0,0,1,1,0,69,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,122.528,33.459,0,0,1,1,0,69,1,1.1,0.9
75809,1,36.61,9.361,0,0,1,1,0,69,1,1.1,0.9
75810,1,29.103,9.732,0,0,1,1,0,69,1,1.1,0.9
75811,1,15.571,5.468,0,0,1,1,0,69,1,1.1,0.9
75812,1,17.703,6.024,0,0,1,1,0,69,1,1.1,0.9
75813,1,11.585,4.263,0,0,1,1,0,69,1,1.1,0.9
75814,1,57.278,24.005,0,0,1,1,0,69,1,1.1,0.9
75815,1,22.337,6.488,0,0,1,1,0,69,1,1.1,0.9
75816,1,8.805,3.059,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,39.947,15.942,0,0,1,1,0,69,1,1.1,0.9
75819,1,35.312,12.142,0,0,1,1,0,69,1,1.1,0.9
75820,1,72.386,26.322,0,0,1,1,0,69,1,1.1,0.9
75821,1,13.903,4.82,0,0,1,1,0,69,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75823,1,48.381,16.312,0,0,1,1,0,69,1,1.1,0.9
75824,1,25.025,9.454,0,0,1,1,0,69,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,14.181,5.19,0,0,1,1,0,69,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,6.766,2.41,0,0,1,1,0,69,1,1.1,0.9
75830,1,4.171,1.576,0,0,1,1,0,69,1,1.1,0.9
75831,1,22.893,8.898,0,0,1,1,0,69,1,1.1,0.9
75832,1,10.473,4.078,0,0,1,1,0,69,1,1.1,0.9
75833,1,10.288,4.356,0,0,1,1,0,69,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75835,1,110.664,28.732,0,0,1,1,0,69,1,1.1,0.9
75836,1,14.551,6.117,0,0,1,1,0,69,1,1.1,0.9
75837,1,30.864,10.103,0,0,1,1,0,69,1,1.1,0.9
75838,1,8.527,3.893,0,0,1,1,0,69,1,1.1,0.9
75839,1,8.063,3.8,0,0,1,1,0,69,1,1.1,0.9
75840,1,7.785,3.337,0,0,1,1,0,69,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75843,1,12.79,4.912,0,0,1,1,0,69,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75845,1,10.01,4.171,0,0,1,1,0,69,1,1.1,0.9
75846,1,14.644,6.673,0,0,1,1,0,69,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75848,1,53.108,13.346,0,0,1,1,0,69,1,1.1,0.9
75849,1,9.454,4.263,0,0,1,1,0,69,1,1.1,0.9
75850,1,12.512,5.839,0,0,1,1,0,69,1,1.1,0.9
75851,1,9.639,4.078,0,0,1,1,0,69,1,1.1,0.9
75852,1,27.805,11.215,0,0,1,1,0,69,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75854,1,19,8.527,0,0,1,1,0,69,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75856,1,10.844,4.449,0,0,1,1,0,69,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75858,1,68.215,26.322,0,0,1,1,0,69,1,1.1,0.9
75859,1,18.907,6.951,0,0,1,1,0,69,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,12.42,5.19,0,0,1,1,0,69,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75864,1,116.967,34.756,0,0,1,1,0,69,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75866,1,14.273,6.302,0,0,1,1,0,69,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75868,1,75.63,25.025,0,0,1,1,0,69,1,1.1,0.9
75869,1,15.478,6.859,0,0,1,1,0,69,1,1.1,0.9
75870,1,30.493,11.678,0,0,1,1,0,69,1,1.1,0.9
75871,1,12.049,5.283,0,0,1,1,0,69,1,1.1,0.9
75872,1,10.566,3.893,0,0,1,1,0,69,1,1.1,0.9
75873,1,7.785,3.522,0,0,1,1,0,69,1,1.1,0.9
75874,1,9.268,4.078,0,0,1,1,0,69,1,1.1,0.9
75875,1,8.898,4.078,0,0,1,1,0,69,1,1.1,0.9
75876,1,11.771,5.561,0,0,1,1,0,69,1,1.1,0.9
75877,1,10.195,4.541,0,0,1,1,0,69,1,1.1,0.9
75878,1,14.644,6.302,0,0,1,1,0,69,1,1.1,0.9
75879,1,10.381,4.449,0,0,1,1,0,69,1,1.1,0.9
75880,1,11.863,4.263,0,0,1,1,0,69,1,1.1,0.9
75881,1,25.025,8.434,0,0,1,1,0,69,1,1.1,0.9
75882,1,30.864,11.863,0,0,1,1,0,69,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75884,1,36.703,9.639,0,0,1,1,0,69,1,1.1,0.9
75885,1,16.405,7.229,0,0,1,1,0,69,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,12.698,4.912,0,0,1,1,0,69,1,1.1,0.9
75888,1,15.664,6.951,0,0,1,1,0,69,1,1.1,0.9
75889,1,5.839,2.595,0,0,1,1,0,69,1,1.1,0.9
75890,1,10.566,4.727,0,0,1,1,0,69,1,1.1,0.9
75891,1,6.117,2.873,0,0,1,1,0,69,1,1.1,0.9
75892,1,12.605,5.654,0,0,1,1,0,69,1,1.1,0.9
75893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,54.22,23.82,0,0,1,1,0,69,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,423.008,126.606,0,0,1,1,0,69,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,110.849,39.298,0,0,1,1,0,69,1,1.1,0.9
75903,1,40.873,12.234,0,0,1,1,0,69,1,1.1,0.9
75904,1,3.985,1.668,0,0,1,1,0,69,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75907,1,135.503,49.864,0,0,1,1,0,69,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75910,1,39.669,13.068,0,0,1,1,0,69,1,1.1,0.9
75911,1,21.595,6.859,0,0,1,1,0,69,1,1.1,0.9
75912,1,6.395,2.688,0,0,1,1,0,69,1,1.1,0.9
75913,1,22.8,8.342,0,0,1,1,0,69,1,1.1,0.9
75914,1,28.547,11.122,0,0,1,1,0,69,1,1.1,0.9
75915,1,9.546,3.985,0,0,1,1,0,69,1,1.1,0.9
75916,1,7.044,2.966,0,0,1,1,0,69,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75918,1,27.064,11.215,0,0,1,1,0,69,1,1.1,0.9
75919,1,16.312,5.376,0,0,1,1,0,69,1,1.1,0.9
75920,1,20.946,7.971,0,0,1,1,0,69,1,1.1,0.9
75921,1,25.766,9.361,0,0,1,1,0,69,1,1.1,0.9
75922,1,49.122,15.2,0,0,1,1,0,69,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,20.946,7.6,0,0,1,1,0,69,1,1.1,0.9
75925,1,22.151,8.712,0,0,1,1,0,69,1,1.1,0.9
75926,1,24.654,10.103,0,0,1,1,0,69,1,1.1,0.9
75927,1,12.234,5.283,0,0,1,1,0,69,1,1.1,0.9
75928,1,9.917,3.615,0,0,1,1,0,69,1,1.1,0.9
75929,1,52.181,16.034,0,0,1,1,0,69,1,1.1,0.9
75930,1,12.142,4.541,0,0,1,1,0,69,1,1.1,0.9
75931,1,17.146,7.693,0,0,1,1,0,69,1,1.1,0.9
75932,1,35.22,13.254,0,0,1,1,0,69,1,1.1,0.9
75933,1,13.81,6.21,0,0,1,1,0,69,1,1.1,0.9
75934,1,10.844,4.449,0,0,1,1,0,69,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75936,1,27.156,12.142,0,0,1,1,0,69,1,1.1,0.9
75937,1,14.922,5.654,0,0,1,1,0,69,1,1.1,0.9
75938,1,28.547,10.01,0,0,1,1,0,69,1,1.1,0.9
75939,1,5.468,2.41,0,0,1,1,0,69,1,1.1,0.9
75940,1,19.371,7.693,0,0,1,1,0,69,1,1.1,0.9
75941,1,15.942,6.21,0,0,1,1,0,69,1,1.1,0.9
75942,1,27.434,10.195,0,0,1,1,0,69,1,1.1,0.9
75943,1,22.337,7.229,0,0,1,1,0,69,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75946,1,23.449,10.01,0,0,1,1,0,69,1,1.1,0.9
75947,1,6.859,3.059,0,0,1,1,0,69,1,1.1,0.9
75948,1,10.937,3.985,0,0,1,1,0,69,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,13.995,4.82,0,0,1,1,0,69,1,1.1,0.9
75951,1,17.981,6.673,0,0,1,1,0,69,1,1.1,0.9
75952,1,12.327,5.283,0,0,1,1,0,69,1,1.1,0.9
75953,1,13.903,4.541,0,0,1,1,0,69,1,1.1,0.9
75954,1,28.268,10.844,0,0,1,1,0,69,1,1.1,0.9
75955,1,22.059,8.156,0,13.3894663443,1,1,0,69,1,1.1,0.9
75956,1,7.785,2.781,0,0,1,1,0,69,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75960,1,65.342,16.22,0,0,1,1,0,69,1,1.1,0.9
75961,1,9.361,3.429,0,0,1,1,0,69,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75964,1,20.112,7.785,0,0,1,1,0,69,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75968,1,28.176,11.863,0,0,1,1,0,69,1,1.1,0.9
75969,1,15.664,6.395,0,0,1,1,0,69,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75972,1,213.914,73.591,0,0,1,1,0,69,1,1.1,0.9
75973,1,16.961,6.395,0,0,1,1,0,69,1,1.1,0.9
75974,1,9.083,3.244,0,0,1,1,0,69,1,1.1,0.9
75975,1,17.146,6.302,0,0,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75977,1,44.303,15.015,0,0,1,1,0,69,1,1.1,0.9
75978,1,7.878,3.8,0,0,1,1,0,69,1,1.1,0.9
75979,1,42.264,16.776,0,0,1,1,0,69,1,1.1,0.9
75980,1,50.883,11.029,0,0,1,1,0,69,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,15.478,7.322,0,0,1,1,0,69,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75984,1,76.742,22.893,0,0,1,1,0,69,1,1.1,0.9
75985,1,17.981,7.693,0,0,1,1,0,69,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75987,1,26.044,8.898,0,0,1,1,0,69,1,1.1,0.9
75988,1,23.078,6.395,0,0,1,1,0,69,1,1.1,0.9
75989,1,5.19,2.039,0,0,1,1,0,69,1,1.1,0.9
75990,1,8.898,2.966,0,0,1,1,0,69,1,1.1,0.9
75991,1,3.244,1.205,0,0,1,1,0,69,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,76.927,26.971,0,0,1,1,0,69,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75997,1,21.503,10.01,0,0,1,1,0,69,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76002,1,36.147,16.127,0,0,1,1,0,69,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,34.386,11.215,0,0,1,1,0,69,1,1.1,0.9
76006,1,33.181,10.937,0,0,1,1,0,69,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,29.01,9.176,0,0,1,1,0,69,1,1.1,0.9
76009,1,5.005,2.132,0,0,1,1,0,69,1,1.1,0.9
76010,1,5.746,2.224,0,0,1,1,0,69,1,1.1,0.9
76011,1,65.62,23.634,0,0,1,1,0,69,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76015,1,30.4,11.122,0,0,1,1,0,69,1,1.1,0.9
76016,1,24.376,9.361,0,0,1,1,0,69,1,1.1,0.9
76017,1,51.069,16.405,0,0,1,1,0,69,1,1.1,0.9
76018,1,26.878,8.62,0,0,1,1,0,69,1,1.1,0.9
76019,1,5.468,2.595,0,0,1,1,0,69,1,1.1,0.9
76020,1,21.503,7.971,0,0,1,1,0,69,1,1.1,0.9
76021,1,31.605,12.142,0,0,1,1,0,69,1,1.1,0.9
76022,1,55.981,12.79,0,0,1,1,0,69,1,1.1,0.9
76023,1,10.473,3.893,0,0,1,1,0,69,1,1.1,0.9
76024,1,8.898,3.985,0,0,1,1,0,69,1,1.1,0.9
76025,1,4.171,1.854,0,0,1,1,0,69,1,1.1,0.9
76026,1,16.961,6.859,0,0,1,1,0,69,1,1.1,0.9
76027,1,50.513,14.737,0,0,1,1,0,69,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,53.756,18.815,0,0,1,1,0,69,1,1.1,0.9
76030,1,30.678,7.878,0,0,1,1,0,69,1,1.1,0.9
76031,1,17.703,7.322,0,0,1,1,0,69,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,59.966,16.683,0,0,1,1,0,69,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76037,1,25.21,9.732,0,0,1,1,0,69,1,1.1,0.9
76038,1,8.156,3.707,0,0,1,1,0,69,1,1.1,0.9
76039,1,12.79,5.746,0,0,1,1,0,69,1,1.1,0.9
76040,1,24.376,7.229,0,0,1,1,0,69,1,1.1,0.9
76041,1,24.839,9.268,0,0,1,1,0,69,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76043,1,68.215,20.298,0,0,1,1,0,69,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,19.649,6.951,0,0,1,1,0,69,1,1.1,0.9
76046,1,19,8.527,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,19.464,8.805,0,0,1,1,0,69,1,1.1,0.9
76049,1,3.151,1.112,0,0,1,1,0,69,1,1.1,0.9
76050,1,11.029,5.098,0,0,1,1,0,69,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76053,1,29.937,10.195,0,0,1,1,0,69,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76055,1,16.498,7.137,0,0,1,1,0,69,1,1.1,0.9
76056,1,9.268,4.356,0,0,1,1,0,69,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76058,1,7.507,6.488,0,0,1,1,0,69,1,1.1,0.9
76059,1,12.698,5.654,0,0,1,1,0,69,1,1.1,0.9
76060,1,10.195,4.634,0,0,1,1,0,69,1,1.1,0.9
76061,1,41.893,17.054,0,0,1,1,0,69,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,32.532,11.493,0,0,1,1,0,69,1,1.1,0.9
76064,1,22.707,8.342,0,0,1,1,0,69,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76066,1,65.62,15.015,0,0,1,1,0,69,1,1.1,0.9
76067,1,14.273,6.024,0,0,1,1,0,69,1,1.1,0.9
76068,1,12.234,4.82,0,0,1,1,0,69,1,1.1,0.9
76069,1,17.332,4.727,0,0,1,1,0,69,1,1.1,0.9
76070,1,4.634,1.854,0,0,1,1,0,69,1,1.1,0.9
76071,1,39.205,14.088,0,0,1,1,0,69,1,1.1,0.9
76072,1,22.522,10.01,0,0,1,1,0,69,1,1.1,0.9
76073,1,18.444,6.024,0,0,1,1,0,69,1,1.1,0.9
76074,1,22.615,7.044,0,0,1,1,0,69,1,1.1,0.9
76075,1,36.981,13.254,0,0,1,1,0,69,1,1.1,0.9
76076,1,8.249,3.707,0,0,1,1,0,69,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76079,1,80.449,27.156,0,0,1,1,0,69,1,1.1,0.9
76080,1,24.839,8.342,0,0,1,1,0,69,1,1.1,0.9
76081,1,6.859,2.781,0,0,1,1,0,69,1,1.1,0.9
76082,1,7.044,2.781,0,0,1,1,0,69,1,1.1,0.9
76083,1,10.195,4.263,0,0,1,1,0,69,1,1.1,0.9
76084,1,21.595,7.971,0,0,1,1,0,69,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,5.005,1.946,0,0,1,1,0,69,1,1.1,0.9
76088,1,18.537,6.395,0,0,1,1,0,69,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,75.166,16.034,0,0,1,1,0,69,1,1.1,0.9
76092,1,32.717,12.512,0,0,1,1,0,69,1,1.1,0.9
76093,1,11.585,5.468,0,0,1,1,0,69,1,1.1,0.9
76094,1,25.488,9.639,0,0,1,1,0,69,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,47.639,17.61,0,0,1,1,0,69,1,1.1,0.9
76097,1,53.108,16.312,0,0,1,1,0,69,1,1.1,0.9
76098,1,24.19,9.454,0,0,1,1,0,69,1,1.1,0.9
76099,1,26.415,8.063,0,0,1,1,0,69,1,1.1,0.9
76100,1,33.273,11.771,0,0,1,1,0,69,1,1.1,0.9
76101,1,39.483,14.829,0,0,1,1,0,69,1,1.1,0.9
76102,1,22.893,9.454,0,0,1,1,0,69,1,1.1,0.9
76103,1,31.512,11.678,0,0,1,1,0,69,1,1.1,0.9
76104,1,14.273,5.376,0,0,1,1,0,69,1,1.1,0.9
76105,1,24.283,10.659,0,0,1,1,0,69,1,1.1,0.9
76106,1,22.337,9.268,0,0,1,1,0,69,1,1.1,0.9
76107,1,16.127,6.21,0,0,1,1,0,69,1,1.1,0.9
76108,1,13.068,4.541,0,0,1,1,0,69,1,1.1,0.9
76109,1,19.278,8.156,0,0,1,1,0,69,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76115,1,96.298,30.864,0,0,1,1,0,69,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76119,1,84.064,27.99,0,0,1,1,0,69,1,1.1,0.9
76120,1,12.605,5.839,0,0,1,1,0,69,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76122,1,45.971,15.478,0,0,1,1,0,69,1,1.1,0.9
76123,1,5.839,2.595,0,0,1,1,0,69,1,1.1,0.9
76124,1,68.215,22.244,0,0,1,1,0,69,1,1.1,0.9
76125,1,23.078,8.898,0,0,1,1,0,69,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,37.259,13.81,0,0,1,1,0,69,1,1.1,0.9
76128,1,20.112,7.878,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76130,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76131,1,28.825,10.195,0,0,1,1,0,69,1,1.1,0.9
76132,1,38,10.473,0,0,1,1,0,69,1,1.1,0.9
76133,1,65.064,22.615,0,0,1,1,0,69,1,1.1,0.9
76134,1,10.288,3.8,0,0,1,1,0,69,1,1.1,0.9
76135,1,9.268,3.707,0,0,1,1,0,69,1,1.1,0.9
76136,1,21.317,8.434,0,0,1,1,0,69,1,1.1,0.9
76137,1,38.556,12.512,0,0,1,1,0,69,1,1.1,0.9
76138,1,8.898,3.429,0,0,1,1,0,69,1,1.1,0.9
76139,1,8.898,3.151,0,0,1,1,0,69,1,1.1,0.9
76140,1,26.044,7.229,0,0,1,1,0,69,1,1.1,0.9
76141,1,9.083,3.707,0,0,1,1,0,69,1,1.1,0.9
76142,1,12.698,5.283,0,0,1,1,0,69,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,23.82,7.507,0,0,1,1,0,69,1,1.1,0.9
76146,1,23.078,10.01,0,0,1,1,0,69,1,1.1,0.9
76147,1,19.464,5.561,0,0,1,1,0,69,1,1.1,0.9
76148,1,5.098,2.317,0,0,1,1,0,69,1,1.1,0.9
76149,1,27.064,11.4,0,0,1,1,0,69,1,1.1,0.9
76150,1,8.712,3.893,0,0,1,1,0,69,1,1.1,0.9
76151,1,17.888,5.376,0,0,1,1,0,69,1,1.1,0.9
76152,1,20.854,7.507,0,0,1,1,0,69,1,1.1,0.9
76153,1,21.688,7.785,0,0,1,1,0,69,1,1.1,0.9
76154,1,13.254,5.005,0,0,1,1,0,69,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,54.776,19.556,0,0,1,1,0,69,1,1.1,0.9
76157,1,31.605,13.995,0,0,1,1,0,69,1,1.1,0.9
76158,1,19.834,8.527,0,0,1,1,0,69,1,1.1,0.9
76159,1,24.654,10.195,0,0,1,1,0,69,1,1.1,0.9
76160,1,27.898,8.712,0,0,1,1,0,69,1,1.1,0.9
76161,1,13.161,5.376,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,34.015,10.103,0,0,1,1,0,69,1,1.1,0.9
76164,1,12.327,4.634,0,0,1,1,0,69,1,1.1,0.9
76165,1,22.986,9.268,0,0,1,1,0,69,1,1.1,0.9
76166,1,4.82,2.317,0,0,1,1,0,69,1,1.1,0.9
76167,1,17.888,6.302,0,0,1,1,0,69,1,1.1,0.9
76168,1,15.107,5.654,0,0,1,1,0,69,1,1.1,0.9
76169,1,9.268,3.429,0,0,1,1,0,69,1,1.1,0.9
76170,1,15.2,6.581,0,0,1,1,0,69,1,1.1,0.9
76171,1,11.122,4.171,0,0,1,1,0,69,1,1.1,0.9
76172,1,5.932,2.781,0,0,1,1,0,69,1,1.1,0.9
76173,1,13.903,4.912,0,0,1,1,0,69,1,1.1,0.9
76174,1,7.044,2.688,0,0,1,1,0,69,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76176,1,41.893,14.273,0,0,1,1,0,69,1,1.1,0.9
76177,1,15.571,5.283,0,0,1,1,0,69,1,1.1,0.9
76178,1,11.215,8.342,0,0,1,1,0,69,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76180,1,25.859,10.844,0,0,1,1,0,69,1,1.1,0.9
76181,1,8.156,3.893,0,0,1,1,0,69,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76183,1,11.678,4.912,0,0,1,1,0,69,1,1.1,0.9
76184,1,13.346,5.005,0,0,1,1,0,69,1,1.1,0.9
76185,1,17.146,6.951,0,0,1,1,0,69,1,1.1,0.9
76186,1,49.864,11.493,0,0,1,1,0,69,1,1.1,0.9
76187,1,9.454,3.8,0,0,1,1,0,69,1,1.1,0.9
76188,1,31.049,8.805,0,0,1,1,0,69,1,1.1,0.9
76189,1,17.054,5.468,0,0,1,1,0,69,1,1.1,0.9
76190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76191,1,26.878,10.01,0,0,1,1,0,69,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,48.473,19.742,0,0,1,1,0,69,1,1.1,0.9
76194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76195,1,40.317,13.254,0,0,1,1,0,69,1,1.1,0.9
76196,1,3.151,1.298,0,0,1,1,0,69,1,1.1,0.9
76197,1,3.707,1.483,0,0,1,1,0,69,1,1.1,0.9
76198,1,4.356,1.761,0,0,1,1,0,69,1,1.1,0.9
76199,1,15.478,4.727,0,0,1,1,0,69,1,1.1,0.9
76200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76202,1,73.035,28.454,0,0,1,1,0,69,1,1.1,0.9
76203,1,24.561,10.473,0,0,1,1,0,69,1,1.1,0.9
76204,1,7.229,2.873,0,0,1,1,0,69,1,1.1,0.9
76205,1,15.756,5.932,0,0,1,1,0,69,1,1.1,0.9
76206,1,19,7.415,0,0,1,1,0,69,1,1.1,0.9
76207,1,11.029,4.263,0,0,1,1,0,69,1,1.1,0.9
76208,1,11.4,4.912,0,0,1,1,0,69,1,1.1,0.9
76209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76210,1,31.327,9.824,0,0,1,1,0,69,1,1.1,0.9
76211,1,10.195,4.449,0,0,1,1,0,69,1,1.1,0.9
76212,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76213,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76215,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76217,1,164.421,53.478,0,0,1,1,0,69,1,1.1,0.9
76218,1,18.444,6.117,0,0,1,1,0,69,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76220,1,21.317,8.898,0,0,1,1,0,69,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76222,1,3.522,1.298,0,0,1,1,0,69,1,1.1,0.9
76223,1,12.976,5.839,0,0,1,1,0,69,1,1.1,0.9
76224,1,17.795,7.971,0,0,1,1,0,69,1,1.1,0.9
76225,1,26.322,12.142,0,0,1,1,0,69,1,1.1,0.9
76226,1,10.381,3.615,0,0,1,1,0,69,1,1.1,0.9
76227,1,14.273,5.932,0,0,1,1,0,69,1,1.1,0.9
76228,1,23.264,10.288,0,0,1,1,0,69,1,1.1,0.9
76229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76230,1,60.152,22.151,0,0,1,1,0,69,1,1.1,0.9
76231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76232,1,23.264,10.103,0,0,1,1,0,69,1,1.1,0.9
76233,1,13.717,6.21,0,0,1,1,0,69,1,1.1,0.9
76234,1,13.903,4.82,0,0,1,1,0,69,1,1.1,0.9
76235,1,21.039,7.322,0,0,1,1,0,69,1,1.1,0.9
76236,1,31.605,9.176,0,0,1,1,0,69,1,1.1,0.9
76237,1,12.234,4.171,0,0,1,1,0,69,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76239,1,75.63,23.727,0,0,1,1,0,69,1,1.1,0.9
76240,1,36.054,9.639,0,0,1,1,0,69,1,1.1,0.9
76241,1,16.776,7.044,0,0,1,1,0,69,1,1.1,0.9
76242,1,33.922,14.181,0,0,1,1,0,69,1,1.1,0.9
76243,1,64.508,26.322,0,0,1,1,0,69,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76245,1,21.688,9.639,0,0,1,1,0,69,1,1.1,0.9
76246,1,15.664,6.766,0,0,1,1,0,69,1,1.1,0.9
76247,1,37.537,16.22,0,0,1,1,0,69,1,1.1,0.9
76248,1,38.186,16.59,0,0,1,1,0,69,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76250,1,39.483,13.532,0,0,1,1,0,69,1,1.1,0.9
76251,1,9.546,3.985,0,0,1,1,0,69,1,1.1,0.9
76252,1,29.937,13.624,0,0,1,1,0,69,1,1.1,0.9
76253,1,5.839,2.595,0,0,1,1,0,69,1,1.1,0.9
76254,1,18.259,7.507,0,0,1,1,0,69,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
