bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76259,1,31.142,11.493,0,0,1,1,0,69,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,11.215,5.283,0,0,1,1,0,69,1,1.1,0.9
76263,1,11.307,3.985,0,0,1,1,0,69,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76265,1,24.376,10.659,0,0,1,1,0,69,1,1.1,0.9
76266,1,12.234,4.541,0,0,1,1,0,69,1,1.1,0.9
76267,1,21.503,9.454,0,0,1,1,0,69,1,1.1,0.9
76268,1,12.79,5.746,0,0,1,1,0,69,1,1.1,0.9
76269,1,11.956,3.985,0,0,1,1,0,69,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,89.903,31.605,0,0,1,1,0,69,1,1.1,0.9
76272,1,57.371,21.503,0,0,1,1,0,69,1,1.1,0.9
76273,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76274,1,86.103,29.103,0,0,1,1,0,69,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76278,1,62.469,21.966,0,0,1,1,0,69,1,1.1,0.9
76279,1,33.088,12.605,0,0,1,1,0,69,1,1.1,0.9
76280,1,15.664,6.21,0,0,1,1,0,69,1,1.1,0.9
76281,1,6.395,2.781,0,0,1,1,0,69,1,1.1,0.9
76282,1,30.678,11.771,0,0,1,1,0,69,1,1.1,0.9
76283,1,11.493,4.727,0,0,1,1,0,69,1,1.1,0.9
76284,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76287,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76289,1,18.444,7.507,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76292,1,29.659,10.01,0,0,1,1,0,69,1,1.1,0.9
76293,1,21.41,6.766,0,0,1,1,0,69,1,1.1,0.9
76294,1,23.727,9.454,0,0,1,1,0,69,1,1.1,0.9
76295,1,30.678,10.473,0,0,1,1,0,69,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76297,1,36.054,14.366,0,0,1,1,0,69,1,1.1,0.9
76298,1,10.566,5.005,0,0,1,1,0,69,1,1.1,0.9
76299,1,10.566,4.356,0,0,1,1,0,69,1,1.1,0.9
76300,1,13.346,5.005,0,0,1,1,0,69,1,1.1,0.9
76301,1,9.361,4.449,0,0,1,1,0,69,1,1.1,0.9
76302,1,16.961,5.376,0,0,1,1,0,69,1,1.1,0.9
76303,1,17.981,7.229,0,0,1,1,0,69,1,1.1,0.9
76304,1,5.746,2.224,0,0,1,1,0,69,1,1.1,0.9
76305,1,33.366,8.62,0,0,1,1,0,69,1,1.1,0.9
76306,1,18.166,6.302,0,0,1,1,0,69,1,1.1,0.9
76307,1,20.02,6.488,0,0,1,1,0,69,1,1.1,0.9
76308,1,10.381,3.707,0,0,1,1,0,69,1,1.1,0.9
76309,1,13.81,2.781,0,1.67837121543,1,1,0,69,1,1.1,0.9
76310,1,22.707,4.634,0,0.000105704487619,1,1,0,69,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76313,1,50.698,16.405,0,0,1,1,0,69,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76315,1,19.556,7.229,0,0,1,1,0,69,1,1.1,0.9
76316,1,17.888,7.971,0,0,1,1,0,69,1,1.1,0.9
76317,1,19.093,7.785,0,0,1,1,0,69,1,1.1,0.9
76318,1,7.693,2.688,0,0,1,1,0,69,1,1.1,0.9
76319,1,3.429,1.483,0,0,1,1,0,69,1,1.1,0.9
76320,1,9.176,3.429,0,0,1,1,0,69,1,1.1,0.9
76321,1,14.459,5.005,0,0,1,1,0,69,1,1.1,0.9
76322,1,32.717,11.029,0,0,1,1,0,69,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76324,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76325,1,58.576,20.39,0,0,1,1,0,69,1,1.1,0.9
76326,1,7.693,3.522,0,0,1,1,0,69,1,1.1,0.9
76327,1,10.473,3.8,0,0,1,1,0,69,1,1.1,0.9
76328,1,33.273,11.678,0,0,1,1,0,69,1,1.1,0.9
76329,1,26.786,9.639,0,0,1,1,0,69,1,1.1,0.9
76330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76331,1,13.903,4.356,0,0,1,1,0,69,1,1.1,0.9
76332,1,20.298,8.527,0,0,1,1,0,69,1,1.1,0.9
76333,1,11.4,4.449,0,0,1,1,0,69,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76336,1,63.117,24.468,0,0,1,1,0,69,1,1.1,0.9
76337,1,33.459,10.937,0,0,1,1,0,69,1,1.1,0.9
76338,1,23.078,9.083,0,0,1,1,0,69,1,1.1,0.9
76339,1,23.449,10.01,0,0,1,1,0,69,1,1.1,0.9
76340,1,22.337,6.488,0,0,1,1,0,69,1,1.1,0.9
76341,1,10.844,4.634,0,0,1,1,0,69,1,1.1,0.9
76342,1,17.517,6.859,0,0,1,1,0,69,1,1.1,0.9
76343,1,4.82,2.132,0,0,1,1,0,69,1,1.1,0.9
76344,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76346,1,6.024,2.595,0,0,1,1,0,69,1,1.1,0.9
76347,1,10.381,4.078,0,0,1,1,0,69,1,1.1,0.9
76348,1,7.971,3.522,0,0,1,1,0,69,1,1.1,0.9
76349,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76350,1,17.332,8.063,0,0,1,1,0,69,1,1.1,0.9
76351,1,10.195,3.985,0,0,1,1,0,69,1,1.1,0.9
76352,1,27.62,8.156,0,0,1,1,0,69,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76356,1,27.434,7.878,0,0,1,1,0,69,1,1.1,0.9
76357,1,15.849,6.024,0,0,1,1,0,69,1,1.1,0.9
76358,1,34.849,13.532,0,0,1,1,0,69,1,1.1,0.9
76359,1,12.327,4.727,0,0,1,1,0,69,1,1.1,0.9
76360,1,42.634,16.498,0,0,1,1,0,69,1,1.1,0.9
76361,1,33.551,11.122,0,0,1,1,0,69,1,1.1,0.9
76362,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76364,1,64.693,22.615,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76367,1,36.703,11.678,0,0,1,1,0,69,1,1.1,0.9
76368,1,22.8,8.62,0,0,1,1,0,69,1,1.1,0.9
76369,1,154.596,45.6,0,0,1,1,0,69,1,1.1,0.9
76370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76371,1,43.283,14.366,0,0,1,1,0,69,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,28.083,9.176,0,0,1,1,0,69,1,1.1,0.9
76374,1,12.976,5.468,0,0,1,1,0,69,1,1.1,0.9
76375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76376,1,23.727,9.176,0,0,1,1,0,69,1,1.1,0.9
76377,1,22.151,8.434,0,0,1,1,0,69,1,1.1,0.9
76378,1,31.42,9.361,0,0,1,1,0,69,1,1.1,0.9
76379,1,14.829,4.078,0,0,1,1,0,69,1,1.1,0.9
76380,1,77.576,27.064,0,0,1,1,0,69,1,1.1,0.9
76381,1,11.215,3.707,0,0,1,1,0,69,1,1.1,0.9
76382,1,18.351,5.283,0,0,1,1,0,69,1,1.1,0.9
76383,1,10.751,4.912,0,0,1,1,0,69,1,1.1,0.9
76384,1,34.849,11.771,0,0,1,1,0,69,1,1.1,0.9
76385,1,18.073,5.932,0,0,1,1,0,69,1,1.1,0.9
76386,1,20.761,7.507,0,0,1,1,0,69,1,1.1,0.9
76387,1,33.273,13.254,0,0,1,1,0,69,1,1.1,0.9
76388,1,10.381,3.8,0,0,1,1,0,69,1,1.1,0.9
76389,1,3.615,1.668,0,0,1,1,0,69,1,1.1,0.9
76390,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76392,1,17.332,5.932,0,0,1,1,0,69,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76395,1,3.059,1.205,0,0,1,1,0,69,1,1.1,0.9
76396,1,9.546,3.615,0,0,1,1,0,69,1,1.1,0.9
76397,1,10.566,2.873,0,0,1,1,0,69,1,1.1,0.9
76398,1,24.376,8.898,0,0,1,1,0,69,1,1.1,0.9
76399,1,5.932,2.41,0,0,1,1,0,69,1,1.1,0.9
76400,1,8.805,3.429,0,0,1,1,0,69,1,1.1,0.9
76401,1,10.01,3.985,0,0,1,1,0,69,1,1.1,0.9
76402,1,13.346,0,0,0,1,1,0,69,1,1.1,0.9
76403,1,27.342,9.824,0,0,1,1,0,69,1,1.1,0.9
76404,1,21.225,7.322,0,0,1,1,0,69,1,1.1,0.9
76405,1,7.229,2.966,0,0,1,1,0,69,1,1.1,0.9
76406,1,10.659,4.078,0,0,1,1,0,69,1,1.1,0.9
76407,1,14.273,6.488,0,0,1,1,0,69,1,1.1,0.9
76408,1,13.439,4.82,0,0,1,1,0,69,1,1.1,0.9
76409,1,8.99,4.078,0,0,1,1,0,69,1,1.1,0.9
76410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76411,1,20.576,8.805,0,0,1,1,0,69,1,1.1,0.9
76412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76413,1,48.566,20.483,0,0,1,1,0,69,1,1.1,0.9
76414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76417,1,97.874,31.049,0,0,1,1,0,69,1,1.1,0.9
76418,1,14.366,4.912,0,0,1,1,0,69,1,1.1,0.9
76419,1,11.122,4.82,0,0,1,1,0,69,1,1.1,0.9
76420,1,7.878,3.059,0,0,1,1,0,69,1,1.1,0.9
76421,1,20.205,7.6,0,0,1,1,0,69,1,1.1,0.9
76422,1,9.824,4.541,0,0,1,1,0,69,1,1.1,0.9
76423,1,9.083,3.522,0,0,1,1,0,69,1,1.1,0.9
76424,1,24.098,9.732,0,0,1,1,0,69,1,1.1,0.9
76425,1,30.215,9.176,0,0,1,1,0,69,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,88.42,34.2,0,0,1,1,0,69,1,1.1,0.9
76428,1,6.395,2.781,0,0,1,1,0,69,1,1.1,0.9
76429,1,18.166,7.6,0,0,1,1,0,69,1,1.1,0.9
76430,1,4.541,1.854,0,0,1,1,0,69,1,1.1,0.9
76431,1,9.083,3.429,0,0,1,1,0,69,1,1.1,0.9
76432,1,10.751,4.82,0,0,1,1,0,69,1,1.1,0.9
76433,1,17.424,6.673,0,0,1,1,0,69,1,1.1,0.9
76434,1,23.171,8.156,0,0,1,1,0,69,1,1.1,0.9
76435,1,12.512,4.912,0,0,1,1,0,69,1,1.1,0.9
76436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,31.883,12.976,0,0,1,1,0,69,1,1.1,0.9
76439,1,11.863,4.912,0,0,1,1,0,69,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76441,1,12.327,4.263,0,0,1,1,0,69,1,1.1,0.9
76442,1,11.307,4.82,0,0,1,1,0,69,1,1.1,0.9
76443,1,7.415,2.688,0,0,1,1,0,69,1,1.1,0.9
76444,1,19.649,7.137,0,0,1,1,0,69,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76446,1,33.088,12.79,0,0,1,1,0,69,1,1.1,0.9
76447,1,6.859,2.966,0,0,1,1,0,69,1,1.1,0.9
76448,1,38.742,13.254,0,0,1,1,0,69,1,1.1,0.9
76449,1,4.356,1.576,0,0,1,1,0,69,1,1.1,0.9
76450,1,6.395,3.059,0,0,1,1,0,69,1,1.1,0.9
76451,1,29.566,4.82,0,35.1624310039,1,1,0,69,1,1.1,0.9
76452,1,9.546,1.298,0,6.36471184574e-05,1,1,0,69,1,1.1,0.9
76453,1,8.527,3.985,0,0,1,1,0,69,1,1.1,0.9
76454,1,20.112,4.541,0,0,1,1,0,69,1,1.1,0.9
76455,1,7.415,2.595,0,0,1,1,0,69,1,1.1,0.9
76456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76464,1,26.137,10.937,0,0,1,1,0,69,1,1.1,0.9
76465,1,9.083,3.615,0,0,1,1,0,69,1,1.1,0.9
76466,1,41.615,11.678,0,0,1,1,0,69,1,1.1,0.9
76467,1,31.79,10.381,0,0,1,1,0,69,1,1.1,0.9
76468,1,4.541,2.132,0,0,1,1,0,69,1,1.1,0.9
76469,1,20.946,7.971,0,0,1,1,0,69,1,1.1,0.9
76470,1,21.688,7.415,0,0,1,1,0,69,1,1.1,0.9
76471,1,13.254,4.634,0,0,1,1,0,69,1,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76473,1,10.473,4.82,0,0,1,1,0,69,1,1.1,0.9
76474,1,16.22,6.581,0,0,1,1,0,69,1,1.1,0.9
76475,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76476,1,39.947,14.181,0,0,1,1,0,69,1,1.1,0.9
76477,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76479,1,35.776,12.327,0,0,1,1,0,69,1,1.1,0.9
76480,1,9.917,4.171,0,0,1,1,0,69,1,1.1,0.9
76481,1,19,6.859,0,0,1,1,0,69,1,1.1,0.9
76482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76483,1,11.307,3.059,0,0,1,1,0,69,1,1.1,0.9
76484,1,18.537,5.932,0,0,1,1,0,69,1,1.1,0.9
76485,1,12.42,5.839,0,0,1,1,0,69,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76487,1,10.937,3.707,0,0,1,1,0,69,1,1.1,0.9
76488,1,20.483,8.712,0,0,1,1,0,69,1,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76490,1,22.893,8.342,0,0,1,1,0,69,1,1.1,0.9
76491,1,22.893,6.488,0,0,1,1,0,69,1,1.1,0.9
76492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76494,1,37.166,14.366,0,0,1,1,0,69,1,1.1,0.9
76495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76496,1,11.863,3.893,0,0,1,1,0,69,1,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76498,1,6.024,2.595,0,0,1,1,0,69,1,1.1,0.9
76499,1,47.083,17.146,0,0,1,1,0,69,1,1.1,0.9
76500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76501,1,17.888,6.859,0,0,1,1,0,69,1,1.1,0.9
76502,1,13.161,5.561,0,0,1,1,0,69,1,1.1,0.9
76503,1,24.098,10.288,0,0,1,1,0,69,1,1.1,0.9
76504,1,17.517,6.21,0,0,1,1,0,69,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76507,1,21.595,6.488,0,0,1,1,0,69,1,1.1,0.9
76508,1,5.005,2.317,0,0,1,1,0,69,1,1.1,0.9
76509,1,13.068,5.654,0,0,1,1,0,69,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,7.044,3.337,0,0,1,1,0,69,1,1.1,0.9
76512,1,35.127,16.127,0,0,1,1,0,69,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76514,1,18.722,7.415,0,0,1,1,0,69,1,1.1,0.9
76515,1,12.512,5.468,0,0,1,1,0,69,1,1.1,0.9
76516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,21.225,7.137,0,0,1,1,0,69,1,1.1,0.9
76520,1,13.81,5.283,0,0,1,1,0,69,1,1.1,0.9
76521,1,25.488,8.527,0,0,1,1,0,69,1,1.1,0.9
76522,1,23.727,7.6,0,0,1,1,0,69,1,1.1,0.9
76523,1,2.781,1.112,0,0,1,1,0,69,1,1.1,0.9
76524,1,11.771,4.449,0,0,1,1,0,69,1,1.1,0.9
76525,1,15.293,5.098,0,0,1,1,0,69,1,1.1,0.9
76526,1,16.22,5.746,0,0,1,1,0,69,1,1.1,0.9
76527,1,2.224,0.927,0,0,1,1,0,69,1,1.1,0.9
76528,1,28.732,9.546,0,0,1,1,0,69,1,1.1,0.9
76529,1,11.029,4.82,0,0,1,1,0,69,1,1.1,0.9
76530,1,12.42,5.654,0,0,1,1,0,69,1,1.1,0.9
76531,1,0,0,0,39.9999887139,1,1,0,138,1,1.1,0.9
76532,1,25.303,9.824,0,0,1,1,0,69,1,1.1,0.9
76533,1,5.654,2.039,0,0,1,1,0,69,1,1.1,0.9
76534,1,40.41,16.034,0,0,1,1,0,69,1,1.1,0.9
76535,1,12.42,5.19,0,0,1,1,0,69,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76537,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76539,1,42.542,11.215,0,0,1,1,0,69,1,1.1,0.9
76540,1,41.151,14.922,0,0,1,1,0,69,1,1.1,0.9
76541,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76544,1,13.254,6.21,0,0,1,1,0,69,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76548,1,18.259,6.766,0,0,1,1,0,69,1,1.1,0.9
76549,1,11.307,5.283,0,0,1,1,0,69,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,16.034,6.951,0,0,1,1,0,69,1,1.1,0.9
76553,1,8.527,3.615,0,0,1,1,0,69,1,1.1,0.9
76554,1,17.517,7.229,0,0,1,1,0,69,1,1.1,0.9
76555,1,14.922,6.951,0,0,1,1,0,69,1,1.1,0.9
76556,1,15.293,6.673,0,0,1,1,0,69,1,1.1,0.9
76557,1,11.771,4.727,0,0,1,1,0,69,1,1.1,0.9
76558,1,54.22,19.556,0,0,1,1,0,69,1,1.1,0.9
76559,1,3.337,1.483,0,0,1,1,0,69,1,1.1,0.9
76560,1,12.976,5.932,0,0,1,1,0,69,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,6.766,3.059,0,0,1,1,0,69,1,1.1,0.9
76563,1,9.083,3.8,0,0,1,1,0,69,1,1.1,0.9
76564,1,17.146,6.488,0,0,1,1,0,69,1,1.1,0.9
76565,1,14.088,5.376,0,0,1,1,0,69,1,1.1,0.9
76566,1,22.151,8.527,0,0,1,1,0,69,1,1.1,0.9
76567,1,16.776,6.395,0,0,1,1,0,69,1,1.1,0.9
76568,1,21.132,9.361,0,0,1,1,0,69,1,1.1,0.9
76569,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76571,1,58.02,20.02,0,0,1,1,0,69,1,1.1,0.9
76572,1,8.156,3.615,0,0,1,1,0,69,1,1.1,0.9
76573,1,13.995,5.561,0,0,1,1,0,69,1,1.1,0.9
76574,1,33.088,12.79,0,0,1,1,0,69,1,1.1,0.9
76575,1,20.946,6.117,0,0,1,1,0,69,1,1.1,0.9
76576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76577,1,24.19,7.137,0,0,1,1,0,69,1,1.1,0.9
76578,1,11.215,3.707,0,0,1,1,0,69,1,1.1,0.9
76579,1,20.946,7.693,0,0,1,1,0,69,1,1.1,0.9
76580,1,12.049,4.634,0,0,1,1,0,69,1,1.1,0.9
76581,1,10.937,4.078,0,0,1,1,0,69,1,1.1,0.9
76582,1,12.79,5.005,0,0,1,1,0,69,1,1.1,0.9
76583,1,12.327,4.356,0,0,1,1,0,69,1,1.1,0.9
76584,1,4.82,2.132,0,0,1,1,0,69,1,1.1,0.9
76585,1,20.576,6.21,0,0,1,1,0,69,1,1.1,0.9
76586,1,11.678,3.151,0,0,1,1,0,69,1,1.1,0.9
76587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76588,1,15.478,4.171,0,0,1,1,0,69,1,1.1,0.9
76589,1,6.488,2.41,0,0,1,1,0,69,1,1.1,0.9
76590,1,4.541,1.854,0,0,1,1,0,69,1,1.1,0.9
76591,1,11.4,5.376,0,0,1,1,0,69,1,1.1,0.9
76592,1,11.863,5.19,0,0,1,1,0,69,1,1.1,0.9
76593,1,11.678,5.005,0,0,1,1,0,69,1,1.1,0.9
76594,1,8.342,3.615,0,0,1,1,0,69,1,1.1,0.9
76595,1,19.464,5.932,0,0,1,1,0,69,1,1.1,0.9
76596,1,6.024,1.854,0,0,1,1,0,69,1,1.1,0.9
76597,1,3.151,1.205,0,0,1,1,0,69,1,1.1,0.9
76598,1,6.673,2.132,0,0,1,1,0,69,1,1.1,0.9
76599,1,12.142,4.171,0,0,1,1,0,69,1,1.1,0.9
76600,1,3.8,1.483,0,0,1,1,0,69,1,1.1,0.9
76601,1,3.522,1.668,0,0,1,1,0,69,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76603,1,25.395,10.288,0,0,1,1,0,69,1,1.1,0.9
76604,1,25.21,10.659,0,0,1,1,0,69,1,1.1,0.9
76605,1,11.029,4.356,0,0,1,1,0,69,1,1.1,0.9
76606,1,4.449,1.946,0,0,1,1,0,69,1,1.1,0.9
76607,1,20.39,9.176,0,0,1,1,0,69,1,1.1,0.9
76608,1,4.912,1.854,0,0,1,1,0,69,1,1.1,0.9
76609,1,23.264,9.268,0,0,1,1,0,69,1,1.1,0.9
76610,1,12.698,4.449,0,0,1,1,0,69,1,1.1,0.9
76611,1,13.81,5.19,0,0,1,1,0,69,1,1.1,0.9
76612,1,14.459,5.654,0,0,1,1,0,69,1,1.1,0.9
76613,1,17.332,6.488,0,0,1,1,0,69,1,1.1,0.9
76614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,83.693,23.078,0,0,1,1,0,69,1,1.1,0.9
76617,1,15.2,5.19,0,0,1,1,0,69,1,1.1,0.9
76618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76619,1,37.63,13.995,0,0,1,1,0,69,1,1.1,0.9
76620,1,4.912,1.946,0,0,1,1,0,69,1,1.1,0.9
76621,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76623,1,58.854,21.132,0,0,1,1,0,69,1,1.1,0.9
76624,1,9.824,4.449,0,0,1,1,0,69,1,1.1,0.9
76625,1,11.029,5.283,0,0,1,1,0,69,1,1.1,0.9
76626,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76628,1,162.381,58.576,0,0,1,1,0,69,1,1.1,0.9
76629,1,31.883,12.698,0,0,1,1,0,69,1,1.1,0.9
76630,1,5.839,2.688,0,0,1,1,0,69,1,1.1,0.9
76631,1,11.493,4.634,0,0,1,1,0,69,1,1.1,0.9
76632,1,27.712,10.566,0,0,1,1,0,69,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76635,1,6.395,2.595,0,0,1,1,0,69,1,1.1,0.9
76636,1,12.512,5.561,0,0,1,1,0,69,1,1.1,0.9
76637,1,13.439,6.302,0,0,1,1,0,69,1,1.1,0.9
76638,1,15.478,6.673,0,0,1,1,0,69,1,1.1,0.9
76639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,32.347,12.79,0,0,1,1,0,69,1,1.1,0.9
76642,1,23.542,10.381,0,0,1,1,0,69,1,1.1,0.9
76643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76644,1,16.59,7.229,0,0,1,1,0,69,1,1.1,0.9
76645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76646,1,11.122,4.449,0,0,1,1,0,69,1,1.1,0.9
76647,1,5.746,2.595,0,0,1,1,0,69,1,1.1,0.9
76648,1,9.824,4.078,0,0,1,1,0,69,1,1.1,0.9
76649,1,13.346,5.098,0,0,1,1,0,69,1,1.1,0.9
76650,1,7.6,2.966,0,0,1,1,0,69,1,1.1,0.9
76651,1,11.863,5.468,0,0,1,1,0,69,1,1.1,0.9
76652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76654,1,18.166,7.785,0,0,1,1,0,69,1,1.1,0.9
76655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76656,1,9.732,3.707,0,0,1,1,0,69,1,1.1,0.9
76657,1,7.229,2.781,0,0,1,1,0,69,1,1.1,0.9
76658,1,22.429,9.639,0,0,1,1,0,69,1,1.1,0.9
76659,1,17.703,6.951,0,0,1,1,0,69,1,1.1,0.9
76660,1,10.381,4.171,0,0,1,1,0,69,1,1.1,0.9
76661,1,8.249,2.966,0,0,1,1,0,69,1,1.1,0.9
76662,1,6.581,2.595,0,0,1,1,0,69,1,1.1,0.9
76663,1,6.673,3.059,0,0,1,1,0,69,1,1.1,0.9
76664,1,12.327,4.727,0,0,1,1,0,69,1,1.1,0.9
76665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76666,1,17.424,7.693,0,0,1,1,0,69,1,1.1,0.9
76667,1,12.049,5.654,0,0,1,1,0,69,1,1.1,0.9
76668,1,15.478,6.581,0,0,1,1,0,69,1,1.1,0.9
76669,1,16.034,6.117,0,0,1,1,0,69,1,1.1,0.9
76670,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76672,1,9.546,4.263,0,0,1,1,0,69,1,1.1,0.9
76673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76674,1,64.971,26.6,0,0,1,1,0,69,1,1.1,0.9
76675,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76677,1,129.108,50.42,0,0,1,1,0,69,1,1.1,0.9
76678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76679,1,233.748,85.547,0,0,1,1,0,69,1,1.1,0.9
76680,1,13.346,4.634,0,0,1,1,0,69,1,1.1,0.9
76681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76682,1,275.733,88.605,0,0,1,1,0,69,1,1.1,0.9
76683,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76685,1,8.62,3.429,0,0,1,1,0,69,1,1.1,0.9
76686,1,18.351,7.785,0,0,1,1,0,69,1,1.1,0.9
76687,1,13.624,5.376,0,0,1,1,0,69,1,1.1,0.9
76688,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76690,1,6.673,2.781,0,0,1,1,0,69,1,1.1,0.9
76691,1,11.4,4.541,0,0,1,1,0,69,1,1.1,0.9
76692,1,8.898,2.966,0,0,1,1,0,69,1,1.1,0.9
76693,1,15.849,6.395,0,0,1,1,0,69,1,1.1,0.9
76694,1,25.303,9.824,0,0,1,1,0,69,1,1.1,0.9
76695,1,19.185,4.912,0,0,1,1,0,69,1,1.1,0.9
76696,1,4.356,2.781,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76698,1,42.078,13.532,0,0,1,1,0,69,1,1.1,0.9
76699,1,22.429,7.971,0,0,1,1,0,69,1,1.1,0.9
76700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76701,1,41.43,17.332,0,0,1,1,0,69,1,1.1,0.9
76702,1,38.278,10.381,0,0,1,1,0,69,1,1.1,0.9
76703,1,5.746,2.688,0,0,1,1,0,69,1,1.1,0.9
76704,1,12.976,5.283,0,0,1,1,0,69,1,1.1,0.9
76705,1,29.659,11.678,0,0,1,1,0,69,1,1.1,0.9
76706,1,40.039,12.42,0,0,1,1,0,69,1,1.1,0.9
76707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76708,1,52.366,21.225,0,0,1,1,0,69,1,1.1,0.9
76709,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76711,1,13.717,6.488,0,0,1,1,0,69,1,1.1,0.9
76712,1,36.239,15.385,0,0,1,1,0,69,1,1.1,0.9
76713,1,23.356,8.62,0,0,1,1,0,69,1,1.1,0.9
76714,1,11.122,4.171,0,0,1,1,0,69,1,1.1,0.9
76715,1,9.824,3.893,0,0,1,1,0,69,1,1.1,0.9
76716,1,9.361,4.356,0,0,1,1,0,69,1,1.1,0.9
76717,1,26.044,10.01,0,0,1,1,0,69,1,1.1,0.9
76718,1,23.912,6.951,0,0,1,1,0,69,1,1.1,0.9
76719,1,17.424,7.693,0,0,1,1,0,69,1,1.1,0.9
76720,1,20.668,8.712,0,0,1,1,0,69,1,1.1,0.9
76721,1,16.034,4.82,0,0,1,1,0,69,1,1.1,0.9
76722,1,6.488,2.688,0,0,1,1,0,69,1,1.1,0.9
76723,1,13.254,4.541,0,0,1,1,0,69,1,1.1,0.9
76724,1,27.249,8.898,0,0,1,1,0,69,1,1.1,0.9
76725,1,11.493,4.356,0,0,1,1,0,69,1,1.1,0.9
76726,1,2.502,1.02,0,0,1,1,0,69,1,1.1,0.9
76727,1,13.995,5.839,0,0,1,1,0,69,1,1.1,0.9
76728,1,12.605,5.376,0,0,1,1,0,69,1,1.1,0.9
76729,1,15.571,6.488,0,0,1,1,0,69,1,1.1,0.9
76730,1,32.81,11.771,0,0,1,1,0,69,1,1.1,0.9
76731,1,8.898,3.707,0,0,1,1,0,69,1,1.1,0.9
76732,1,6.673,2.41,0,0,1,1,0,69,1,1.1,0.9
76733,1,19,7.6,0,0,1,1,0,69,1,1.1,0.9
76734,1,19,7.322,0,0,1,1,0,69,1,1.1,0.9
76735,1,29.103,11.956,0,0,1,1,0,69,1,1.1,0.9
76736,1,7.693,3.059,0,0,1,1,0,69,1,1.1,0.9
76737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76738,1,14.181,5.376,0,0,1,1,0,69,1,1.1,0.9
76739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76743,1,7.6,2.873,0,0,1,1,0,69,1,1.1,0.9
76744,1,2.502,1.02,0,0,1,1,0,69,1,1.1,0.9
76745,1,8.434,3.522,0,0,1,1,0,69,1,1.1,0.9
76746,1,27.342,3.615,0,0,1,1,0,69,1,1.1,0.9
76747,1,28.639,0.927,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,7.971,3.151,0,0,1,1,0,69,1,1.1,0.9
76750,1,31.883,12.512,0,0,1,1,0,69,1,1.1,0.9
76751,1,26.415,2.688,0,0,1,1,0,69,1,1.1,0.9
76752,1,20.205,2.688,0,0,1,1,0,69,1,1.1,0.9
76753,1,12.976,4.727,0,0,1,1,0,69,1,1.1,0.9
76754,1,22.707,7.322,0,0,1,1,0,69,1,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76756,1,15.664,6.117,0,0,1,1,0,69,1,1.1,0.9
76757,1,25.488,7.878,0,0,1,1,0,69,1,1.1,0.9
76758,1,11.771,4.078,0,0,1,1,0,69,1,1.1,0.9
76759,1,28.176,10.844,0,0,1,1,0,69,1,1.1,0.9
76760,1,21.873,9.268,0,0,1,1,0,69,1,1.1,0.9
76761,1,19.278,8.62,0,0,1,1,0,69,1,1.1,0.9
