bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
46843,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46844,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46845,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46846,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46847,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46848,1,1,330,0,0,1,1,0,500,1,1.1,0.9
46849,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46850,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46851,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46852,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46853,3,0,0,0,0,1,1,0,500,1,1.1,0.9
46854,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46856,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46857,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46858,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46859,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46860,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46861,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46862,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46863,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46864,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46866,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46868,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46871,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46872,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46874,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46876,2,0,-3.42,0,0,1,1,0,69,1,1.1,0.9
46877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46878,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46881,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46882,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46884,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46885,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46886,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46888,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46890,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46891,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46894,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46895,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46896,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46897,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46898,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46899,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46900,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46901,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46903,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46904,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46905,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46906,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46909,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46911,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46912,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46913,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46914,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46916,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46917,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46919,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46920,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46922,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46923,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46924,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46926,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46927,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46928,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46929,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46933,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46934,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46935,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46936,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46937,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46938,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46939,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46940,2,0,-6.536,0,0,1,1,0,69,1,1.1,0.9
46941,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46942,2,0,-9.88,0,0,1,1,0,69,1,1.1,0.9
46943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46944,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46945,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46946,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46947,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46948,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46950,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46951,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46953,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46954,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46956,2,0,0,0,0,1,1,0,500,1,1.1,0.9
46957,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46959,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46960,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46961,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46962,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46963,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46964,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46965,2,0,0,0,0,1,1,0,345,1,1.1,0.9
46966,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46967,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46968,2,0,0,0,0,1,1,0,230,1,1.1,0.9
46969,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46972,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46974,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46977,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46978,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46979,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46981,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46985,1,0,0,0,0,1,1,0,500,1,1.1,0.9
46986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46987,2,0,0,0,0,1,1,0,138,1,1.1,0.9
46988,1,0,0,0,0,1,1,0,345,1,1.1,0.9
46989,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
46991,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46992,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46994,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46995,2,0,0,0,3.17078093532,1,1,0,69,1,1.1,0.9
46996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
46997,2,0,0,0,0,1,1,0,69,1,1.1,0.9
46998,2,0,-6.992,0,0,1,1,0,69,1,1.1,0.9
46999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
47000,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47001,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47004,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47005,1,0,0,0,0,1,1,0,69,1,1.1,0.9
47006,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47007,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47010,2,0,0,0,0,1,1,0,69,1,1.1,0.9
47011,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47012,1,2.28,0.608,0,0,1,1,0,69,1,1.1,0.9
47013,1,10.412,2.356,0,0,1,1,0,69,1,1.1,0.9
47014,1,3.344,0.836,0,0,1,1,0,69,1,1.1,0.9
47015,1,6.46,1.672,0,0,1,1,0,69,1,1.1,0.9
47016,1,2.964,0.684,0,0,1,1,0,69,1,1.1,0.9
47017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47019,1,4.484,1.292,0,0,1,1,0,69,1,1.1,0.9
47020,1,2.736,0.684,0,0,1,1,0,138,1,1.1,0.9
47021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47022,1,1.672,0.532,0,0,1,1,0,230,1,1.1,0.9
47023,1,2.128,0.684,0,0,1,1,0,138,1,1.1,0.9
47024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47025,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
47026,1,8.74,2.128,0,0,1,1,0,69,1,1.1,0.9
47027,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
47028,1,7.98,2.204,0,0,1,1,0,69,1,1.1,0.9
47029,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
47030,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
47031,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
47032,1,2.28,0.76,0,0,1,1,0,69,1,1.1,0.9
47033,1,4.408,1.596,0,0,1,1,0,69,1,1.1,0.9
47034,1,11.172,2.888,0,0,1,1,0,69,1,1.1,0.9
47035,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
47036,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
47037,1,11.172,2.964,0,0,1,1,0,69,1,1.1,0.9
47038,1,7.296,1.748,0,0,1,1,0,69,1,1.1,0.9
47039,1,3.496,1.064,0,0,1,1,0,69,1,1.1,0.9
47040,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47042,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
47043,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47044,1,5.472,1.52,0,0,1,1,0,69,1,1.1,0.9
47045,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
47046,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
47047,1,3.572,1.216,0,0,1,1,0,69,1,1.1,0.9
47048,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
47049,1,7.524,2.204,0,0,1,1,0,138,1,1.1,0.9
47050,1,4.636,1.216,0,0,1,1,0,69,1,1.1,0.9
47051,1,6.764,1.596,0,0,1,1,0,69,1,1.1,0.9
47052,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
47053,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
47054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47055,1,2.66,0.684,0,0,1,1,0,69,1,1.1,0.9
47056,1,3.648,0.988,0,0,1,1,0,138,1,1.1,0.9
47057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47058,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
47059,1,2.128,0.76,0,0,1,1,0,69,1,1.1,0.9
47060,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
47061,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
47062,1,2.812,0.988,0,0,1,1,0,69,1,1.1,0.9
47063,1,4.028,1.14,0,0,1,1,0,69,1,1.1,0.9
47064,1,4.028,1.368,0,0,1,1,0,69,1,1.1,0.9
47065,1,3.344,0.988,0,0,1,1,0,138,1,1.1,0.9
47066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47068,1,5.396,1.52,0,0,1,1,0,69,1,1.1,0.9
47069,1,3.116,0.912,0,0,1,1,0,69,1,1.1,0.9
47070,1,2.204,0.608,0,0,1,1,0,69,1,1.1,0.9
47071,1,8.208,2.128,0,0,1,1,0,138,1,1.1,0.9
47072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47074,1,1.9,0.684,0,0,1,1,0,69,1,1.1,0.9
47075,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
47076,1,6.46,2.052,0,0,1,1,0,69,1,1.1,0.9
47077,1,3.192,0.988,0,0,1,1,0,69,1,1.1,0.9
47078,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47079,1,1.064,0.304,0,0,1,1,0,138,1,1.1,0.9
47080,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47081,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47082,1,3.192,0.988,0,0,1,1,0,138,1,1.1,0.9
47083,1,1.596,0.456,0,0,1,1,0,138,1,1.1,0.9
47084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47085,1,6.688,1.596,0,0,1,1,0,69,1,1.1,0.9
47086,1,4.94,1.368,0,0,1,1,0,69,1,1.1,0.9
47087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47089,1,8.208,2.28,0,0,1,1,0,69,1,1.1,0.9
47090,1,9.348,2.736,0,0,1,1,0,69,1,1.1,0.9
47091,1,2.964,0.684,0,0,1,1,0,69,1,1.1,0.9
47092,1,5.548,1.368,0,0,1,1,0,69,1,1.1,0.9
47093,1,4.788,1.216,0,0,1,1,0,69,1,1.1,0.9
47094,1,1.596,0.456,0,0,1,1,0,69,1,1.1,0.9
47095,1,2.356,0.608,0,0,1,1,0,69,1,1.1,0.9
47096,1,5.396,1.216,0,0,1,1,0,69,1,1.1,0.9
47097,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47098,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
47099,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
47100,1,12.16,3.344,0,0,1,1,0,69,1,1.1,0.9
47101,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47102,1,13.376,2.812,0,0,1,1,0,69,1,1.1,0.9
47103,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
47104,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
47105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47106,1,1.976,0.684,0,0,1,1,0,138,1,1.1,0.9
47107,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
47108,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47109,1,5.016,1.444,0,0,1,1,0,69,1,1.1,0.9
47110,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47112,1,1.6,0.5,0,0,1,1,0,500,1,1.1,0.9
47113,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47114,1,2.432,0.684,0,0,1,1,0,230,1,1.1,0.9
47115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47116,1,1.672,0.608,0,0,1,1,0,230,1,1.1,0.9
47117,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47118,1,3.724,1.14,0,0,1,1,0,230,1,1.1,0.9
47119,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47120,1,7.8,6.1,0,0,1,1,0,500,1,1.1,0.9
47121,1,6.536,1.748,0,0,1,1,0,69,1,1.1,0.9
47122,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47123,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
47124,1,5.928,1.52,0,0,1,1,0,69,1,1.1,0.9
47125,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47126,1,2.432,0.912,0,0,1,1,0,69,1,1.1,0.9
47127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47128,1,6.004,1.368,0,0,1,1,0,69,1,1.1,0.9
47129,1,25.384,5.624,0,0,1,1,0,69,1,1.1,0.9
47130,1,11.4,3.04,0,0,1,1,0,69,1,1.1,0.9
47131,1,8.436,2.356,0,0,1,1,0,69,1,1.1,0.9
47132,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47133,1,5.4,4.5,0,0,1,1,0,500,1,1.1,0.9
47134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47135,1,1.52,0.456,0,0,1,1,0,345,1,1.1,0.9
47136,1,9.5,2.508,0,0,1,1,0,69,1,1.1,0.9
47137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47139,1,3.8,1.216,0,0,1,1,0,345,1,1.1,0.9
47140,1,2.736,0.912,0,0,1,1,0,69,1,1.1,0.9
47141,1,3.496,1.216,0,0,1,1,0,69,1,1.1,0.9
47142,1,7.296,2.128,0,0,1,1,0,69,1,1.1,0.9
47143,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47144,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
47145,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47146,1,3.116,0.912,0,0,1,1,0,69,1,1.1,0.9
47147,1,4.256,1.368,0,0,1,1,0,69,1,1.1,0.9
47148,1,11.4,3.42,0,0,1,1,0,69,1,1.1,0.9
47149,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
47150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47151,1,3.952,1.368,0,0,1,1,0,138,1,1.1,0.9
47152,1,5.776,1.824,0,0,1,1,0,138,1,1.1,0.9
47153,1,5.32,1.824,0,0,1,1,0,230,1,1.1,0.9
47154,1,6.004,1.444,0,0,1,1,0,69,1,1.1,0.9
47155,1,3.496,1.14,0,0,1,1,0,230,1,1.1,0.9
47156,1,3.496,1.14,0,11.9998885641,1,1,0,138,1,1.1,0.9
47157,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
47158,1,0,0,0,11.9998667466,1,1,0,138,1,1.1,0.9
47159,1,0,0,0,11.9996179491,1,1,0,138,1,1.1,0.9
47160,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
47161,1,3.192,0.76,0,0,1,1,0,69,1,1.1,0.9
47162,1,3.04,0.912,0,0,1,1,0,138,1,1.1,0.9
47163,1,22.572,5.244,0,0,1,1,0,69,1,1.1,0.9
47164,1,7.22,2.052,0,0,1,1,0,69,1,1.1,0.9
47165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47166,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
47167,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
47168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47170,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
47171,1,4.028,0.912,0,0,1,1,0,69,1,1.1,0.9
47172,1,0.608,0.228,0,0,1,1,0,69,1,1.1,0.9
47173,1,0.988,0.38,0,0,1,1,0,69,1,1.1,0.9
47174,1,143.6,111.9,0,0,1,1,0,500,1,1.1,0.9
47175,1,1.748,0.456,0,0,1,1,0,69,1,1.1,0.9
47176,1,1.824,0.532,0,0,1,1,0,138,1,1.1,0.9
47177,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47178,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
47179,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
47180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47181,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
47182,1,2.052,0.608,0,0,1,1,0,230,1,1.1,0.9
47183,1,1.9,0.456,0,0,1,1,0,69,1,1.1,0.9
47184,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
47185,1,5.168,1.292,0,0,1,1,0,69,1,1.1,0.9
47186,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47187,1,5,1.2,0,0,1,1,0,500,1,1.1,0.9
47188,1,2.736,0.912,0,0,1,1,0,69,1,1.1,0.9
47189,1,1.824,0.608,0,0,1,1,0,69,1,1.1,0.9
47190,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47191,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47192,1,2.812,0.76,0,0,1,1,0,138,1,1.1,0.9
47193,1,3.496,0.988,0,0,1,1,0,138,1,1.1,0.9
47194,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47196,1,8.968,2.28,0,0,1,1,0,69,1,1.1,0.9
47197,1,2.508,0.608,0,0,1,1,0,69,1,1.1,0.9
47198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47199,1,2.28,0.76,0,0,1,1,0,138,1,1.1,0.9
47200,1,3.116,0.988,0,0,1,1,0,69,1,1.1,0.9
47201,1,5.472,1.52,0,0,1,1,0,69,1,1.1,0.9
47202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47203,1,6.384,1.672,0,0,1,1,0,69,1,1.1,0.9
47204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47205,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
47206,1,3.648,1.14,0,0,1,1,0,69,1,1.1,0.9
47207,1,2.584,0.684,0,0,1,1,0,69,1,1.1,0.9
47208,1,4.636,1.596,0,0,1,1,0,69,1,1.1,0.9
47209,1,6.232,1.976,0,0,1,1,0,69,1,1.1,0.9
47210,1,3.116,0.912,0,0,1,1,0,69,1,1.1,0.9
47211,1,4.408,1.216,0,0,1,1,0,230,1,1.1,0.9
47212,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
47213,1,1.672,0.532,0,0,1,1,0,69,1,1.1,0.9
47214,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
47215,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
47216,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47217,1,11.02,3.648,0,0,1,1,0,69,1,1.1,0.9
47218,1,2.964,0.836,0,0,1,1,0,69,1,1.1,0.9
47219,1,5.396,1.596,0,0,1,1,0,69,1,1.1,0.9
47220,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
47221,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
47222,1,4.712,1.596,0,0,1,1,0,69,1,1.1,0.9
47223,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47224,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
47225,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
47226,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
47227,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47228,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
47229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47230,1,12.1,3.4,0,0,1,1,0,500,1,1.1,0.9
47231,1,24.852,7.22,0,0,1,1,0,345,1,1.1,0.9
47232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47233,1,5.776,1.9,0,0,1,1,0,69,1,1.1,0.9
47234,1,115.8,87.3,0,0,1,1,0,500,1,1.1,0.9
47235,1,5.776,1.748,0,0,1,1,0,69,1,1.1,0.9
47236,1,12.1,3.5,0,0,1,1,0,500,1,1.1,0.9
47237,1,26.5,6.6,0,0,1,1,0,500,1,1.1,0.9
47238,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
47239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47240,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
47241,1,2.736,0.912,0,0,1,1,0,69,1,1.1,0.9
47242,1,9.652,1.976,0,0,1,1,0,69,1,1.1,0.9
47243,1,7.068,2.356,0,0,1,1,0,69,1,1.1,0.9
47244,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
47245,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
47246,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
47247,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
47248,1,4.712,1.216,0,0,1,1,0,69,1,1.1,0.9
47249,1,4.56,1.292,0,0,1,1,0,69,1,1.1,0.9
47250,1,8.512,2.356,0,0,1,1,0,69,1,1.1,0.9
47251,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
47252,1,3.572,1.216,0,0,1,1,0,69,1,1.1,0.9
47253,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
47254,1,3,1,0,0,1,1,0,500,1,1.1,0.9
47255,1,2.812,0.988,0,0,1,1,0,138,1,1.1,0.9
47256,1,3.04,0.836,0,0,1,1,0,138,1,1.1,0.9
47257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47259,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47260,1,2.812,0.912,0,0,1,1,0,69,1,1.1,0.9
47261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47262,1,5.016,1.672,0,0,1,1,0,138,1,1.1,0.9
47263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47264,1,5.472,1.824,0,0,1,1,0,230,1,1.1,0.9
47265,1,9.044,1.9,0,0,1,1,0,230,1,1.1,0.9
47266,1,3.952,2.064,0,0,1,1,0,138,1,1.1,0.9
47267,1,2.736,0.76,0,0,1,1,0,230,1,1.1,0.9
47268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47269,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
47270,1,9.196,2.66,0,0,1,1,0,69,1,1.1,0.9
47271,1,4.104,1.14,0,0,1,1,0,138,1,1.1,0.9
47272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47273,1,22.04,5.32,0,0,1,1,0,69,1,1.1,0.9
47274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47275,1,2.052,0.608,0,0,1,1,0,345,1,1.1,0.9
47276,1,7.372,2.204,0,0,1,1,0,69,1,1.1,0.9
47277,1,5.776,1.824,0,0,1,1,0,69,1,1.1,0.9
47278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47279,1,5.092,1.596,0,0,1,1,0,69,1,1.1,0.9
47280,1,8.74,2.28,0,0,1,1,0,69,1,1.1,0.9
47281,1,14.668,3.648,0,0,1,1,0,69,1,1.1,0.9
47282,1,10.868,2.584,0,0,1,1,0,69,1,1.1,0.9
47283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47284,1,4.028,1.216,0,0,1,1,0,138,1,1.1,0.9
47285,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47286,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47287,1,3.268,1.064,0,0,1,1,0,69,1,1.1,0.9
47288,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47289,1,8.208,1.9,0,0,1,1,0,230,1,1.1,0.9
47290,1,4.332,1.14,0,0,1,1,0,69,1,1.1,0.9
47291,1,2.052,0.608,0,0,1,1,0,69,1,1.1,0.9
47292,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47293,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
47294,1,3.3,2,0,0,1,1,0,500,1,1.1,0.9
47295,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
47296,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
47297,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47299,1,1.596,0.456,0,0,1,1,0,230,1,1.1,0.9
47300,1,0.912,0.38,0,0,1,1,0,69,1,1.1,0.9
47301,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47302,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
47303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47304,1,12.768,2.736,0,0,1,1,0,69,1,1.1,0.9
47305,1,2.28,0.684,0,0,1,1,0,138,1,1.1,0.9
47306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47307,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
47308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47309,1,2.812,0.532,0,0,1,1,0,69,1,1.1,0.9
47310,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
47311,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
47312,1,4.18,0.988,0,0,1,1,0,69,1,1.1,0.9
47313,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47314,1,1.824,0.684,0,0,1,1,0,69,1,1.1,0.9
47315,1,2.128,0.76,0,0,1,1,0,69,1,1.1,0.9
47316,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
47317,1,1.9,0.532,0,0,1,1,0,69,1,1.1,0.9
47318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47319,1,4,1.1,0,0,1,1,0,500,1,1.1,0.9
47320,1,4,1.3,0,0,1,1,0,500,1,1.1,0.9
47321,1,5.548,1.52,0,0,1,1,0,69,1,1.1,0.9
47322,1,23.2,6.2,0,0,1,1,0,500,1,1.1,0.9
47323,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47324,1,9.6,2.2,0,0,1,1,0,500,1,1.1,0.9
47325,1,3.42,0.988,0,0,1,1,0,230,1,1.1,0.9
47326,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
47327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47328,1,10.944,2.432,0,0,1,1,0,69,1,1.1,0.9
47329,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47330,1,4.712,1.368,0,0,1,1,0,138,1,1.1,0.9
47331,1,5.244,1.824,0,0,1,1,0,69,1,1.1,0.9
47332,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
47333,1,4.94,1.292,0,0.000209588530246,1,1,0,69,1,1.1,0.9
47334,1,1.368,0.304,0,1.27596893606,1,1,0,69,1,1.1,0.9
47335,1,1.292,0.456,0,0,1,1,0,69,1,1.1,0.9
47336,1,1.748,0.456,0,0,1,1,0,69,1,1.1,0.9
47337,1,5.016,1.52,0,0,1,1,0,69,1,1.1,0.9
47338,1,4.1,1.3,0,0,1,1,0,500,1,1.1,0.9
47339,1,1.14,0.304,0,0,1,1,0,69,1,1.1,0.9
47340,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47341,1,1.292,0.456,0,0,1,1,0,69,1,1.1,0.9
47342,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
47343,1,2.888,0.76,0,0,1,1,0,69,1,1.1,0.9
47344,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
47345,1,4.408,1.216,0,0,1,1,0,69,1,1.1,0.9
47346,1,11.248,3.04,0,19.999980462,1,1,0,69,1,1.1,0.9
47347,1,4.484,1.444,0,0,1,1,0,69,1,1.1,0.9
47348,1,13.832,4.104,0,14.8901576844,1,1,0,69,1,1.1,0.9
47349,1,1.824,0.608,0,0,1,1,0,69,1,1.1,0.9
47350,1,6.612,1.976,0,0,1,1,0,69,1,1.1,0.9
47351,1,4.408,1.216,0,0,1,1,0,69,1,1.1,0.9
47352,1,4.18,1.216,0,0,1,1,0,69,1,1.1,0.9
47353,1,5.016,1.444,0,0,1,1,0,69,1,1.1,0.9
47354,1,7.22,1.9,0,0,1,1,0,69,1,1.1,0.9
47355,1,1.748,0.456,0,0,1,1,0,69,1,1.1,0.9
47356,1,4.028,1.292,0,0,1,1,0,69,1,1.1,0.9
47357,1,3.344,0.912,0,0,1,1,0,69,1,1.1,0.9
47358,1,3.04,1.064,0,0,1,1,0,69,1,1.1,0.9
47359,1,4.332,1.216,0,0,1,1,0,69,1,1.1,0.9
47360,1,3.1,1,0,0,1,1,0,500,1,1.1,0.9
47361,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
47362,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47363,1,2.66,0.912,0,0,1,1,0,69,1,1.1,0.9
47364,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
47365,1,10.488,2.66,0,0,1,1,0,69,1,1.1,0.9
47366,1,3.8,1.292,0,0,1,1,0,69,1,1.1,0.9
47367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47368,1,6.156,1.672,0,0,1,1,0,69,1,1.1,0.9
47369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47370,1,4.484,1.292,0,0,1,1,0,69,1,1.1,0.9
47371,1,1.064,0.456,0,0,1,1,0,69,1,1.1,0.9
47372,1,2.66,0.836,0,0,1,1,0,138,1,1.1,0.9
47373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47374,1,4.104,1.292,0,0,1,1,0,230,1,1.1,0.9
47375,1,4.484,1.216,0,0,1,1,0,69,1,1.1,0.9
47376,1,3.496,1.216,0,0,1,1,0,230,1,1.1,0.9
47377,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47378,1,6.84,5.092,0,0,1,1,0,345,1,1.1,0.9
47379,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
47380,1,3.648,-0.912,0,0,1,1,0,69,1,1.1,0.9
47381,1,1.824,-0.532,0,0,1,1,0,69,1,1.1,0.9
47382,1,2.584,-1.368,0,0,1,1,0,69,1,1.1,0.9
47383,1,5.092,-3.268,0,0,1,1,0,69,1,1.1,0.9
47384,1,3.116,-2.28,0,0,1,1,0,69,1,1.1,0.9
47385,1,2.888,0.684,0,0,1,1,0,69,1,1.1,0.9
47386,1,6.536,-4.104,0,0,1,1,0,69,1,1.1,0.9
47387,1,5.928,1.596,0,0,1,1,0,69,1,1.1,0.9
47388,1,7.828,0,0,0,1,1,0,69,1,1.1,0.9
47389,1,9.196,2.432,0,0,1,1,0,69,1,1.1,0.9
47390,1,5.168,1.52,0,0,1,1,0,69,1,1.1,0.9
47391,1,4.484,0,0,0,1,1,0,69,1,1.1,0.9
47392,1,2.66,0.684,0,0,1,1,0,69,1,1.1,0.9
47393,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47394,1,3.344,1.064,0,0,1,1,0,69,1,1.1,0.9
47395,1,4.408,1.292,0,0,1,1,0,69,1,1.1,0.9
47396,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47397,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47398,1,2.812,0.76,0,0,1,1,0,69,1,1.1,0.9
47399,1,16.6,4.4,0,0,1,1,0,500,1,1.1,0.9
47400,1,13.832,3.04,0,0,1,1,0,69,1,1.1,0.9
47401,1,8.74,2.052,0,0,1,1,0,345,1,1.1,0.9
47402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47403,1,3.116,0.912,0,0,1,1,0,69,1,1.1,0.9
47404,1,5.396,1.52,0,0,1,1,0,69,1,1.1,0.9
47405,1,2.432,0.608,0,0,1,1,0,69,1,1.1,0.9
47406,1,1.9,0.684,0,0,1,1,0,69,1,1.1,0.9
47407,1,2.888,0.76,0,0,1,1,0,69,1,1.1,0.9
47408,1,1.444,0.456,0,1.37240451797,1,1,0,69,1,1.1,0.9
47409,1,3.42,1.14,0,0,1,1,0,69,1,1.1,0.9
47410,1,1.824,0.456,0,0,1,1,0,69,1,1.1,0.9
47411,1,7.904,2.356,0,0,1,1,0,69,1,1.1,0.9
47412,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47413,1,3.9,2.8,0,0,1,1,0,500,1,1.1,0.9
47414,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47416,1,1.748,0.608,0,0,1,1,0,69,1,1.1,0.9
47417,1,8.208,1.9,0,0,1,1,0,69,1,1.1,0.9
47418,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
47419,1,4.18,0.912,0,0,1,1,0,69,1,1.1,0.9
47420,1,4.864,1.368,0,0,1,1,0,69,1,1.1,0.9
47421,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
47422,1,4.028,1.292,0,0,1,1,0,230,1,1.1,0.9
47423,1,1.9,0.6,0,0,1,1,0,500,1,1.1,0.9
47424,1,3.2,1.4,0,0,1,1,0,500,1,1.1,0.9
47425,1,4.636,1.52,0,0,1,1,0,69,1,1.1,0.9
47426,1,16.3,8.6,0,0,1,1,0,500,1,1.1,0.9
47427,1,9.348,2.964,0,0,1,1,0,138,1,1.1,0.9
47428,1,23.9,10.2,0,0,1,1,0,500,1,1.1,0.9
47429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47430,1,5.016,1.52,0,0,1,1,0,69,1,1.1,0.9
47431,1,2.052,0.684,0,0,1,1,0,69,1,1.1,0.9
47432,1,4.94,1.672,0,0,1,1,0,69,1,1.1,0.9
47433,1,2.964,1.064,0,0,1,1,0,69,1,1.1,0.9
47434,1,1.368,0.304,0,0,1,1,0,69,1,1.1,0.9
47435,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47436,1,4.712,1.444,0,0,1,1,0,138,1,1.1,0.9
47437,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47438,1,2.508,0.608,0,0,1,1,0,69,1,1.1,0.9
47439,1,3.876,0.836,0,0,1,1,0,69,1,1.1,0.9
47440,1,6.84,2.128,0,0,1,1,0,69,1,1.1,0.9
47441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47442,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
47443,1,3.8,0.988,0,0,1,1,0,69,1,1.1,0.9
47444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47446,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47447,1,4.484,1.216,0,0,1,1,0,69,1,1.1,0.9
47448,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47449,1,7.9,84.8,0,0,1,1,0,500,1,1.1,0.9
47450,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
47451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47452,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47453,1,3.952,1.216,0,0,1,1,0,69,1,1.1,0.9
47454,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47455,1,4.104,1.444,0,0,1,1,0,69,1,1.1,0.9
47456,1,20.52,5.32,0,0,1,1,0,345,1,1.1,0.9
47457,1,3.268,0.912,0,0,1,1,0,69,1,1.1,0.9
47458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47459,1,1.52,0.532,0,0,1,1,0,69,1,1.1,0.9
47460,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47461,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
47462,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
47463,1,2.584,0.76,0,0,1,1,0,69,1,1.1,0.9
47464,1,1.976,0.608,0,0,1,1,0,69,1,1.1,0.9
47465,1,1.9,0.532,0,0,1,1,0,69,1,1.1,0.9
47466,1,4.256,1.064,0,0,1,1,0,138,1,1.1,0.9
47467,1,2.812,0.988,0,0,1,1,0,69,1,1.1,0.9
47468,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47470,1,5.548,1.672,0,0,1,1,0,69,1,1.1,0.9
47471,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47472,1,4.256,1.368,0,0,1,1,0,69,1,1.1,0.9
47473,1,3.724,0.988,0,0,1,1,0,69,1,1.1,0.9
47474,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
47475,1,3.344,0.912,0,0,1,1,0,69,1,1.1,0.9
47476,1,4.484,1.292,0,0,1,1,0,69,1,1.1,0.9
47477,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
47478,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
47479,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
47480,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
47481,1,4.104,0.988,0,0,1,1,0,69,1,1.1,0.9
47482,1,4.712,1.216,0,0,1,1,0,69,1,1.1,0.9
47483,1,1.824,0.456,0,0,1,1,0,69,1,1.1,0.9
47484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47485,1,4.94,1.216,0,0,1,1,0,69,1,1.1,0.9
47486,1,8.208,2.508,0,0,1,1,0,69,1,1.1,0.9
47487,1,18.012,5.016,0,0,1,1,0,69,1,1.1,0.9
47488,1,9.728,2.736,0,0,1,1,0,69,1,1.1,0.9
47489,1,1.216,0.38,0,0,1,1,0,69,1,1.1,0.9
47490,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
47491,1,1.9,0.532,0,0,1,1,0,69,1,1.1,0.9
47492,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47494,1,0.38,0.152,0,0,1,1,0,69,1,1.1,0.9
47495,1,1.216,0.38,0,0,1,1,0,69,1,1.1,0.9
47496,1,3.876,1.216,0,0,1,1,0,345,1,1.1,0.9
47497,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
47498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47499,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
47500,1,1.824,0.684,0,0,1,1,0,69,1,1.1,0.9
47501,1,4.332,1.292,0,0,1,1,0,69,1,1.1,0.9
47502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47503,1,3.876,0.988,0,0,1,1,0,69,1,1.1,0.9
47504,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47505,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47506,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47507,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
47508,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
47509,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47510,1,3.3,1,0,0,1,1,0,500,1,1.1,0.9
47511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47512,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
47513,1,0.684,0.304,0,0,1,1,0,69,1,1.1,0.9
47514,1,2.432,0.836,0,0,1,1,0,138,1,1.1,0.9
47515,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
47516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47517,1,2.204,0.684,0,0,1,1,0,138,1,1.1,0.9
47518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47519,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47521,1,16.72,4.56,0,0,1,1,0,69,1,1.1,0.9
47522,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47523,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
47524,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47525,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47526,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47527,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47528,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
47529,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
47530,1,6.992,1.824,0,0,1,1,0,69,1,1.1,0.9
47531,1,3.724,1.216,0,0,1,1,0,69,1,1.1,0.9
47532,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
47533,1,3.496,1.216,0,0,1,1,0,69,1,1.1,0.9
47534,1,2.128,0.76,0,0,1,1,0,69,1,1.1,0.9
47535,1,6.08,2.052,0,0,1,1,0,69,1,1.1,0.9
47536,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
47537,1,2.356,0.836,0,0,1,1,0,69,1,1.1,0.9
47538,1,1.748,0.532,0,0,1,1,0,69,1,1.1,0.9
47539,1,3.42,0.912,0,0,1,1,0,69,1,1.1,0.9
47540,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
47541,1,3.344,0.912,0,0,1,1,0,69,1,1.1,0.9
47542,1,2.888,0.912,0,0,1,1,0,69,1,1.1,0.9
47543,1,5.7,1.9,0,0,1,1,0,69,1,1.1,0.9
47544,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47545,1,7.98,2.356,0,0,1,1,0,69,1,1.1,0.9
47546,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47547,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47548,1,3.724,1.216,0,0,1,1,0,69,1,1.1,0.9
47549,1,2.888,0.912,0,0,1,1,0,69,1,1.1,0.9
47550,1,5.852,1.672,0,0,1,1,0,69,1,1.1,0.9
47551,1,3.724,1.216,0,0,1,1,0,69,1,1.1,0.9
47552,1,2.128,0.684,0,0,1,1,0,69,1,1.1,0.9
47553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47555,1,12.3,52.3,0,0,1,1,0,500,1,1.1,0.9
47556,1,3.724,1.216,0,5.53787897788e-06,1,1,0,69,1,1.1,0.9
47557,1,4.104,0.988,0,0,1,1,0,69,1,1.1,0.9
47558,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47559,1,4,1,0,0,1,1,0,500,1,1.1,0.9
47560,1,5.548,1.52,0,0,1,1,0,69,1,1.1,0.9
47561,1,2.736,0.912,0,0,1,1,0,69,1,1.1,0.9
47562,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47563,1,2.964,0.76,0,0,1,1,0,69,1,1.1,0.9
47564,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47565,1,4.028,1.14,0,0,1,1,0,69,1,1.1,0.9
47566,1,6.688,2.128,0,0,1,1,0,69,1,1.1,0.9
47567,1,10.108,2.356,0,0,1,1,0,69,1,1.1,0.9
47568,1,1.748,0.608,0,0,1,1,0,69,1,1.1,0.9
47569,1,2.736,0.988,0,0,1,1,0,69,1,1.1,0.9
47570,1,1.9,0.532,0,0,1,1,0,69,1,1.1,0.9
47571,1,5.168,1.672,0,0,1,1,0,69,1,1.1,0.9
47572,1,3.5,1.1,0,0,1,1,0,500,1,1.1,0.9
47573,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
47574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47575,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
47576,1,1.52,0.532,0,0,1,1,0,69,1,1.1,0.9
47577,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47579,1,2.128,0.76,0,0,1,1,0,69,1,1.1,0.9
47580,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
47581,1,2.128,0.76,0,0,1,1,0,69,1,1.1,0.9
47582,1,7.448,2.356,0,0,1,1,0,69,1,1.1,0.9
47583,1,9.728,2.508,0,0,1,1,0,69,1,1.1,0.9
47584,1,1.444,0.532,0,0,1,1,0,69,1,1.1,0.9
47585,1,9.652,2.66,0,0,1,1,0,69,1,1.1,0.9
47586,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
47587,1,7.6,1.596,0,0,1,1,0,69,1,1.1,0.9
47588,1,1.064,0.38,0,0,1,1,0,69,1,1.1,0.9
47589,1,3.268,0.76,0,0,1,1,0,69,1,1.1,0.9
47590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47591,1,1.672,0.456,0,0,1,1,0,69,1,1.1,0.9
47592,1,0,0,0,32.5858717042,1,1,0,138,1,1.1,0.9
47593,1,22.952,4.864,0,0,1,1,0,69,1,1.1,0.9
47594,1,21.432,5.016,0,0,1,1,0,69,1,1.1,0.9
47595,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
47596,1,2.964,0.836,0,0,1,1,0,69,1,1.1,0.9
47597,1,0,0,0,0.00363652470433,1,1,0,138,1,1.1,0.9
47598,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
47599,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
47600,1,3.8,1.292,0,0,1,1,0,69,1,1.1,0.9
47601,1,3.116,0.76,0,0,1,1,0,69,1,1.1,0.9
47602,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
47603,1,2.812,0.532,0,0,1,1,0,69,1,1.1,0.9
47604,1,13.452,3.724,0,0,1,1,0,69,1,1.1,0.9
47605,1,5.168,1.596,0,0,1,1,0,69,1,1.1,0.9
47606,1,14.136,0.608,0,0,1,1,0,69,1,1.1,0.9
47607,1,2.888,0.76,0,0,1,1,0,69,1,1.1,0.9
47608,1,0,0,0,102.215569619,1,1,0,138,1,1.1,0.9
47609,1,22.268,5.928,0,11.9999310705,1,1,0,69,1,1.1,0.9
47610,1,4.256,1.14,0,0,1,1,0,69,1,1.1,0.9
47611,1,2.736,0.76,0,0,1,1,0,69,1,1.1,0.9
47612,1,4.028,1.292,0,0,1,1,0,69,1,1.1,0.9
47613,1,4.18,0.608,0,4.30769281564,1,1,0,69,1,1.1,0.9
47614,1,5.168,1.444,0,0,1,1,0,69,1,1.1,0.9
47615,1,4.104,1.064,0,0,1,1,0,69,1,1.1,0.9
47616,1,6.612,1.444,0,0,1,1,0,69,1,1.1,0.9
47617,1,4.636,1.216,0,0,1,1,0,69,1,1.1,0.9
47618,1,0,0,0,38.3971271975,1,1,0,230,1,1.1,0.9
47619,1,5.928,1.368,0,0,1,1,0,138,1,1.1,0.9
47620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47621,1,1.596,0.608,0,0,1,1,0,69,1,1.1,0.9
47622,1,3.344,1.064,0,4.81070157369e-05,1,1,0,69,1,1.1,0.9
47623,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
47624,1,2.584,0.684,0,0,1,1,0,69,1,1.1,0.9
47625,1,3.496,1.064,0,5.20717532424e-05,1,1,0,69,1,1.1,0.9
47626,1,3.42,0.76,0,0,1,1,0,69,1,1.1,0.9
47627,1,1.7,0.9,0,0,1,1,0,500,1,1.1,0.9
47628,1,7.296,2.128,0,0,1,1,0,69,1,1.1,0.9
47629,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47630,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47631,1,11.628,2.66,0,0,1,1,0,69,1,1.1,0.9
47632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47633,1,0,0,0,19.9999047551,1,1,0,138,1,1.1,0.9
47634,1,4.712,1.444,0,0,1,1,0,69,1,1.1,0.9
47635,1,4.332,1.292,0,0,1,1,0,69,1,1.1,0.9
47636,1,3.42,1.216,0,0,1,1,0,69,1,1.1,0.9
47637,1,15.2,3.724,0,0,1,1,0,69,1,1.1,0.9
47638,1,24.548,6.916,0,0,1,1,0,69,1,1.1,0.9
47639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47640,1,10.1,9.1,0,0,1,1,0,500,1,1.1,0.9
47641,1,2.5,1.6,0,0,1,1,0,500,1,1.1,0.9
47642,1,5.9,4.4,0,0,1,1,0,500,1,1.1,0.9
47643,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47644,1,5.776,1.368,0,0,1,1,0,69,1,1.1,0.9
47645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47646,1,2.812,0.912,0,0,1,1,0,138,1,1.1,0.9
47647,1,4.864,1.52,0,0,1,1,0,138,1,1.1,0.9
47648,1,3.952,1.368,0,0,1,1,0,230,1,1.1,0.9
47649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47651,1,17.936,4.788,0,0,1,1,0,69,1,1.1,0.9
47652,1,16.644,4.18,0,0,1,1,0,69,1,1.1,0.9
47653,1,4.712,1.596,0,0,1,1,0,69,1,1.1,0.9
47654,1,3.344,1.064,0,0,1,1,0,69,1,1.1,0.9
47655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47656,1,9.12,2.584,0,0,1,1,0,230,1,1.1,0.9
47657,1,10.488,2.964,0,0,1,1,0,69,1,1.1,0.9
47658,1,5.7,1.596,0,0,1,1,0,69,1,1.1,0.9
47659,1,10.108,2.888,0,0,1,1,0,230,1,1.1,0.9
47660,1,4.56,1.292,0,0,1,1,0,69,1,1.1,0.9
47661,1,3.572,1.064,0,0,1,1,0,138,1,1.1,0.9
47662,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
47663,1,3.344,1.064,0,0,1,1,0,69,1,1.1,0.9
47664,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
47665,1,5.092,1.748,0,0,1,1,0,69,1,1.1,0.9
47666,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
47667,1,10.564,2.964,0,0,1,1,0,230,1,1.1,0.9
47668,1,3.344,0.836,0,0,1,1,0,69,1,1.1,0.9
47669,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47672,1,21.052,4.94,0,0,1,1,0,138,1,1.1,0.9
47673,1,2.356,0.684,0,0,1,1,0,69,1,1.1,0.9
47674,1,2.204,0.608,0,0,1,1,0,69,1,1.1,0.9
47675,1,7.524,2.128,0,0,1,1,0,69,1,1.1,0.9
47676,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
47677,1,5.548,1.9,0,0,1,1,0,69,1,1.1,0.9
47678,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47679,1,4.18,1.216,0,0,1,1,0,69,1,1.1,0.9
47680,1,3.04,0.988,0,0,1,1,0,69,1,1.1,0.9
47681,1,7.448,2.204,0,0,1,1,0,69,1,1.1,0.9
47682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47683,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
47684,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47685,1,13.7,4.2,0,0,1,1,0,500,1,1.1,0.9
47686,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47688,1,6.08,2.128,0,0,1,1,0,69,1,1.1,0.9
47689,1,6.308,1.824,0,0,1,1,0,69,1,1.1,0.9
47690,1,2.812,0.76,0,0,1,1,0,69,1,1.1,0.9
47691,1,5.32,1.52,0,0,1,1,0,230,1,1.1,0.9
47692,1,1.52,0.532,0,0,1,1,0,69,1,1.1,0.9
47693,1,2.432,0.684,0,4.1839790463,1,1,0,69,1,1.1,0.9
47694,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47695,1,5.396,1.596,0,0.00313952040865,1,1,0,69,1,1.1,0.9
47696,1,1.9,0.608,0,2.35957119396,1,1,0,69,1,1.1,0.9
47697,1,15.048,4.256,0,0,1,1,0,69,1,1.1,0.9
47698,1,13.908,4.788,0,0,1,1,0,69,1,1.1,0.9
47699,1,21.736,7.296,0,6.99076126793,1,1,0,69,1,1.1,0.9
47700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47702,1,15.2,4.636,0,0,1,1,0,69,1,1.1,0.9
47703,1,18.164,4.636,0,0,1,1,0,69,1,1.1,0.9
47704,1,12.616,4.18,0,0,1,1,0,69,1,1.1,0.9
47705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47707,1,6.916,2.204,0,0,1,1,0,69,1,1.1,0.9
47708,1,5.168,1.52,0,0,1,1,0,69,1,1.1,0.9
47709,1,6.916,-1.292,0,5.99165997893,1,1,0,69,1,1.1,0.9
47710,1,0,0,0,28.0171513284,1,1,0,138,1,1.1,0.9
47711,1,7.904,2.28,0,0,1,1,0,69,1,1.1,0.9
47712,1,13.832,3.192,0,0,1,1,0,69,1,1.1,0.9
47713,1,23.788,7.296,0,19.9997654083,1,1,0,69,1,1.1,0.9
47714,1,9.652,2.964,0,0,1,1,0,138,1,1.1,0.9
47715,1,7.752,2.736,0,0,1,1,0,138,1,1.1,0.9
47716,1,8.208,2.356,0,0,1,1,0,138,1,1.1,0.9
47717,1,34.2,10.108,0,0,1,1,0,230,1,1.1,0.9
47718,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47719,1,20.672,6.46,0,0,1,1,0,69,1,1.1,0.9
47720,1,13.376,4.18,0,0,1,1,0,69,1,1.1,0.9
47721,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47722,1,11.172,2.964,0,0,1,1,0,69,1,1.1,0.9
47723,1,13.224,4.028,0,0,1,1,0,69,1,1.1,0.9
47724,1,25.992,6.688,0,0,1,1,0,138,1,1.1,0.9
47725,1,17.48,4.56,0,0,1,1,0,69,1,1.1,0.9
47726,1,13.148,3.876,0,0,1,1,0,69,1,1.1,0.9
47727,1,68.4,15.884,0,0,1,1,0,138,1,1.1,0.9
47728,1,22.192,5.244,0,0,1,1,0,69,1,1.1,0.9
47729,1,7.144,2.356,0,0,1,1,0,69,1,1.1,0.9
47730,1,3.42,1.14,0,0,1,1,0,69,1,1.1,0.9
47731,1,7.828,2.508,0,0,1,1,0,138,1,1.1,0.9
47732,1,9.424,2.432,0,0,1,1,0,69,1,1.1,0.9
47733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47736,1,10.032,3.04,0,0,1,1,0,69,1,1.1,0.9
47737,1,3.724,1.216,0,0,1,1,0,69,1,1.1,0.9
47738,1,5.244,1.596,0,0,1,1,0,69,1,1.1,0.9
47739,1,10.412,3.192,0,4.552844814,1,1,0,69,1,1.1,0.9
47740,1,0,0,0,0.000790579481877,1,1,0,230,1,1.1,0.9
47741,1,21.432,6.46,0,19.997863248,1,1,0,230,1,1.1,0.9
47742,1,0,0,0,13.6654448116,1,1,0,230,1,1.1,0.9
47743,1,8.588,3.04,0,0,1,1,0,69,1,1.1,0.9
47744,1,6.384,2.128,0,0,1,1,0,69,1,1.1,0.9
47745,1,24.472,6.612,0,0,1,1,0,345,1,1.1,0.9
47746,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47747,1,10.716,2.888,0,0,1,1,0,69,1,1.1,0.9
47748,1,14.668,4.256,0,0,1,1,0,69,1,1.1,0.9
47749,1,10.032,3.04,0,0,1,1,0,69,1,1.1,0.9
47750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47751,1,23.712,6.688,0,0,1,1,0,69,1,1.1,0.9
47752,1,9.424,2.584,0,0,1,1,0,69,1,1.1,0.9
47753,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47754,1,7.752,2.432,0,0,1,1,0,69,1,1.1,0.9
47755,1,6.688,2.356,0,0,1,1,0,69,1,1.1,0.9
47756,1,5.776,1.748,0,0,1,1,0,69,1,1.1,0.9
47757,1,6.156,1.748,0,0,1,1,0,69,1,1.1,0.9
47758,1,9.12,2.66,0,0,1,1,0,69,1,1.1,0.9
47759,1,7.068,2.432,0,0,1,1,0,69,1,1.1,0.9
47760,1,4.636,1.292,0,0,1,1,0,69,1,1.1,0.9
47761,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47762,1,22.8,6.764,0,0,1,1,0,69,1,1.1,0.9
47763,1,9.956,3.04,0,0,1,1,0,69,1,1.1,0.9
47764,1,8.664,2.66,0,19.99993475,1,1,0,69,1,1.1,0.9
47765,1,11.4,3.42,0,0,1,1,0,69,1,1.1,0.9
47766,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47767,1,9.5,2.508,0,3.65218102167,1,1,0,69,1,1.1,0.9
47768,1,15.808,5.016,0,4.15832558035,1,1,0,69,1,1.1,0.9
47769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47770,1,13.224,3.648,0,0,1,1,0,69,1,1.1,0.9
47771,1,9.424,-1.216,0,14.5780445974,1,1,0,69,1,1.1,0.9
47772,1,12.312,3.268,0,0,1,1,0,69,1,1.1,0.9
47773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47774,1,1.292,0.38,0,0,1,1,0,69,1,1.1,0.9
47775,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
47776,1,5.928,2.052,0,0,1,1,0,69,1,1.1,0.9
47777,1,4.104,1.444,0,0,1,1,0,69,1,1.1,0.9
47778,1,5.852,1.976,0,0,1,1,0,69,1,1.1,0.9
47779,1,5.624,1.444,0,0,1,1,0,69,1,1.1,0.9
47780,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
47781,1,4.484,1.52,0,0,1,1,0,69,1,1.1,0.9
47782,1,7.296,2.28,0,0,1,1,0,69,1,1.1,0.9
47783,1,14.44,4.408,0,0,1,1,0,69,1,1.1,0.9
47784,1,9.804,2.508,0,0,1,1,0,69,1,1.1,0.9
47785,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
47786,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47787,1,8.284,2.812,0,0,1,1,0,69,1,1.1,0.9
47788,1,14.972,4.408,0,0,1,1,0,69,1,1.1,0.9
47789,1,5.472,1.748,0,0,1,1,0,69,1,1.1,0.9
47790,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47791,1,8.36,2.888,0,0,1,1,0,69,1,1.1,0.9
47792,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
47793,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
47794,1,6.308,1.824,0,0,1,1,0,69,1,1.1,0.9
47795,1,8.664,2.356,0,0,1,1,0,69,1,1.1,0.9
47796,1,7.296,2.584,0,0,1,1,0,69,1,1.1,0.9
47797,1,2.28,0.836,0,0,1,1,0,69,1,1.1,0.9
47798,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
47799,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47800,1,9.88,2.964,0,0,1,1,0,69,1,1.1,0.9
47801,1,12.92,2.736,0,0,1,1,0,69,1,1.1,0.9
47802,1,11.476,2.356,0,0,1,1,0,69,1,1.1,0.9
47803,1,24.624,6.536,0,0,1,1,0,230,1,1.1,0.9
47804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47806,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47807,1,8.284,2.204,0,0,1,1,0,69,1,1.1,0.9
47808,1,6.688,2.28,0,0,1,1,0,138,1,1.1,0.9
47809,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47810,1,7.448,2.584,0,0,1,1,0,69,1,1.1,0.9
47811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47812,1,12.084,4.028,0,0,1,1,0,69,1,1.1,0.9
47813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47814,1,12.16,3.8,0,0,1,1,0,69,1,1.1,0.9
47815,1,5.244,1.52,0,0,1,1,0,69,1,1.1,0.9
47816,1,8.664,2.28,0,0,1,1,0,69,1,1.1,0.9
47817,1,14.212,4.332,0,0,1,1,0,69,1,1.1,0.9
47818,1,8.968,2.204,0,0.000221300454687,1,1,0,69,1,1.1,0.9
47819,1,12.92,4.332,0,0,1,1,0,69,1,1.1,0.9
47820,1,0,0,0,0.000149249638135,1,1,0,138,1,1.1,0.9
47821,1,25.308,2.432,0,4.94918181931e-05,1,1,0,69,1,1.1,0.9
47822,1,7.144,2.432,0,0,1,1,0,69,1,1.1,0.9
47823,1,7.6,2.736,0,0,1,1,0,69,1,1.1,0.9
47824,1,28.956,7.296,0,0,1,1,0,69,1,1.1,0.9
47825,1,6.916,2.432,0,0,1,1,0,69,1,1.1,0.9
47826,1,11.78,4.028,0,0,1,1,0,69,1,1.1,0.9
47827,1,2.812,0.912,0,0,1,1,0,69,1,1.1,0.9
47828,1,6.764,1.52,0,0.000348152311555,1,1,0,69,1,1.1,0.9
47829,1,10.944,-0.684,0,19.9998547589,1,1,0,69,1,1.1,0.9
47830,1,9.728,-1.216,0,12.0660189709,1,1,0,69,1,1.1,0.9
47831,1,3.04,0.608,0,0,1,1,0,69,1,1.1,0.9
47832,1,2.964,0.836,0,0,1,1,0,69,1,1.1,0.9
47833,1,8.512,2.052,0,0,1,1,0,69,1,1.1,0.9
47834,1,13.68,3.648,0,0,1,1,0,69,1,1.1,0.9
47835,1,6.916,2.052,0,0,1,1,0,69,1,1.1,0.9
47836,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
47837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47839,1,4.408,1.14,0,0,1,1,0,69,1,1.1,0.9
47840,1,2.66,0.76,0,0,1,1,0,138,1,1.1,0.9
47841,1,7.6,2.508,0,0,1,1,0,69,1,1.1,0.9
47842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47844,1,9.88,3.268,0,0,1,1,0,69,1,1.1,0.9
47845,1,11.02,3.192,0,0,1,1,0,69,1,1.1,0.9
47846,1,6.84,1.976,0,0,1,1,0,69,1,1.1,0.9
47847,1,7.98,2.432,0,0,1,1,0,69,1,1.1,0.9
47848,1,7.372,2.66,0,0,1,1,0,69,1,1.1,0.9
47849,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
47850,1,9.804,3.04,0,0,1,1,0,69,1,1.1,0.9
47851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47852,1,6.688,2.28,0,0,1,1,0,69,1,1.1,0.9
47853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47854,1,19.152,6.308,0,0,1,1,0,69,1,1.1,0.9
47855,1,65.208,14.516,0,0,1,1,0,138,1,1.1,0.9
47856,1,6.384,2.052,0,0,1,1,0,69,1,1.1,0.9
47857,1,12.388,4.028,0,0,1,1,0,69,1,1.1,0.9
47858,1,11.324,3.648,0,0,1,1,0,69,1,1.1,0.9
47859,1,25.156,7.448,0,0,1,1,0,345,1,1.1,0.9
47860,1,7.4,2.2,0,0,1,1,0,500,1,1.1,0.9
47861,1,13.376,3.876,0,0,1,1,0,69,1,1.1,0.9
47862,1,10.26,3.192,0,0,1,1,0,69,1,1.1,0.9
47863,1,12.16,3.496,0,0,1,1,0,69,1,1.1,0.9
47864,1,13.376,3.8,0,0,1,1,0,345,1,1.1,0.9
47865,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47866,1,4.864,1.596,0,0,1,1,0,69,1,1.1,0.9
47867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47869,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47870,1,4.028,1.216,0,0,1,1,0,69,1,1.1,0.9
47871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47872,1,19.076,5.7,0,0,1,1,0,230,1,1.1,0.9
47873,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47874,1,193.8,77.52,0,0,1,1,0,230,1,1.1,0.9
47875,1,103.436,24.624,0,0,1,1,0,138,1,1.1,0.9
47876,1,8.74,-2.66,0,0,1,1,0,69,1,1.1,0.9
47877,1,6.308,-2.128,0,0,1,1,0,69,1,1.1,0.9
47878,1,14.668,4.636,0,0,1,1,0,69,1,1.1,0.9
47879,1,1.52,0.38,0,0,1,1,0,69,1,1.1,0.9
47880,1,0.988,0.38,0,0,1,1,0,69,1,1.1,0.9
47881,1,9.12,3.116,0,0,1,1,0,345,1,1.1,0.9
47882,1,5.32,1.9,0,0,1,1,0,69,1,1.1,0.9
47883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47884,1,29.716,10.108,0,0,1,1,0,69,1,1.1,0.9
47885,1,79.952,6.84,0,23.2822051196,1,1,0,138,1,1.1,0.9
47886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47888,1,5.624,1.976,0,0,1,1,0,230,1,1.1,0.9
47889,1,15.124,4.636,0,15.5886115982,1,1,0,69,1,1.1,0.9
47890,1,9.044,2.964,0,0,1,1,0,69,1,1.1,0.9
47891,1,8.512,2.584,0,0,1,1,0,69,1,1.1,0.9
47892,1,9.272,2.356,0,0,1,1,0,69,1,1.1,0.9
47893,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
47894,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
47895,1,7.296,2.052,0,14.5705425805,1,1,0,69,1,1.1,0.9
47896,1,7.448,1.368,0,0,1,1,0,69,1,1.1,0.9
47897,1,13.224,3.724,0,5.44838091022,1,1,0,69,1,1.1,0.9
47898,1,5.624,1.9,0,0,1,1,0,230,1,1.1,0.9
47899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47900,1,22.952,6.156,0,16.085252824,1,1,0,69,1,1.1,0.9
47901,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47902,1,6.916,1.748,0,0,1,1,0,69,1,1.1,0.9
47903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47904,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
47905,1,3.8,1.216,0,0,1,1,0,69,1,1.1,0.9
47906,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47908,1,5.548,1.672,0,0,1,1,0,69,1,1.1,0.9
47909,1,5.016,1.368,0,0,1,1,0,69,1,1.1,0.9
47910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47911,1,6.992,2.28,0,0,1,1,0,69,1,1.1,0.9
47912,1,9.956,2.964,0,0,1,1,0,69,1,1.1,0.9
47913,1,9.348,2.584,0,0,1,1,0,69,1,1.1,0.9
47914,1,11.096,3.572,0,0,1,1,0,69,1,1.1,0.9
47915,1,7.372,2.356,0,0,1,1,0,69,1,1.1,0.9
47916,1,6.232,2.204,0,0,1,1,0,69,1,1.1,0.9
47917,1,20.9,6.232,0,0,1,1,0,69,1,1.1,0.9
47918,1,8.056,2.356,0,0,1,1,0,69,1,1.1,0.9
47919,1,9.12,2.508,0,0,1,1,0,69,1,1.1,0.9
47920,1,7.752,2.584,0,0,1,1,0,69,1,1.1,0.9
47921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47922,1,7.144,2.128,0,0,1,1,0,69,1,1.1,0.9
47923,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
47924,1,14.06,3.724,0,0,1,1,0,69,1,1.1,0.9
47925,1,1.976,0.532,0,0,1,1,0,230,1,1.1,0.9
47926,1,4.408,1.292,0,0,1,1,0,69,1,1.1,0.9
47927,1,11.02,3.724,0,0,1,1,0,69,1,1.1,0.9
47928,1,6.308,1.824,0,0,1,1,0,230,1,1.1,0.9
47929,1,8.436,2.812,0,0,1,1,0,69,1,1.1,0.9
47930,1,8.284,2.812,0,0,1,1,0,69,1,1.1,0.9
47931,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
47932,1,5.776,1.976,0,0,1,1,0,69,1,1.1,0.9
47933,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47934,1,0,0,0,0,1,1,0,500,1,1.1,0.9
47935,1,6.536,2.128,0,0,1,1,0,69,1,1.1,0.9
47936,1,20.9,6.232,0,0,1,1,0,69,1,1.1,0.9
47937,1,10.64,2.812,0,0,1,1,0,69,1,1.1,0.9
47938,1,5.016,1.672,0,0,1,1,0,69,1,1.1,0.9
47939,1,16.872,5.32,0,0,1,1,0,69,1,1.1,0.9
47940,1,9.044,3.116,0,0,1,1,0,69,1,1.1,0.9
47941,1,4.864,1.292,0,0,1,1,0,69,1,1.1,0.9
47942,1,7.828,2.204,0,0,1,1,0,69,1,1.1,0.9
47943,1,11.552,3.344,0,0,1,1,0,69,1,1.1,0.9
47944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47945,1,8.588,2.356,0,0,1,1,0,69,1,1.1,0.9
47946,1,19.988,4.788,0,0,1,1,0,69,1,1.1,0.9
47947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47948,1,15.048,4.636,0,0,1,1,0,69,1,1.1,0.9
47949,1,11.4,3.42,0,0,1,1,0,69,1,1.1,0.9
47950,1,5.32,1.9,0,0,1,1,0,69,1,1.1,0.9
47951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47952,1,19.912,5.928,0,0,1,1,0,69,1,1.1,0.9
47953,1,16.036,4.18,0,0,1,1,0,69,1,1.1,0.9
47954,1,9.728,3.268,0,0,1,1,0,69,1,1.1,0.9
47955,1,14.212,4.484,0,0,1,1,0,69,1,1.1,0.9
47956,1,11.552,3.648,0,0,1,1,0,69,1,1.1,0.9
47957,1,17.024,4.712,0,0,1,1,0,69,1,1.1,0.9
47958,1,10.792,3.42,0,0,1,1,0,69,1,1.1,0.9
47959,1,6.46,1.672,0,0,1,1,0,69,1,1.1,0.9
47960,1,7.98,2.204,0,0,1,1,0,69,1,1.1,0.9
47961,1,17.556,5.472,0,0,1,1,0,69,1,1.1,0.9
47962,1,11.552,4.028,0,0,1,1,0,69,1,1.1,0.9
47963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47964,1,60.268,17.632,0,0,1,1,0,230,1,1.1,0.9
47965,1,6.08,1.824,0,0,1,1,0,69,1,1.1,0.9
47966,1,12.008,2.888,0,0,1,1,0,69,1,1.1,0.9
47967,1,4.18,1.444,0,0,1,1,0,69,1,1.1,0.9
47968,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47969,1,12.92,4.332,0,0,1,1,0,69,1,1.1,0.9
47970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47972,1,74.404,16.34,0,0,1,1,0,138,1,1.1,0.9
47973,1,10.64,3.648,0,0,1,1,0,69,1,1.1,0.9
47974,1,9.5,3.192,0,0,1,1,0,69,1,1.1,0.9
47975,1,11.628,4.028,0,0,1,1,0,69,1,1.1,0.9
47976,1,11.324,3.116,0,0,1,1,0,69,1,1.1,0.9
47977,1,18.164,5.7,0,0,1,1,0,69,1,1.1,0.9
47978,1,10.26,3.192,0,0,1,1,0,69,1,1.1,0.9
47979,1,7.904,2.28,0,0,1,1,0,69,1,1.1,0.9
47980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47981,1,11.932,3.496,0,0,1,1,0,69,1,1.1,0.9
47982,1,14.972,4.56,0,0,1,1,0,69,1,1.1,0.9
47983,1,9.12,2.736,0,0,1,1,0,69,1,1.1,0.9
47984,1,8.968,3.192,0,0,1,1,0,69,1,1.1,0.9
47985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
47986,1,9.424,2.812,0,0,1,1,0,69,1,1.1,0.9
47987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47988,1,139.232,29.792,0,0,1,1,0,230,1,1.1,0.9
47989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
47991,1,5.092,1.672,0,0,1,1,0,69,1,1.1,0.9
47992,1,6.156,2.128,0,0,1,1,0,69,1,1.1,0.9
47993,1,4.028,1.292,0,0,1,1,0,69,1,1.1,0.9
47994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47995,1,5.092,1.292,0,0,1,1,0,69,1,1.1,0.9
47996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
47997,1,2.28,0.532,0,0,1,1,0,69,1,1.1,0.9
47998,1,0,0,0,19.999982093,1,1,0,138,1,1.1,0.9
47999,1,17.708,4.864,0,5.9450308054,1,1,0,69,1,1.1,0.9
48000,1,3.572,1.064,0,9.74887273521,1,1,0,69,1,1.1,0.9
48001,1,6.46,2.204,0,0,1,1,0,69,1,1.1,0.9
48002,1,10.336,3.344,0,0,1,1,0,69,1,1.1,0.9
48003,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48004,1,12.16,3.8,0,0,1,1,0,69,1,1.1,0.9
48005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48006,1,8.512,2.812,0,0,1,1,0,69,1,1.1,0.9
48007,1,8.436,2.432,0,0,1,1,0,69,1,1.1,0.9
48008,1,7.98,2.736,0,0,1,1,0,69,1,1.1,0.9
48009,1,10.716,2.736,0,0,1,1,0,69,1,1.1,0.9
48010,1,6.916,2.28,0,0,1,1,0,69,1,1.1,0.9
48011,1,9.728,2.508,0,0,1,1,0,69,1,1.1,0.9
48012,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48014,1,8.816,2.964,0,0,1,1,0,69,1,1.1,0.9
