bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
48015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48016,1,12.16,4.028,0,0,1,1,0,69,1,1.1,0.9
48017,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
48018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48019,1,5.168,1.292,0,0,1,1,0,69,1,1.1,0.9
48020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48021,1,13.7,3.9,0,0,1,1,0,500,1,1.1,0.9
48022,1,4.788,1.672,0,0,1,1,0,345,1,1.1,0.9
48023,1,11.02,3.724,0,0,1,1,0,230,1,1.1,0.9
48024,1,11.704,3.876,0,0,1,1,0,230,1,1.1,0.9
48025,1,26.6,7.068,0,0,1,1,0,69,1,1.1,0.9
48026,1,21.052,5.624,0,0,1,1,0,69,1,1.1,0.9
48027,1,30.856,9.12,0,0,1,1,0,69,1,1.1,0.9
48028,1,29.412,8.74,0,0,1,1,0,69,1,1.1,0.9
48029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48030,1,13.908,3.04,0,0,1,1,0,69,1,1.1,0.9
48031,1,8.664,3.04,0,0,1,1,0,69,1,1.1,0.9
48032,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
48033,1,4.332,1.14,0,0,1,1,0,69,1,1.1,0.9
48034,1,5.396,1.672,0,0,1,1,0,69,1,1.1,0.9
48035,1,6.536,1.672,0,0,1,1,0,69,1,1.1,0.9
48036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48037,1,10.336,3.192,0,0,1,1,0,69,1,1.1,0.9
48038,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48039,1,27.512,6.384,0,0,1,1,0,138,1,1.1,0.9
48040,1,4.408,1.292,0,2.69248041748,1,1,0,69,1,1.1,0.9
48041,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48042,1,10.032,3.344,0,0,1,1,0,69,1,1.1,0.9
48043,1,9.956,3.116,0,0,1,1,0,69,1,1.1,0.9
48044,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48045,1,414.5,103.4,0,0,1,1,0,500,1,1.1,0.9
48046,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
48047,1,30.02,6.84,0,0,1,1,0,69,1,1.1,0.9
48048,1,7.068,2.052,0,0,1,1,0,69,1,1.1,0.9
48049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48050,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
48051,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
48052,1,4.94,1.52,0,0,1,1,0,69,1,1.1,0.9
48053,1,11.02,3.344,0,0,1,1,0,69,1,1.1,0.9
48054,1,5.472,1.9,0,0,1,1,0,69,1,1.1,0.9
48055,1,10.184,3.268,0,0,1,1,0,69,1,1.1,0.9
48056,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
48057,1,7.524,2.584,0,0,1,1,0,69,1,1.1,0.9
48058,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
48059,1,4.484,1.368,0,0,1,1,0,69,1,1.1,0.9
48060,1,10.564,2.964,0,0,1,1,0,69,1,1.1,0.9
48061,1,3.344,1.064,0,0,1,1,0,69,1,1.1,0.9
48062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48063,1,5.7,1.596,0,0,1,1,0,69,1,1.1,0.9
48064,1,9.652,2.812,0,0,1,1,0,69,1,1.1,0.9
48065,1,5.32,1.748,0,0,1,1,0,69,1,1.1,0.9
48066,1,6.232,1.596,0,0,1,1,0,69,1,1.1,0.9
48067,1,8.74,2.66,0,0,1,1,0,69,1,1.1,0.9
48068,1,4.56,1.444,0,0,1,1,0,69,1,1.1,0.9
48069,1,3.724,0.988,0,0,1,1,0,69,1,1.1,0.9
48070,1,5.396,1.672,0,0,1,1,0,69,1,1.1,0.9
48071,1,5.852,1.748,0,0,1,1,0,69,1,1.1,0.9
48072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48073,1,16.492,5.168,0,0,1,1,0,69,1,1.1,0.9
48074,1,4.408,1.216,0,0,1,1,0,69,1,1.1,0.9
48075,1,5.092,1.368,0,0,1,1,0,69,1,1.1,0.9
48076,1,8.816,2.736,0,0,1,1,0,69,1,1.1,0.9
48077,1,5.776,1.748,0,0,1,1,0,69,1,1.1,0.9
48078,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
48079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48080,1,10.184,3.42,0,0,1,1,0,69,1,1.1,0.9
48081,1,11.248,3.42,0,0,1,1,0,69,1,1.1,0.9
48082,1,12.008,3.496,0,0,1,1,0,69,1,1.1,0.9
48083,1,8.056,2.584,0,0,1,1,0,69,1,1.1,0.9
48084,1,8.588,2.356,0,0,1,1,0,69,1,1.1,0.9
48085,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
48086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48087,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
48088,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
48089,1,3.572,1.216,0,0,1,1,0,69,1,1.1,0.9
48090,1,5.852,1.9,0,0,1,1,0,69,1,1.1,0.9
48091,1,5.244,1.596,0,0,1,1,0,69,1,1.1,0.9
48092,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
48093,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
48094,1,5.32,1.672,0,0,1,1,0,69,1,1.1,0.9
48095,1,4.028,1.368,0,0,1,1,0,69,1,1.1,0.9
48096,1,5.32,1.748,0,0,1,1,0,69,1,1.1,0.9
48097,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
48098,1,4.864,1.444,0,0,1,1,0,69,1,1.1,0.9
48099,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
48100,1,2.128,0.684,0,0,1,1,0,69,1,1.1,0.9
48101,1,6.612,2.28,0,0,1,1,0,69,1,1.1,0.9
48102,1,4.028,1.368,0,0,1,1,0,69,1,1.1,0.9
48103,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
48104,1,6.764,1.9,0,0,1,1,0,69,1,1.1,0.9
48105,1,2.052,0.684,0,0,1,1,0,69,1,1.1,0.9
48106,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
48107,1,5.928,1.748,0,0,1,1,0,69,1,1.1,0.9
48108,1,7.144,2.356,0,0,1,1,0,69,1,1.1,0.9
48109,1,6.992,2.204,0,0,1,1,0,69,1,1.1,0.9
48110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48111,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
48112,1,3.268,1.14,0,0,1,1,0,69,1,1.1,0.9
48113,1,2.888,1.064,0,0,1,1,0,69,1,1.1,0.9
48114,1,5.016,1.596,0,0,1,1,0,230,1,1.1,0.9
48115,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
48116,1,6.08,2.052,0,0,1,1,0,69,1,1.1,0.9
48117,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48119,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48121,1,5.624,1.672,0,0,1,1,0,69,1,1.1,0.9
48122,1,4.56,1.596,0,0,1,1,0,230,1,1.1,0.9
48123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48124,1,3.116,0.988,0,0,1,1,0,345,1,1.1,0.9
48125,1,19.304,2.888,0,0,1,1,0,69,1,1.1,0.9
48126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48127,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
48128,1,6.916,1.824,0,0,1,1,0,69,1,1.1,0.9
48129,1,10.032,2.964,0,0,1,1,0,69,1,1.1,0.9
48130,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
48131,1,7.676,2.432,0,0,1,1,0,69,1,1.1,0.9
48132,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
48133,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
48134,1,5.852,1.976,0,0,1,1,0,69,1,1.1,0.9
48135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48136,1,13.604,4.56,0,0,1,1,0,69,1,1.1,0.9
48137,1,41.876,11.932,0,0,1,1,0,69,1,1.1,0.9
48138,1,13.224,4.256,0,0,1,1,0,69,1,1.1,0.9
48139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48140,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48141,1,2.584,0.76,0,0,1,1,0,69,1,1.1,0.9
48142,1,5.928,2.052,0,0,1,1,0,69,1,1.1,0.9
48143,1,7.144,1.596,0,0,1,1,0,69,1,1.1,0.9
48144,1,4.94,1.672,0,0,1,1,0,69,1,1.1,0.9
48145,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
48146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48147,1,7.752,2.66,0,0,1,1,0,69,1,1.1,0.9
48148,1,9.728,2.052,0,0,1,1,0,69,1,1.1,0.9
48149,1,9.652,2.584,0,0,1,1,0,69,1,1.1,0.9
48150,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48151,1,24.852,7.068,0,0,1,1,0,69,1,1.1,0.9
48152,1,11.172,3.42,0,0,1,1,0,69,1,1.1,0.9
48153,1,5.32,1.52,0,0,1,1,0,69,1,1.1,0.9
48154,1,9.272,3.344,0,0,1,1,0,69,1,1.1,0.9
48155,1,11.172,3.344,0,0,1,1,0,69,1,1.1,0.9
48156,1,29.716,8.436,0,0,1,1,0,69,1,1.1,0.9
48157,1,16.188,4.408,0,0,1,1,0,69,1,1.1,0.9
48158,1,12.236,3.344,0,0,1,1,0,69,1,1.1,0.9
48159,1,7.448,2.204,0,11.9999476406,1,1,0,69,1,1.1,0.9
48160,1,13.908,3.572,0,0,1,1,0,69,1,1.1,0.9
48161,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48162,1,8.208,1.9,0,0,1,1,0,69,1,1.1,0.9
48163,1,7.524,2.508,0,2.6597967563,1,1,0,69,1,1.1,0.9
48164,1,22.7,6,0,0,1,1,0,500,1,1.1,0.9
48165,1,15.276,5.016,0,0,1,1,0,345,1,1.1,0.9
48166,1,24.776,7.448,0,0,1,1,0,69,1,1.1,0.9
48167,1,13.604,3.952,0,0.000164595349033,1,1,0,69,1,1.1,0.9
48168,1,5.548,1.52,0,0.000115240929163,1,1,0,69,1,1.1,0.9
48169,1,12.464,3.952,0,18.0681908571,1,1,0,69,1,1.1,0.9
48170,1,9.424,3.116,0,0,1,1,0,69,1,1.1,0.9
48171,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
48172,1,7.6,2.052,0,0,1,1,0,69,1,1.1,0.9
48173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48174,1,8.74,2.584,0,0,1,1,0,69,1,1.1,0.9
48175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48177,1,10.488,2.356,0,0,1,1,0,69,1,1.1,0.9
48178,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
48179,1,0,0,0,23.9998868756,1,1,0,230,1,1.1,0.9
48180,1,8.36,2.812,0,0,1,1,0,69,1,1.1,0.9
48181,1,6.612,2.052,0,0,1,1,0,69,1,1.1,0.9
48182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48183,1,13.452,4.484,0,0,1,1,0,138,1,1.1,0.9
48184,1,10.26,-1.52,0,23.9998939323,1,1,0,230,1,1.1,0.9
48185,1,18.24,5.168,0,0,1,1,0,69,1,1.1,0.9
48186,1,8.664,2.508,0,0,1,1,0,69,1,1.1,0.9
48187,1,7.752,2.28,0,0,1,1,0,69,1,1.1,0.9
48188,1,11.856,4.104,0,0,1,1,0,69,1,1.1,0.9
48189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48191,1,10.336,1.368,0,0,1,1,0,138,1,1.1,0.9
48192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48193,1,23.788,7.372,0,1.7128920029,1,1,0,69,1,1.1,0.9
48194,1,55.936,14.82,0,0,1,1,0,69,1,1.1,0.9
48195,1,13.376,4.484,0,0,1,1,0,69,1,1.1,0.9
48196,1,3.876,0.684,0,0,1,1,0,138,1,1.1,0.9
48197,1,10.488,3.572,0,0,1,1,0,69,1,1.1,0.9
48198,1,7.98,2.508,0,0,1,1,0,69,1,1.1,0.9
48199,1,6.612,1.14,0,0,1,1,0,138,1,1.1,0.9
48200,1,7.752,2.584,0,0,1,1,0,69,1,1.1,0.9
48201,1,16.416,4.864,0,0,1,1,0,69,1,1.1,0.9
48202,1,10.108,3.192,0,0,1,1,0,69,1,1.1,0.9
48203,1,7.372,2.052,0,0,1,1,0,69,1,1.1,0.9
48204,1,13.452,3.876,0,0,1,1,0,69,1,1.1,0.9
48205,1,10.64,2.964,0,0,1,1,0,69,1,1.1,0.9
48206,1,15.124,3.952,0,0,1,1,0,69,1,1.1,0.9
48207,1,9.956,2.812,0,0,1,1,0,69,1,1.1,0.9
48208,1,9.956,3.268,0,0,1,1,0,69,1,1.1,0.9
48209,1,8.892,3.04,0,0,1,1,0,69,1,1.1,0.9
48210,1,20.444,5.928,0,0,1,1,0,69,1,1.1,0.9
48211,1,14.06,4.712,0,0,1,1,0,69,1,1.1,0.9
48212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48213,1,0,0,0,147.857848401,1,1,0,230,1,1.1,0.9
48214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48216,1,15.58,1.14,0,0,1,1,0,69,1,1.1,0.9
48217,1,12.16,3.192,0,0,1,1,0,69,1,1.1,0.9
48218,1,19.38,5.472,0,0,1,1,0,230,1,1.1,0.9
48219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48220,1,13.604,3.952,0,0,1,1,0,230,1,1.1,0.9
48221,1,6.612,1.9,0,0,1,1,0,69,1,1.1,0.9
48222,1,28.956,6.308,0,0,1,1,0,345,1,1.1,0.9
48223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48224,1,11.552,4.028,0,0,1,1,0,230,1,1.1,0.9
48225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48227,1,9.88,2.28,0,0,1,1,0,69,1,1.1,0.9
48228,1,7.904,2.356,0,0,1,1,0,69,1,1.1,0.9
48229,1,5.32,1.444,0,0,1,1,0,69,1,1.1,0.9
48230,1,9.652,2.736,0,0,1,1,0,69,1,1.1,0.9
48231,1,31.388,8.816,0,0,1,1,0,230,1,1.1,0.9
48232,1,10.26,3.192,0,0,1,1,0,69,1,1.1,0.9
48233,1,18.392,5.244,0,0,1,1,0,230,1,1.1,0.9
48234,1,13.3,4.18,0,0,1,1,0,69,1,1.1,0.9
48235,1,14.668,4.712,0,0,1,1,0,69,1,1.1,0.9
48236,1,6.916,2.052,0,0,1,1,0,69,1,1.1,0.9
48237,1,12.54,4.256,0,0,1,1,0,69,1,1.1,0.9
48238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48240,1,20.596,6.004,0,0,1,1,0,138,1,1.1,0.9
48241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48242,1,9.956,3.192,0,0,1,1,0,230,1,1.1,0.9
48243,1,19.532,5.548,0,0,1,1,0,69,1,1.1,0.9
48244,1,8.512,2.508,0,0,1,1,0,69,1,1.1,0.9
48245,1,10.488,3.344,0,0,1,1,0,69,1,1.1,0.9
48246,1,10.336,3.344,0,0,1,1,0,138,1,1.1,0.9
48247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48248,1,14.06,-3.496,0,0,1,1,0,69,1,1.1,0.9
48249,1,9.576,3.192,0,2.50672919546,1,1,0,69,1,1.1,0.9
48250,1,3.8,-0.608,0,0,1,1,0,69,1,1.1,0.9
48251,1,2.66,-0.684,0,0,1,1,0,69,1,1.1,0.9
48252,1,3.116,-0.608,0,0,1,1,0,69,1,1.1,0.9
48253,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
48254,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48255,1,4.104,1.216,0,0,1,1,0,69,1,1.1,0.9
48256,1,14.288,3.268,0,0,1,1,0,69,1,1.1,0.9
48257,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48258,1,6.992,2.356,0,0,1,1,0,69,1,1.1,0.9
48259,1,5.548,1.596,0,11.9998181841,1,1,0,69,1,1.1,0.9
48260,1,9.424,2.508,0,0,1,1,0,69,1,1.1,0.9
48261,1,6.612,2.204,0,0,1,1,0,69,1,1.1,0.9
48262,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48263,1,8.056,2.204,0,0,1,1,0,69,1,1.1,0.9
48264,1,26.2,6.7,0,0,1,1,0,500,1,1.1,0.9
48265,1,12.1,3.8,0,0,1,1,0,500,1,1.1,0.9
48266,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48267,1,6.764,1.9,0,0,1,1,0,138,1,1.1,0.9
48268,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48269,1,13.3,3.952,0,0,1,1,0,230,1,1.1,0.9
48270,1,7.904,2.052,0,0,1,1,0,69,1,1.1,0.9
48271,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
48272,1,2.052,0.608,0,0,1,1,0,69,1,1.1,0.9
48273,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48274,1,0.912,0.304,0,0,1,1,0,69,1,1.1,0.9
48275,1,3.876,1.368,0,0,1,1,0,69,1,1.1,0.9
48276,1,2.66,0.76,0,0,1,1,0,69,1,1.1,0.9
48277,1,5.928,1.748,0,0,1,1,0,69,1,1.1,0.9
48278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48279,1,6.916,2.128,0,0,1,1,0,69,1,1.1,0.9
48280,1,6.384,2.128,0,0,1,1,0,69,1,1.1,0.9
48281,1,1.672,0.532,0,0,1,1,0,69,1,1.1,0.9
48282,1,2.66,0.684,0,0,1,1,0,69,1,1.1,0.9
48283,1,1.976,0.684,0,0,1,1,0,69,1,1.1,0.9
48284,1,0.988,0.38,0,0,1,1,0,69,1,1.1,0.9
48285,1,0.38,0.152,0,0,1,1,0,69,1,1.1,0.9
48286,1,0.684,0.304,0,0,1,1,0,69,1,1.1,0.9
48287,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
48288,1,5.168,1.216,0,0,1,1,0,69,1,1.1,0.9
48289,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
48290,1,2.66,0.912,0,0,1,1,0,69,1,1.1,0.9
48291,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
48292,1,1.444,0.532,0,0,1,1,0,69,1,1.1,0.9
48293,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
48294,1,4.104,1.064,0,0,1,1,0,69,1,1.1,0.9
48295,1,0,0,0,0,1,1,0,69,1,1.1,0.9
48296,1,6.612,1.748,0,0,1,1,0,69,1,1.1,0.9
48297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48299,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48300,1,4.712,1.368,0,0,1,1,0,69,1,1.1,0.9
48301,1,7.144,2.508,0,0,1,1,0,69,1,1.1,0.9
48302,1,8.36,2.584,0,0,1,1,0,69,1,1.1,0.9
48303,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
48304,1,11.704,-1.292,0,0,1,1,0,69,1,1.1,0.9
48305,1,3.116,0.912,0,0,1,1,0,69,1,1.1,0.9
48306,1,6.004,1.9,0,0,1,1,0,69,1,1.1,0.9
48307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48308,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
48309,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48310,1,2.128,0.608,0,0,1,1,0,69,1,1.1,0.9
48311,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
48312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48313,1,4.712,1.52,0,0,1,1,0,69,1,1.1,0.9
48314,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48315,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48317,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
48318,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48319,1,2.66,0.76,0,0,1,1,0,69,1,1.1,0.9
48320,1,2.356,0.684,0,0,1,1,0,69,1,1.1,0.9
48321,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
48322,1,1.14,0.38,0,0,1,1,0,69,1,1.1,0.9
48323,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
48324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48325,1,2.204,0.684,0,0,1,1,0,230,1,1.1,0.9
48326,1,4.408,1.444,0,0,1,1,0,230,1,1.1,0.9
48327,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
48328,1,2.128,0.684,0,0,1,1,0,69,1,1.1,0.9
48329,1,2.812,0.912,0,0,1,1,0,69,1,1.1,0.9
48330,1,3.04,0.836,0,0,1,1,0,69,1,1.1,0.9
48331,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48332,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
48333,1,2.128,0.608,0,0,1,1,0,69,1,1.1,0.9
48334,1,1.672,0.456,0,0,1,1,0,69,1,1.1,0.9
48335,1,1.292,0.38,0,0,1,1,0,69,1,1.1,0.9
48336,1,1.52,0.532,0,0,1,1,0,69,1,1.1,0.9
48337,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48338,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
48339,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48340,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
48341,1,1.368,0.456,0,0,1,1,0,69,1,1.1,0.9
48342,1,5.852,2.052,0,0,1,1,0,69,1,1.1,0.9
48343,1,2.052,0.684,0,0,1,1,0,69,1,1.1,0.9
48344,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
48345,1,1.672,0.532,0,0,1,1,0,69,1,1.1,0.9
48346,1,5.016,1.748,0,0,1,1,0,69,1,1.1,0.9
48347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48349,1,1.672,0.532,0,0,1,1,0,69,1,1.1,0.9
48350,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
48351,1,1.976,0.608,0,0,1,1,0,69,1,1.1,0.9
48352,1,1.596,0.456,0,0,1,1,0,69,1,1.1,0.9
48353,1,0.152,0.076,0,0,1,1,0,69,1,1.1,0.9
48354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48355,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
48356,1,1.52,0.456,0,0,1,1,0,69,1,1.1,0.9
48357,1,7.372,2.508,0,0,1,1,0,69,1,1.1,0.9
48358,1,4.56,1.52,0,0,1,1,0,230,1,1.1,0.9
48359,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
48360,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
48361,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
48362,1,3.268,1.064,0,0,1,1,0,69,1,1.1,0.9
48363,1,1.368,0.532,0,0,1,1,0,69,1,1.1,0.9
48364,1,2.66,0.76,0,0,1,1,0,69,1,1.1,0.9
48365,1,6.688,1.596,0,0,1,1,0,69,1,1.1,0.9
48366,1,2.888,0.912,0,0,1,1,0,230,1,1.1,0.9
48367,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
48368,1,4.104,1.292,0,0,1,1,0,69,1,1.1,0.9
48369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48371,1,6.232,1.748,0,0,1,1,0,69,1,1.1,0.9
48372,1,10.716,3.04,0,0,1,1,0,230,1,1.1,0.9
48373,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
48374,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
48375,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
48376,1,3.04,0.836,0,0,1,1,0,69,1,1.1,0.9
48377,1,6.46,2.204,0,0,1,1,0,69,1,1.1,0.9
48378,1,9.8,3.1,0,0,1,1,0,500,1,1.1,0.9
48379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48380,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
48381,1,1.596,0.456,0,0,1,1,0,69,1,1.1,0.9
48382,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48383,1,1.52,0.456,0,0,1,1,0,69,1,1.1,0.9
48384,1,1.52,0.38,0,0,1,1,0,69,1,1.1,0.9
48385,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
48386,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
48387,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48388,1,1.216,0.38,0,0,1,1,0,69,1,1.1,0.9
48389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48390,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
48391,1,1.52,0.456,0,0,1,1,0,69,1,1.1,0.9
48392,1,8.208,2.356,0,0,1,1,0,69,1,1.1,0.9
48393,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
48394,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
48395,1,4.3,1.2,0,0,1,1,0,500,1,1.1,0.9
48396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48397,1,1.976,0.608,0,0,1,1,0,69,1,1.1,0.9
48398,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
48399,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
48400,1,4.256,1.52,0,0,1,1,0,69,1,1.1,0.9
48401,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48402,1,1.672,0.532,0,0,1,1,0,69,1,1.1,0.9
48403,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
48404,1,2.128,0.608,0,0,1,1,0,69,1,1.1,0.9
48405,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
48406,1,4.028,1.216,0,0,1,1,0,69,1,1.1,0.9
48407,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
48408,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
48409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48410,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48412,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
48413,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
48414,1,2.812,0.912,0,0,1,1,0,69,1,1.1,0.9
48415,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
48416,1,2.736,0.76,0,0,1,1,0,69,1,1.1,0.9
48417,1,2.888,0.912,0,0,1,1,0,69,1,1.1,0.9
48418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48419,1,2.356,0.684,0,0,1,1,0,69,1,1.1,0.9
48420,1,9.576,0.608,0,0,1,1,0,69,1,1.1,0.9
48421,1,3.572,0.988,0,0,1,1,0,69,1,1.1,0.9
48422,1,4.408,1.52,0,0,1,1,0,69,1,1.1,0.9
48423,1,9.804,2.66,0,0,1,1,0,69,1,1.1,0.9
48424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48425,1,8.588,2.964,0,0,1,1,0,138,1,1.1,0.9
48426,1,1.292,0.456,0,0,1,1,0,69,1,1.1,0.9
48427,1,11.248,2.736,0,0,1,1,0,69,1,1.1,0.9
48428,1,1.52,0.456,0,0,1,1,0,69,1,1.1,0.9
48429,1,6.08,1.52,0,0,1,1,0,69,1,1.1,0.9
48430,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
48431,1,5.776,1.824,0,0,1,1,0,69,1,1.1,0.9
48432,1,4.636,1.292,0,0,1,1,0,69,1,1.1,0.9
48433,1,1.292,0.38,0,0,1,1,0,69,1,1.1,0.9
48434,1,9.728,2.888,0,0,1,1,0,69,1,1.1,0.9
48435,1,4.028,1.216,0,0,1,1,0,230,1,1.1,0.9
48436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48437,1,4.408,1.444,0,0,1,1,0,69,1,1.1,0.9
48438,1,7.144,2.508,0,0,1,1,0,69,1,1.1,0.9
48439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48440,1,13.528,2.812,0,0,1,1,0,69,1,1.1,0.9
48441,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
48442,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
48443,1,15.96,4.484,0,0,1,1,0,69,1,1.1,0.9
48444,1,7.448,1.9,0,0,1,1,0,69,1,1.1,0.9
48445,1,1.672,0.456,0,0,1,1,0,69,1,1.1,0.9
48446,1,4.408,1.216,0,0,1,1,0,69,1,1.1,0.9
48447,1,8.132,2.128,0,0,1,1,0,69,1,1.1,0.9
48448,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
48449,1,10.64,3.496,0,0,1,1,0,69,1,1.1,0.9
48450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48451,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
48452,1,4.712,1.596,0,0,1,1,0,69,1,1.1,0.9
48453,1,20.14,6.156,0,0,1,1,0,69,1,1.1,0.9
48454,1,9.12,3.268,0,0,1,1,0,69,1,1.1,0.9
48455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48456,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
48457,1,8.892,2.432,0,0,1,1,0,69,1,1.1,0.9
48458,1,15.656,3.42,0,0,1,1,0,69,1,1.1,0.9
48459,1,4.56,1.596,0,0,1,1,0,69,1,1.1,0.9
48460,1,6.916,2.356,0,0,1,1,0,69,1,1.1,0.9
48461,1,29.108,9.12,0,19.9999885097,1,1,0,69,1,1.1,0.9
48462,1,8.512,2.584,0,0,1,1,0,69,1,1.1,0.9
48463,1,18.696,4.94,0,0,1,1,0,69,1,1.1,0.9
48464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48465,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48466,1,19.076,5.852,0,16.3175963286,1,1,0,69,1,1.1,0.9
48467,1,9.956,2.964,0,0,1,1,0,69,1,1.1,0.9
48468,1,2.356,0.836,0,5.81252129633,1,1,0,69,1,1.1,0.9
48469,1,12.92,3.572,0,2.18364506546,1,1,0,69,1,1.1,0.9
48470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48472,1,4.712,1.444,0,0,1,1,0,69,1,1.1,0.9
48473,1,16.416,4.56,0,0,1,1,0,69,1,1.1,0.9
48474,1,7.828,2.052,0,0,1,1,0,69,1,1.1,0.9
48475,1,7.524,2.508,0,0,1,1,0,69,1,1.1,0.9
48476,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48477,1,1.748,0.532,0,0,1,1,0,69,1,1.1,0.9
48478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48479,1,29.184,-5.548,0,0.144764817821,1,1,0,69,1,1.1,0.9
48480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48481,1,7.372,1.9,0,4.36555579888,1,1,0,69,1,1.1,0.9
48482,1,15.048,3.268,0,6.29900921139,1,1,0,69,1,1.1,0.9
48483,1,4.104,1.14,0,0,1,1,0,69,1,1.1,0.9
48484,1,9.728,2.964,0,0,1,1,0,138,1,1.1,0.9
48485,1,17.176,4.788,0,8.674074385,1,1,0,69,1,1.1,0.9
48486,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48487,1,7.524,2.66,0,0,1,1,0,69,1,1.1,0.9
48488,1,6.232,1.748,0,0,1,1,0,69,1,1.1,0.9
48489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48490,1,13.3,4.18,0,0,1,1,0,69,1,1.1,0.9
48491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48492,1,4.636,1.596,0,0,1,1,0,69,1,1.1,0.9
48493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48494,1,14.288,3.724,0,0,1,1,0,69,1,1.1,0.9
48495,1,5.624,1.976,0,0,1,1,0,69,1,1.1,0.9
48496,1,12.312,3.572,0,0,1,1,0,69,1,1.1,0.9
48497,1,10.336,2.204,0,0,1,1,0,69,1,1.1,0.9
48498,1,4.56,1.444,0,0,1,1,0,69,1,1.1,0.9
48499,1,8.816,2.508,0,0,1,1,0,69,1,1.1,0.9
48500,1,9.12,3.116,0,0,1,1,0,69,1,1.1,0.9
48501,1,9.12,2.888,0,0,1,1,0,69,1,1.1,0.9
48502,1,10.412,3.572,0,0,1,1,0,69,1,1.1,0.9
48503,1,17.86,5.624,0,0,1,1,0,69,1,1.1,0.9
48504,1,12.464,3.192,0,0,1,1,0,69,1,1.1,0.9
48505,1,17.86,3.952,0,0,1,1,0,69,1,1.1,0.9
48506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48507,1,4.028,1.292,0,0,1,1,0,69,1,1.1,0.9
48508,1,5.32,1.52,0,0,1,1,0,69,1,1.1,0.9
48509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48511,1,22.496,6.916,0,0,1,1,0,69,1,1.1,0.9
48512,1,6.46,2.052,0,0,1,1,0,69,1,1.1,0.9
48513,1,0,0,0,11.9997666515,1,1,0,138,1,1.1,0.9
48514,1,6.232,1.596,0,0,1,1,0,69,1,1.1,0.9
48515,1,12.388,3.724,0,0,1,1,0,345,1,1.1,0.9
48516,1,10.412,3.42,0,0,1,1,0,69,1,1.1,0.9
48517,1,15.2,4.712,0,0,1,1,0,69,1,1.1,0.9
48518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48519,1,17.404,4.712,0,0,1,1,0,69,1,1.1,0.9
48520,1,16.416,4.56,0,0,1,1,0,69,1,1.1,0.9
48521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48522,1,20.596,4.788,0,0,1,1,0,69,1,1.1,0.9
48523,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
48524,1,5.168,1.824,0,0,1,1,0,69,1,1.1,0.9
48525,1,9.804,3.192,0,0,1,1,0,69,1,1.1,0.9
48526,1,6.232,1.824,0,0,1,1,0,69,1,1.1,0.9
48527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48528,1,5.624,1.596,0,0,1,1,0,69,1,1.1,0.9
48529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48533,1,4.104,1.14,0,0,1,1,0,69,1,1.1,0.9
48534,1,9.272,2.888,0,0,1,1,0,69,1,1.1,0.9
48535,1,1.064,0.304,0,0,1,1,0,69,1,1.1,0.9
48536,1,6.308,1.976,0,0,1,1,0,69,1,1.1,0.9
48537,1,14.136,4.256,0,0,1,1,0,69,1,1.1,0.9
48538,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
48539,1,3.268,1.14,0,0,1,1,0,69,1,1.1,0.9
48540,1,4.028,1.064,0,0,1,1,0,69,1,1.1,0.9
48541,1,79.344,20.216,0,0,1,1,0,138,1,1.1,0.9
48542,1,5.32,1.596,0,0,1,1,0,69,1,1.1,0.9
48543,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48544,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
48545,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
48546,1,7.752,1.9,0,0,1,1,0,69,1,1.1,0.9
48547,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
48548,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
48549,1,6.764,2.204,0,0,1,1,0,69,1,1.1,0.9
48550,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
48551,1,27.056,8.968,0,0,1,1,0,69,1,1.1,0.9
48552,1,189.6,43.4,0,0,1,1,0,500,1,1.1,0.9
48553,1,2.28,0.608,0,0,1,1,0,69,1,1.1,0.9
48554,1,11.096,3.42,0,0,1,1,0,69,1,1.1,0.9
48555,1,8.208,2.356,0,0,1,1,0,138,1,1.1,0.9
48556,1,20.596,5.472,0,0,1,1,0,138,1,1.1,0.9
48557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48558,1,53.048,13.452,0,0,1,1,0,138,1,1.1,0.9
48559,1,7.3,2.1,0,0,1,1,0,500,1,1.1,0.9
48560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48561,1,6.08,1.596,0,4.03283766535,1,1,0,69,1,1.1,0.9
48562,1,15.732,4.332,0,0.000622887828612,1,1,0,69,1,1.1,0.9
48563,1,5.168,1.368,0,3.28376789388,1,1,0,69,1,1.1,0.9
48564,1,21.28,5.32,0,11.9301364483,1,1,0,69,1,1.1,0.9
48565,1,20.368,5.548,0,0,1,1,0,69,1,1.1,0.9
48566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48567,1,10.792,2.736,0,0,1,1,0,69,1,1.1,0.9
48568,1,12.236,3.268,0,0,1,1,0,69,1,1.1,0.9
48569,1,8.056,2.356,0,0,1,1,0,69,1,1.1,0.9
48570,1,5.472,1.672,0,0,1,1,0,69,1,1.1,0.9
48571,1,5.016,1.52,0,0,1,1,0,69,1,1.1,0.9
48572,1,10.032,3.192,0,0,1,1,0,69,1,1.1,0.9
48573,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48574,1,12.844,3.952,0,0,1,1,0,69,1,1.1,0.9
48575,1,7.372,2.28,0,0,1,1,0,69,1,1.1,0.9
48576,1,8.74,2.052,0,0,1,1,0,69,1,1.1,0.9
48577,1,11.856,3.724,0,0,1,1,0,69,1,1.1,0.9
48578,1,12.312,3.496,0,0,1,1,0,69,1,1.1,0.9
48579,1,5.548,1.824,0,0,1,1,0,69,1,1.1,0.9
48580,1,6.308,2.204,0,0,1,1,0,138,1,1.1,0.9
48581,1,9.804,3.04,0,0,1,1,0,69,1,1.1,0.9
48582,1,13.604,3.724,0,0,1,1,0,69,1,1.1,0.9
48583,1,0,0,0,0.00078203349827,1,1,0,230,1,1.1,0.9
48584,1,0,0,0,0.000203835718316,1,1,0,230,1,1.1,0.9
48585,1,0,0,0,95.999789348,1,1,0,230,1,1.1,0.9
48586,1,5.928,1.9,0,0,1,1,0,69,1,1.1,0.9
48587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48588,1,5.32,1.748,0,0,1,1,0,69,1,1.1,0.9
48589,1,2.204,0.684,0,0,1,1,0,69,1,1.1,0.9
48590,1,4.56,0.684,0,0,1,1,0,69,1,1.1,0.9
48591,1,26.144,7.144,0,0,1,1,0,69,1,1.1,0.9
48592,1,20.748,5.168,0,0,1,1,0,69,1,1.1,0.9
48593,1,6.232,2.052,0,0,1,1,0,69,1,1.1,0.9
48594,1,0,0,0,39.9997787859,1,1,0,138,1,1.1,0.9
48595,1,22.572,6.004,0,0,1,1,0,69,1,1.1,0.9
48596,1,12.844,3.42,0,0,1,1,0,69,1,1.1,0.9
48597,1,8.436,1.976,0,0,1,1,0,138,1,1.1,0.9
48598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48599,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
48600,1,9.12,3.04,0,0,1,1,0,69,1,1.1,0.9
48601,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
48602,1,2.66,0.912,0,0,1,1,0,69,1,1.1,0.9
48603,1,12.236,3.952,0,0,1,1,0,69,1,1.1,0.9
48604,1,8.816,2.812,0,0,1,1,0,69,1,1.1,0.9
48605,1,12.084,3.724,0,0,1,1,0,138,1,1.1,0.9
48606,1,14.136,3.572,0,0,1,1,0,69,1,1.1,0.9
48607,1,0,0,0,23.9999659673,1,1,0,138,1,1.1,0.9
48608,1,16.872,5.776,0,0,1,1,0,69,1,1.1,0.9
48609,1,12.616,4.18,0,0,1,1,0,69,1,1.1,0.9
48610,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48611,1,13.68,4.104,0,0,1,1,0,230,1,1.1,0.9
48612,1,10.336,3.496,0,0,1,1,0,138,1,1.1,0.9
48613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48614,1,12.92,2.812,0,0,1,1,0,69,1,1.1,0.9
48615,1,5.016,1.748,0,0,1,1,0,138,1,1.1,0.9
48616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48618,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48620,1,8.74,2.66,0,0,1,1,0,69,1,1.1,0.9
48621,1,10.184,2.812,0,0,1,1,0,69,1,1.1,0.9
48622,1,7.904,2.432,0,0,1,1,0,69,1,1.1,0.9
48623,1,10.792,3.42,0,0,1,1,0,69,1,1.1,0.9
48624,1,13.528,4.18,0,0,1,1,0,69,1,1.1,0.9
48625,1,9.348,2.736,0,0,1,1,0,69,1,1.1,0.9
48626,1,9.12,2.508,0,0,1,1,0,69,1,1.1,0.9
48627,1,13.528,4.636,0,0,1,1,0,69,1,1.1,0.9
48628,1,11.324,3.04,0,0,1,1,0,69,1,1.1,0.9
48629,1,7.828,2.28,0,0,1,1,0,69,1,1.1,0.9
48630,1,9.956,2.888,0,0,1,1,0,69,1,1.1,0.9
48631,1,7.372,2.052,0,0,1,1,0,69,1,1.1,0.9
48632,1,5.168,1.824,0,0,1,1,0,69,1,1.1,0.9
48633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48636,1,5.472,1.748,0,0,1,1,0,69,1,1.1,0.9
48637,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48638,1,7.372,2.356,0,0,1,1,0,69,1,1.1,0.9
48639,1,6.688,2.052,0,0,1,1,0,69,1,1.1,0.9
48640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48641,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
48642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48643,1,5.928,2.128,0,0,1,1,0,230,1,1.1,0.9
48644,1,13.376,4.104,0,0,1,1,0,69,1,1.1,0.9
48645,1,0.152,0.076,0,0,1,1,0,345,1,1.1,0.9
48646,1,3.572,1.14,0,0,1,1,0,138,1,1.1,0.9
48647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48648,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48649,1,8.968,2.432,0,0,1,1,0,138,1,1.1,0.9
48650,1,23.028,6.612,0,0,1,1,0,230,1,1.1,0.9
48651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48652,1,24.928,5.092,0,0,1,1,0,230,1,1.1,0.9
48653,1,16.34,5.32,0,0,1,1,0,69,1,1.1,0.9
48654,1,8.056,2.128,0,0,1,1,0,69,1,1.1,0.9
48655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48658,1,7.144,2.28,0,0,1,1,0,69,1,1.1,0.9
48659,1,9.196,2.508,0,0,1,1,0,69,1,1.1,0.9
48660,1,7.904,2.356,0,0,1,1,0,69,1,1.1,0.9
48661,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48663,1,16.568,5.472,0,0,1,1,0,69,1,1.1,0.9
48664,1,6.384,2.052,0,0,1,1,0,69,1,1.1,0.9
48665,1,13.6,4.5,0,0,1,1,0,500,1,1.1,0.9
48666,1,2.584,0.532,0,0.973487619025,1,1,0,69,1,1.1,0.9
48667,1,1.824,0.456,0,0,1,1,0,69,1,1.1,0.9
48668,1,2.508,0.608,0,0,1,1,0,69,1,1.1,0.9
48669,1,21.888,2.888,0,0,1,1,0,69,1,1.1,0.9
48670,1,20.596,-3.572,0,0,1,1,0,69,1,1.1,0.9
48671,1,14.364,2.28,0,0,1,1,0,69,1,1.1,0.9
48672,1,11.932,2.964,0,0,1,1,0,69,1,1.1,0.9
48673,1,107.844,8.436,0,15.9772841022,1,1,0,138,1,1.1,0.9
48674,1,7.296,-3.42,0,0,1,1,0,69,1,1.1,0.9
48675,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48676,1,10.184,2.356,0,0,1,1,0,69,1,1.1,0.9
48677,1,3.42,1.14,0,0,1,1,0,69,1,1.1,0.9
48678,1,6.612,1.748,0,0,1,1,0,69,1,1.1,0.9
48679,1,8.664,2.66,0,0,1,1,0,69,1,1.1,0.9
48680,1,3.8,1.368,0,0,1,1,0,69,1,1.1,0.9
48681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48682,1,10.184,2.584,0,12.8640189933,1,1,0,69,1,1.1,0.9
48683,1,0,0,0,19.9997946687,1,1,0,138,1,1.1,0.9
48684,1,0,0,0,24.4520464986,1,1,0,138,1,1.1,0.9
48685,1,14.136,3.04,0,0,1,1,0,69,1,1.1,0.9
48686,1,12.844,1.368,0,19.9997117297,1,1,0,69,1,1.1,0.9
48687,1,7.676,1.292,0,0.000987585048657,1,1,0,69,1,1.1,0.9
48688,1,0,0,0,0.000134799844016,1,1,0,138,1,1.1,0.9
48689,1,19.76,1.976,0,0,1,1,0,69,1,1.1,0.9
48690,1,5.624,1.9,0,0,1,1,0,69,1,1.1,0.9
48691,1,0,0,0,9.75851587415e-05,1,1,0,138,1,1.1,0.9
48692,1,18.468,1.824,0,8.06403116706,1,1,0,69,1,1.1,0.9
48693,1,8.208,2.584,0,0,1,1,0,69,1,1.1,0.9
48694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48695,1,6.232,1.9,0,0,1,1,0,69,1,1.1,0.9
48696,1,8.968,2.888,0,19.999940191,1,1,0,138,1,1.1,0.9
48697,1,0,0,0,19.999907532,1,1,0,138,1,1.1,0.9
48698,1,7.98,2.204,0,0,1,1,0,69,1,1.1,0.9
48699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48700,1,4.56,1.292,0,0.000823576922627,1,1,0,138,1,1.1,0.9
48701,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
48702,1,0,0,0,14.6420721371,1,1,0,138,1,1.1,0.9
48703,1,11.02,2.888,0,0,1,1,0,69,1,1.1,0.9
48704,1,10.792,3.42,0,0.000294666656,1,1,0,138,1,1.1,0.9
48705,1,16.264,3.42,0,0,1,1,0,69,1,1.1,0.9
48706,1,0,0,0,-95.999957014,1,1,0,500,1,1.1,0.9
48707,1,16.5,13.6,0,0,1,1,0,500,1,1.1,0.9
48708,1,5.7,1.9,0,0,1,1,0,69,1,1.1,0.9
48709,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48711,1,7.6,1.9,0,0,1,1,0,69,1,1.1,0.9
48712,1,8.284,2.66,0,0,1,1,0,69,1,1.1,0.9
48713,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
48714,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48715,1,7.98,2.28,0,0,1,1,0,69,1,1.1,0.9
48716,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
48717,1,22.648,-2.28,0,0,1,1,0,69,1,1.1,0.9
48718,1,6.84,0.608,0,0,1,1,0,69,1,1.1,0.9
48719,1,21.052,2.204,0,0,1,1,0,69,1,1.1,0.9
48720,1,24.776,7.448,0,0,1,1,0,345,1,1.1,0.9
48721,1,4.636,1.14,0,0,1,1,0,69,1,1.1,0.9
48722,1,21.888,5.7,0,0,1,1,0,345,1,1.1,0.9
48723,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
48724,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48725,1,7.144,2.052,0,0,1,1,0,345,1,1.1,0.9
48726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48727,1,14.592,4.56,0,0,1,1,0,69,1,1.1,0.9
48728,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48729,1,14.44,4.408,0,8.62615811802,1,1,0,69,1,1.1,0.9
48730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48731,1,54.112,14.06,0,0,1,1,0,138,1,1.1,0.9
48732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48733,1,5.776,1.672,0,0,1,1,0,69,1,1.1,0.9
48734,1,5.7,1.9,0,0,1,1,0,69,1,1.1,0.9
48735,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48736,1,4.484,1.368,0,0,1,1,0,69,1,1.1,0.9
48737,1,23.712,6.688,0,0,1,1,0,345,1,1.1,0.9
48738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48741,1,5.928,1.9,0,0,1,1,0,138,1,1.1,0.9
48742,1,3.344,1.14,0,0,1,1,0,69,1,1.1,0.9
48743,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
48744,1,0,0,0,0.000631042751868,1,1,0,138,1,1.1,0.9
48745,1,3.876,1.368,0,0,1,1,0,69,1,1.1,0.9
48746,1,12.16,3.876,0,0,1,1,0,69,1,1.1,0.9
48747,1,8.056,2.812,0,0,1,1,0,69,1,1.1,0.9
48748,1,7.828,2.736,0,0,1,1,0,69,1,1.1,0.9
48749,1,5.7,2.052,0,0,1,1,0,138,1,1.1,0.9
48750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48751,1,1.9,0.532,0,0,1,1,0,69,1,1.1,0.9
48752,1,4.636,1.444,0,0,1,1,0,69,1,1.1,0.9
48753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48754,1,5.472,1.824,0,0,1,1,0,69,1,1.1,0.9
48755,1,13.604,3.952,0,0,1,1,0,138,1,1.1,0.9
48756,1,14.212,3.876,0,0,1,1,0,138,1,1.1,0.9
48757,1,5.928,1.596,0,9.55519675203,1,1,0,69,1,1.1,0.9
48758,1,0,0,0,19.999755776,1,1,0,138,1,1.1,0.9
48759,1,6.84,2.128,0,0,1,1,0,69,1,1.1,0.9
48760,1,5.852,1.672,0,13.060339331,1,1,0,69,1,1.1,0.9
48761,1,8.664,2.432,0,0,1,1,0,69,1,1.1,0.9
48762,1,6.156,1.976,0,0,1,1,0,69,1,1.1,0.9
48763,1,8.056,2.28,0,0,1,1,0,138,1,1.1,0.9
48764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48765,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
48766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48767,1,8.284,2.356,0,0,1,1,0,69,1,1.1,0.9
48768,1,3.192,0.988,0,0,1,1,0,69,1,1.1,0.9
48769,1,4.256,1.14,0,0,1,1,0,69,1,1.1,0.9
48770,1,12.54,4.408,0,0,1,1,0,230,1,1.1,0.9
48771,1,13.832,4.18,0,0,1,1,0,69,1,1.1,0.9
48772,1,8.208,2.888,0,0,1,1,0,138,1,1.1,0.9
48773,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
48774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48775,1,3.648,1.14,0,0,1,1,0,138,1,1.1,0.9
48776,1,6.08,1.672,0,0,1,1,0,69,1,1.1,0.9
48777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48779,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
48780,1,4.104,1.292,0,0,1,1,0,138,1,1.1,0.9
48781,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48782,1,5.852,1.9,0,0,1,1,0,138,1,1.1,0.9
48783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48784,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
48785,1,2.204,0.608,0,0,1,1,0,69,1,1.1,0.9
48786,1,5.776,1.9,0,0,1,1,0,69,1,1.1,0.9
48787,1,7.752,1.976,0,0,1,1,0,69,1,1.1,0.9
48788,1,6.384,1.748,0,0,1,1,0,69,1,1.1,0.9
48789,1,4.408,1.292,0,0,1,1,0,69,1,1.1,0.9
48790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48791,1,6.46,2.052,0,0,1,1,0,69,1,1.1,0.9
48792,1,11.172,3.268,0,0,1,1,0,69,1,1.1,0.9
48793,1,9.652,3.42,0,0,1,1,0,69,1,1.1,0.9
48794,1,9.044,3.192,0,0,1,1,0,69,1,1.1,0.9
48795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48796,1,7.904,2.736,0,0,1,1,0,69,1,1.1,0.9
48797,1,7.144,1.976,0,0,1,1,0,69,1,1.1,0.9
48798,1,6.004,2.052,0,0,1,1,0,69,1,1.1,0.9
48799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48801,1,12.312,3.268,0,0,1,1,0,69,1,1.1,0.9
48802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48803,1,11.4,3.952,0,0,1,1,0,138,1,1.1,0.9
48804,1,6.612,2.128,0,0,1,1,0,69,1,1.1,0.9
48805,1,8.36,2.888,0,0,1,1,0,69,1,1.1,0.9
48806,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
48807,1,4.408,1.14,0,0,1,1,0,69,1,1.1,0.9
48808,1,9.12,3.192,0,0,1,1,0,69,1,1.1,0.9
48809,1,4.104,1.216,0,0,1,1,0,69,1,1.1,0.9
48810,1,16.72,4.484,0,0,1,1,0,69,1,1.1,0.9
48811,1,15.504,4.332,0,0,1,1,0,69,1,1.1,0.9
48812,1,7.144,2.432,0,0,1,1,0,69,1,1.1,0.9
48813,1,10.336,3.04,0,0,1,1,0,69,1,1.1,0.9
48814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48815,1,4.484,1.292,0,0,1,1,0,69,1,1.1,0.9
48816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48817,1,1.748,0.608,0,0,1,1,0,69,1,1.1,0.9
48818,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
48819,1,13.604,3.42,0,0,1,1,0,69,1,1.1,0.9
48820,1,16.112,4.332,0,0,1,1,0,69,1,1.1,0.9
48821,1,13.68,4.712,0,0,1,1,0,69,1,1.1,0.9
48822,1,7.6,2.204,0,0,1,1,0,69,1,1.1,0.9
48823,1,6.612,2.128,0,0,1,1,0,69,1,1.1,0.9
48824,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
48825,1,12.084,3.952,0,0,1,1,0,69,1,1.1,0.9
48826,1,5.7,1.824,0,0,1,1,0,69,1,1.1,0.9
48827,1,5.244,1.52,0,0,1,1,0,69,1,1.1,0.9
48828,1,12.464,3.192,0,0,1,1,0,69,1,1.1,0.9
48829,1,5.092,1.596,0,0,1,1,0,69,1,1.1,0.9
48830,1,4.104,1.14,0,0,1,1,0,69,1,1.1,0.9
48831,1,6.688,1.748,0,0,1,1,0,69,1,1.1,0.9
48832,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
48833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48835,1,7.676,2.204,0,6.59163753693,1,1,0,69,1,1.1,0.9
48836,1,14.288,4.028,0,0,1,1,0,69,1,1.1,0.9
48837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48839,1,10.64,2.812,0,0,1,1,0,69,1,1.1,0.9
48840,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48841,1,5.168,1.596,0,0,1,1,0,69,1,1.1,0.9
48842,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48843,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
48844,1,8.36,2.432,0,0,1,1,0,69,1,1.1,0.9
48845,1,5.396,1.596,0,0,1,1,0,69,1,1.1,0.9
48846,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48847,1,9.88,2.66,0,0,1,1,0,69,1,1.1,0.9
48848,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48849,1,5.016,0.608,0,0.00222281246352,1,1,0,69,1,1.1,0.9
48850,1,10.716,1.292,0,4.66087819657,1,1,0,69,1,1.1,0.9
48851,1,10.26,3.192,0,0,1,1,0,69,1,1.1,0.9
48852,1,4.332,1.52,0,0,1,1,0,69,1,1.1,0.9
48853,1,21.204,6.232,0,0,1,1,0,230,1,1.1,0.9
48854,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48855,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48856,1,7.22,2.204,0,0,1,1,0,69,1,1.1,0.9
48857,1,7.296,1.9,0,0,1,1,0,69,1,1.1,0.9
48858,1,8.816,2.28,0,0,1,1,0,69,1,1.1,0.9
48859,1,6.916,1.9,0,0,1,1,0,230,1,1.1,0.9
48860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48861,1,4.18,1.292,0,0,1,1,0,230,1,1.1,0.9
48862,1,5.244,1.292,0,0,1,1,0,230,1,1.1,0.9
48863,1,6.536,2.052,0,0,1,1,0,138,1,1.1,0.9
48864,1,5.244,1.596,0,0,1,1,0,69,1,1.1,0.9
48865,1,4.18,1.52,0,0,1,1,0,138,1,1.1,0.9
48866,1,10.564,2.888,0,0,1,1,0,345,1,1.1,0.9
48867,1,4.864,1.596,0,0,1,1,0,69,1,1.1,0.9
48868,1,2.888,0.836,0,0,1,1,0,230,1,1.1,0.9
48869,1,4.408,1.52,0,0,1,1,0,138,1,1.1,0.9
48870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48871,1,3.876,1.368,0,0,1,1,0,69,1,1.1,0.9
48872,1,4.18,1.216,0,0,1,1,0,69,1,1.1,0.9
48873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48874,1,16.492,5.548,0,0,1,1,0,345,1,1.1,0.9
48875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48876,1,3.648,1.292,0,0,1,1,0,69,1,1.1,0.9
48877,1,10.716,3.04,0,0,1,1,0,69,1,1.1,0.9
48878,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
48879,1,4.104,1.14,0,0,1,1,0,69,1,1.1,0.9
48880,1,11.248,3.344,0,0,1,1,0,69,1,1.1,0.9
48881,1,7.068,1.976,0,0,1,1,0,69,1,1.1,0.9
48882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48884,1,14.364,3.648,0,0,1,1,0,69,1,1.1,0.9
48885,1,4.94,1.596,0,0,1,1,0,69,1,1.1,0.9
48886,1,6.46,1.748,0,0,1,1,0,230,1,1.1,0.9
48887,1,16.796,4.18,0,2.51311392624,1,1,0,69,1,1.1,0.9
48888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48889,1,4.712,1.52,0,2.51910961138e-05,1,1,0,69,1,1.1,0.9
48890,1,4.256,1.368,0,2.61361169628,1,1,0,69,1,1.1,0.9
48891,1,6.08,1.596,0,0,1,1,0,69,1,1.1,0.9
48892,1,3.344,0.912,0,0,1,1,0,69,1,1.1,0.9
48893,1,9.804,2.812,0,0,1,1,0,69,1,1.1,0.9
48894,1,2.28,0.608,0,0,1,1,0,69,1,1.1,0.9
48895,1,4.56,1.444,0,0,1,1,0,69,1,1.1,0.9
48896,1,9.272,2.964,0,0,1,1,0,69,1,1.1,0.9
48897,1,8.664,2.736,0,0,1,1,0,69,1,1.1,0.9
48898,1,4.332,1.368,0,0,1,1,0,69,1,1.1,0.9
48899,1,4.864,1.596,0,0,1,1,0,69,1,1.1,0.9
48900,1,3.42,1.292,0,0,1,1,0,69,1,1.1,0.9
48901,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48902,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
48903,1,11.704,3.8,0,0,1,1,0,69,1,1.1,0.9
48904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48905,1,5.32,1.824,0,0,1,1,0,69,1,1.1,0.9
48906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48907,1,10.26,3.42,0,0,1,1,0,69,1,1.1,0.9
48908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48909,1,8.512,2.584,0,0,1,1,0,69,1,1.1,0.9
48910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48911,1,6.84,1.976,0,0,1,1,0,230,1,1.1,0.9
48912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48913,1,6.46,2.052,0,0,1,1,0,230,1,1.1,0.9
48914,1,4.18,1.216,0,0,1,1,0,69,1,1.1,0.9
48915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48917,1,5.168,1.596,0,0,1,1,0,69,1,1.1,0.9
48918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48919,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
48920,1,8.816,2.204,0,0,1,1,0,69,1,1.1,0.9
48921,1,6.308,2.28,0,0,1,1,0,69,1,1.1,0.9
48922,1,4.18,1.444,0,0,1,1,0,69,1,1.1,0.9
48923,1,6.308,2.128,0,0,1,1,0,69,1,1.1,0.9
48924,1,5.852,1.9,0,0,1,1,0,69,1,1.1,0.9
48925,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48926,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48927,1,0,0,0,0,1,1,0,500,1,1.1,0.9
48928,1,9.728,2.964,0,0,1,1,0,69,1,1.1,0.9
48929,1,7.904,2.736,0,0,1,1,0,69,1,1.1,0.9
48930,1,8.8,2.7,0,0,1,1,0,500,1,1.1,0.9
48931,1,5.092,0.684,0,6.88750680821,1,1,0,69,1,1.1,0.9
48932,1,6.688,0.608,0,0,1,1,0,69,1,1.1,0.9
48933,1,0,0,0,2.34055601484,1,1,0,138,1,1.1,0.9
48934,1,8.588,2.052,0,0,1,1,0,69,1,1.1,0.9
48935,1,5.396,1.9,0,0,1,1,0,69,1,1.1,0.9
48936,1,9.044,2.66,0,0,1,1,0,69,1,1.1,0.9
48937,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
48938,1,8.968,3.04,0,0,1,1,0,69,1,1.1,0.9
48939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48940,1,4.408,1.444,0,0,1,1,0,69,1,1.1,0.9
48941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48942,1,12.996,3.8,0,0,1,1,0,69,1,1.1,0.9
48943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48944,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
48945,1,5.624,1.824,0,0,1,1,0,69,1,1.1,0.9
48946,1,5.168,1.748,0,0,1,1,0,69,1,1.1,0.9
48947,1,11.856,3.572,0,0,1,1,0,69,1,1.1,0.9
48948,1,9.348,2.812,0,0.00010679478846,1,1,0,69,1,1.1,0.9
48949,1,7.296,2.28,0,0,1,1,0,69,1,1.1,0.9
48950,1,3.876,1.064,0,4.9866826673e-05,1,1,0,69,1,1.1,0.9
48951,1,5.852,1.976,0,3.77608190948e-05,1,1,0,69,1,1.1,0.9
48952,1,7.448,2.432,0,9.1316785307,1,1,0,69,1,1.1,0.9
48953,1,8.74,2.508,0,0,1,1,0,69,1,1.1,0.9
48954,1,5.396,1.444,0,4.19577854838,1,1,0,69,1,1.1,0.9
48955,1,8.132,2.508,0,0.000336214073193,1,1,0,69,1,1.1,0.9
48956,1,2.812,0.988,0,3.6510939535,1,1,0,69,1,1.1,0.9
48957,1,6.764,1.9,0,6.1831826706,1,1,0,69,1,1.1,0.9
48958,1,5.928,1.976,0,5.06003785053,1,1,0,69,1,1.1,0.9
48959,1,6.384,1.976,0,0,1,1,0,69,1,1.1,0.9
48960,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
48961,1,6.536,2.28,0,0,1,1,0,69,1,1.1,0.9
48962,1,14.136,3.724,0,0,1,1,0,69,1,1.1,0.9
48963,1,10.108,3.344,0,0,1,1,0,69,1,1.1,0.9
48964,1,4.864,1.52,0,0,1,1,0,69,1,1.1,0.9
48965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48966,1,9.804,2.584,0,1.80349775933,1,1,0,69,1,1.1,0.9
48967,1,10.336,3.04,0,12.2183497836,1,1,0,69,1,1.1,0.9
48968,1,6.688,2.432,0,0,1,1,0,69,1,1.1,0.9
48969,1,8.284,2.736,0,5.61435833125,1,1,0,69,1,1.1,0.9
48970,1,9.348,2.584,0,0,1,1,0,69,1,1.1,0.9
48971,1,4.94,1.596,0,3.6516375478,1,1,0,69,1,1.1,0.9
48972,1,5.396,1.52,0,2.97824384636,1,1,0,69,1,1.1,0.9
48973,1,9.424,2.584,0,2.81477550695,1,1,0,69,1,1.1,0.9
48974,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48976,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
48977,1,13.604,3.268,0,0,1,1,0,69,1,1.1,0.9
48978,1,19.684,2.128,0,2.83594685225,1,1,0,69,1,1.1,0.9
48979,1,7.828,0.684,0,3.43412822038,1,1,0,69,1,1.1,0.9
48980,1,11.4,1.292,0,5.76892616983,1,1,0,69,1,1.1,0.9
48981,1,4.94,0.684,0,2.26420587641,1,1,0,69,1,1.1,0.9
48982,1,9.044,2.812,0,0,1,1,0,69,1,1.1,0.9
48983,1,6.916,2.356,0,0,1,1,0,69,1,1.1,0.9
48984,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48985,1,10.716,3.192,0,0,1,1,0,69,1,1.1,0.9
48986,1,14.744,4.712,0,0,1,1,0,69,1,1.1,0.9
48987,1,0,0,0,0,1,1,0,230,1,1.1,0.9
48988,1,16.492,5.016,0,0,1,1,0,69,1,1.1,0.9
48989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
48991,1,4.864,1.52,0,0,1,1,0,69,1,1.1,0.9
48992,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
48993,1,6.156,2.128,0,0,1,1,0,138,1,1.1,0.9
48994,1,4.18,1.292,0,0,1,1,0,230,1,1.1,0.9
48995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48996,1,12.844,4.028,0,0,1,1,0,69,1,1.1,0.9
48997,1,5.624,1.824,0,0,1,1,0,69,1,1.1,0.9
48998,1,6.232,1.976,0,0,1,1,0,69,1,1.1,0.9
48999,1,21.356,6.612,0,0,1,1,0,69,1,1.1,0.9
49000,1,5.168,1.824,0,0,1,1,0,69,1,1.1,0.9
49001,1,10.26,2.584,0,0,1,1,0,69,1,1.1,0.9
49002,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49003,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49004,1,3.876,1.368,0,6.65282413299,1,1,0,69,1,1.1,0.9
49005,1,3.2,1.2,0,0,1,1,0,500,1,1.1,0.9
49006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49007,1,8.284,2.432,0,5.64445422937,1,1,0,69,1,1.1,0.9
49008,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49009,1,5.32,1.824,0,0,1,1,0,230,1,1.1,0.9
49010,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49011,1,7.524,1.976,0,0,1,1,0,138,1,1.1,0.9
49012,1,6.612,2.204,0,0,1,1,0,138,1,1.1,0.9
49013,1,9.88,2.508,0,0,1,1,0,69,1,1.1,0.9
49014,1,9.196,1.368,0,9.97224190809,1,1,0,69,1,1.1,0.9
49015,1,16.112,5.168,0,0,1,1,0,69,1,1.1,0.9
49016,1,10.944,3.192,0,0,1,1,0,69,1,1.1,0.9
49017,1,4.864,1.444,0,1.67964745093,1,1,0,69,1,1.1,0.9
49018,1,7.904,2.128,0,0,1,1,0,69,1,1.1,0.9
49019,1,7.904,2.204,0,0,1,1,0,69,1,1.1,0.9
49020,1,5.548,1.748,0,18.293679437,1,1,0,69,1,1.1,0.9
49021,1,3.876,1.216,0,11.9985014384,1,1,0,69,1,1.1,0.9
49022,1,4.788,1.672,0,0,1,1,0,69,1,1.1,0.9
49023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49024,1,4.712,1.596,0,0,1,1,0,69,1,1.1,0.9
49025,1,5.016,1.368,0,0,1,1,0,69,1,1.1,0.9
49026,1,6.46,2.052,0,0,1,1,0,69,1,1.1,0.9
49027,1,5.776,1.976,0,0,1,1,0,69,1,1.1,0.9
49028,1,3.04,1.064,0,0,1,1,0,69,1,1.1,0.9
49029,1,14.516,4.18,0,0,1,1,0,69,1,1.1,0.9
49030,1,9.196,2.736,0,0,1,1,0,69,1,1.1,0.9
49031,1,2.052,0.608,0,0,1,1,0,69,1,1.1,0.9
49032,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49033,1,2.28,0.76,0,0,1,1,0,69,1,1.1,0.9
49034,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49035,1,16.34,4.788,0,0,1,1,0,345,1,1.1,0.9
49036,1,12.54,3.42,0,0,1,1,0,345,1,1.1,0.9
49037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49038,1,19.456,5.016,0,0,1,1,0,69,1,1.1,0.9
49039,1,11.324,2.66,0,0,1,1,0,69,1,1.1,0.9
49040,1,10.716,2.736,0,0,1,1,0,69,1,1.1,0.9
49041,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49042,1,12.388,3.268,0,0,1,1,0,138,1,1.1,0.9
49043,1,32.528,7.828,0,0,1,1,0,345,1,1.1,0.9
49044,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
49045,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49046,1,5.548,1.9,0,0,1,1,0,345,1,1.1,0.9
49047,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49048,1,4.712,1.52,0,0,1,1,0,345,1,1.1,0.9
49049,1,11.476,2.812,0,0,1,1,0,69,1,1.1,0.9
49050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49051,1,7.752,1.9,0,0,1,1,0,69,1,1.1,0.9
49052,1,3.572,0.912,0,0,1,1,0,69,1,1.1,0.9
49053,1,4.484,1.292,0,0,1,1,0,69,1,1.1,0.9
49054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49056,1,7.98,2.28,0,0,1,1,0,69,1,1.1,0.9
49057,1,6.232,1.52,0,0,1,1,0,69,1,1.1,0.9
49058,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49059,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49060,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49061,1,6.764,2.356,0,0,1,1,0,69,1,1.1,0.9
49062,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
49063,1,5.32,1.444,0,0,1,1,0,69,1,1.1,0.9
49064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49065,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49066,1,12.008,3.42,0,0,1,1,0,69,1,1.1,0.9
49067,1,6.612,1.824,0,0,1,1,0,69,1,1.1,0.9
49068,1,8.36,2.128,0,0,1,1,0,69,1,1.1,0.9
49069,1,6.46,2.128,0,0,1,1,0,69,1,1.1,0.9
49070,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49071,1,3.8,1.2,0,0,1,1,0,500,1,1.1,0.9
49072,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49073,1,7.372,2.432,0,0,1,1,0,69,1,1.1,0.9
49074,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
49075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49076,1,9.424,2.508,0,0,1,1,0,69,1,1.1,0.9
49077,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
49078,1,37.392,9.5,0,0,1,1,0,69,1,1.1,0.9
49079,1,16.568,5.244,0,0,1,1,0,69,1,1.1,0.9
49080,1,8.208,2.508,0,0,1,1,0,230,1,1.1,0.9
49081,1,5.776,1.748,0,0,1,1,0,138,1,1.1,0.9
49082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49084,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
49085,1,8.132,2.356,0,0,1,1,0,69,1,1.1,0.9
49086,1,21.736,7.296,0,0,1,1,0,69,1,1.1,0.9
49087,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
49088,1,12.844,3.116,0,0,1,1,0,138,1,1.1,0.9
49089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49090,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49091,1,27.968,8.74,0,0,1,1,0,230,1,1.1,0.9
49092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49093,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
49094,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49095,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
49096,1,4.56,1.52,0,0,1,1,0,69,1,1.1,0.9
49097,1,7.296,2.128,0,0,1,1,0,69,1,1.1,0.9
49098,1,6.08,1.9,0,0,1,1,0,69,1,1.1,0.9
49099,1,6.004,1.672,0,0,1,1,0,69,1,1.1,0.9
49100,1,4.408,1.596,0,0,1,1,0,69,1,1.1,0.9
49101,1,5.092,1.748,0,0,1,1,0,69,1,1.1,0.9
49102,1,6.916,1.976,0,0,1,1,0,69,1,1.1,0.9
49103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49104,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49105,1,3.876,1.216,0,0,1,1,0,69,1,1.1,0.9
49106,1,8.284,2.28,0,0,1,1,0,138,1,1.1,0.9
49107,1,4.56,1.52,0,0,1,1,0,69,1,1.1,0.9
49108,1,12.996,3.572,0,0,1,1,0,69,1,1.1,0.9
49109,1,7.068,2.204,0,0,1,1,0,138,1,1.1,0.9
49110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49111,1,6.46,2.128,0,0,1,1,0,69,1,1.1,0.9
49112,1,6.612,2.28,0,0,1,1,0,138,1,1.1,0.9
49113,1,6.536,2.052,0,0,1,1,0,230,1,1.1,0.9
49114,1,7.98,1.976,0,0,1,1,0,230,1,1.1,0.9
49115,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49116,1,8.7,2.8,0,0,1,1,0,500,1,1.1,0.9
49117,1,8.892,3.116,0,0,1,1,0,69,1,1.1,0.9
49118,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49120,1,5.396,1.596,0,0,1,1,0,69,1,1.1,0.9
49121,1,1.976,0.684,0,0,1,1,0,69,1,1.1,0.9
49122,1,5.016,1.216,0,0,1,1,0,69,1,1.1,0.9
49123,1,0,0,0,29.9268317039,1,1,0,138,1,1.1,0.9
49124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49125,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
49126,1,4.484,1.14,0,0,1,1,0,69,1,1.1,0.9
49127,1,6.536,1.672,0,0,1,1,0,138,1,1.1,0.9
49128,1,3.8,1.064,0,0,1,1,0,69,1,1.1,0.9
49129,1,5.244,1.672,0,0,1,1,0,69,1,1.1,0.9
49130,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
49131,1,9.804,2.888,0,0,1,1,0,69,1,1.1,0.9
49132,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49133,1,3.116,0.988,0,0,1,1,0,345,1,1.1,0.9
49134,1,2.888,0.988,0,0,1,1,0,345,1,1.1,0.9
49135,1,5.6,4.1,0,0,1,1,0,500,1,1.1,0.9
49136,1,5.244,1.292,0,9.40640399039,1,1,0,69,1,1.1,0.9
49137,1,4.56,1.292,0,0,1,1,0,69,1,1.1,0.9
49138,1,5.928,1.216,0,0,1,1,0,69,1,1.1,0.9
49139,1,13.452,4.18,0,19.999940793,1,1,0,69,1,1.1,0.9
49140,1,6.916,2.204,0,0,1,1,0,69,1,1.1,0.9
49141,1,7.296,2.508,0,0.258997279593,1,1,0,69,1,1.1,0.9
49142,1,105,84,0,0,1,1,0,500,1,1.1,0.9
49143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49144,1,6.232,2.052,0,0,1,1,0,69,1,1.1,0.9
49145,1,4.104,1.444,0,0,1,1,0,69,1,1.1,0.9
49146,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49148,1,12.844,3.572,0,0,1,1,0,69,1,1.1,0.9
49149,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49150,1,7.6,1.748,0,0,1,1,0,69,1,1.1,0.9
