bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
49151,1,3.42,0.988,0,0,1,1,0,69,1,1.1,0.9
49152,1,4.028,1.216,0,0,1,1,0,69,1,1.1,0.9
49153,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49154,1,4.332,1.216,0,0,1,1,0,69,1,1.1,0.9
49155,1,4.712,1.292,0,0,1,1,0,69,1,1.1,0.9
49156,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49157,1,4.788,1.672,0,0,1,1,0,230,1,1.1,0.9
49158,1,3.04,0.836,0,0,1,1,0,69,1,1.1,0.9
49159,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49160,1,1.596,0.532,0,0,1,1,0,69,1,1.1,0.9
49161,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
49162,1,7.448,1.748,0,0,1,1,0,69,1,1.1,0.9
49163,1,6.46,1.976,0,0,1,1,0,69,1,1.1,0.9
49164,1,14.136,3.04,0,0,1,1,0,69,1,1.1,0.9
49165,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
49166,1,5.776,1.976,0,0,1,1,0,69,1,1.1,0.9
49167,1,4.56,1.14,0,0,1,1,0,69,1,1.1,0.9
49168,1,1.216,0.38,0,0,1,1,0,69,1,1.1,0.9
49169,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
49170,1,9.272,2.508,0,0,1,1,0,69,1,1.1,0.9
49171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49172,1,8.816,2.28,0,0,1,1,0,69,1,1.1,0.9
49173,1,4.788,1.596,0,0,1,1,0,69,1,1.1,0.9
49174,1,1.748,0.532,0,0,1,1,0,69,1,1.1,0.9
49175,1,1.672,0.456,0,0,1,1,0,69,1,1.1,0.9
49176,1,1.216,0.304,0,0,1,1,0,69,1,1.1,0.9
49177,1,0.912,0.38,0,0,1,1,0,69,1,1.1,0.9
49178,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
49179,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
49180,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
49181,1,6.992,2.356,0,0,1,1,0,69,1,1.1,0.9
49182,1,1.672,0.608,0,0,1,1,0,69,1,1.1,0.9
49183,1,2.432,0.912,0,0,1,1,0,69,1,1.1,0.9
49184,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
49185,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
49186,1,5.776,1.824,0,0,1,1,0,69,1,1.1,0.9
49187,1,4.788,1.52,0,0,1,1,0,69,1,1.1,0.9
49188,1,4.636,1.368,0,0,1,1,0,69,1,1.1,0.9
49189,1,5.396,1.444,0,0,1,1,0,69,1,1.1,0.9
49190,1,3.648,1.292,0,0,1,1,0,69,1,1.1,0.9
49191,1,5.396,1.748,0,0,1,1,0,69,1,1.1,0.9
49192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49193,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
49194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49195,1,2.052,0.532,0,0,1,1,0,69,1,1.1,0.9
49196,1,6.156,1.824,0,0,1,1,0,69,1,1.1,0.9
49197,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
49198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49199,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
49200,1,3.648,1.216,0,0,1,1,0,69,1,1.1,0.9
49201,1,3.876,1.216,0,0,1,1,0,69,1,1.1,0.9
49202,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
49203,1,3.572,1.064,0,0,1,1,0,69,1,1.1,0.9
49204,1,10.336,3.04,0,0,1,1,0,69,1,1.1,0.9
49205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49206,1,3.344,1.14,0,0,1,1,0,69,1,1.1,0.9
49207,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
49208,1,6.308,1.748,0,0,1,1,0,138,1,1.1,0.9
49209,1,8.284,2.204,0,0,1,1,0,69,1,1.1,0.9
49210,1,6.612,1.976,0,0,1,1,0,69,1,1.1,0.9
49211,1,7.22,2.356,0,0,1,1,0,69,1,1.1,0.9
49212,1,9.348,2.508,0,0,1,1,0,69,1,1.1,0.9
49213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49215,1,4.104,1.216,0,0,1,1,0,69,1,1.1,0.9
49216,1,5.32,1.596,0,0,1,1,0,69,1,1.1,0.9
49217,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
49218,1,7.144,1.9,0,0,1,1,0,69,1,1.1,0.9
49219,1,7.828,2.052,0,0,1,1,0,69,1,1.1,0.9
49220,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
49221,1,7.372,2.356,0,0,1,1,0,69,1,1.1,0.9
49222,1,1.444,0.532,0,0,1,1,0,69,1,1.1,0.9
49223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49224,1,7.372,2.28,0,0,1,1,0,138,1,1.1,0.9
49225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49226,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
49227,1,5.548,1.9,0,0,1,1,0,69,1,1.1,0.9
49228,1,7.98,1.976,0,0,1,1,0,69,1,1.1,0.9
49229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49231,1,6.384,2.052,0,0,1,1,0,69,1,1.1,0.9
49232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49235,1,8.056,2.584,0,0,1,1,0,69,1,1.1,0.9
49236,1,7.524,2.508,0,0,1,1,0,69,1,1.1,0.9
49237,1,11.248,3.344,0,0,1,1,0,69,1,1.1,0.9
49238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49240,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
49241,1,7.676,2.052,0,0,1,1,0,69,1,1.1,0.9
49242,1,14.212,4.028,0,0,1,1,0,69,1,1.1,0.9
49243,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
49244,1,5.016,1.672,0,0,1,1,0,69,1,1.1,0.9
49245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49246,1,3.42,1.216,0,0,1,1,0,138,1,1.1,0.9
49247,1,8.36,2.28,0,0,1,1,0,69,1,1.1,0.9
49248,1,12.16,4.104,0,0,1,1,0,69,1,1.1,0.9
49249,1,5.776,1.824,0,0,1,1,0,69,1,1.1,0.9
49250,1,2.128,0.684,0,0,1,1,0,69,1,1.1,0.9
49251,1,6.232,1.824,0,0,1,1,0,69,1,1.1,0.9
49252,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49253,1,2.28,0.836,0,0,1,1,0,69,1,1.1,0.9
49254,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49255,1,12.464,3.876,0,0,1,1,0,69,1,1.1,0.9
49256,1,10.64,3.344,0,0,1,1,0,69,1,1.1,0.9
49257,1,7.98,2.584,0,0,1,1,0,69,1,1.1,0.9
49258,1,3.116,0.988,0,0,1,1,0,69,1,1.1,0.9
49259,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
49260,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49261,1,2.584,0.76,0,0,1,1,0,69,1,1.1,0.9
49262,1,7.676,2.508,0,0,1,1,0,69,1,1.1,0.9
49263,1,5.168,1.52,0,0,1,1,0,69,1,1.1,0.9
49264,1,11.932,3.496,0,0,1,1,0,69,1,1.1,0.9
49265,1,13.528,3.724,0,0,1,1,0,69,1,1.1,0.9
49266,1,5.852,1.824,0,0,1,1,0,69,1,1.1,0.9
49267,1,6.156,2.204,0,0,1,1,0,69,1,1.1,0.9
49268,1,3.344,0.912,0,0,1,1,0,69,1,1.1,0.9
49269,1,1.976,0.684,0,0,1,1,0,69,1,1.1,0.9
49270,1,6.46,1.9,0,0,1,1,0,69,1,1.1,0.9
49271,1,3.496,0.988,0,0,1,1,0,69,1,1.1,0.9
49272,1,3.268,0.76,0,0,1,1,0,230,1,1.1,0.9
49273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49274,1,6.916,1.9,0,0,1,1,0,69,1,1.1,0.9
49275,1,9.652,2.964,0,0,1,1,0,69,1,1.1,0.9
49276,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49277,1,9.5,2.508,0,0,1,1,0,69,1,1.1,0.9
49278,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49279,1,11.552,4.028,0,0,1,1,0,230,1,1.1,0.9
49280,1,1.52,0.532,0,0,1,1,0,230,1,1.1,0.9
49281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49282,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
49283,1,2.28,0.76,0,0,1,1,0,69,1,1.1,0.9
49284,1,3.648,1.14,0,0,1,1,0,69,1,1.1,0.9
49285,1,5.852,1.824,0,0,1,1,0,69,1,1.1,0.9
49286,1,6.08,1.824,0,0,1,1,0,69,1,1.1,0.9
49287,1,7.752,2.28,0,0,1,1,0,69,1,1.1,0.9
49288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49289,1,8.512,2.736,0,0,1,1,0,69,1,1.1,0.9
49290,1,7.296,2.432,0,0,1,1,0,69,1,1.1,0.9
49291,1,3.192,1.064,0,0,1,1,0,69,1,1.1,0.9
49292,1,0.76,0.38,0,0,1,1,0,69,1,1.1,0.9
49293,1,7.98,2.508,0,0,1,1,0,69,1,1.1,0.9
49294,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
49295,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
49296,1,9.728,2.812,0,0,1,1,0,69,1,1.1,0.9
49297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49299,1,3.876,1.216,0,0,1,1,0,69,1,1.1,0.9
49300,1,8.208,2.28,0,0,1,1,0,69,1,1.1,0.9
49301,1,8.588,2.28,0,0,1,1,0,69,1,1.1,0.9
49302,1,3.8,0.988,0,0,1,1,0,69,1,1.1,0.9
49303,1,6.688,1.976,0,0,1,1,0,69,1,1.1,0.9
49304,1,5.472,1.52,0,0,1,1,0,69,1,1.1,0.9
49305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49307,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
49308,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
49309,1,7.22,2.052,0,0,1,1,0,69,1,1.1,0.9
49310,1,6.536,1.748,0,0,1,1,0,69,1,1.1,0.9
49311,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
49312,1,9.804,2.584,0,0,1,1,0,138,1,1.1,0.9
49313,1,21.584,6.004,0,0,1,1,0,230,1,1.1,0.9
49314,1,31.236,7.448,0,0,1,1,0,69,1,1.1,0.9
49315,1,11.02,2.812,0,0,1,1,0,69,1,1.1,0.9
49316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49317,1,102.828,26.98,0,0,1,1,0,230,1,1.1,0.9
49318,1,3.952,1.064,0,0,1,1,0,69,1,1.1,0.9
49319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49321,1,5.776,1.748,0,0,1,1,0,138,1,1.1,0.9
49322,1,4.94,1.444,0,0,1,1,0,69,1,1.1,0.9
49323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49324,1,2.432,0.608,0,0,1,1,0,69,1,1.1,0.9
49325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49326,1,5.244,1.748,0,0,1,1,0,69,1,1.1,0.9
49327,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
49328,1,1.824,0.608,0,0,1,1,0,69,1,1.1,0.9
49329,1,6.08,1.824,0,0,1,1,0,69,1,1.1,0.9
49330,1,9.88,2.888,0,0,1,1,0,69,1,1.1,0.9
49331,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
49332,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
49333,1,10.184,2.888,0,0,1,1,0,69,1,1.1,0.9
49334,1,10.488,3.192,0,0,1,1,0,230,1,1.1,0.9
49335,1,5.624,1.748,0,0,1,1,0,69,1,1.1,0.9
49336,1,9.652,3.04,0,0,1,1,0,69,1,1.1,0.9
49337,1,5.244,1.596,0,0,1,1,0,69,1,1.1,0.9
49338,1,6.84,1.824,0,0,1,1,0,345,1,1.1,0.9
49339,1,14.82,3.268,0,0,1,1,0,69,1,1.1,0.9
49340,1,8.664,2.66,0,0,1,1,0,69,1,1.1,0.9
49341,1,10.412,3.192,0,0,1,1,0,69,1,1.1,0.9
49342,1,5.7,1.748,0,0,1,1,0,69,1,1.1,0.9
49343,1,5.32,1.9,0,0,1,1,0,69,1,1.1,0.9
49344,1,3.192,0.988,0,0,1,1,0,69,1,1.1,0.9
49345,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
49346,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
49347,1,6.232,1.824,0,0,1,1,0,69,1,1.1,0.9
49348,1,2.736,0.684,0,0,1,1,0,69,1,1.1,0.9
49349,1,0.228,0.152,0,0,1,1,0,69,1,1.1,0.9
49350,1,0.076,0,0,0,1,1,0,69,1,1.1,0.9
49351,1,0.304,0.076,0,0,1,1,0,69,1,1.1,0.9
49352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49353,1,7.6,2.28,0,0,1,1,0,69,1,1.1,0.9
49354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49355,1,19.228,5.776,0,0,1,1,0,69,1,1.1,0.9
49356,1,6.308,2.204,0,0,1,1,0,69,1,1.1,0.9
49357,1,9.804,3.268,0,0,1,1,0,69,1,1.1,0.9
49358,1,10.64,3.344,0,0,1,1,0,69,1,1.1,0.9
49359,1,7.904,2.356,0,0,1,1,0,69,1,1.1,0.9
49360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49361,1,13.528,3.04,0,0,1,1,0,69,1,1.1,0.9
49362,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
49363,1,12.768,3.268,0,0,1,1,0,138,1,1.1,0.9
49364,1,8.892,2.964,0,0,1,1,0,138,1,1.1,0.9
49365,1,7.372,2.204,0,0,1,1,0,69,1,1.1,0.9
49366,1,19.152,4.484,0,0,1,1,0,230,1,1.1,0.9
49367,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49368,1,8.892,3.116,0,0,1,1,0,345,1,1.1,0.9
49369,1,8.436,2.28,0,0,1,1,0,69,1,1.1,0.9
49370,1,27.208,7.448,0,0,1,1,0,69,1,1.1,0.9
49371,1,6.004,1.596,0,0,1,1,0,138,1,1.1,0.9
49372,1,3.952,1.292,0,0,1,1,0,69,1,1.1,0.9
49373,1,19.988,4.788,0,0,1,1,0,138,1,1.1,0.9
49374,1,3.724,0.836,0,0,1,1,0,69,1,1.1,0.9
49375,1,14.516,4.56,0,0,1,1,0,69,1,1.1,0.9
49376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49377,1,9.348,2.812,0,0,1,1,0,69,1,1.1,0.9
49378,1,3.268,1.14,0,0,1,1,0,69,1,1.1,0.9
49379,1,9.044,2.964,0,0,1,1,0,69,1,1.1,0.9
49380,1,5.548,1.748,0,0,1,1,0,69,1,1.1,0.9
49381,1,3.572,1.064,0,0,1,1,0,69,1,1.1,0.9
49382,1,12.312,3.192,0,0,1,1,0,69,1,1.1,0.9
49383,1,9.728,3.344,0,0,1,1,0,69,1,1.1,0.9
49384,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
49385,1,5.7,1.824,0,0,1,1,0,69,1,1.1,0.9
49386,1,5.928,1.976,0,0,1,1,0,69,1,1.1,0.9
49387,1,5.244,1.824,0,0,1,1,0,69,1,1.1,0.9
49388,1,5.396,1.748,0,0,1,1,0,69,1,1.1,0.9
49389,1,5.32,1.824,0,0,1,1,0,69,1,1.1,0.9
49390,1,10.564,2.812,0,0,1,1,0,69,1,1.1,0.9
49391,1,7.828,2.356,0,0,1,1,0,69,1,1.1,0.9
49392,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49393,1,14.668,3.724,0,0,1,1,0,69,1,1.1,0.9
49394,1,15.9,4.9,0,0,1,1,0,500,1,1.1,0.9
49395,1,5.244,1.672,0,0,1,1,0,69,1,1.1,0.9
49396,1,5.244,1.672,0,0,1,1,0,69,1,1.1,0.9
49397,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49398,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
49399,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49400,1,21.28,6.308,0,0,1,1,0,345,1,1.1,0.9
49401,1,7.296,2.204,0,0,1,1,0,69,1,1.1,0.9
49402,1,5.852,2.052,0,0,1,1,0,69,1,1.1,0.9
49403,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49404,1,12.388,3.648,0,0,1,1,0,69,1,1.1,0.9
49405,1,10.64,3.344,0,0,1,1,0,69,1,1.1,0.9
49406,1,9.5,2.584,0,0,1,1,0,69,1,1.1,0.9
49407,1,7.828,2.204,0,0,1,1,0,69,1,1.1,0.9
49408,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49409,1,4.408,1.444,0,0,1,1,0,69,1,1.1,0.9
49410,1,6.612,1.9,0,0,1,1,0,69,1,1.1,0.9
49411,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49412,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49413,1,4.028,1.368,0,0,1,1,0,69,1,1.1,0.9
49414,1,3.876,1.368,0,0,1,1,0,69,1,1.1,0.9
49415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49416,1,13.68,4.256,0,0,1,1,0,230,1,1.1,0.9
49417,1,17.252,4.484,0,0,1,1,0,138,1,1.1,0.9
49418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49419,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49420,1,14.288,3.572,0,0,1,1,0,69,1,1.1,0.9
49421,1,6.536,1.824,0,0,1,1,0,69,1,1.1,0.9
49422,1,11.704,3.8,0,0,1,1,0,69,1,1.1,0.9
49423,1,213,184.4,0,0,1,1,0,500,1,1.1,0.9
49424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49425,1,2.736,0.912,0,0,1,1,0,69,1,1.1,0.9
49426,1,4.332,1.368,0,0,1,1,0,69,1,1.1,0.9
49427,1,8.436,3.04,0,0,1,1,0,69,1,1.1,0.9
49428,1,6.536,2.204,0,0,1,1,0,345,1,1.1,0.9
49429,1,13.908,4.408,0,0,1,1,0,345,1,1.1,0.9
49430,1,5.928,1.9,0,0,1,1,0,69,1,1.1,0.9
49431,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49432,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49433,1,9.12,2.356,0,0,1,1,0,69,1,1.1,0.9
49434,1,12.54,4.18,0,0,1,1,0,69,1,1.1,0.9
49435,1,10.792,2.736,0,0,1,1,0,69,1,1.1,0.9
49436,1,22.572,5.928,0,0,1,1,0,69,1,1.1,0.9
49437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49438,1,12.16,4.028,0,0,1,1,0,69,1,1.1,0.9
49439,1,4.104,1.444,0,0,1,1,0,69,1,1.1,0.9
49440,1,18.392,5.016,0,0,1,1,0,69,1,1.1,0.9
49441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49443,1,8.512,2.888,0,0,1,1,0,69,1,1.1,0.9
49444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49445,1,14.06,3.724,0,0,1,1,0,69,1,1.1,0.9
49446,1,5.776,1.748,0,0,1,1,0,69,1,1.1,0.9
49447,1,8.36,0.684,0,0,1,1,0,69,1,1.1,0.9
49448,1,4.56,0.532,0,9.8199171284,1,1,0,69,1,1.1,0.9
49449,1,3.496,0.608,0,0.000218434152123,1,1,0,69,1,1.1,0.9
49450,1,5.548,0.684,0,0.000333143833472,1,1,0,69,1,1.1,0.9
49451,1,10.716,-1.292,0,0.000231343424693,1,1,0,69,1,1.1,0.9
49452,1,10.792,-1.292,0,0,1,1,0,69,1,1.1,0.9
49453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49454,1,18.392,4.408,0,0,1,1,0,69,1,1.1,0.9
49455,1,7.904,2.736,0,0,1,1,0,69,1,1.1,0.9
49456,1,10.108,3.496,0,11.9999824372,1,1,0,69,1,1.1,0.9
49457,1,12.16,3.648,0,11.5220835529,1,1,0,69,1,1.1,0.9
49458,1,1.9,0.684,0,0,1,1,0,69,1,1.1,0.9
49459,1,7.448,2.28,0,0,1,1,0,69,1,1.1,0.9
49460,1,5.548,-1.14,0,0,1,1,0,69,1,1.1,0.9
49461,1,14.744,2.052,0,0,1,1,0,69,1,1.1,0.9
49462,1,10.184,3.192,0,0,1,1,0,69,1,1.1,0.9
49463,1,10.868,2.736,0,0,1,1,0,69,1,1.1,0.9
49464,1,4.484,1.216,0,0.000133247096749,1,1,0,69,1,1.1,0.9
49465,1,5.548,1.672,0,0,1,1,0,69,1,1.1,0.9
49466,1,11.628,3.42,0,0,1,1,0,69,1,1.1,0.9
49467,1,16.34,1.976,0,0,1,1,0,69,1,1.1,0.9
49468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49469,1,4.408,1.216,0,0,1,1,0,138,1,1.1,0.9
49470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49472,1,4.408,1.52,0,0,1,1,0,69,1,1.1,0.9
49473,1,3.42,1.216,0,1.08205009326,1,1,0,69,1,1.1,0.9
49474,1,10.64,3.268,0,5.11454851499,1,1,0,69,1,1.1,0.9
49475,1,10.412,3.192,0,0,1,1,0,69,1,1.1,0.9
49476,1,10.412,3.116,0,10.346916634,1,1,0,69,1,1.1,0.9
49477,1,6.384,2.204,0,0,1,1,0,138,1,1.1,0.9
49478,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49479,1,4.484,1.444,0,0,1,1,0,69,1,1.1,0.9
49480,1,7.22,1.976,0,11.9999584911,1,1,0,69,1,1.1,0.9
49481,1,3.724,0.912,0,0,1,1,0,69,1,1.1,0.9
49482,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
49483,1,28.044,2.128,0,10.9154110689,1,1,0,69,1,1.1,0.9
49484,1,4.104,0.608,0,0,1,1,0,69,1,1.1,0.9
49485,1,9.348,0.684,0,7.94838044293,1,1,0,69,1,1.1,0.9
49486,1,6.08,0.608,0,0.0117287426992,1,1,0,69,1,1.1,0.9
49487,1,4.408,0.684,0,1.68579766663,1,1,0,69,1,1.1,0.9
49488,1,4.332,-1.52,0,0.00147349237987,1,1,0,69,1,1.1,0.9
49489,1,13.756,1.216,0,2.58722158951,1,1,0,69,1,1.1,0.9
49490,1,9.728,-2.964,0,3.84051159934,1,1,0,69,1,1.1,0.9
49491,1,2.204,-0.456,0,0,1,1,0,69,1,1.1,0.9
49492,1,2.66,-0.76,0,0,1,1,0,69,1,1.1,0.9
49493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49494,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49495,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
49496,1,13.832,4.256,0,0,1,1,0,69,1,1.1,0.9
49497,1,13.452,3.192,0,0,1,1,0,230,1,1.1,0.9
49498,1,7.676,0.76,0,0,1,1,0,69,1,1.1,0.9
49499,1,8.816,1.292,0,0,1,1,0,69,1,1.1,0.9
49500,1,5.32,1.444,0,0,1,1,0,69,1,1.1,0.9
49501,1,5.852,1.596,0,0,1,1,0,69,1,1.1,0.9
49502,1,6.536,1.824,0,0,1,1,0,69,1,1.1,0.9
49503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49504,1,3.876,1.14,0,0,1,1,0,138,1,1.1,0.9
49505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49506,1,9.044,2.736,0,0,1,1,0,69,1,1.1,0.9
49507,1,7.6,2.052,0,0,1,1,0,69,1,1.1,0.9
49508,1,2.432,0.912,0,0,1,1,0,69,1,1.1,0.9
49509,1,5.928,1.368,0,0,1,1,0,69,1,1.1,0.9
49510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49511,1,7.068,2.356,0,19.9999884036,1,1,0,69,1,1.1,0.9
49512,1,8.588,2.736,0,23.9999950755,1,1,0,69,1,1.1,0.9
49513,1,6.46,1.976,0,0,1,1,0,138,1,1.1,0.9
49514,1,4.18,1.368,0,0,1,1,0,69,1,1.1,0.9
49515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49516,1,3.8,1.064,0,0,1,1,0,69,1,1.1,0.9
49517,1,8.36,2.432,0,0,1,1,0,138,1,1.1,0.9
49518,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49519,1,5.852,1.672,0,0,1,1,0,69,1,1.1,0.9
49520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49521,1,10.9,3.3,0,0,1,1,0,500,1,1.1,0.9
49522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49523,1,8.4,1.8,0,0,1,1,0,500,1,1.1,0.9
49524,1,9.956,3.192,0,0,1,1,0,69,1,1.1,0.9
49525,1,4.636,1.52,0,0,1,1,0,69,1,1.1,0.9
49526,1,4.484,1.368,0,0,1,1,0,69,1,1.1,0.9
49527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49528,1,12.464,3.648,0,0,1,1,0,69,1,1.1,0.9
49529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49530,1,5.548,1.748,0,0,1,1,0,69,1,1.1,0.9
49531,1,6.308,2.128,0,0,1,1,0,69,1,1.1,0.9
49532,1,6.688,1.748,0,0,1,1,0,138,1,1.1,0.9
49533,1,23.256,4.94,0,0,1,1,0,69,1,1.1,0.9
49534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49535,1,3.8,1.292,0,0,1,1,0,138,1,1.1,0.9
49536,1,5.244,1.368,0,0,1,1,0,69,1,1.1,0.9
49537,1,7.372,2.508,0,0,1,1,0,69,1,1.1,0.9
49538,1,14.82,4.56,0,0,1,1,0,69,1,1.1,0.9
49539,1,19.38,5.092,0,0,1,1,0,69,1,1.1,0.9
49540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49541,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
49542,1,6.916,1.9,0,0,1,1,0,69,1,1.1,0.9
49543,1,2.508,0.836,0,1.53330816181,1,1,0,69,1,1.1,0.9
49544,1,5.548,1.748,0,0,1,1,0,69,1,1.1,0.9
49545,1,6.384,2.052,0,5.74485753096,1,1,0,69,1,1.1,0.9
49546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49547,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
49548,1,5.548,1.368,0,0,1,1,0,69,1,1.1,0.9
49549,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
49550,1,4.8,1.5,0,0,1,1,0,500,1,1.1,0.9
49551,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49552,1,4.712,1.52,0,0,1,1,0,69,1,1.1,0.9
49553,1,5.776,1.976,0,0,1,1,0,69,1,1.1,0.9
49554,1,17.8,4.8,0,0,1,1,0,500,1,1.1,0.9
49555,1,4.4,1.5,0,0,1,1,0,500,1,1.1,0.9
49556,1,6.156,1.748,0,0,1,1,0,69,1,1.1,0.9
49557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49558,1,11.856,3.496,0,0,1,1,0,69,1,1.1,0.9
49559,1,5.016,1.368,0,0,1,1,0,69,1,1.1,0.9
49560,1,5.7,1.824,0,0,1,1,0,69,1,1.1,0.9
49561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49562,1,18.24,5.32,0,0,1,1,0,138,1,1.1,0.9
49563,1,4.56,1.444,0,0,1,1,0,230,1,1.1,0.9
49564,1,4.788,1.368,0,0,1,1,0,69,1,1.1,0.9
49565,1,8.892,2.28,0,0,1,1,0,69,1,1.1,0.9
49566,1,5.092,1.368,0,0,1,1,0,69,1,1.1,0.9
49567,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49568,1,9.12,2.432,0,0,1,1,0,69,1,1.1,0.9
49569,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
49570,1,9.956,2.736,0,0,1,1,0,69,1,1.1,0.9
49571,1,6.08,2.052,0,0,1,1,0,345,1,1.1,0.9
49572,1,12.9,3.6,0,0,1,1,0,500,1,1.1,0.9
49573,1,13.5,3.8,0,0,1,1,0,500,1,1.1,0.9
49574,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49576,1,3.268,1.14,0,0,1,1,0,69,1,1.1,0.9
49577,1,4,2.7,0,0,1,1,0,500,1,1.1,0.9
49578,1,107.7,87.5,0,0,1,1,0,500,1,1.1,0.9
49579,1,19.1,43.7,0,0,1,1,0,500,1,1.1,0.9
49580,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49581,1,5.168,1.672,0,0,1,1,0,69,1,1.1,0.9
49582,1,10.108,3.116,0,0,1,1,0,69,1,1.1,0.9
49583,1,13.604,2.964,0,0,1,1,0,69,1,1.1,0.9
49584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49585,1,8.512,2.432,0,0,1,1,0,69,1,1.1,0.9
49586,1,21.204,4.94,0,3.47219144119,1,1,0,69,1,1.1,0.9
49587,1,9.044,2.432,0,0,1,1,0,69,1,1.1,0.9
49588,1,9.348,2.736,0,0,1,1,0,69,1,1.1,0.9
49589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49590,1,5.168,1.748,0,0,1,1,0,69,1,1.1,0.9
49591,1,10.488,2.812,0,6.41250419648e-05,1,1,0,69,1,1.1,0.9
49592,1,8.816,2.736,0,1.37698856138,1,1,0,69,1,1.1,0.9
49593,1,6.156,1.672,0,2.44806127691,1,1,0,69,1,1.1,0.9
49594,1,4.788,1.672,0,0.999281343755,1,1,0,69,1,1.1,0.9
49595,1,2.356,0.76,0,0.00022360610163,1,1,0,69,1,1.1,0.9
49596,1,8.208,2.584,0,0.000119963193434,1,1,0,69,1,1.1,0.9
49597,1,1.9,0.532,0,0.00108190706136,1,1,0,69,1,1.1,0.9
49598,1,11.628,3.116,0,0.000712907286985,1,1,0,69,1,1.1,0.9
49599,1,11.628,3.42,0,0.000214326845855,1,1,0,69,1,1.1,0.9
49600,1,3.344,1.216,0,0.000399805074442,1,1,0,69,1,1.1,0.9
49601,1,11.324,2.736,0,4.78742483041,1,1,0,69,1,1.1,0.9
49602,1,9.804,3.04,0,0.000605402316687,1,1,0,69,1,1.1,0.9
49603,1,6.156,1.672,0,4.35103559628,1,1,0,69,1,1.1,0.9
49604,1,8.056,2.204,0,0.0017260110598,1,1,0,69,1,1.1,0.9
49605,1,9.728,3.116,0,0.00175141125269,1,1,0,69,1,1.1,0.9
49606,1,6.004,1.976,0,0,1,1,0,69,1,1.1,0.9
49607,1,8.512,2.128,0,0,1,1,0,230,1,1.1,0.9
49608,1,12.6,7.1,0,0,1,1,0,500,1,1.1,0.9
49609,1,11.4,2.964,0,0.633846458301,1,1,0,69,1,1.1,0.9
49610,1,12.996,3.8,0,8.61313784325,1,1,0,69,1,1.1,0.9
49611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49612,1,4.788,1.596,0,0,1,1,0,69,1,1.1,0.9
49613,1,4.256,1.368,0,0,1,1,0,138,1,1.1,0.9
49614,1,12.388,3.496,0,0,1,1,0,230,1,1.1,0.9
49615,1,6.84,2.432,0,0,1,1,0,69,1,1.1,0.9
49616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49618,1,6.612,2.204,0,0,1,1,0,69,1,1.1,0.9
49619,1,6.84,2.28,0,0,1,1,0,69,1,1.1,0.9
49620,1,5.396,-1.368,0,0,1,1,0,69,1,1.1,0.9
49621,1,5.852,-1.444,0,0,1,1,0,69,1,1.1,0.9
49622,1,16.34,3.648,0,8.02887247671,1,1,0,69,1,1.1,0.9
49623,1,17.176,3.876,0,0,1,1,0,69,1,1.1,0.9
49624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49625,1,7.068,1.824,0,0,1,1,0,69,1,1.1,0.9
49626,1,4.94,1.596,0,0,1,1,0,69,1,1.1,0.9
49627,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49628,1,3.344,1.064,0,0,1,1,0,69,1,1.1,0.9
49629,1,13.376,3.952,0,0,1,1,0,69,1,1.1,0.9
49630,1,5.852,1.748,0,0,1,1,0,69,1,1.1,0.9
49631,1,8.436,2.736,0,0.749906532932,1,1,0,69,1,1.1,0.9
49632,1,14.896,3.572,0,6.30238377581,1,1,0,69,1,1.1,0.9
49633,1,11.856,3.116,0,2.58613755541,1,1,0,69,1,1.1,0.9
49634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49635,1,6.08,1.748,0,0,1,1,0,69,1,1.1,0.9
49636,1,4.636,1.444,0,0,1,1,0,69,1,1.1,0.9
49637,1,7.5,54.2,0,0,1,1,0,500,1,1.1,0.9
49638,1,3.116,0.836,0,0,1,1,0,69,1,1.1,0.9
49639,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49640,1,2.508,0.836,0,0,1,1,0,69,1,1.1,0.9
49641,1,10.868,2.736,0,0,1,1,0,69,1,1.1,0.9
49642,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
49643,1,5.32,1.748,0,0,1,1,0,69,1,1.1,0.9
49644,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
49645,1,6.688,1.9,0,0,1,1,0,69,1,1.1,0.9
49646,1,7.372,1.976,0,0,1,1,0,69,1,1.1,0.9
49647,1,13.452,4.56,0,0,1,1,0,69,1,1.1,0.9
49648,1,9.88,3.116,0,0,1,1,0,69,1,1.1,0.9
49649,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
49650,1,6.612,2.052,0,0,1,1,0,69,1,1.1,0.9
49651,1,15.124,5.092,0,0,1,1,0,69,1,1.1,0.9
49652,1,7.676,2.052,0,0,1,1,0,69,1,1.1,0.9
49653,1,10.184,2.508,0,0,1,1,0,69,1,1.1,0.9
49654,1,5.776,1.9,0,0,1,1,0,69,1,1.1,0.9
49655,1,9.424,2.508,0,0,1,1,0,69,1,1.1,0.9
49656,1,4.56,1.444,0,0,1,1,0,69,1,1.1,0.9
49657,1,16.492,3.8,0,0,1,1,0,69,1,1.1,0.9
49658,1,3.8,1.064,0,0,1,1,0,69,1,1.1,0.9
49659,1,6.232,1.748,0,0,1,1,0,69,1,1.1,0.9
49660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49661,1,6.232,1.596,0,0,1,1,0,138,1,1.1,0.9
49662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49664,1,3.496,1.064,0,0,1,1,0,69,1,1.1,0.9
49665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49666,1,5.168,1.748,0,0,1,1,0,69,1,1.1,0.9
49667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49669,1,5.396,1.596,0,0,1,1,0,69,1,1.1,0.9
49670,1,4.18,1.368,0,0,1,1,0,69,1,1.1,0.9
49671,1,6.84,1.976,0,0,1,1,0,69,1,1.1,0.9
49672,1,4.94,1.672,0,0,1,1,0,69,1,1.1,0.9
49673,1,7.144,2.508,0,0,1,1,0,69,1,1.1,0.9
49674,1,5.168,1.444,0,0,1,1,0,69,1,1.1,0.9
49675,1,6.916,1.9,0,0,1,1,0,69,1,1.1,0.9
49676,1,5.624,1.9,0,0,1,1,0,69,1,1.1,0.9
49677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49679,1,5.7,1.824,0,0,1,1,0,69,1,1.1,0.9
49680,1,5.244,1.596,0,0,1,1,0,69,1,1.1,0.9
49681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49682,1,7.98,2.508,0,0,1,1,0,69,1,1.1,0.9
49683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49684,1,4.864,1.444,0,0.00143775796823,1,1,0,230,1,1.1,0.9
49685,1,5.472,1.824,0,0,1,1,0,230,1,1.1,0.9
49686,1,5.548,1.9,0,0,1,1,0,69,1,1.1,0.9
49687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49688,1,5.624,1.824,0,0,1,1,0,69,1,1.1,0.9
49689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49691,1,4.94,1.52,0,0,1,1,0,69,1,1.1,0.9
49692,1,8.968,2.508,0,23.9998821987,1,1,0,230,1,1.1,0.9
49693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49694,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
49695,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
49696,1,5.168,1.444,0,0,1,1,0,69,1,1.1,0.9
49697,1,6.536,2.356,0,0,1,1,0,69,1,1.1,0.9
49698,1,4.788,1.52,0,0,1,1,0,69,1,1.1,0.9
49699,1,0,0,0,23.9998961459,1,1,0,230,1,1.1,0.9
49700,1,12.616,3.496,0,0,1,1,0,69,1,1.1,0.9
49701,1,6.84,2.356,0,0,1,1,0,69,1,1.1,0.9
49702,1,5.548,1.824,0,0,1,1,0,69,1,1.1,0.9
49703,1,2.812,0.76,0,0,1,1,0,69,1,1.1,0.9
49704,1,5.548,1.52,0,0,1,1,0,69,1,1.1,0.9
49705,1,2.432,0.76,0,0,1,1,0,69,1,1.1,0.9
49706,1,4.332,1.444,0,0,1,1,0,69,1,1.1,0.9
49707,1,16.872,5.016,0,0,1,1,0,69,1,1.1,0.9
49708,1,6.004,2.128,0,0,1,1,0,69,1,1.1,0.9
49709,1,8.36,2.128,0,0,1,1,0,69,1,1.1,0.9
49710,1,5.472,1.444,0,0,1,1,0,69,1,1.1,0.9
49711,1,5.244,1.748,0,0,1,1,0,69,1,1.1,0.9
49712,1,4.864,1.444,0,0,1,1,0,69,1,1.1,0.9
49713,1,6.688,1.824,0,0,1,1,0,69,1,1.1,0.9
49714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49715,1,6.232,2.052,0,0,1,1,0,69,1,1.1,0.9
49716,1,6.156,1.748,0,0,1,1,0,69,1,1.1,0.9
49717,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
49718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49719,1,7.676,2.508,0,0,1,1,0,69,1,1.1,0.9
49720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49721,1,3.116,0.988,0,0,1,1,0,69,1,1.1,0.9
49722,1,2.736,0.76,0,0,1,1,0,138,1,1.1,0.9
49723,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49725,1,10.184,3.268,0,0,1,1,0,69,1,1.1,0.9
49726,1,4.56,1.52,0,0,1,1,0,69,1,1.1,0.9
49727,1,5.396,1.748,0,0,1,1,0,69,1,1.1,0.9
49728,1,6.688,1.748,0,0,1,1,0,69,1,1.1,0.9
49729,1,11.704,3.42,0,0,1,1,0,69,1,1.1,0.9
49730,1,12.084,3.04,0,0,1,1,0,69,1,1.1,0.9
49731,1,4.256,1.52,0,0,1,1,0,69,1,1.1,0.9
49732,1,7.524,2.584,0,0,1,1,0,345,1,1.1,0.9
49733,1,9.652,3.192,0,0,1,1,0,69,1,1.1,0.9
49734,1,8.9,2.6,0,0,1,1,0,500,1,1.1,0.9
49735,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49736,1,7.676,1.976,0,0,1,1,0,69,1,1.1,0.9
49737,1,14.136,4.484,0,0,1,1,0,69,1,1.1,0.9
49738,1,8.892,2.964,0,0,1,1,0,69,1,1.1,0.9
49739,1,8.968,3.116,0,0,1,1,0,69,1,1.1,0.9
49740,1,4.18,1.216,0,0,1,1,0,69,1,1.1,0.9
49741,1,4.94,1.52,0,0,1,1,0,69,1,1.1,0.9
49742,1,4.256,1.368,0,0,1,1,0,69,1,1.1,0.9
49743,1,4.332,1.292,0,0,1,1,0,69,1,1.1,0.9
49744,1,10.26,3.192,0,0,1,1,0,69,1,1.1,0.9
49745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49746,1,5.32,1.52,0,0,1,1,0,69,1,1.1,0.9
49747,1,6.156,1.976,0,0,1,1,0,69,1,1.1,0.9
49748,1,5.472,1.824,0,0,1,1,0,69,1,1.1,0.9
49749,1,10.184,2.736,0,0,1,1,0,69,1,1.1,0.9
49750,1,9.5,3.344,0,0,1,1,0,69,1,1.1,0.9
49751,1,6.916,2.432,0,0,1,1,0,69,1,1.1,0.9
49752,1,10.488,2.812,0,0,1,1,0,69,1,1.1,0.9
49753,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
49754,1,5.168,1.52,0,0,1,1,0,69,1,1.1,0.9
49755,1,5.624,1.824,0,0,1,1,0,69,1,1.1,0.9
49756,1,7.448,2.508,0,0,1,1,0,69,1,1.1,0.9
49757,1,2.204,0.76,0,0,1,1,0,69,1,1.1,0.9
49758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49759,1,7.904,2.66,0,0,1,1,0,69,1,1.1,0.9
49760,1,9.88,2.66,0,0,1,1,0,69,1,1.1,0.9
49761,1,7.372,2.584,0,0,1,1,0,69,1,1.1,0.9
49762,1,12.54,3.572,0,0,1,1,0,69,1,1.1,0.9
49763,1,10.184,2.812,0,0,1,1,0,69,1,1.1,0.9
49764,1,7.524,2.204,0,0,1,1,0,69,1,1.1,0.9
49765,1,12.54,3.42,0,0,1,1,0,69,1,1.1,0.9
49766,1,6.764,2.356,0,0,1,1,0,69,1,1.1,0.9
49767,1,9.12,2.432,0,0,1,1,0,69,1,1.1,0.9
49768,1,4.864,1.52,0,0,1,1,0,69,1,1.1,0.9
49769,1,3.8,1.216,0,0,1,1,0,69,1,1.1,0.9
49770,1,9.424,2.432,0,0,1,1,0,69,1,1.1,0.9
49771,1,18.316,5.016,0,0,1,1,0,69,1,1.1,0.9
49772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49774,1,4.864,1.748,0,0,1,1,0,69,1,1.1,0.9
49775,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
49776,1,10.868,3.116,0,0,1,1,0,69,1,1.1,0.9
49777,1,8.284,2.508,0,0,1,1,0,69,1,1.1,0.9
49778,1,14.212,3.8,0,0,1,1,0,69,1,1.1,0.9
49779,1,5.928,1.444,0,0,1,1,0,69,1,1.1,0.9
49780,1,8.892,2.356,0,0,1,1,0,69,1,1.1,0.9
49781,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
49782,1,13.148,4.256,0,0,1,1,0,69,1,1.1,0.9
49783,1,7.22,2.584,0,0,1,1,0,69,1,1.1,0.9
49784,1,4.408,1.368,0,0,1,1,0,69,1,1.1,0.9
49785,1,12.16,3.648,0,0,1,1,0,69,1,1.1,0.9
49786,1,8.816,2.964,0,0,1,1,0,69,1,1.1,0.9
49787,1,12.16,3.496,0,0,1,1,0,69,1,1.1,0.9
49788,1,16.948,5.244,0,0,1,1,0,69,1,1.1,0.9
49789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49790,1,19.836,5.7,0,0,1,1,0,69,1,1.1,0.9
49791,1,5.928,1.976,0,0,1,1,0,69,1,1.1,0.9
49792,1,4.408,1.292,0,0,1,1,0,69,1,1.1,0.9
49793,1,14.06,4.408,0,0,1,1,0,69,1,1.1,0.9
49794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49795,1,6.384,2.052,0,23.9974248305,1,1,0,230,1,1.1,0.9
49796,1,8.132,2.356,0,0,1,1,0,69,1,1.1,0.9
49797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49798,1,9.196,2.356,0,0,1,1,0,69,1,1.1,0.9
49799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49800,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49801,1,9.576,2.812,0,0,1,1,0,345,1,1.1,0.9
49802,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49803,1,14.972,4.636,0,0,1,1,0,230,1,1.1,0.9
49804,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49805,1,5.396,1.976,0,0,1,1,0,69,1,1.1,0.9
49806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49807,1,8.36,2.508,0,0,1,1,0,69,1,1.1,0.9
49808,1,13.452,4.18,0,0,1,1,0,69,1,1.1,0.9
49809,1,9.956,3.116,0,0,1,1,0,69,1,1.1,0.9
49810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49811,1,12.996,3.42,0,0,1,1,0,69,1,1.1,0.9
49812,1,7.068,1.672,0,0,1,1,0,69,1,1.1,0.9
49813,1,6.156,1.748,0,0,1,1,0,69,1,1.1,0.9
49814,1,6.46,1.824,0,0,1,1,0,69,1,1.1,0.9
49815,1,6.84,2.28,0,0,1,1,0,69,1,1.1,0.9
49816,1,2.964,0.836,0,0,1,1,0,69,1,1.1,0.9
49817,1,3.8,1.216,0,0,1,1,0,69,1,1.1,0.9
49818,1,12.084,3.192,0,0,1,1,0,69,1,1.1,0.9
49819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49820,1,7.904,2.28,0,0,1,1,0,69,1,1.1,0.9
49821,1,16.188,4.864,0,0,1,1,0,69,1,1.1,0.9
49822,1,19.456,6.46,0,0,1,1,0,69,1,1.1,0.9
49823,1,10.412,3.344,0,0,1,1,0,69,1,1.1,0.9
49824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49825,1,15.884,5.244,0,0,1,1,0,69,1,1.1,0.9
49826,1,5.396,1.824,0,0,1,1,0,69,1,1.1,0.9
49827,1,13.3,3.572,0,0,1,1,0,69,1,1.1,0.9
49828,1,13.148,4.18,0,0,1,1,0,69,1,1.1,0.9
49829,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49830,1,12.236,3.648,0,0,1,1,0,69,1,1.1,0.9
49831,1,14.44,4.332,0,0,1,1,0,69,1,1.1,0.9
49832,1,9.88,3.116,0,0,1,1,0,69,1,1.1,0.9
49833,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
49834,1,7.98,2.052,0,0,1,1,0,69,1,1.1,0.9
49835,1,15.276,4.256,0,0,1,1,0,69,1,1.1,0.9
49836,1,10.184,3.192,0,0,1,1,0,69,1,1.1,0.9
49837,1,9.348,2.736,0,0,1,1,0,345,1,1.1,0.9
49838,1,0,0,0,55.9997962687,1,1,0,345,1,1.1,0.9
49839,1,3.04,1.064,0,0,1,1,0,69,1,1.1,0.9
49840,1,6.536,2.128,0,0,1,1,0,69,1,1.1,0.9
49841,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49842,1,4.104,1.216,0,0,1,1,0,69,1,1.1,0.9
49843,1,16.644,5.472,0,0,1,1,0,69,1,1.1,0.9
49844,1,4.636,1.368,0,0,1,1,0,69,1,1.1,0.9
49845,1,20.52,6.308,0,0,1,1,0,69,1,1.1,0.9
49846,1,6.308,1.824,0,0,1,1,0,69,1,1.1,0.9
49847,1,13.756,4.028,0,0,1,1,0,69,1,1.1,0.9
49848,1,13.452,4.332,0,0,1,1,0,69,1,1.1,0.9
49849,1,13.908,3.952,0,0,1,1,0,69,1,1.1,0.9
49850,1,16.34,5.092,0,0,1,1,0,69,1,1.1,0.9
49851,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49852,1,0,0,0,95.9995311949,1,1,0,230,1,1.1,0.9
49853,1,6.688,2.052,0,0,1,1,0,69,1,1.1,0.9
49854,1,4.788,1.672,0,0,1,1,0,69,1,1.1,0.9
49855,1,8.436,2.508,0,0,1,1,0,138,1,1.1,0.9
49856,1,4.864,1.672,0,0,1,1,0,69,1,1.1,0.9
49857,1,10.184,2.66,0,0,1,1,0,69,1,1.1,0.9
49858,1,7.98,2.508,0,0,1,1,0,69,1,1.1,0.9
49859,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49860,1,10.64,3.572,0,0,1,1,0,69,1,1.1,0.9
49861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49862,1,10.184,2.888,0,0,1,1,0,69,1,1.1,0.9
49863,1,4.94,1.596,0,0,1,1,0,69,1,1.1,0.9
49864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49865,1,5.396,1.9,0,0,1,1,0,230,1,1.1,0.9
49866,1,9.12,2.356,0,0,1,1,0,69,1,1.1,0.9
49867,1,11.78,3.496,0,0,1,1,0,69,1,1.1,0.9
49868,1,6.46,1.9,0,0,1,1,0,69,1,1.1,0.9
49869,1,3.04,0.912,0,0,1,1,0,69,1,1.1,0.9
49870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49871,1,6.004,2.052,0,0,1,1,0,69,1,1.1,0.9
49872,1,5.776,1.672,0,0,1,1,0,69,1,1.1,0.9
49873,1,7.98,2.432,0,0,1,1,0,69,1,1.1,0.9
49874,1,11.856,3.496,0,0,1,1,0,69,1,1.1,0.9
49875,1,9.044,2.584,0,0,1,1,0,69,1,1.1,0.9
49876,1,12.464,3.876,0,0,1,1,0,69,1,1.1,0.9
49877,1,7.448,2.356,0,0,1,1,0,69,1,1.1,0.9
49878,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49879,1,8.056,2.432,0,0,1,1,0,69,1,1.1,0.9
49880,1,5.928,1.9,0,0,1,1,0,69,1,1.1,0.9
49881,1,4.712,1.216,0,0,1,1,0,69,1,1.1,0.9
49882,1,6.764,2.052,0,0,1,1,0,69,1,1.1,0.9
49883,1,7.676,2.66,0,0,1,1,0,69,1,1.1,0.9
49884,1,10.032,2.964,0,0,1,1,0,69,1,1.1,0.9
49885,1,14.06,4.484,0,0,1,1,0,69,1,1.1,0.9
49886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49887,1,10.792,3.192,0,0,1,1,0,69,1,1.1,0.9
49888,1,5.244,1.672,0,0,1,1,0,69,1,1.1,0.9
49889,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
49890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49891,1,11.476,2.888,0,0,1,1,0,69,1,1.1,0.9
49892,1,8.74,2.736,0,0,1,1,0,345,1,1.1,0.9
49893,1,13.3,3.496,0,0,1,1,0,69,1,1.1,0.9
49894,1,8.36,2.964,0,0,1,1,0,69,1,1.1,0.9
49895,1,7.752,2.128,0,0,1,1,0,69,1,1.1,0.9
49896,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49897,1,4.332,1.368,0,0,1,1,0,69,1,1.1,0.9
49898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49899,1,5.396,1.824,0,0,1,1,0,69,1,1.1,0.9
49900,1,5.092,1.52,0,0,1,1,0,69,1,1.1,0.9
49901,1,5.852,1.672,0,0,1,1,0,345,1,1.1,0.9
49902,1,9.196,2.432,0,0,1,1,0,69,1,1.1,0.9
49903,1,16.036,5.016,0,0,1,1,0,69,1,1.1,0.9
49904,1,14.06,4.18,0,0,1,1,0,69,1,1.1,0.9
49905,1,4.256,1.368,0,0,1,1,0,69,1,1.1,0.9
49906,1,8.968,2.736,0,0,1,1,0,69,1,1.1,0.9
49907,1,7.524,2.66,0,0,1,1,0,69,1,1.1,0.9
49908,1,12.236,4.18,0,0,1,1,0,69,1,1.1,0.9
49909,1,7.676,1.9,0,0,1,1,0,69,1,1.1,0.9
49910,1,7.98,2.28,0,0,1,1,0,69,1,1.1,0.9
49911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49912,1,2.28,0.836,0,0,1,1,0,69,1,1.1,0.9
49913,1,9.196,3.192,0,0,1,1,0,69,1,1.1,0.9
49914,1,22.724,6.08,0,0,1,1,0,69,1,1.1,0.9
49915,1,12.008,3.648,0,0,1,1,0,69,1,1.1,0.9
49916,1,9.196,2.888,0,0,1,1,0,69,1,1.1,0.9
49917,1,6.308,2.204,0,0,1,1,0,69,1,1.1,0.9
49918,1,6.156,1.9,0,0,1,1,0,69,1,1.1,0.9
49919,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49920,1,15.58,5.396,0,0,1,1,0,69,1,1.1,0.9
49921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49922,1,8.664,2.66,0,0,1,1,0,69,1,1.1,0.9
49923,1,13.452,3.572,0,0,1,1,0,69,1,1.1,0.9
49924,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49925,1,6.08,2.128,0,0,1,1,0,69,1,1.1,0.9
49926,1,3.952,1.064,0,0,1,1,0,69,1,1.1,0.9
49927,1,4.864,1.444,0,0,1,1,0,69,1,1.1,0.9
49928,1,7.904,2.28,0,0,1,1,0,69,1,1.1,0.9
49929,1,5.624,1.596,0,0,1,1,0,69,1,1.1,0.9
49930,1,6.232,1.824,0,0,1,1,0,69,1,1.1,0.9
49931,1,11.02,3.572,0,0,1,1,0,69,1,1.1,0.9
49932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49933,1,29.792,8.284,0,0,1,1,0,138,1,1.1,0.9
49934,1,10.792,2.508,0,0,1,1,0,69,1,1.1,0.9
49935,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
49936,1,4.864,1.52,0,0,1,1,0,69,1,1.1,0.9
49937,1,7.448,2.204,0,0,1,1,0,69,1,1.1,0.9
49938,1,9.12,1.748,0,0,1,1,0,69,1,1.1,0.9
49939,1,0,0,0,21.842016213,1,1,0,138,1,1.1,0.9
49940,1,6.612,2.28,0,0,1,1,0,69,1,1.1,0.9
49941,1,5.396,1.368,0,0,1,1,0,69,1,1.1,0.9
49942,1,4.864,1.52,0,0,1,1,0,69,1,1.1,0.9
49943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49944,1,2.888,0.76,0,0,1,1,0,69,1,1.1,0.9
49945,1,4.94,-2.052,0,0,1,1,0,69,1,1.1,0.9
49946,1,3.04,0,0,0,1,1,0,69,1,1.1,0.9
49947,1,4.028,0.684,0,0,1,1,0,69,1,1.1,0.9
49948,1,7.524,1.216,0,0,1,1,0,69,1,1.1,0.9
49949,1,16.264,4.636,0,0,1,1,0,69,1,1.1,0.9
49950,1,9.196,2.204,0,0,1,1,0,69,1,1.1,0.9
49951,1,8.284,2.356,0,0,1,1,0,69,1,1.1,0.9
49952,1,8.056,2.584,0,0,1,1,0,69,1,1.1,0.9
49953,1,8.512,2.356,0,0,1,1,0,69,1,1.1,0.9
49954,1,5.3,1.5,0,0,1,1,0,500,1,1.1,0.9
49955,1,6.764,2.28,0,0,1,1,0,69,1,1.1,0.9
49956,1,3.192,0.836,0,0,1,1,0,69,1,1.1,0.9
49957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49958,1,6.612,1.748,0,0,1,1,0,69,1,1.1,0.9
49959,1,3.724,1.216,0,0,1,1,0,69,1,1.1,0.9
49960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49961,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
49962,1,9.196,2.204,0,0,1,1,0,69,1,1.1,0.9
49963,1,4.636,1.216,0,6.06059109539,1,1,0,69,1,1.1,0.9
49964,1,13.604,4.104,0,0,1,1,0,69,1,1.1,0.9
49965,1,8.664,2.052,0,0,1,1,0,138,1,1.1,0.9
49966,1,4.18,1.368,0,0,1,1,0,69,1,1.1,0.9
49967,1,12.92,3.8,0,0,1,1,0,69,1,1.1,0.9
49968,1,6.46,1.976,0,0,1,1,0,69,1,1.1,0.9
49969,1,0,0,0,0,1,1,0,345,1,1.1,0.9
49970,1,5.548,1.52,0,0,1,1,0,345,1,1.1,0.9
49971,1,2.812,0.988,0,0,1,1,0,69,1,1.1,0.9
49972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49973,1,4.712,1.52,0,0,1,1,0,69,1,1.1,0.9
49974,1,4.56,1.292,0,0,1,1,0,69,1,1.1,0.9
49975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49976,1,3.876,1.14,0,0,1,1,0,69,1,1.1,0.9
49977,1,6.08,1.9,0,0,1,1,0,138,1,1.1,0.9
49978,1,2.356,0.836,0,0,1,1,0,69,1,1.1,0.9
49979,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
49980,1,13.68,1.292,0,0,1,1,0,69,1,1.1,0.9
49981,1,6.08,1.9,0,0,1,1,0,69,1,1.1,0.9
49982,1,2.28,0.76,0,0,1,1,0,69,1,1.1,0.9
49983,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49984,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49985,1,5.32,1.672,0,0,1,1,0,69,1,1.1,0.9
49986,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
49987,1,7.296,2.508,0,0,1,1,0,69,1,1.1,0.9
49988,1,2.28,0.684,0,0,1,1,0,69,1,1.1,0.9
49989,1,4.94,1.672,0,0,1,1,0,69,1,1.1,0.9
49990,1,22.192,6.764,0,0,1,1,0,69,1,1.1,0.9
49991,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49992,1,6.384,1.748,0,0,1,1,0,69,1,1.1,0.9
49993,1,11.7,9.4,0,0,1,1,0,500,1,1.1,0.9
49994,1,0,0,0,0,1,1,0,500,1,1.1,0.9
49995,1,8.968,2.812,0,0,1,1,0,69,1,1.1,0.9
49996,1,5.244,1.596,0,0,1,1,0,138,1,1.1,0.9
49997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
49998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
49999,1,9.728,2.888,0,0,1,1,0,230,1,1.1,0.9
50000,1,5.396,1.9,0,0,1,1,0,230,1,1.1,0.9
50001,1,10.336,3.496,0,0,1,1,0,69,1,1.1,0.9
50002,1,18.696,6.004,0,0,1,1,0,69,1,1.1,0.9
50003,1,10.64,1.14,0,0,1,1,0,69,1,1.1,0.9
50004,1,2.888,0.608,0,0,1,1,0,69,1,1.1,0.9
50005,1,12.312,4.028,0,0,1,1,0,69,1,1.1,0.9
50006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50007,1,4.332,1.216,0,0,1,1,0,69,1,1.1,0.9
50008,1,8.74,2.508,0,0.000133601992264,1,1,0,69,1,1.1,0.9
50009,1,6.764,2.128,0,8.37293499835,1,1,0,69,1,1.1,0.9
50010,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
50011,1,3.876,1.216,0,0,1,1,0,138,1,1.1,0.9
50012,1,5.244,1.672,0,0,1,1,0,69,1,1.1,0.9
50013,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50014,1,2.736,0.988,0,0,1,1,0,69,1,1.1,0.9
50015,1,4.864,1.368,0,0,1,1,0,345,1,1.1,0.9
50016,1,6.84,2.052,0,0,1,1,0,69,1,1.1,0.9
50017,1,10.184,3.344,0,0,1,1,0,345,1,1.1,0.9
50018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50019,1,6.004,1.672,0,0,1,1,0,138,1,1.1,0.9
50020,1,4.94,1.596,0,0,1,1,0,138,1,1.1,0.9
50021,1,5.548,1.824,0,0,1,1,0,138,1,1.1,0.9
50022,1,3.268,0.988,0,0,1,1,0,138,1,1.1,0.9
50023,1,6.992,1.824,0,0,1,1,0,69,1,1.1,0.9
50024,1,4.18,1.52,0,0,1,1,0,138,1,1.1,0.9
50025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50026,1,8.892,2.736,0,4.41257118296,1,1,0,69,1,1.1,0.9
50027,1,10.488,3.116,0,7.23929798467,1,1,0,69,1,1.1,0.9
50028,1,2.964,0.76,0,0,1,1,0,69,1,1.1,0.9
50029,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
50030,1,8.132,2.584,0,0,1,1,0,69,1,1.1,0.9
50031,1,11.324,1.064,0,0,1,1,0,69,1,1.1,0.9
50032,1,13.148,3.116,0,0,1,1,0,69,1,1.1,0.9
50033,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50034,1,2.888,0.988,0,0,1,1,0,69,1,1.1,0.9
50035,1,8.284,2.356,0,0,1,1,0,69,1,1.1,0.9
50036,1,1.824,0.684,0,0,1,1,0,69,1,1.1,0.9
50037,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
50038,1,3.496,0.912,0,0,1,1,0,69,1,1.1,0.9
50039,1,3.8,1.14,0,0,1,1,0,69,1,1.1,0.9
50040,1,2.812,0.684,0,0,1,1,0,138,1,1.1,0.9
50041,1,15.884,4.484,0,0,1,1,0,69,1,1.1,0.9
50042,1,4.484,1.216,0,0,1,1,0,138,1,1.1,0.9
50043,1,3.952,1.14,0,0,1,1,0,69,1,1.1,0.9
50044,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
50045,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50046,1,12.312,3.876,0,0,1,1,0,69,1,1.1,0.9
50047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50048,1,2.964,0.988,0,0,1,1,0,138,1,1.1,0.9
50049,1,2.584,0.836,0,0,1,1,0,345,1,1.1,0.9
50050,1,4.484,1.444,0,0,1,1,0,69,1,1.1,0.9
50051,1,5.32,1.824,0,0,1,1,0,69,1,1.1,0.9
50052,1,3.268,0.912,0,0,1,1,0,69,1,1.1,0.9
50053,1,3.724,1.064,0,0,1,1,0,69,1,1.1,0.9
50054,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
50055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50056,1,4.484,1.292,0,0,1,1,0,138,1,1.1,0.9
50057,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
50058,1,1.9,0.608,0,0,1,1,0,69,1,1.1,0.9
50059,1,7.752,2.204,0,0,1,1,0,69,1,1.1,0.9
50060,1,3.04,0.836,0,0,1,1,0,69,1,1.1,0.9
50061,1,3.268,0.988,0,0,1,1,0,69,1,1.1,0.9
50062,1,5.548,1.672,0,0,1,1,0,69,1,1.1,0.9
50063,1,5.776,1.9,0,0,1,1,0,69,1,1.1,0.9
50064,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
50065,1,2.812,0.836,0,0,1,1,0,69,1,1.1,0.9
50066,1,9.424,2.812,0,0,1,1,0,69,1,1.1,0.9
50067,1,0,0,0,47.9994983417,1,1,0,230,1,1.1,0.9
50068,1,5.624,1.672,0,0,1,1,0,69,1,1.1,0.9
50069,1,3.42,1.14,0,0,1,1,0,69,1,1.1,0.9
50070,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
50071,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
50072,1,3.724,1.14,0,0,1,1,0,69,1,1.1,0.9
50073,1,2.812,0.684,0,0,1,1,0,69,1,1.1,0.9
50074,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
50075,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
50076,1,5.168,1.292,0,0,1,1,0,69,1,1.1,0.9
50077,1,1.824,0.608,0,0,1,1,0,69,1,1.1,0.9
50078,1,12.16,3.268,0,0,1,1,0,230,1,1.1,0.9
50079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50080,1,3.116,0.988,0,0,1,1,0,69,1,1.1,0.9
50081,1,9.044,2.508,0,0,1,1,0,69,1,1.1,0.9
50082,1,17.632,4.94,0,0,1,1,0,69,1,1.1,0.9
50083,1,6.08,1.748,0,0,1,1,0,69,1,1.1,0.9
50084,1,13.908,4.408,0,0,1,1,0,69,1,1.1,0.9
50085,1,6.232,2.052,0,0,1,1,0,69,1,1.1,0.9
50086,1,8.056,2.736,0,0,1,1,0,69,1,1.1,0.9
50087,1,11.856,3.04,0,0,1,1,0,69,1,1.1,0.9
50088,1,12.844,2.812,0,0,1,1,0,69,1,1.1,0.9
50089,1,11.856,3.572,0,0,1,1,0,69,1,1.1,0.9
50090,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
50091,1,7.22,2.204,0,0,1,1,0,69,1,1.1,0.9
50092,1,8.664,2.964,0,0,1,1,0,69,1,1.1,0.9
50093,1,10.184,2.66,0,0,1,1,0,69,1,1.1,0.9
50094,1,6.612,1.976,0,0,1,1,0,69,1,1.1,0.9
50095,1,6.764,2.128,0,0,1,1,0,69,1,1.1,0.9
50096,1,4.864,1.444,0,0,1,1,0,69,1,1.1,0.9
50097,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
50098,1,8.132,2.28,0,0,1,1,0,69,1,1.1,0.9
50099,1,6.46,1.9,0,0,1,1,0,69,1,1.1,0.9
50100,1,5.852,1.824,0,0,1,1,0,69,1,1.1,0.9
50101,1,7.448,2.356,0,0,1,1,0,69,1,1.1,0.9
50102,1,10.108,2.66,0,0,1,1,0,69,1,1.1,0.9
50103,1,23.56,5.016,0,0,1,1,0,69,1,1.1,0.9
50104,1,13.984,3.42,0,0,1,1,0,69,1,1.1,0.9
50105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50106,1,4.484,1.444,0,0,1,1,0,69,1,1.1,0.9
50107,1,3.192,0.836,0,0,1,1,0,69,1,1.1,0.9
50108,1,2.128,0.684,0,0,1,1,0,69,1,1.1,0.9
50109,1,12.692,3.496,0,0,1,1,0,69,1,1.1,0.9
50110,1,2.888,0.684,0,0,1,1,0,69,1,1.1,0.9
50111,1,12.616,3.876,0,0,1,1,0,69,1,1.1,0.9
50112,1,4.028,1.14,0,0,1,1,0,69,1,1.1,0.9
50113,1,10.26,3.116,0,0,1,1,0,69,1,1.1,0.9
50114,1,3.42,1.064,0,0,1,1,0,69,1,1.1,0.9
50115,1,7.296,2.052,0,0,1,1,0,69,1,1.1,0.9
50116,1,13.604,4.256,0,0,1,1,0,69,1,1.1,0.9
50117,1,5.472,1.52,0,0,1,1,0,69,1,1.1,0.9
50118,1,6.232,1.748,0,0,1,1,0,69,1,1.1,0.9
50119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50122,1,5.32,1.52,0,0,1,1,0,69,1,1.1,0.9
50123,1,22.876,6.08,0,0,1,1,0,69,1,1.1,0.9
50124,1,24.852,6.308,0,0,1,1,0,69,1,1.1,0.9
50125,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50127,1,0,0,0,20.077640863,1,1,0,230,1,1.1,0.9
50128,1,9.424,2.204,0,0,1,1,0,69,1,1.1,0.9
50129,1,0,0,0,0,1,1,0,500,1,1.1,0.9
50130,1,17.252,5.32,0,0,1,1,0,69,1,1.1,0.9
50131,1,0,0,0,19.9997269041,1,1,0,345,1,1.1,0.9
50132,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50133,1,25.992,5.852,0,0,1,1,0,69,1,1.1,0.9
50134,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75442,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75444,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75445,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75450,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75451,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75454,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75462,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75463,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75470,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75473,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75476,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75477,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75480,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75481,1,0,-3.572,0,0,1,1,0,69,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75483,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75486,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75491,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75492,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75493,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75498,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75502,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75505,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75511,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75526,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75529,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75530,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75536,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75538,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75544,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75549,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75551,1,0,-2.888,0,0,1,1,0,69,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75555,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75556,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75558,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75560,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75561,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75562,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75565,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75566,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75570,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75572,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75576,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75578,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75581,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75583,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75584,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75586,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75587,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75588,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75590,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75592,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75593,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75595,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75597,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75598,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75600,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75601,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75603,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75605,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75606,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75607,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
