bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
75611,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75613,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75615,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75617,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75618,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75619,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75620,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75621,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75622,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75623,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75624,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75628,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75629,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75632,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75633,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75634,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75635,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75638,2,0,0,0,0,1,1,0,69,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75642,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,1.444,0.532,0,0,1,1,0,69,1,1.1,0.9
75645,1,5.092,1.368,0,0,1,1,0,69,1,1.1,0.9
75646,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,1,4.256,1.216,0,0,1,1,0,69,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,35.264,7.98,0,0,1,1,0,69,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75652,1,18.62,3.8,0,0,1,1,0,69,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,16.34,4.028,0,0,1,1,0,69,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75656,1,7.448,2.052,0,0,1,1,0,69,1,1.1,0.9
75657,1,4.864,1.596,0,0,1,1,0,69,1,1.1,0.9
75658,1,2.28,0.76,0,0,1,1,0,69,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,9.272,2.432,0,0,1,1,0,69,1,1.1,0.9
75661,1,12.92,3.42,0,0,1,1,0,69,1,1.1,0.9
75662,1,4.56,1.596,0,0,1,1,0,69,1,1.1,0.9
75663,1,5.016,1.444,0,0,1,1,0,69,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,1,3.04,0.836,0,0,1,1,0,69,1,1.1,0.9
75666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,1,11.4,3.724,0,0,1,1,0,69,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75669,1,2.66,0.76,0,0,1,1,0,69,1,1.1,0.9
75670,1,4.712,1.368,0,0,1,1,0,69,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,3.724,1.292,0,0,1,1,0,69,1,1.1,0.9
75673,1,17.784,3.724,0,0,1,1,0,69,1,1.1,0.9
75674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75675,1,22.724,4.56,0,0,1,1,0,69,1,1.1,0.9
75676,1,2.888,0.912,0,0,1,1,0,69,1,1.1,0.9
75677,1,9.5,2.964,0,0,1,1,0,69,1,1.1,0.9
75678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75679,1,6.004,1.672,0,0,1,1,0,69,1,1.1,0.9
75680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75681,1,27.968,6.916,0,0,1,1,0,69,1,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75683,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75686,1,6.612,1.748,0,0,1,1,0,69,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,0.912,0.304,0,0,1,1,0,69,1,1.1,0.9
75689,1,14.44,3.8,0,0,1,1,0,69,1,1.1,0.9
75690,1,4.256,0.912,0,0,1,1,0,69,1,1.1,0.9
75691,1,9.272,2.204,0,0,1,1,0,69,1,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,9.348,2.812,0,0,1,1,0,69,1,1.1,0.9
75694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75695,1,9.88,2.28,0,0,1,1,0,69,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75697,1,6.08,1.368,0,0,1,1,0,69,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75699,1,6.308,1.672,0,0,1,1,0,69,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,8.892,2.432,0,0,1,1,0,69,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75704,1,35.644,8.816,0,0,1,1,0,69,1,1.1,0.9
75705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75706,1,6.232,1.748,0,0,1,1,0,69,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75708,1,5.32,1.672,0,0,1,1,0,69,1,1.1,0.9
75709,1,2.432,0.836,0,0,1,1,0,69,1,1.1,0.9
75710,1,7.068,2.052,0,0,1,1,0,69,1,1.1,0.9
75711,1,12.236,3.04,0,0,1,1,0,69,1,1.1,0.9
75712,1,4.56,1.52,0,0,1,1,0,69,1,1.1,0.9
75713,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75715,1,3.724,0.988,0,0,1,1,0,69,1,1.1,0.9
75716,1,3.268,0.836,0,0,1,1,0,69,1,1.1,0.9
75717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75718,1,11.324,3.42,0,0,1,1,0,69,1,1.1,0.9
75719,1,3.496,0.76,0,0,1,1,0,69,1,1.1,0.9
75720,1,8.664,2.432,0,0,1,1,0,69,1,1.1,0.9
75721,1,12.312,3.268,0,0,1,1,0,69,1,1.1,0.9
75722,1,3.344,0.836,0,0,1,1,0,69,1,1.1,0.9
75723,1,6.688,1.9,0,0,1,1,0,69,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,2.432,0.684,0,0,1,1,0,69,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75728,1,8.132,1.672,0,0,1,1,0,69,1,1.1,0.9
75729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75730,1,14.896,3.876,0,0,1,1,0,69,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75732,1,10.108,2.736,0,0,1,1,0,69,1,1.1,0.9
75733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75734,1,4.636,1.368,0,0,1,1,0,69,1,1.1,0.9
75735,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75738,1,9.956,2.736,0,0,1,1,0,69,1,1.1,0.9
75739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75741,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75743,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75744,1,6.156,1.596,0,0,1,1,0,69,1,1.1,0.9
75745,1,11.552,2.356,0,0,1,1,0,69,1,1.1,0.9
75746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75747,1,8.208,2.432,0,0,1,1,0,69,1,1.1,0.9
75748,1,3.116,0.76,0,0,1,1,0,69,1,1.1,0.9
75749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75750,1,15.96,3.42,0,0,1,1,0,69,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75754,1,27.74,6.08,0,0,1,1,0,69,1,1.1,0.9
75755,1,8.816,2.28,0,0,1,1,0,69,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75757,1,9.728,2.28,0,0,1,1,0,69,1,1.1,0.9
75758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75760,1,5.928,1.672,0,0,1,1,0,69,1,1.1,0.9
75761,1,4.712,1.368,0,0,1,1,0,69,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,1,9.956,3.04,0,0,1,1,0,69,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75765,1,10.792,2.736,0,0,1,1,0,69,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,8.664,1.976,0,0,1,1,0,69,1,1.1,0.9
75768,1,5.776,1.368,0,0,1,1,0,69,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75770,1,15.276,4.028,0,0,1,1,0,69,1,1.1,0.9
75771,1,6.232,1.52,0,0,1,1,0,69,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75774,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
75775,1,12.388,2.736,0,0,1,1,0,69,1,1.1,0.9
75776,1,2.508,0.608,0,0,1,1,0,69,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75778,1,8.968,1.748,0,0,1,1,0,69,1,1.1,0.9
75779,1,3.952,1.368,0,0,1,1,0,69,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75783,1,21.736,4.864,0,0,1,1,0,69,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75785,1,12.236,3.344,0,0,1,1,0,69,1,1.1,0.9
75786,1,7.524,2.128,0,0,1,1,0,69,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75789,1,4.256,1.292,0,0,1,1,0,69,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75791,1,8.284,2.052,0,0,1,1,0,69,1,1.1,0.9
75792,1,4.408,1.444,0,0,1,1,0,69,1,1.1,0.9
75793,1,1.444,0.456,0,0,1,1,0,69,1,1.1,0.9
75794,1,7.828,2.128,0,0,1,1,0,69,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75796,1,6.84,1.976,0,0,1,1,0,69,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75798,1,37.772,9.88,0,0,1,1,0,69,1,1.1,0.9
75799,1,5.168,1.672,0,0,1,1,0,69,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75802,1,2.584,0.684,0,0,1,1,0,69,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75804,1,3.42,0.988,0,0,1,1,0,69,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75807,1,9.12,2.508,0,0,1,1,0,69,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,8.588,2.508,0,0,1,1,0,69,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75816,1,11.476,2.964,0,0,1,1,0,69,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75818,1,8.132,2.432,0,0,1,1,0,69,1,1.1,0.9
75819,1,10.868,2.432,0,0,1,1,0,69,1,1.1,0.9
75820,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75822,1,3.116,0.684,0,0,1,1,0,69,1,1.1,0.9
75823,1,6.08,1.976,0,0,1,1,0,69,1,1.1,0.9
75824,1,12.388,3.724,0,0,1,1,0,69,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,16.264,3.496,0,0,1,1,0,69,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75829,1,8.816,1.9,0,0,1,1,0,69,1,1.1,0.9
75830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75832,1,6.688,1.9,0,0,1,1,0,69,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75834,1,26.22,6.764,0,0,1,1,0,69,1,1.1,0.9
75835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75836,1,3.192,0.988,0,0,1,1,0,69,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,5.928,1.748,0,0,1,1,0,69,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75840,1,34.2,7.98,0,0,1,1,0,69,1,1.1,0.9
75841,1,5.168,1.748,0,0,1,1,0,69,1,1.1,0.9
75842,1,1.824,0.532,0,0,1,1,0,69,1,1.1,0.9
75843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75844,1,4.56,1.444,0,0,1,1,0,69,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75846,1,4.332,1.292,0,0,1,1,0,69,1,1.1,0.9
75847,1,1.748,0.608,0,0,1,1,0,69,1,1.1,0.9
75848,1,12.844,3.648,0,0,1,1,0,69,1,1.1,0.9
75849,1,17.252,4.636,0,0,1,1,0,69,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,14.592,4.712,0,0,1,1,0,69,1,1.1,0.9
75852,1,4.028,1.216,0,0,1,1,0,69,1,1.1,0.9
75853,1,3.344,1.14,0,0,1,1,0,69,1,1.1,0.9
75854,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
75855,1,2.508,0.684,0,0,1,1,0,69,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75857,1,26.144,7.904,0,0,1,1,0,69,1,1.1,0.9
75858,1,34.656,9.956,0,0,1,1,0,69,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75860,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
75861,1,15.276,4.788,0,0,1,1,0,69,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75863,1,24.624,6.232,0,0,1,1,0,69,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75865,1,10.792,2.66,0,0,1,1,0,69,1,1.1,0.9
75866,1,7.22,1.748,0,0,1,1,0,69,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75868,1,15.96,3.572,0,0,1,1,0,69,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,3.8,1.368,0,0,1,1,0,69,1,1.1,0.9
75871,1,7.372,2.28,0,0,1,1,0,69,1,1.1,0.9
75872,1,3.876,1.368,0,0,1,1,0,69,1,1.1,0.9
75873,1,10.108,2.128,0,0,1,1,0,69,1,1.1,0.9
75874,1,7.98,2.28,0,0,1,1,0,69,1,1.1,0.9
75875,1,8.968,2.584,0,0,1,1,0,69,1,1.1,0.9
75876,1,7.904,2.508,0,0,1,1,0,69,1,1.1,0.9
75877,1,48.716,12.616,0,0,1,1,0,69,1,1.1,0.9
75878,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
75879,1,3.648,0.988,0,0,1,1,0,69,1,1.1,0.9
75880,1,9.5,2.052,0,0,1,1,0,69,1,1.1,0.9
75881,1,2.356,1.444,0,0,1,1,0,69,1,1.1,0.9
75882,1,30.476,19.152,0,0,1,1,0,69,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75884,1,2.964,0.988,0,0,1,1,0,69,1,1.1,0.9
75885,1,10.868,2.432,0,0,1,1,0,69,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75887,1,4.94,1.064,0,0,1,1,0,69,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75889,1,18.012,5.092,0,0,1,1,0,69,1,1.1,0.9
75890,1,39.064,9.272,0,0,1,1,0,69,1,1.1,0.9
75891,1,35.492,9.12,0,0,1,1,0,69,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75893,1,4.028,1.216,0,0,1,1,0,69,1,1.1,0.9
75894,1,6.612,2.052,0,0,1,1,0,69,1,1.1,0.9
75895,1,4.712,1.292,0,0,1,1,0,69,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75898,1,4.028,1.444,0,0,1,1,0,69,1,1.1,0.9
75899,1,21.888,6.232,0,0,1,1,0,69,1,1.1,0.9
75900,1,8.436,2.356,0,0,1,1,0,69,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
75905,1,2.356,0.76,0,0,1,1,0,69,1,1.1,0.9
75906,1,23.028,5.016,0,0,1,1,0,69,1,1.1,0.9
75907,1,5.32,1.596,0,0,1,1,0,69,1,1.1,0.9
75908,1,7.904,2.584,0,0,1,1,0,69,1,1.1,0.9
75909,1,22.42,6.156,0,0,1,1,0,69,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75911,1,8.892,2.736,0,0,1,1,0,69,1,1.1,0.9
75912,1,9.424,2.432,0,0,1,1,0,69,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75914,1,7.068,1.596,0,0,1,1,0,69,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75917,1,23.56,6.004,0,0,1,1,0,69,1,1.1,0.9
75918,1,20.216,6.46,0,0,1,1,0,69,1,1.1,0.9
75919,1,15.58,4.712,0,0,1,1,0,69,1,1.1,0.9
75920,1,16.188,4.256,0,0,1,1,0,69,1,1.1,0.9
75921,1,20.596,5.016,0,0,1,1,0,69,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,15.352,4.94,0,0,1,1,0,69,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75926,1,626.316,130.72,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75929,1,16.872,5.852,0,0,1,1,0,69,1,1.1,0.9
75930,1,25.764,6.84,0,0,1,1,0,69,1,1.1,0.9
75931,1,10.868,2.964,0,0,1,1,0,69,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,37.012,9.652,0,0,1,1,0,69,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75935,1,32.984,6.764,0,0,1,1,0,69,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,40.508,11.628,0,0,1,1,0,69,1,1.1,0.9
75940,1,23.104,7.676,0,0,1,1,0,69,1,1.1,0.9
75941,1,45.676,14.592,0,0,1,1,0,69,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,38.456,11.552,0,0,1,1,0,69,1,1.1,0.9
75946,1,25.84,7.752,0,0,1,1,0,69,1,1.1,0.9
75947,1,30.704,7.296,0,0,1,1,0,69,1,1.1,0.9
75948,1,40.28,10.184,0,0,1,1,0,69,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,46.588,12.464,0,0,1,1,0,69,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,19.304,5.852,0,0,1,1,0,69,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75954,1,13.756,3.496,0,0,1,1,0,69,1,1.1,0.9
75955,1,11.02,3.04,0,0,1,1,0,69,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75958,1,24.624,5.396,0,0,1,1,0,69,1,1.1,0.9
75959,1,38.228,9.12,0,0,1,1,0,69,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75961,1,12.54,3.648,0,0,1,1,0,69,1,1.1,0.9
75962,1,9.272,2.812,0,0,1,1,0,69,1,1.1,0.9
75963,1,25.764,6.384,0,0,1,1,0,69,1,1.1,0.9
75964,1,9.5,2.356,0,0,1,1,0,69,1,1.1,0.9
75965,1,10.26,2.584,0,0,1,1,0,69,1,1.1,0.9
75966,1,12.236,3.952,0,0,1,1,0,69,1,1.1,0.9
75967,1,16.112,5.016,0,0,1,1,0,69,1,1.1,0.9
75968,1,44.232,11.248,0,0,1,1,0,69,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,44.46,11.78,0,0,1,1,0,69,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75973,1,9.576,3.116,0,0,1,1,0,69,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,10.488,2.812,0,0,1,1,0,69,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75977,1,180.044,40.66,0,0,1,1,0,138,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75979,1,20.064,6.004,0,0,1,1,0,69,1,1.1,0.9
75980,1,13.604,4.104,0,0,1,1,0,69,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,7.448,1.9,0,0,1,1,0,69,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75989,1,7.448,2.204,0,0,1,1,0,69,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75991,1,7.068,2.508,0,0,1,1,0,69,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75993,1,10.944,2.812,0,0,1,1,0,69,1,1.1,0.9
75994,1,12.768,3.648,0,0,1,1,0,69,1,1.1,0.9
75995,1,33.136,7.524,0,0,1,1,0,69,1,1.1,0.9
75996,1,9.044,2.28,0,0,1,1,0,69,1,1.1,0.9
75997,1,19.76,5.396,0,0,1,1,0,69,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,13.224,3.496,0,0,1,1,0,69,1,1.1,0.9
76000,1,21.508,6.84,0,0,1,1,0,69,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76002,1,9.956,2.736,0,0,1,1,0,69,1,1.1,0.9
76003,1,401.812,93.936,0,0,1,1,0,230,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76005,1,31.464,9.728,0,0,1,1,0,69,1,1.1,0.9
76006,1,17.708,4.408,0,0,1,1,0,69,1,1.1,0.9
76007,1,9.348,3.04,0,0,1,1,0,69,1,1.1,0.9
76008,1,14.668,4.56,0,0,1,1,0,69,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76011,1,12.16,4.408,0,0,1,1,0,69,1,1.1,0.9
76012,1,12.92,4.332,0,0,1,1,0,69,1,1.1,0.9
76013,1,27.816,7.752,0,0,1,1,0,69,1,1.1,0.9
76014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76015,1,12.768,3.8,0,0,1,1,0,69,1,1.1,0.9
76016,1,19.152,5.168,0,0,1,1,0,69,1,1.1,0.9
76017,1,16.796,5.396,0,0,1,1,0,69,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76019,1,17.48,5.396,0,0,1,1,0,69,1,1.1,0.9
76020,1,7.372,2.128,0,0,1,1,0,69,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,24.776,5.548,0,0,1,1,0,69,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76025,1,9.272,2.508,0,0,1,1,0,69,1,1.1,0.9
76026,1,5.092,1.748,0,0,1,1,0,69,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76028,1,55.328,13.604,0,0,1,1,0,69,1,1.1,0.9
76029,1,8.512,2.888,0,0,1,1,0,69,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76032,1,23.712,5.092,0,0,1,1,0,69,1,1.1,0.9
76033,1,12.008,3.268,0,0,1,1,0,69,1,1.1,0.9
76034,1,19.228,5.32,0,0,1,1,0,69,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76037,1,6.612,2.052,0,0,1,1,0,69,1,1.1,0.9
76038,1,15.124,3.496,0,0,1,1,0,69,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76043,1,50.92,12.312,0,0,1,1,0,69,1,1.1,0.9
76044,1,15.656,5.244,0,0,1,1,0,69,1,1.1,0.9
76045,1,73.644,16.188,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76048,1,242.896,53.884,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76050,1,122.74,30.932,0,0,1,1,0,230,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76053,1,6.08,1.976,0,0,1,1,0,69,1,1.1,0.9
76054,1,8.664,2.432,0,0,1,1,0,69,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76056,1,38.836,12.388,0,0,1,1,0,69,1,1.1,0.9
76057,1,8.892,2.812,0,0,1,1,0,69,1,1.1,0.9
76058,1,10.868,2.888,0,0,1,1,0,69,1,1.1,0.9
76059,1,10.412,3.268,0,0,1,1,0,69,1,1.1,0.9
76060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,7.448,2.052,0,0,1,1,0,69,1,1.1,0.9
76063,1,13.148,4.332,0,0,1,1,0,69,1,1.1,0.9
76064,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76066,1,113.468,27.284,0,0,1,1,0,138,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76068,1,12.388,3.268,0,0,1,1,0,69,1,1.1,0.9
76069,1,10.564,2.204,0,0,1,1,0,69,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76074,1,42.864,5.7,0,0,1,1,0,69,1,1.1,0.9
76075,1,4.332,1.292,0,0,1,1,0,69,1,1.1,0.9
76076,1,50.616,10.716,0,0,1,1,0,69,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76078,1,54.796,13.3,0,0,1,1,0,69,1,1.1,0.9
76079,1,25.764,6.612,0,0,1,1,0,69,1,1.1,0.9
76080,1,97.508,22.496,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76083,1,74.784,21.052,0,0,1,1,0,138,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76087,1,16.644,5.168,0,0,1,1,0,69,1,1.1,0.9
76088,1,10.944,3.04,0,0,1,1,0,69,1,1.1,0.9
76089,1,18.012,4.104,0,0,1,1,0,69,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,30.932,7.296,0,0,1,1,0,69,1,1.1,0.9
76092,1,18.316,5.016,0,0,1,1,0,69,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,18.848,5.624,0,0,1,1,0,69,1,1.1,0.9
76095,1,17.784,5.624,0,0,1,1,0,69,1,1.1,0.9
76096,1,46.056,13.376,0,0,1,1,0,69,1,1.1,0.9
76097,1,11.628,3.42,0,0,1,1,0,69,1,1.1,0.9
76098,1,119.168,63.916,0,0,1,1,0,138,1,1.1,0.9
76099,1,0,0,0,0.000181420475051,1,1,0,69,1,1.1,0.9
76100,1,20.976,4.256,0,0,1,1,0,69,1,1.1,0.9
76101,1,35.112,8.436,0,0,1,1,0,69,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76103,1,11.78,3.876,0,0,1,1,0,69,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76107,1,22.268,5.624,0,0,1,1,0,69,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76110,1,16.34,4.712,0,0,1,1,0,69,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76112,1,27.436,7.068,0,0,1,1,0,69,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76116,1,29.184,9.12,0,0,1,1,0,69,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76118,1,38.76,9.576,0,0,1,1,0,69,1,1.1,0.9
76119,1,15.276,4.636,0,0,1,1,0,69,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76122,1,7.296,2.204,0,0,1,1,0,69,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76124,1,23.028,5.624,0,0,1,1,0,69,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76126,1,27.056,5.7,0,0,1,1,0,69,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76128,1,39.292,8.284,0,0,1,1,0,69,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,30.4,6.536,0,0,1,1,0,69,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,6.536,1.824,0,0,1,1,0,69,1,1.1,0.9
76133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76134,1,7.22,2.052,0,0,1,1,0,69,1,1.1,0.9
76135,1,8.968,2.128,0,0,1,1,0,69,1,1.1,0.9
76136,1,13.3,3.04,0,0,1,1,0,69,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76138,1,20.52,5.092,0,0,1,1,0,69,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76140,1,5.472,1.596,0,0,1,1,0,69,1,1.1,0.9
76141,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
76142,1,6.688,2.204,0,0,1,1,0,69,1,1.1,0.9
76143,1,4.636,1.52,0,0,1,1,0,69,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76145,1,5.168,1.52,0,0,1,1,0,69,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76147,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76148,1,8.588,2.964,0,0,1,1,0,69,1,1.1,0.9
76149,1,4.332,1.216,0,0,1,1,0,69,1,1.1,0.9
76150,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76151,1,118.028,26.752,0,0,1,1,0,138,1,1.1,0.9
76152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,7.372,2.356,0,0,1,1,0,69,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76156,1,2.66,0.684,0,0,1,1,0,69,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
76159,1,2.964,1.064,0,0,1,1,0,69,1,1.1,0.9
76160,1,5.168,1.444,0,0,1,1,0,69,1,1.1,0.9
76161,1,2.052,0.532,0,0,1,1,0,69,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,4.028,1.064,0,0,1,1,0,69,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
76167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76168,1,7.524,1.976,0,0,1,1,0,69,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,2.204,0.608,0,0,1,1,0,69,1,1.1,0.9
76172,1,2.128,0.608,0,0,1,1,0,69,1,1.1,0.9
76173,1,2.66,0.836,0,0,1,1,0,69,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,2.736,0.836,0,0,1,1,0,69,1,1.1,0.9
76176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76177,1,2.888,0.836,0,0,1,1,0,69,1,1.1,0.9
76178,1,6.384,2.052,0,0,1,1,0,69,1,1.1,0.9
76179,1,3.572,1.14,0,0,1,1,0,69,1,1.1,0.9
76180,1,8.436,2.736,0,0,1,1,0,69,1,1.1,0.9
76181,1,2.584,0.836,0,0,1,1,0,69,1,1.1,0.9
76182,1,5.092,1.292,0,0,1,1,0,69,1,1.1,0.9
76183,1,69.692,20.368,0,0,1,1,0,69,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76185,1,1.292,0.38,0,0,1,1,0,69,1,1.1,0.9
76186,1,6.992,1.9,0,0,1,1,0,69,1,1.1,0.9
76187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76188,1,3.192,0.912,0,0,1,1,0,69,1,1.1,0.9
76189,1,9.804,3.496,0,0,1,1,0,69,1,1.1,0.9
76190,1,4.256,1.368,0,0,1,1,0,69,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,54.796,12.464,0,0,1,1,0,69,1,1.1,0.9
76194,1,29.26,6.992,0,0,1,1,0,69,1,1.1,0.9
76195,1,7.22,2.204,0,0,1,1,0,69,1,1.1,0.9
76196,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76198,1,48.944,10.868,0,0,1,1,0,69,1,1.1,0.9
76199,1,39.292,9.044,0,0,1,1,0,69,1,1.1,0.9
76200,1,8.36,2.964,0,0,1,1,0,69,1,1.1,0.9
76201,1,20.064,6.84,0,0,1,1,0,69,1,1.1,0.9
76202,1,20.672,6.004,0,0,1,1,0,69,1,1.1,0.9
76203,1,10.564,3.42,0,0,1,1,0,69,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76206,1,52.972,14.06,0,0,1,1,0,69,1,1.1,0.9
76207,1,19.608,5.168,0,0,1,1,0,69,1,1.1,0.9
76208,1,24.776,6.308,0,0,1,1,0,69,1,1.1,0.9
76209,1,27.664,8.284,0,0,1,1,0,69,1,1.1,0.9
76210,1,9.272,3.192,0,0,1,1,0,69,1,1.1,0.9
76211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76212,1,13.376,3.724,0,0,1,1,0,69,1,1.1,0.9
76213,1,52.896,12.312,0,0,1,1,0,69,1,1.1,0.9
76214,1,8.208,1.976,0,0,1,1,0,69,1,1.1,0.9
76215,1,14.06,3.268,0,0,1,1,0,69,1,1.1,0.9
76216,1,9.804,3.42,0,0,1,1,0,69,1,1.1,0.9
76217,1,8.816,2.508,0,0,1,1,0,69,1,1.1,0.9
76218,1,11.172,3.116,0,0,1,1,0,69,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76220,1,98.344,26.22,0,0,1,1,0,230,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76222,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76223,1,163.628,28.348,0,23.9999035114,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76226,1,4.94,1.292,0,0,1,1,0,69,1,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76228,1,17.252,5.776,0,0,1,1,0,69,1,1.1,0.9
76229,1,14.06,3.876,0,0,1,1,0,69,1,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76231,1,14.44,4.332,0,0,1,1,0,69,1,1.1,0.9
76232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76233,1,16.796,3.876,0,0,1,1,0,69,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76235,1,23.332,7.828,0,0,1,1,0,69,1,1.1,0.9
76236,1,26.828,7.524,0,0,1,1,0,69,1,1.1,0.9
76237,1,30.932,9.5,0,0,1,1,0,69,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76239,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
76240,1,12.616,3.952,0,0,1,1,0,69,1,1.1,0.9
76241,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76243,1,22.04,6.764,0,0,1,1,0,69,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76245,1,6.308,1.748,0,0,1,1,0,69,1,1.1,0.9
76246,1,22.496,6.688,0,0,1,1,0,69,1,1.1,0.9
76247,1,19.456,6.612,0,0,1,1,0,69,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,23.788,6.308,0,0,1,1,0,69,1,1.1,0.9
76250,1,23.56,6.764,0,0,1,1,0,69,1,1.1,0.9
76251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76252,1,12.844,4.028,0,0,1,1,0,69,1,1.1,0.9
76253,1,20.064,5.016,0,0,1,1,0,69,1,1.1,0.9
76254,1,11.02,3.04,0,0,1,1,0,69,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,14.364,4.636,0,0,1,1,0,69,1,1.1,0.9
76258,1,9.88,2.736,0,0,1,1,0,69,1,1.1,0.9
76259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76260,1,7.676,2.28,0,0,1,1,0,69,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,10.716,2.432,0,0,1,1,0,69,1,1.1,0.9
76263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76264,1,22.04,5.928,0,0,1,1,0,69,1,1.1,0.9
76265,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76266,1,22.344,7.296,0,0,1,1,0,69,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,17.556,6.004,0,0,1,1,0,69,1,1.1,0.9
76269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76270,1,34.2,8.512,0,0,1,1,0,69,1,1.1,0.9
76271,1,16.948,4.94,0,0,1,1,0,69,1,1.1,0.9
76272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76273,1,18.924,4.332,0,0,1,1,0,69,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76276,1,15.732,4.18,0,0,1,1,0,69,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76278,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76279,1,31.54,8.36,0,0,1,1,0,69,1,1.1,0.9
76280,1,12.996,4.256,0,0,1,1,0,69,1,1.1,0.9
76281,1,14.896,3.8,0,0,1,1,0,69,1,1.1,0.9
76282,1,20.14,5.624,0,0.000340888766193,1,1,0,69,1,1.1,0.9
76283,1,23.864,7.752,0,0.000303003338721,1,1,0,69,1,1.1,0.9
76284,1,30.476,8.664,0,7.37801773126e-05,1,1,0,69,1,1.1,0.9
76285,1,7.448,2.052,0,0,1,1,0,69,1,1.1,0.9
76286,1,13.376,10.944,0,0,1,1,0,69,1,1.1,0.9
76287,1,24.396,8.132,0,0,1,1,0,69,1,1.1,0.9
76288,1,4.256,1.444,0,0,1,1,0,69,1,1.1,0.9
76289,1,4.712,1.672,0,0,1,1,0,69,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76293,1,4.94,1.596,0,0,1,1,0,69,1,1.1,0.9
76294,1,25.232,7.524,0,0,1,1,0,69,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,34.2,6.46,0,0,1,1,0,69,1,1.1,0.9
76297,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76299,1,5.852,1.596,0,0,1,1,0,69,1,1.1,0.9
76300,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76301,1,12.312,4.18,0,0,1,1,0,69,1,1.1,0.9
76302,1,157.016,39.596,0,0,1,1,0,230,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76304,1,57.304,16.188,0,0,1,1,0,69,1,1.1,0.9
76305,1,7.22,2.584,0,0,1,1,0,69,1,1.1,0.9
76306,1,12.16,3.8,0,0,1,1,0,69,1,1.1,0.9
76307,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76308,1,46.132,10.412,0,0,1,1,0,69,1,1.1,0.9
76309,1,8.892,2.888,0,0,1,1,0,69,1,1.1,0.9
76310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76311,1,12.54,2.812,0,0,1,1,0,69,1,1.1,0.9
76312,1,16.34,3.116,0,5.05371449138,1,1,0,69,1,1.1,0.9
76313,1,13.756,4.636,0,0,1,1,0,69,1,1.1,0.9
76314,1,11.932,3.952,0,0,1,1,0,69,1,1.1,0.9
76315,1,17.784,5.168,0,0,1,1,0,69,1,1.1,0.9
76316,1,32.528,8.74,0,0,1,1,0,69,1,1.1,0.9
76317,1,6.612,1.52,0,0,1,1,0,69,1,1.1,0.9
76318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76319,1,9.956,2.508,0,0,1,1,0,69,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76321,1,8.284,2.432,0,0,1,1,0,69,1,1.1,0.9
76322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76324,1,7.144,1.9,0,0,1,1,0,69,1,1.1,0.9
76325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76327,1,4.332,1.596,0,0,1,1,0,69,1,1.1,0.9
76328,1,6.992,2.128,0,0,1,1,0,69,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76330,1,13.756,3.724,0,0,1,1,0,69,1,1.1,0.9
76331,1,15.96,5.168,0,0,1,1,0,69,1,1.1,0.9
76332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76333,1,32.756,10.944,0,0,1,1,0,69,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76335,1,21.128,6.612,0,0,1,1,0,69,1,1.1,0.9
76336,1,13.984,4.636,0,0,1,1,0,69,1,1.1,0.9
76337,1,5.472,1.52,0,0,1,1,0,69,1,1.1,0.9
76338,1,13.528,4.712,0,0,1,1,0,69,1,1.1,0.9
76339,1,1.748,0.608,0,0,1,1,0,69,1,1.1,0.9
76340,1,2.28,0.836,0,0,1,1,0,69,1,1.1,0.9
76341,1,20.976,5.7,0,0,1,1,0,69,1,1.1,0.9
76342,1,53.2,14.82,0,0,1,1,0,69,1,1.1,0.9
76343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76344,1,8.512,2.812,0,0,1,1,0,69,1,1.1,0.9
76345,1,21.432,7.296,0,0,1,1,0,69,1,1.1,0.9
76346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76347,1,14.136,3.572,0,0,1,1,0,69,1,1.1,0.9
76348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76349,1,7.372,2.584,0,0,1,1,0,69,1,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76352,1,14.516,3.8,0,0,1,1,0,69,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,9.12,2.66,0,0,1,1,0,69,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76356,1,11.628,3.42,0,0,1,1,0,69,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,16.948,4.256,0,0,1,1,0,69,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76364,1,18.392,5.244,0,0,1,1,0,69,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76366,1,24.168,8.056,0,0,1,1,0,69,1,1.1,0.9
76367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76368,1,16.188,5.32,0,0,1,1,0,69,1,1.1,0.9
76369,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76370,1,18.164,5.548,0,0,1,1,0,69,1,1.1,0.9
76371,1,33.896,10.488,0,0,1,1,0,69,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,10.944,3.42,0,0,1,1,0,69,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76375,1,12.54,3.648,0,0,1,1,0,69,1,1.1,0.9
76376,1,12.616,4.332,0,0,1,1,0,69,1,1.1,0.9
76377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76378,1,4.484,1.52,0,0,1,1,0,69,1,1.1,0.9
76379,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76380,1,11.02,2.736,0,0,1,1,0,69,1,1.1,0.9
76381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76383,1,8.36,2.432,0,0,1,1,0,69,1,1.1,0.9
76384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76385,1,13.832,3.648,0,0,1,1,0,69,1,1.1,0.9
76386,1,14.592,4.028,0,0,1,1,0,69,1,1.1,0.9
76387,1,5.548,1.596,0,0,1,1,0,69,1,1.1,0.9
76388,1,6.688,1.976,0,0,1,1,0,69,1,1.1,0.9
76389,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
76390,1,7.98,2.28,0,0,1,1,0,69,1,1.1,0.9
76391,1,7.828,0.608,0,0,1,1,0,69,1,1.1,0.9
76392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76393,1,15.884,4.94,0,0,1,1,0,69,1,1.1,0.9
76394,1,5.092,1.748,0,0,1,1,0,69,1,1.1,0.9
76395,1,11.552,3.572,0,0,1,1,0,69,1,1.1,0.9
76396,1,21.204,6.536,0,0,1,1,0,69,1,1.1,0.9
76397,1,0,0,0,21.0647659296,1,1,0,230,1,1.1,0.9
76398,1,106.552,27.512,0,0,1,1,0,138,1,1.1,0.9
76399,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76400,1,29.26,7.22,0,0,1,1,0,69,1,1.1,0.9
76401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76402,1,19.684,6.004,0,0,1,1,0,69,1,1.1,0.9
76403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76404,1,14.288,3.724,0,0,1,1,0,69,1,1.1,0.9
76405,1,8.588,2.584,0,0,1,1,0,69,1,1.1,0.9
76406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76407,1,20.9,5.928,0,0,1,1,0,69,1,1.1,0.9
76408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76409,1,4.636,1.216,0,0,1,1,0,69,1,1.1,0.9
76410,1,3.344,0.988,0,0,1,1,0,69,1,1.1,0.9
76411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76412,1,13.376,3.724,0,0,1,1,0,69,1,1.1,0.9
76413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76414,1,14.516,4.256,0,0,1,1,0,69,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76416,1,6.764,1.824,0,0,1,1,0,69,1,1.1,0.9
76417,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76418,1,10.032,2.812,0,0,1,1,0,69,1,1.1,0.9
76419,1,12.236,3.8,0,0,1,1,0,69,1,1.1,0.9
76420,1,2.964,0.912,0,0,1,1,0,69,1,1.1,0.9
76421,1,25.004,7.676,0,0,1,1,0,69,1,1.1,0.9
76422,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76425,1,26.524,7.98,0,0,1,1,0,69,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,15.428,4.332,0,0,1,1,0,69,1,1.1,0.9
76428,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76429,1,6.536,2.128,0,0,1,1,0,69,1,1.1,0.9
76430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76432,1,24.32,6.232,0,0,1,1,0,69,1,1.1,0.9
76433,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76434,1,15.276,4.484,0,0,1,1,0,69,1,1.1,0.9
76435,1,12.844,3.192,0,0,1,1,0,69,1,1.1,0.9
76436,1,10.184,2.812,0,0,1,1,0,69,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,4.94,1.444,0,0,1,1,0,69,1,1.1,0.9
76439,1,5.168,1.596,0,0,1,1,0,69,1,1.1,0.9
76440,1,3.116,0.988,0,0,1,1,0,69,1,1.1,0.9
76441,1,16.644,4.028,0,0,1,1,0,69,1,1.1,0.9
76442,1,19.076,4.788,0,0,1,1,0,69,1,1.1,0.9
76443,1,3.876,1.292,0,0,1,1,0,69,1,1.1,0.9
76444,1,3.572,1.064,0,0,1,1,0,69,1,1.1,0.9
76445,1,4.18,1.292,0,0,1,1,0,69,1,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76447,1,6.84,2.128,0,0,1,1,0,69,1,1.1,0.9
76448,1,9.5,2.66,0,0,1,1,0,69,1,1.1,0.9
76449,1,12.008,2.66,0,0,1,1,0,69,1,1.1,0.9
76450,1,7.296,2.052,0,0,1,1,0,69,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,10.488,3.648,0,0,1,1,0,69,1,1.1,0.9
76453,1,8.664,2.812,0,0,1,1,0,69,1,1.1,0.9
76454,1,19.532,5.168,0,0,1,1,0,69,1,1.1,0.9
76455,1,10.64,3.116,0,0,1,1,0,69,1,1.1,0.9
76456,1,6.232,2.052,0,0,1,1,0,69,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76459,1,8.208,2.736,0,0,1,1,0,69,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76461,1,20.292,5.32,0,0,1,1,0,69,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76463,1,25.688,6.612,0,0,1,1,0,69,1,1.1,0.9
76464,1,22.724,5.32,0,0,1,1,0,69,1,1.1,0.9
76465,1,10.108,3.344,0,0,1,1,0,69,1,1.1,0.9
76466,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76468,1,10.868,3.268,0,0,1,1,0,69,1,1.1,0.9
76469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76472,1,13.528,3.496,0,0,1,1,0,69,1,1.1,0.9
76473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76474,1,6.612,1.596,0,0,1,1,0,69,1,1.1,0.9
76475,1,8.968,2.432,0,0,1,1,0,69,1,1.1,0.9
76476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76477,1,15.2,5.016,0,0,1,1,0,69,1,1.1,0.9
76478,1,4.56,1.216,0,0,1,1,0,69,1,1.1,0.9
76479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76480,1,6.612,2.052,0,0,1,1,0,69,1,1.1,0.9
76481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76482,1,7.372,2.128,0,0,1,1,0,69,1,1.1,0.9
76483,1,14.136,4.332,0,0,1,1,0,69,1,1.1,0.9
76484,1,9.652,2.508,0,0,1,1,0,69,1,1.1,0.9
76485,1,1.976,0.532,0,0,1,1,0,69,1,1.1,0.9
76486,1,3.496,1.14,0,0,1,1,0,69,1,1.1,0.9
76487,1,7.296,2.508,0,0,1,1,0,69,1,1.1,0.9
76488,1,5.7,1.368,0,0,1,1,0,69,1,1.1,0.9
76489,1,48.184,10.792,0,0,1,1,0,69,1,1.1,0.9
76490,1,5.396,1.824,0,0,1,1,0,69,1,1.1,0.9
76491,1,8.208,2.584,0,0,1,1,0,69,1,1.1,0.9
76492,1,14.972,5.092,0,0,1,1,0,69,1,1.1,0.9
76493,1,4.18,1.14,0,0,1,1,0,69,1,1.1,0.9
76494,1,33.896,9.576,0,0,1,1,0,69,1,1.1,0.9
76495,1,3.572,1.14,0,0,1,1,0,69,1,1.1,0.9
76496,1,7.22,2.204,0,0,1,1,0,69,1,1.1,0.9
76497,1,8.208,2.432,0,0,1,1,0,69,1,1.1,0.9
76498,1,6.46,2.128,0,0,1,1,0,69,1,1.1,0.9
76499,1,6.156,1.444,0,0,1,1,0,69,1,1.1,0.9
76500,1,6.764,2.128,0,0,1,1,0,69,1,1.1,0.9
76501,1,4.636,1.444,0,0,1,1,0,69,1,1.1,0.9
76502,1,12.692,3.648,0,0,1,1,0,69,1,1.1,0.9
76503,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76504,1,9.044,3.192,0,0,1,1,0,69,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76506,1,9.272,2.432,0,0,1,1,0,69,1,1.1,0.9
76507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76509,1,29.792,9.196,0,0,1,1,0,69,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,6.916,2.204,0,0,1,1,0,69,1,1.1,0.9
76512,1,19.988,5.548,0,0,1,1,0,69,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76514,1,13.528,4.636,0,0,1,1,0,69,1,1.1,0.9
76515,1,2.584,0.912,0,0,1,1,0,69,1,1.1,0.9
76516,1,6.764,1.9,0,0,1,1,0,69,1,1.1,0.9
76517,1,2.508,0.76,0,0,1,1,0,69,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,9.12,2.584,0,0,1,1,0,69,1,1.1,0.9
76520,1,0,0,0,0,1,1,0,69,1,1.1,0.9
76521,1,13.452,4.18,0,0,1,1,0,69,1,1.1,0.9
76522,1,33.136,7.676,0,0,1,1,0,69,1,1.1,0.9
76523,1,6.46,1.596,0,0,1,1,0,69,1,1.1,0.9
76524,1,21.736,6.384,0,0,1,1,0,69,1,1.1,0.9
76525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76528,1,18.848,5.7,0,0,1,1,0,69,1,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76530,1,14.44,4.104,0,0,1,1,0,69,1,1.1,0.9
76531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76532,1,25.384,7.296,0,0,1,1,0,69,1,1.1,0.9
76533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76535,1,20.368,4.712,0,0,1,1,0,69,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76537,1,21.356,6.536,0,0,1,1,0,69,1,1.1,0.9
76538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76539,1,8.132,2.128,0,0,1,1,0,69,1,1.1,0.9
76540,1,8.36,2.888,0,0,1,1,0,69,1,1.1,0.9
76541,1,5.092,1.596,0,0,1,1,0,69,1,1.1,0.9
76542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76543,1,10.868,2.736,0,0,1,1,0,69,1,1.1,0.9
76544,1,10.868,3.04,0,0,1,1,0,69,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,9.576,2.66,0,0,1,1,0,69,1,1.1,0.9
76547,1,8.664,2.052,0,0,1,1,0,69,1,1.1,0.9
76548,1,18.088,5.016,0,0,1,1,0,69,1,1.1,0.9
76549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,20.14,5.016,0,0,1,1,0,69,1,1.1,0.9
76553,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76554,1,10.336,3.192,0,0,1,1,0,69,1,1.1,0.9
76555,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76557,1,21.508,6.536,0,0,1,1,0,69,1,1.1,0.9
76558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76561,1,19.304,4.56,0,0,1,1,0,69,1,1.1,0.9
76562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76563,1,11.172,3.496,0,0,1,1,0,69,1,1.1,0.9
76564,1,9.12,2.812,0,0,1,1,0,69,1,1.1,0.9
76565,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76566,1,22.724,5.548,0,0,1,1,0,69,1,1.1,0.9
76567,1,9.424,2.508,0,0,1,1,0,69,1,1.1,0.9
76568,1,8.588,2.508,0,0,1,1,0,69,1,1.1,0.9
76569,1,10.108,3.344,0,0,1,1,0,69,1,1.1,0.9
76570,1,8.284,2.584,0,0,1,1,0,69,1,1.1,0.9
76571,1,16.492,4.56,0,0,1,1,0,69,1,1.1,0.9
76572,1,8.74,2.964,0,0,1,1,0,69,1,1.1,0.9
76573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76574,1,11.552,3.42,0,0,1,1,0,69,1,1.1,0.9
76575,1,6.612,1.9,0,0,1,1,0,69,1,1.1,0.9
76576,1,3.648,1.064,0,0,1,1,0,69,1,1.1,0.9
76577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76578,1,11.4,3.344,0,0,1,1,0,69,1,1.1,0.9
76579,1,10.412,3.116,0,0,1,1,0,69,1,1.1,0.9
76580,1,22.496,6.156,0,0,1,1,0,69,1,1.1,0.9
76581,1,8.132,2.432,0,0,1,1,0,69,1,1.1,0.9
76582,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76583,1,12.236,3.192,0,0,1,1,0,69,1,1.1,0.9
76584,1,11.856,2.888,0,0,1,1,0,69,1,1.1,0.9
76585,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76587,1,4.104,1.368,0,0,1,1,0,69,1,1.1,0.9
76588,1,8.436,2.584,0,0,1,1,0,69,1,1.1,0.9
76589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76590,1,12.92,4.56,0,0,1,1,0,69,1,1.1,0.9
76591,1,5.016,1.444,0,0,1,1,0,69,1,1.1,0.9
76592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76593,1,18.012,5.928,0,0,1,1,0,69,1,1.1,0.9
76594,1,5.624,1.824,0,0,1,1,0,69,1,1.1,0.9
76595,1,14.364,3.572,0,0,1,1,0,69,1,1.1,0.9
76596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76597,1,14.364,4.18,0,0,1,1,0,69,1,1.1,0.9
76598,1,19.456,6.384,0,0,1,1,0,69,1,1.1,0.9
76599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76601,1,16.416,4.94,0,0,1,1,0,69,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76603,1,13.224,3.648,0,0,1,1,0,69,1,1.1,0.9
76604,1,16.644,4.484,0,0,1,1,0,69,1,1.1,0.9
76605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76607,1,4.636,1.292,0,0,1,1,0,69,1,1.1,0.9
76608,1,12.008,3.496,0,0,1,1,0,69,1,1.1,0.9
76609,1,14.516,3.268,0,0,1,1,0,69,1,1.1,0.9
76610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76614,1,4.712,1.292,0,0,1,1,0,69,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,11.096,3.04,0,0,1,1,0,69,1,1.1,0.9
76617,1,17.252,5.776,0,0,1,1,0,69,1,1.1,0.9
76618,1,10.26,3.116,0,0,1,1,0,69,1,1.1,0.9
76619,1,23.408,7.068,0,0,1,1,0,69,1,1.1,0.9
76620,1,16.72,4.256,0,0,1,1,0,69,1,1.1,0.9
76621,1,6.84,1.976,0,0,1,1,0,69,1,1.1,0.9
76622,1,7.904,1.976,0,0,1,1,0,69,1,1.1,0.9
76623,1,11.704,3.192,0,0,1,1,0,69,1,1.1,0.9
76624,1,9.196,2.964,0,0,1,1,0,69,1,1.1,0.9
76625,1,5.472,1.672,0,0,1,1,0,69,1,1.1,0.9
76626,1,6.384,1.9,0,0,1,1,0,69,1,1.1,0.9
76627,1,4.788,1.292,0,0,1,1,0,69,1,1.1,0.9
76628,1,11.172,2.964,0,0,1,1,0,69,1,1.1,0.9
76629,1,6.764,2.128,0,0,1,1,0,69,1,1.1,0.9
76630,1,7.22,2.204,0,0,1,1,0,69,1,1.1,0.9
76631,1,11.78,3.42,0,0,1,1,0,69,1,1.1,0.9
76632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76634,1,23.408,7.068,0,0,1,1,0,69,1,1.1,0.9
76635,1,27.74,7.98,0,0,1,1,0,69,1,1.1,0.9
76636,1,6.84,2.204,0,0,1,1,0,69,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76639,1,11.096,2.964,0,0,1,1,0,69,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,28.044,8.132,0,0,1,1,0,69,1,1.1,0.9
76642,1,8.512,2.356,0,0,1,1,0,69,1,1.1,0.9
76643,1,22.876,7.448,0,0,1,1,0,69,1,1.1,0.9
76644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76645,1,6.308,1.9,0,0,1,1,0,69,1,1.1,0.9
76646,1,8.892,2.736,0,0,1,1,0,69,1,1.1,0.9
76647,1,27.74,8.664,0,0,1,1,0,69,1,1.1,0.9
76648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76649,1,17.404,6.004,0,0,1,1,0,69,1,1.1,0.9
76650,1,14.896,4.256,0,0,1,1,0,69,1,1.1,0.9
76651,1,5.092,1.672,0,0,1,1,0,69,1,1.1,0.9
76652,1,41.42,10.108,0,0,1,1,0,69,1,1.1,0.9
76653,1,13.224,3.952,0,0,1,1,0,69,1,1.1,0.9
76654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76655,1,60.572,13.148,0,0,1,1,0,69,1,1.1,0.9
76656,1,11.172,3.572,0,0,1,1,0,69,1,1.1,0.9
76657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76658,1,14.516,3.952,0,0,1,1,0,69,1,1.1,0.9
76659,1,10.64,2.736,0,0,1,1,0,69,1,1.1,0.9
76660,1,0,0,0,229.566990964,1,1,0,230,1,1.1,0.9
76661,1,7.144,1.672,0,0,1,1,0,69,1,1.1,0.9
76662,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76663,1,0,0,0,32.8085246551,1,1,0,230,1,1.1,0.9
76664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76665,1,23.18,6.308,0,0,1,1,0,69,1,1.1,0.9
76666,1,16.34,4.484,0,0,1,1,0,69,1,1.1,0.9
76667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76668,1,5.396,1.9,0,0,1,1,0,69,1,1.1,0.9
76669,1,42.408,12.388,0,0,1,1,0,69,1,1.1,0.9
76670,1,19.684,5.472,0,0,1,1,0,69,1,1.1,0.9
76671,1,11.096,3.724,0,0,1,1,0,69,1,1.1,0.9
76672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76674,1,51.224,11.704,0,0,1,1,0,69,1,1.1,0.9
76675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76677,1,13.604,3.876,0,0,1,1,0,69,1,1.1,0.9
76678,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76679,1,11.172,3.876,0,0,1,1,0,69,1,1.1,0.9
76680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76681,1,17.784,5.32,0,0,1,1,0,69,1,1.1,0.9
76682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76683,1,12.16,3.344,0,0,1,1,0,69,1,1.1,0.9
76684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76685,1,12.996,4.104,0,0,1,1,0,69,1,1.1,0.9
76686,1,9.12,2.66,0,0,1,1,0,69,1,1.1,0.9
76687,1,12.54,3.952,0,0,1,1,0,69,1,1.1,0.9
76688,1,30.704,8.588,0,0,1,1,0,69,1,1.1,0.9
76689,1,37.164,12.236,0,0,1,1,0,69,1,1.1,0.9
76690,1,14.744,4.864,0,0,1,1,0,69,1,1.1,0.9
76691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76692,1,14.668,3.952,0,0,1,1,0,69,1,1.1,0.9
76693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76694,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76695,1,18.772,4.56,0,0,1,1,0,69,1,1.1,0.9
76696,1,8.588,2.888,0,0,1,1,0,69,1,1.1,0.9
76697,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76698,1,11.932,2.964,0,0,1,1,0,69,1,1.1,0.9
76699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76700,1,17.708,4.712,0,0,1,1,0,69,1,1.1,0.9
76701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76702,1,45.144,9.652,0,0,1,1,0,69,1,1.1,0.9
76703,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76704,1,20.064,6.764,0,0,1,1,0,69,1,1.1,0.9
76705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76706,1,35.948,8.512,0,0,1,1,0,69,1,1.1,0.9
76707,1,17.632,3.268,0,0,1,1,0,69,1,1.1,0.9
76708,1,6.612,1.292,0,0,1,1,0,69,1,1.1,0.9
76709,1,13.452,4.484,0,0,1,1,0,69,1,1.1,0.9
76710,1,8.512,1.976,0,0,1,1,0,69,1,1.1,0.9
76711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76712,1,19.152,6.232,0,0,1,1,0,69,1,1.1,0.9
76713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76714,1,7.524,2.204,0,0,1,1,0,69,1,1.1,0.9
76715,1,6.384,2.052,0,0,1,1,0,69,1,1.1,0.9
76716,1,15.504,4.864,0,0,1,1,0,69,1,1.1,0.9
76717,1,7.068,2.128,0,0,1,1,0,69,1,1.1,0.9
76718,1,9.88,2.584,0,0,1,1,0,69,1,1.1,0.9
76719,1,10.944,2.964,0,0,1,1,0,69,1,1.1,0.9
76720,1,11.476,4.104,0,0,1,1,0,69,1,1.1,0.9
76721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76722,1,13.224,4.256,0,0,1,1,0,69,1,1.1,0.9
76723,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76726,1,21.432,6.84,0,0,1,1,0,69,1,1.1,0.9
76727,1,8.284,2.508,0,0,1,1,0,69,1,1.1,0.9
76728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76730,1,11.932,2.66,0,0,1,1,0,69,1,1.1,0.9
76731,1,15.96,4.712,0,0,1,1,0,69,1,1.1,0.9
76732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76733,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76735,1,71.82,14.592,0,0,1,1,0,69,1,1.1,0.9
76736,1,19,4.788,0,0,1,1,0,69,1,1.1,0.9
76737,1,3.116,1.064,0,0,1,1,0,69,1,1.1,0.9
76738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76739,1,8.36,2.66,0,0,1,1,0,69,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76741,1,38.38,8.664,0,0,1,1,0,69,1,1.1,0.9
76742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76743,1,33.53,1.824,0,0,1,1,0,69,1,1.1,0.9
76744,1,35.568,8.512,0,0,1,1,0,69,1,1.1,0.9
76745,1,47.576,11.856,0,0,1,1,0,69,1,1.1,0.9
76746,1,15.276,4.332,0,0,1,1,0,69,1,1.1,0.9
76747,1,31.236,10.488,0,0,1,1,0,69,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,10.792,3.116,0,0,1,1,0,69,1,1.1,0.9
76750,1,34.656,9.956,0,0,1,1,0,69,1,1.1,0.9
76751,1,27.36,7.904,0,0,1,1,0,69,1,1.1,0.9
76752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76754,1,24.396,7.296,0,0,1,1,0,69,1,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76756,1,40.128,11.704,0,0,1,1,0,69,1,1.1,0.9
76757,1,13.984,3.572,0,0,1,1,0,69,1,1.1,0.9
946865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
976758,1,0,0,0,-511.999972084,1,1,0,500,1,1.1,0.9
976865,1,0,0,0,0,1,1,0,69,1,1.1,0.9
