bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2,2,0,0,0,0,1,1,0,345,1,1.1,0.9
3,2,0,0,0,0,1,1,0,345,1,1.1,0.9
4,1,100.81,50.37,0,0,1,1,0,345,1,1.1,0.9
5,2,0,0,0,0,1,1,0,345,1,1.1,0.9
6,1,0,0,0,0,1,1,0,345,1,1.1,0.9
7,1,0,0,0,0,1,1,0,345,1,1.1,0.9
8,1,0,0,0,0,1,1,0,345,1,1.1,0.9
9,1,103.97,39.67,0,0,1,1,0,345,1,1.1,0.9
10,2,0,0,0,0,1,1,0,345,1,1.1,0.9
11,1,0,0,0,0,1,1,0,345,1,1.1,0.9
12,2,7.7,20,0,0,1,1,0,345,1,1.1,0.9
13,2,7.8,20,0,0,1,1,0,345,1,1.1,0.9
14,1,0,0,0,0,1,1,0,345,1,1.1,0.9
15,2,0,-13.01,0,0,1,1,0,345,1,1.1,0.9
16,1,0,0,0,0,1,1,0,345,1,1.1,0.9
17,1,0,0,0,94.26,1,1,0,345,1,1.1,0.9
18,2,12,30,0,0,1,1,0,345,1,1.1,0.9
19,2,23.8,60,0,0,1,1,0,345,1,1.1,0.9
20,2,38,64,0,0,1,1,0,500,1,1.1,0.9
21,1,175.56,-19.75,0,0,1,1,0,345,1,1.1,0.9
22,1,0,0,0,0,1,1,0,345,1,1.1,0.9
23,1,0,0,0,0,1,1,0,345,1,1.1,0.9
24,2,0,0,0,168.92,1,1,0,500,1,1.1,0.9
25,2,0,0,0,-33.19,1,1,0,345,1,1.1,0.9
26,1,102.48,53.02,0,0,1,1,0,345,1,1.1,0.9
27,1,0,0,0,0,1,1,0,345,1,1.1,0.9
28,1,0,0,0,0,1,1,0,345,1,1.1,0.9
29,1,33.71,-15.57,0,0,1,1,0,345,1,1.1,0.9
30,1,0,0,0,0,1,1,0,345,1,1.1,0.9
31,1,0,0,0,0,1,1,0,345,1,1.1,0.9
32,2,0,0,0,118.65,1,1,0,500,1,1.1,0.9
33,1,0,0,0,0,1,1,0,345,1,1.1,0.9
34,1,0,0,0,0,1,1,0,345,1,1.1,0.9
35,1,0,0,0,0,1,1,0,345,1,1.1,0.9
36,1,0,0,0,-16.94,1,1,0,345,1,1.1,0.9
37,1,57.88,42.37,0,2.23,1,1,0,345,1,1.1,0.9
38,1,0,0,0,5.87,1,1,0,345,1,1.1,0.9
39,1,0,0,0,2.56,1,1,0,345,1,1.1,0.9
40,1,0,0,0,6.7,1,1,0,345,1,1.1,0.9
41,1,0,0,0,40.02,1,1,0,16,1,1.1,0.9
42,1,5.72,1.6,0,0,1,1,0,138,1,1.1,0.9
43,1,3.85,1.4,0,0,1,1,0,138,1,1.1,0.9
44,2,53.77,21.02,0,0,1,1,0,138,1,1.1,0.9
45,2,77.06,34.03,0,0,1,1,0,138,1,1.1,0.9
46,1,3.75,0.5,0,0,1,1,0,138,1,1.1,0.9
47,1,0,0,0,0,1,1,0,138,1,1.1,0.9
48,1,6.61,1.3,0,0,1,1,0,138,1,1.1,0.9
49,1,5.52,0.6,0,0,1,1,0,138,1,1.1,0.9
50,1,4.14,0.6,0,0,1,1,0,138,1,1.1,0.9
51,1,0,0,0,0,1,1,0,138,1,1.1,0.9
52,1,6.21,1.2,0,0,1,1,0,138,1,1.1,0.9
53,1,8.68,1.6,0,0,1,1,0,138,1,1.1,0.9
54,1,3.95,0.2,0,0,1,1,0,138,1,1.1,0.9
55,1,27.7,7.77,0,0,1,1,0,138,1,1.1,0.9
56,1,0,0,0,0,1,1,0,138,1,1.1,0.9
57,1,8.19,1.8,0,0,1,1,0,138,1,1.1,0.9
58,1,0,0,0,0,1,1,0,138,1,1.1,0.9
59,2,6.02,2.7,0,0,1,1,0,138,1,1.1,0.9
60,1,7.89,0.2,0,0,1,1,0,138,1,1.1,0.9
61,1,0,0,0,0,1,1,0,138,1,1.1,0.9
62,1,3.65,1.2,0,0,1,1,0,138,1,1.1,0.9
63,1,23.01,3.27,0,0,1,1,0,138,1,1.1,0.9
64,2,2.22,0.71,0,-34.1,1,1,0,138,1,1.1,0.9
65,1,2.29,0.33,0,0,1,1,0,138,1,1.1,0.9
66,1,2.08,0.84,0,7.69,1,1,0,138,1,1.1,0.9
67,1,5.52,1.36,0,0,1,1,0,138,1,1.1,0.9
68,1,67.63,25.33,0,0,1,1,0,138,1,1.1,0.9
69,1,6.56,2.09,0,0,1,1,0,138,1,1.1,0.9
70,1,53.26,-14.07,0,0,1,1,0,138,1,1.1,0.9
71,1,110.89,66.23,0,0,1,1,0,138,1,1.1,0.9
72,1,0,0,0,0,1,1,0,138,1,1.1,0.9
73,1,12.5,2.2,0,0,1,1,0,138,1,1.1,0.9
74,1,7.91,1.37,0,0,1,1,0,138,1,1.1,0.9
75,1,24.4,10.74,0,0,1,1,0,138,1,1.1,0.9
76,1,16.95,4.84,0,0,1,1,0,138,1,1.1,0.9
77,1,7.28,2.63,0,0,1,1,0,138,1,1.1,0.9
78,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79,1,16.38,4.42,0,0,1,1,0,138,1,1.1,0.9
80,2,1,3,0,0,1,1,0,138,1,1.1,0.9
81,1,0,0,0,0,1,1,0,138,1,1.1,0.9
82,2,3.02,1.89,0,-5.96,1,1,0,138,1,1.1,0.9
83,1,6.87,3.68,0,0,1,1,0,138,1,1.1,0.9
84,2,3.33,0.71,0,0,1,1,0,138,1,1.1,0.9
85,2,15.78,30.64,0,0,1,1,0,138,1,1.1,0.9
86,1,18.75,5.96,0,3.89,1,1,0,138,1,1.1,0.9
87,1,229.29,29.74,0,-60,1,1,0,138,1,1.1,0.9
88,1,11.46,3.77,0,0,1,1,0,138,1,1.1,0.9
89,1,12.6,5.64,0,0,1,1,0,138,1,1.1,0.9
90,1,28.1,-1.93,0,0,1,1,0,138,1,1.1,0.9
91,1,10.09,5.57,0,0,1,1,0,138,1,1.1,0.9
92,1,0,0,0,0,1,1,0,138,1,1.1,0.9
93,1,5.2,1.47,0,0,1,1,0,138,1,1.1,0.9
94,1,45.72,-10.43,0,0,1,1,0,138,1,1.1,0.9
95,1,0,0,0,0,1,1,0,138,1,1.1,0.9
96,1,0,0,0,0,1,1,0,138,1,1.1,0.9
97,1,3.54,0.21,0,0,1,1,0,138,1,1.1,0.9
98,2,4.4,5.71,0,0,1,1,0,138,1,1.1,0.9
99,2,6.33,5.23,0,12.01,1,1,0,138,1,1.1,0.9
100,1,15.17,4.72,0,0,1,1,0,138,1,1.1,0.9
101,1,13.06,4.72,0,0,1,1,0,138,1,1.1,0.9
102,1,0,0,0,0,1,1,0,138,1,1.1,0.9
103,1,24.26,11.73,0,0,1,1,0,138,1,1.1,0.9
104,1,9.45,4.22,0,-3.12,1,1,0,138,1,1.1,0.9
105,1,8.94,4.02,0,0,1,1,0,138,1,1.1,0.9
106,1,9.75,5.12,0,0,1,1,0,138,1,1.1,0.9
107,1,5.53,2.01,0,0,1,1,0,138,1,1.1,0.9
108,1,5.22,1.91,0,0,1,1,0,138,1,1.1,0.9
109,1,12.08,3.61,0,0,1,1,0,138,1,1.1,0.9
110,2,24.24,1.56,0,0,1,1,0,138,1,1.1,0.9
111,1,9.95,2.41,0,0,1,1,0,138,1,1.1,0.9
112,1,127.47,30.18,0,0,1,1,0,138,1,1.1,0.9
113,2,0,0,0,0,1,1,0,138,1,1.1,0.9
114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
115,2,7.23,2.61,0,0,1,1,0,138,1,1.1,0.9
116,1,7.13,2.61,0,0,1,1,0,138,1,1.1,0.9
117,1,8.94,2.71,0,0,1,1,0,138,1,1.1,0.9
118,1,5.93,1.41,0,0,1,1,0,138,1,1.1,0.9
119,1,0,0,0,45,1,1,0,16,1,1.1,0.9
120,2,26.22,20.39,0,0,1,1,0,138,1,1.1,0.9
121,1,26.94,-4.46,0,0,1,1,0,138,1,1.1,0.9
122,1,3.12,1.41,0,0,1,1,0,138,1,1.1,0.9
123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
124,2,0,0,0,0,1,1,0,138,1,1.1,0.9
125,1,8.84,2.91,0,0,1,1,0,138,1,1.1,0.9
126,1,5.42,2.31,0,0,1,1,0,138,1,1.1,0.9
127,1,4.72,2.11,0,0,1,1,0,138,1,1.1,0.9
128,2,9.45,3.71,0,0,1,1,0,138,1,1.1,0.9
129,1,13.06,4.22,0,0,1,1,0,138,1,1.1,0.9
130,1,9.04,5.52,0,0,1,1,0,138,1,1.1,0.9
131,1,13.99,11.8,0,0,1,1,0,138,1,1.1,0.9
132,2,12.06,9.44,0,0,1,1,0,138,1,1.1,0.9
133,2,0,0,0,0,1,1,0,138,1,1.1,0.9
134,1,8.94,3.82,0,0,1,1,0,138,1,1.1,0.9
135,1,11.05,3.72,0,0,1,1,0,138,1,1.1,0.9
136,2,11.05,3.86,0,-1.17,1,1,0,138,1,1.1,0.9
137,1,3.82,1,0,0,1,1,0,138,1,1.1,0.9
138,1,20.4,6.83,0,0,1,1,0,138,1,1.1,0.9
139,1,9.45,3.11,0,0,1,1,0,138,1,1.1,0.9
140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
141,1,10.45,5.22,0,0,1,1,0,138,1,1.1,0.9
142,1,4.72,2.11,0,0,1,1,0,138,1,1.1,0.9
143,1,6.83,2.31,0,0,1,1,0,138,1,1.1,0.9
144,1,17.35,-0.23,0,0,1,1,0,138,1,1.1,0.9
145,1,12.76,4.32,0,0,1,1,0,138,1,1.1,0.9
146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
147,2,16.78,6.33,0,0,1,1,0,138,1,1.1,0.9
148,1,15.67,4.72,0,0,1,1,0,138,1,1.1,0.9
149,1,15.67,4.22,0,0,1,1,0,138,1,1.1,0.9
150,1,10.95,3.19,0,0,1,1,0,138,1,1.1,0.9
151,1,25.87,0.56,0,0,1,1,0,138,1,1.1,0.9
152,1,6.43,2.81,0,0,1,1,0,138,1,1.1,0.9
153,2,83.9,27.21,0,0,1,1,0,138,1,1.1,0.9
154,1,4.12,2.51,0,0,1,1,0,138,1,1.1,0.9
155,1,57.98,32.55,0,0,1,1,0,138,1,1.1,0.9
156,1,25.12,8.34,0,0,1,1,0,138,1,1.1,0.9
157,2,19.19,12.25,0,0,1,1,0,138,1,1.1,0.9
158,1,13.16,7.63,0,0,1,1,0,138,1,1.1,0.9
159,2,18.79,6.73,0,0,1,1,0,138,1,1.1,0.9
160,2,22,20.15,0,0,1,1,0,138,1,1.1,0.9
161,1,12.46,5.42,0,0,1,1,0,138,1,1.1,0.9
162,1,41.9,16.77,0,0,1,1,0,138,1,1.1,0.9
163,1,21,8.33,0,0,1,1,0,138,1,1.1,0.9
164,1,2.11,0.8,0,0,1,1,0,138,1,1.1,0.9
165,1,44.41,14.96,0,0,1,1,0,138,1,1.1,0.9
166,1,50.74,16.87,0,0,1,1,0,138,1,1.1,0.9
167,1,14.17,5.22,0,0,1,1,0,138,1,1.1,0.9
168,1,0,0,0,0,1,1,0,500,1,1.1,0.9
169,1,0,0,0,0,2,1,0,500,2,1.1,0.9
170,2,0,0,0,0,2,1,0,500,2,1.1,0.9
171,2,0,0,0,0,2,1,0,500,2,1.1,0.9
172,2,0,0,0,0,2,1,0,500,2,1.1,0.9
173,1,122.12,-142.76,0,0,2,1,0,500,2,1.1,0.9
174,1,0,0,0,0,2,1,0,500,2,1.1,0.9
175,2,0,0,0,0,2,1,0,500,2,1.1,0.9
176,2,0,0,0,0,2,1,0,500,2,1.1,0.9
177,2,0,0,0,0,2,1,0,500,2,1.1,0.9
178,2,0,0,0,0,2,1,0,500,2,1.1,0.9
179,1,4.5,3.37,0,0,2,1,0,500,2,1.1,0.9
180,2,0,0,0,0,2,1,0,500,2,1.1,0.9
181,2,0,0,0,0,2,1,0,500,2,1.1,0.9
182,1,0,0,0,0,2,1,0,500,2,1.1,0.9
183,2,0,0,0,0,2,1,0,500,2,1.1,0.9
184,2,0,0,0,0,2,1,0,500,2,1.1,0.9
185,2,0,0,0,0,2,1,0,500,2,1.1,0.9
186,2,0,0,0,0,2,1,0,500,2,1.1,0.9
187,1,0,0,0,0,2,1,0,500,2,1.1,0.9
188,2,0,0,0,0,2,1,0,500,2,1.1,0.9
189,2,0,0,0,0,2,1,0,500,2,1.1,0.9
190,2,0,0,0,0,2,1,0,500,2,1.1,0.9
191,1,0,0,0,0,2,1,0,500,2,1.1,0.9
192,2,0,0,0,0,2,1,0,500,2,1.1,0.9
193,2,0,0,0,0,2,1,0,500,2,1.1,0.9
194,2,0,0,0,0,2,1,0,500,2,1.1,0.9
195,1,0,0,0,0,2,1,0,500,2,1.1,0.9
196,1,26.44,39,0,0,2,1,0,500,2,1.1,0.9
197,2,0,0,0,0,2,1,0,500,2,1.1,0.9
198,2,0,0,0,0,2,1,0,500,2,1.1,0.9
199,1,0,0,0,0,2,1,0,500,2,1.1,0.9
200,1,0,0,0,0,2,1,0,500,2,1.1,0.9
201,1,0,0,0,0,2,1,0,500,2,1.1,0.9
202,1,0,0,0,12,2,1,0,500,2,1.1,0.9
203,2,0,0,0,0,2,1,0,500,2,1.1,0.9
204,2,0,0,0,20.34,2,1,0,500,2,1.1,0.9
205,2,0,0,0,0,2,1,0,500,2,1.1,0.9
206,2,0,0,0,0,2,1,0,500,2,1.1,0.9
207,1,1094.16,-110.77,0,2.62,2,1,0,500,2,1.1,0.9
208,1,0,0,0,0,2,1,0,500,2,1.1,0.9
209,1,0,0,0,0,2,1,0,500,2,1.1,0.9
210,1,0,0,0,0,2,1,0,500,2,1.1,0.9
211,2,0,0,0,0,2,1,0,500,2,1.1,0.9
212,1,12.66,0,0,-111.27,2,1,0,500,2,1.1,0.9
213,1,476.02,-4.36,0,0,2,1,0,500,2,1.1,0.9
214,1,725.74,-39.99,0,0,2,1,0,500,2,1.1,0.9
215,1,0,0,0,0,2,1,0,500,2,1.1,0.9
216,1,0,0,0,-62.9,2,1,0,500,2,1.1,0.9
217,1,471.28,-155.26,0,0,2,1,0,500,2,1.1,0.9
218,1,0,0,0,0,2,1,0,500,2,1.1,0.9
219,1,0,0,0,0,2,1,0,500,2,1.1,0.9
220,2,0,0,0,170.09,2,1,0,500,2,1.1,0.9
221,1,0,0,0,0,2,1,0,500,2,1.1,0.9
222,1,0,0,0,0,2,1,0,500,2,1.1,0.9
223,1,62.79,16.18,0,2.68,2,1,0,345,2,1.1,0.9
224,1,331.47,62.74,0,28.59,2,1,0,345,2,1.1,0.9
225,1,0,0,0,-0.98,2,1,0,345,2,1.1,0.9
226,1,0,0,0,0,2,1,0,345,2,1.1,0.9
227,1,0,0,0,-0.34,2,1,0,345,2,1.1,0.9
228,2,464.37,123.64,0,-0.23,2,1,0,138,2,1.1,0.9
229,2,504.38,158.05,0,104.88,2,1,0,138,2,1.1,0.9
230,2,471.95,147.39,0,99.73,2,1,0,138,2,1.1,0.9
231,1,838.87,74.95,0,214.84,2,1,0,138,2,1.1,0.9
232,1,228.81,90.32,0,28.75,2,1,0,138,2,1.1,0.9
233,1,203.94,104.43,0,28.59,2,1,0,138,2,1.1,0.9
234,1,125.32,40.73,0,14.21,2,1,0,138,2,1.1,0.9
235,1,125.32,40.73,0,14.21,2,1,0,138,2,1.1,0.9
236,1,131.07,67.13,0,26.74,2,1,0,138,2,1.1,0.9
237,1,131.07,67.15,0,27.33,2,1,0,138,2,1.1,0.9
238,1,170.97,87.5,0,34.18,2,1,0,138,2,1.1,0.9
239,1,146.99,76.47,0,54.85,2,1,0,138,2,1.1,0.9
240,1,309.47,101.63,0,65.2,2,1,0,138,2,1.1,0.9
241,1,309.47,101.65,0,64.85,2,1,0,138,2,1.1,0.9
242,1,292.53,75.56,0,-0.26,2,1,0,138,2,1.1,0.9
243,1,250.64,81.17,0,34.17,2,1,0,138,2,1.1,0.9
244,1,15.74,13.49,0,-0.26,2,1,0,138,2,1.1,0.9
245,1,15.74,13.49,0,-0.56,2,1,0,138,2,1.1,0.9
246,2,0,0,0,0,2,1,0,500,2,1.1,0.9
247,2,0,0,0,0,2,1,0,500,2,1.1,0.9
248,1,292.53,76.1,0,4.85,2,1,0,138,2,1.1,0.9
249,1,0,0,0,-0.79,2,1,0,138,2,1.1,0.9
250,1,292.53,76.1,0,34.39,2,1,0,138,2,1.1,0.9
251,1,222.15,66.27,0,5.34,2,1,0,138,2,1.1,0.9
252,1,146.99,76.47,0,45.15,2,1,0,138,2,1.1,0.9
253,1,0,0,0,0.75,2,1,0,138,2,1.1,0.9
254,1,0,0,0,1.01,2,1,0,138,2,1.1,0.9
255,1,734.12,134.23,0,184.29,2,1,0,138,2,1.1,0.9
256,1,0,0,0,0.1,2,1,0,138,2,1.1,0.9
257,1,0,0,0,0,2,1,0,138,2,1.1,0.9
258,2,0,0,0,0,2,1,0,138,2,1.1,0.9
259,2,0,0,0,0,2,1,0,138,2,1.1,0.9
260,2,0,0,0,0,2,1,0,138,2,1.1,0.9
261,1,0,0,0,0,2,1,0,138,2,1.1,0.9
262,2,0,0,0,0,2,1,0,138,2,1.1,0.9
263,1,0,0,0,2.12,2,1,0,138,2,1.1,0.9
264,1,0,0,0,0,2,1,0,138,2,1.1,0.9
265,1,0,0,0,0,2,1,0,138,2,1.1,0.9
266,1,0,0,0,0,2,1,0,138,2,1.1,0.9
267,1,0,0,0,0,2,1,0,138,2,1.1,0.9
268,1,0,0,0,0,2,1,0,138,2,1.1,0.9
269,1,0,0,0,0,2,1,0,138,2,1.1,0.9
270,1,0,0,0,0,2,1,0,138,2,1.1,0.9
271,1,0,0,0,0,2,1,0,138,2,1.1,0.9
272,1,0,0,0,0,2,1,0,138,2,1.1,0.9
273,1,0,0,0,0,2,1,0,33,2,1.1,0.9
274,1,0,0,0,0,2,1,0,138,2,1.1,0.9
275,1,0,0,0,0,2,1,0,138,2,1.1,0.9
276,1,0,0,0,0,2,1,0,138,2,1.1,0.9
277,1,0,0,0,0,2,1,0,138,2,1.1,0.9
278,1,0,0,0,0,2,1,0,138,2,1.1,0.9
279,1,0,0,0,-0.11,2,1,0,138,2,1.1,0.9
280,1,0,0,0,0,2,1,0,138,2,1.1,0.9
281,1,0,0,0,-0.11,2,1,0,138,2,1.1,0.9
282,1,0,0,0,-0.6,2,1,0,138,2,1.1,0.9
283,1,0,0,0,0,2,1,0,138,2,1.1,0.9
284,1,0,0,0,-0.14,2,1,0,138,2,1.1,0.9
285,1,0,0,0,0,2,1,0,138,2,1.1,0.9
286,1,0,0,0,0,2,1,0,138,2,1.1,0.9
287,1,0,0,0,-0.3,2,1,0,138,2,1.1,0.9
288,1,0,0,0,-0.12,2,1,0,138,2,1.1,0.9
289,1,0,0,0,-0.3,2,1,0,138,2,1.1,0.9
290,1,0,0,0,-0.13,2,1,0,138,2,1.1,0.9
291,1,0,0,0,0,2,1,0,138,2,1.1,0.9
292,1,0,0,0,0,2,1,0,138,2,1.1,0.9
293,1,0,0,0,0,2,1,0,138,2,1.1,0.9
294,1,0,0,0,1.03,2,1,0,33,2,1.1,0.9
295,1,0,0,0,0,2,1,0,11,2,1.1,0.9
296,1,0,0,0,0,2,1,0,11,2,1.1,0.9
297,1,0,0,0,3.14,2,1,0,33,2,1.1,0.9
298,1,0,0,0,0,2,1,0,33,2,1.1,0.9
299,1,0,0,0,1.13,2,1,0,33,2,1.1,0.9
300,1,0,0,0,2.26,2,1,0,33,2,1.1,0.9
301,1,0,0,0,1.06,2,1,0,33,2,1.1,0.9
302,1,0,0,0,0,2,1,0,33,2,1.1,0.9
303,1,0,0,0,0,2,1,0,33,2,1.1,0.9
304,1,0,0,0,0,2,1,0,11,2,1.1,0.9
305,1,0,0,0,0,2,1,0,11,2,1.1,0.9
306,1,0,0,0,0,2,1,0,138,2,1.1,0.9
307,2,0,0,0,0,2,1,0,138,2,1.1,0.9
308,1,0,0,0,0,2,1,0,138,2,1.1,0.9
309,1,0,0,0,0,2,1,0,138,2,1.1,0.9
310,1,0,0,0,-0.32,2,1,0,138,2,1.1,0.9
311,1,92.7,-18.34,0,0,3,1,0,138,3,1.1,0.9
312,1,92.97,-18.4,0,0,3,1,0,138,3,1.1,0.9
313,1,0,0,0,0,3,1,0,138,3,1.1,0.9
314,1,0,0,0,0,3,1,0,138,3,1.1,0.9
315,1,0,0,0,0,3,1,0,138,3,1.1,0.9
316,2,0,0,0,0,3,1,0,138,3,1.1,0.9
317,1,0,0,0,0,3,1,0,138,3,1.1,0.9
318,1,0,0,0,0,3,1,0,138,3,1.1,0.9
319,2,0,0,0,0,3,1,0,138,3,1.1,0.9
320,1,0,0,0,0,3,1,0,138,3,1.1,0.9
321,2,0,0,0,0,3,1,0,138,3,1.1,0.9
322,1,0,0,0,0,3,1,0,138,3,1.1,0.9
323,2,0,0,0,0,3,1,0,138,3,1.1,0.9
324,2,0,0,0,0,3,1,0,33,3,1.1,0.9
325,1,0,0,0,0,3,1,0,138,3,1.1,0.9
326,2,0,0,0,0,3,1,0,138,3,1.1,0.9
327,2,0,0,0,0,3,1,0,138,3,1.1,0.9
328,1,0,0,0,0,3,1,0,138,3,1.1,0.9
329,1,0,0,0,0,3,1,0,138,3,1.1,0.9
330,2,0,0,0,0,3,1,0,138,3,1.1,0.9
331,1,0,0,0,0,3,1,0,138,3,1.1,0.9
332,1,0,0,0,0,3,1,0,138,3,1.1,0.9
333,1,0,0,0,0,3,1,0,33,3,1.1,0.9
334,2,0,0,0,0,3,1,0,33,3,1.1,0.9
335,2,0,0,0,0,3,1,0,33,3,1.1,0.9
336,2,0,0,0,0,3,1,0,33,3,1.1,0.9
337,1,0,0,0,0,3,1,0,138,3,1.1,0.9
338,1,0,0,0,0,3,1,0,138,3,1.1,0.9
339,1,0,0,0,0,3,1,0,33,3,1.1,0.9
340,2,0,0,0,0,3,1,0,33,3,1.1,0.9
341,1,0,0,0,0,3,1,0,138,3,1.1,0.9
342,2,0,0,0,0,3,1,0,138,3,1.1,0.9
343,1,0,0,0,0,3,1,0,138,3,1.1,0.9
344,1,11.93,-6.56,0,0,3,1,0,138,3,1.1,0.9
345,2,0,0,0,-27.06,3,1,0,138,3,1.1,0.9
346,2,0,0,0,0,3,1,0,138,3,1.1,0.9
347,1,66.07,-43.73,0,0,3,1,0,345,3,1.1,0.9
348,2,0,0,0,0,3,1,0,138,3,1.1,0.9
349,1,0,0,0,0,3,1,0,138,3,1.1,0.9
350,1,68.96,8.19,0,0,3,1,0,138,3,1.1,0.9
351,1,0,0,0,0,3,1,0,138,3,1.1,0.9
352,1,58.27,12.69,0,0,3,1,0,138,3,1.1,0.9
353,2,0,0,0,0,3,1,0,138,3,1.1,0.9
354,1,0,0,0,2.05,3,1,0,138,3,1.1,0.9
355,2,0,0,0,-31.95,3,1,0,345,3,1.1,0.9
356,1,30.63,1.05,0,0,3,1,0,33,3,1.1,0.9
357,1,0,0,0,0,3,1,0,138,3,1.1,0.9
358,1,0,0,0,0,3,1,0,138,3,1.1,0.9
359,2,40.2,10.41,0,0,3,1,0,33,3,1.1,0.9
360,1,0,0,0,0,3,1,0,138,3,1.1,0.9
361,1,0,0,0,0,3,1,0,138,3,1.1,0.9
362,1,0,0,0,0,3,1,0,138,3,1.1,0.9
363,1,10.26,-5.54,0,0,3,1,0,138,3,1.1,0.9
364,1,0,0,0,0,3,1,0,138,3,1.1,0.9
365,1,0,0,0,0,3,1,0,138,3,1.1,0.9
366,1,0,0,0,0,3,1,0,138,3,1.1,0.9
367,1,0,0,0,0,3,1,0,138,3,1.1,0.9
368,1,57.31,3.76,0,0,3,1,0,138,3,1.1,0.9
369,1,53.32,6.17,0,0,3,1,0,138,3,1.1,0.9
370,2,0,0,0,-26.25,3,1,0,138,3,1.1,0.9
371,1,0,0,0,0,3,1,0,138,3,1.1,0.9
372,1,0,0,0,0,3,1,0,138,3,1.1,0.9
373,1,0,0,0,0,3,1,0,138,3,1.1,0.9
374,1,0,0,0,0,3,1,0,138,3,1.1,0.9
375,1,0,0,0,0,3,1,0,138,3,1.1,0.9
376,2,0,0,0,0,3,1,0,138,3,1.1,0.9
377,1,0,0,0,0,3,1,0,138,3,1.1,0.9
378,1,0,0,0,0,3,1,0,138,3,1.1,0.9
379,1,0,0,0,0,3,1,0,138,3,1.1,0.9
380,1,0,0,0,0,3,1,0,138,3,1.1,0.9
381,1,0,0,0,0,3,1,0,138,3,1.1,0.9
382,1,0,0,0,0,3,1,0,138,3,1.1,0.9
383,1,0,0,0,0,3,1,0,138,3,1.1,0.9
384,2,0,0,0,0,3,1,0,138,3,1.1,0.9
385,1,0,0,0,0,3,1,0,138,3,1.1,0.9
386,1,0,0,0,0,3,1,0,138,3,1.1,0.9
387,2,0,0,0,0,3,1,0,138,3,1.1,0.9
388,2,0,0,0,-20.84,3,1,0,138,3,1.1,0.9
389,1,16.77,1.21,0,0,3,1,0,138,3,1.1,0.9
390,1,0,0,0,0,3,1,0,138,3,1.1,0.9
391,2,6.13,1.49,0,0,3,1,0,33,3,1.1,0.9
392,1,2.59,7.63,0,0,3,1,0,33,3,1.1,0.9
393,1,41.76,10.31,0,0,3,1,0,33,3,1.1,0.9
394,1,7.94,1.09,0,0,3,1,0,33,3,1.1,0.9
395,1,50.34,10.11,0,0,3,1,0,33,3,1.1,0.9
396,1,4.71,0.69,0,0,3,1,0,33,3,1.1,0.9
397,1,0,0,0,0,3,1,0,33,3,1.1,0.9
398,1,0.54,0.2,0,0,3,1,0,33,3,1.1,0.9
399,1,34.06,4.86,0,0,3,1,0,33,3,1.1,0.9
400,1,0,0,0,0,3,1,0,138,3,1.1,0.9
401,1,10.08,3.07,0,0,3,1,0,33,3,1.1,0.9
402,2,0,0,0,0,4,1,0,345,4,1.1,0.9
403,1,0.53,-0.4,0,0,4,1,0,138,4,1.1,0.9
404,2,4.18,3.46,0,0,4,1,0,138,4,1.1,0.9
405,1,7.49,4.58,0,0,4,1,0,138,4,1.1,0.9
406,1,8.77,2.66,0,0,4,1,0,138,4,1.1,0.9
407,1,4.7,1.87,0,0,4,1,0,138,4,1.1,0.9
408,1,4.45,1.77,0,0,4,1,0,138,4,1.1,0.9
409,1,5.85,2.2,0,0,4,1,0,138,4,1.1,0.9
410,1,0,0,0,0,4,1,0,138,4,1.1,0.9
411,1,3.92,2.62,0,0,4,1,0,138,4,1.1,0.9
412,1,0,0,0,0,4,1,0,138,4,1.1,0.9
413,1,3.31,1.1,0,0,4,1,0,138,4,1.1,0.9
414,1,0,0,0,0,4,1,0,138,4,1.1,0.9
415,1,19.55,6.83,0,0,4,1,0,138,4,1.1,0.9
416,1,3.98,1.62,0,0,4,1,0,138,4,1.1,0.9
417,1,4.7,1.86,0,0,4,1,0,138,4,1.1,0.9
418,1,0.85,0.38,0,0,4,1,0,138,4,1.1,0.9
419,1,0,0,0,0,4,1,0,138,4,1.1,0.9
420,1,0,0,0,0,4,1,0,138,4,1.1,0.9
421,1,9,5,0,0,4,1,0,138,4,1.1,0.9
422,2,9.14,8.9,0,0,4,1,0,138,4,1.1,0.9
423,1,0.2,0.18,0,0,4,1,0,138,4,1.1,0.9
424,1,0,0,0,0,4,1,0,138,4,1.1,0.9
425,1,46.58,-11.45,0,0,4,1,0,138,4,1.1,0.9
426,1,35.07,-1.05,0,0,4,1,0,138,4,1.1,0.9
427,1,0,0,0,-0.66,4,1,0,138,4,1.1,0.9
428,1,0.3,0.11,0,0,4,1,0,138,4,1.1,0.9
429,1,0,0,0,0,4,1,0,138,4,1.1,0.9
430,1,0,0,0,0,4,1,0,138,4,1.1,0.9
431,1,0,0,0,0,4,1,0,138,4,1.1,0.9
432,1,2.03,0.86,0,0,4,1,0,138,4,1.1,0.9
433,1,2.35,0.9,0,0,4,1,0,138,4,1.1,0.9
434,1,0,0,0,0,4,1,0,138,4,1.1,0.9
435,1,8.32,3.24,0,0,4,1,0,138,4,1.1,0.9
436,1,11.09,4.43,0,0,4,1,0,138,4,1.1,0.9
437,1,0,0,0,0,4,1,0,138,4,1.1,0.9
438,1,5.77,5.42,0,0,4,1,0,138,4,1.1,0.9
439,1,1.35,0.63,0,0,4,1,0,138,4,1.1,0.9
440,1,0,0,0,0,4,1,0,138,4,1.1,0.9
441,2,23.51,39.5,0,0,4,1,0,138,4,1.1,0.9
442,1,6.42,3.31,0,0,4,1,0,138,4,1.1,0.9
443,1,3.74,0.56,0,0,4,1,0,138,4,1.1,0.9
444,1,5.98,0.87,0,0,4,1,0,138,4,1.1,0.9
445,1,0,0,0,0,4,1,0,138,4,1.1,0.9
446,1,0,0,0,0,4,1,0,138,4,1.1,0.9
447,1,6.72,2.64,0,0,4,1,0,138,4,1.1,0.9
448,1,11.78,4.5,0,0,4,1,0,138,4,1.1,0.9
449,1,3.59,1.78,0,0,4,1,0,138,4,1.1,0.9
450,1,0,0,0,0,4,1,0,138,4,1.1,0.9
451,1,1.18,0.27,0,0,4,1,0,138,4,1.1,0.9
452,1,0,0,0,0,4,1,0,138,4,1.1,0.9
453,2,5.54,2.47,0,0,4,1,0,138,4,1.1,0.9
454,1,0,0.04,0,0,4,1,0,138,4,1.1,0.9
455,1,4.04,1.71,0,0,4,1,0,138,4,1.1,0.9
456,1,3.98,1.71,0,0,4,1,0,138,4,1.1,0.9
457,1,0,0,0,0,4,1,0,138,4,1.1,0.9
458,1,0,0,0,0,4,1,0,138,4,1.1,0.9
459,1,9.71,3.76,0,0,4,1,0,138,4,1.1,0.9
460,1,4.73,1.87,0,0,4,1,0,138,4,1.1,0.9
461,1,5.02,1.71,0,0,4,1,0,138,4,1.1,0.9
462,1,5.13,1.61,0,0,4,1,0,138,4,1.1,0.9
463,1,5.77,2.38,0,0,4,1,0,138,4,1.1,0.9
464,1,4.17,1.7,0,0,4,1,0,138,4,1.1,0.9
465,1,7.59,2.5,0,0,4,1,0,138,4,1.1,0.9
466,1,0,0,0,0,4,1,0,138,4,1.1,0.9
467,1,0,0,0,-31.51,4,1,0,138,4,1.1,0.9
468,1,5.78,2.11,0,0,4,1,0,138,4,1.1,0.9
469,1,8.68,3.73,0,0,4,1,0,138,4,1.1,0.9
470,1,5.78,3.59,0,0,4,1,0,138,4,1.1,0.9
471,2,0,0,0,0,5,1,0,345,5,1.1,0.9
472,1,0,0,0,0,5,1,0,345,5,1.1,0.9
473,1,71.9,-8.9,0,0,5,1,0,345,5,1.1,0.9
474,1,114.25,24.5,0,0,5,1,0,345,5,1.1,0.9
475,1,11.57,-26.07,0,0,5,1,0,500,5,1.1,0.9
476,1,163.87,-27.94,0,0,5,1,0,500,5,1.1,0.9
477,1,0,0,0,88.69,5,1,0,500,5,1.1,0.9
478,1,0,0,0,0,5,1,0,345,5,1.1,0.9
479,1,0,0,0,0,5,1,0,345,5,1.1,0.9
480,1,0,0,0,0,5,1,0,345,5,1.1,0.9
481,1,0,0,0,0,5,1,0,345,5,1.1,0.9
482,1,0,0,0,-15.46,5,1,0,345,5,1.1,0.9
483,1,0,0,0,0,5,1,0,345,5,1.1,0.9
484,1,0,0,0,0,5,1,0,345,5,1.1,0.9
485,1,0,0,0,0,5,1,0,345,5,1.1,0.9
486,1,33.52,1.03,0,0,5,1,0,345,5,1.1,0.9
487,1,0,0,0,0,5,1,0,345,5,1.1,0.9
488,1,0,0,0,0,5,1,0,345,5,1.1,0.9
489,2,0,0,0,0,5,1,0,345,5,1.1,0.9
490,1,69.14,14.19,0,0,5,1,0,345,5,1.1,0.9
491,1,3.97,1,0,0,5,1,0,345,5,1.1,0.9
492,1,0,0,0,0,5,1,0,345,5,1.1,0.9
493,1,0,0,0,0,5,1,0,500,5,1.1,0.9
494,2,13,30,0,0,5,1,0,345,5,1.1,0.9
495,2,39.35,90.07,0,0,5,1,0,345,5,1.1,0.9
496,2,26,60,0,0,5,1,0,345,5,1.1,0.9
497,2,26,50,0,0,5,1,0,500,5,1.1,0.9
498,2,26,50,0,0,5,1,0,500,5,1.1,0.9
499,1,0,0,0,0,5,1,0,345,5,1.1,0.9
500,1,0,0,0,0,5,1,0,500,5,1.1,0.9
501,1,0,0,0,0,5,1,0,345,5,1.1,0.9
502,2,0,0,0,0,5,1,0,345,5,1.1,0.9
503,1,0,0,0,0,5,1,0,500,5,1.1,0.9
504,2,0,0,0,0,5,1,0,500,5,1.1,0.9
505,2,0,2.25,0,44.01,5,1,0,500,5,1.1,0.9
506,1,0,0,0,0,5,1,0,345,5,1.1,0.9
507,1,0,0,0,0,5,1,0,345,5,1.1,0.9
508,1,24.96,41.61,0,0,5,1,0,345,5,1.1,0.9
509,1,0,0,0,0,5,1,0,345,5,1.1,0.9
510,1,0,0,0,0,5,1,0,345,5,1.1,0.9
511,1,0,0,0,16.06,5,1,0,345,5,1.1,0.9
512,1,0,0,0,0,5,1,0,345,5,1.1,0.9
513,1,0,0,0,29.99,5,1,0,345,5,1.1,0.9
514,2,0,0,0,-0.22,5,1,0,345,5,1.1,0.9
515,2,0,0,0,0,5,1,0,345,5,1.1,0.9
516,2,0,0,0,76,5,1,0,500,5,1.1,0.9
517,2,0,0,0,0,5,1,0,345,5,1.1,0.9
518,2,59.4,11.61,0,-17.46,5,1,0,345,5,1.1,0.9
519,2,0,0,0,-34.38,5,1,0,345,5,1.1,0.9
520,2,0,-3.42,0,0,5,1,0,138,5,1.1,0.9
521,1,9.99,5.11,0,0,5,1,0,138,5,1.1,0.9
522,1,7.68,4.5,0,0,5,1,0,138,5,1.1,0.9
523,1,4.99,1.2,0,0,5,1,0,138,5,1.1,0.9
524,1,6.79,2.5,0,0,5,1,0,138,5,1.1,0.9
525,1,0,0,0,-1.57,5,1,0,138,5,1.1,0.9
526,1,2.47,0.8,0,0,5,1,0,138,5,1.1,0.9
527,1,8.2,1.8,0,0,5,1,0,138,5,1.1,0.9
528,1,10.97,0,0,0,5,1,0,138,5,1.1,0.9
529,1,9.61,0,0,0,5,1,0,138,5,1.1,0.9
530,1,0,0,0,45,5,1,0,16,5,1.1,0.9
531,1,0,0,0,54.78,5,1,0,32,5,1.1,0.9
532,1,94.8,46.31,0,0,5,1,0,138,5,1.1,0.9
533,1,113.3,42.19,0,0,5,1,0,138,5,1.1,0.9
534,1,0,0,0,0,5,1,0,138,5,1.1,0.9
535,1,0,0,0,40.02,5,1,0,16,5,1.1,0.9
537,2,0,0,0,50.14,5,1,0,138,5,1.1,0.9
538,2,77.06,34.03,0,0,5,1,0,138,5,1.1,0.9
539,1,30.54,4.71,0,0,5,1,0,138,5,1.1,0.9
540,1,4.14,0.6,0,0,5,1,0,138,5,1.1,0.9
541,1,12.33,4,0,0,5,1,0,138,5,1.1,0.9
542,1,22,6.01,0,0,5,1,0,138,5,1.1,0.9
543,1,6.4,1,0,0,5,1,0,138,5,1.1,0.9
544,2,33.95,8.74,0,0,5,1,0,138,5,1.1,0.9
545,1,9.64,4,0,0,5,1,0,138,5,1.1,0.9
546,1,1.78,0.6,0,0,5,1,0,138,5,1.1,0.9
547,1,1.18,0.8,0,-1.17,5,1,0,138,5,1.1,0.9
548,1,69.99,-26.26,0,0,5,1,0,138,5,1.1,0.9
549,1,3.21,0.84,0,0,5,1,0,138,5,1.1,0.9
550,1,4.49,3.8,0,0,5,1,0,138,5,1.1,0.9
551,1,9.84,3.6,0,0,5,1,0,138,5,1.1,0.9
552,1,7.84,3.2,0,0,5,1,0,138,5,1.1,0.9
553,1,32.03,8.01,0,0,5,1,0,138,5,1.1,0.9
554,1,11.28,6.51,0,0,5,1,0,138,5,1.1,0.9
555,1,0,0,0,0,5,1,0,138,5,1.1,0.9
556,1,4.89,1.5,0,0,5,1,0,138,5,1.1,0.9
557,1,16.4,7.51,0,0,5,1,0,138,5,1.1,0.9
558,2,0.99,-14.55,0,0,5,1,0,138,5,1.1,0.9
559,1,0.99,0.3,0,0,5,1,0,138,5,1.1,0.9
560,1,3.45,1.05,0,0,5,1,0,138,5,1.1,0.9
561,1,3.45,1.05,0,0,5,1,0,138,5,1.1,0.9
562,1,6.41,1.69,0,0,5,1,0,138,5,1.1,0.9
563,1,8.88,2.34,0,-8.08,5,1,0,138,5,1.1,0.9
564,1,8.88,2.34,0,0,5,1,0,138,5,1.1,0.9
565,2,85.78,16.24,0,0,5,1,0,138,5,1.1,0.9
566,1,13.81,4.91,0,0,5,1,0,138,5,1.1,0.9
567,1,38.25,27.41,0,0,5,1,0,138,5,1.1,0.9
568,1,97,33.61,0,0,5,1,0,138,5,1.1,0.9
569,1,20.72,10.72,0,0,5,1,0,138,5,1.1,0.9
570,1,12.33,3.38,0,0,5,1,0,138,5,1.1,0.9
571,1,12.33,3.38,0,0,5,1,0,138,5,1.1,0.9
572,1,28.9,9.61,0,0,5,1,0,138,5,1.1,0.9
573,1,6.66,0.3,0,0,5,1,0,138,5,1.1,0.9
574,1,6.16,0.8,0,0,5,1,0,138,5,1.1,0.9
575,1,8.94,2.5,0,0,5,1,0,138,5,1.1,0.9
576,1,24.37,0.45,0,0,5,1,0,138,5,1.1,0.9
577,1,7.05,1.3,0,0,5,1,0,138,5,1.1,0.9
578,1,0,0,0,0,5,1,0,138,5,1.1,0.9
579,1,14.3,1.6,0,0,5,1,0,138,5,1.1,0.9
580,1,3.38,0.4,0,0,5,1,0,138,5,1.1,0.9
581,1,5.96,1,0,0,5,1,0,138,5,1.1,0.9
582,1,7.85,0.6,0,0,5,1,0,138,5,1.1,0.9
583,1,3.48,0.3,0,0,5,1,0,138,5,1.1,0.9
584,1,2.98,0.5,0,0,5,1,0,138,5,1.1,0.9
585,1,24.83,9.51,0,0,5,1,0,138,5,1.1,0.9
586,1,5.56,2.6,0,0,5,1,0,138,5,1.1,0.9
587,1,6.79,1.58,0,0,5,1,0,138,5,1.1,0.9
588,1,4.97,1,0,0,5,1,0,138,5,1.1,0.9
589,1,5.96,1.5,0,0,5,1,0,138,5,1.1,0.9
590,1,2.29,0.7,0,0,5,1,0,138,5,1.1,0.9
591,1,3.11,1,0,0,5,1,0,138,5,1.1,0.9
592,1,0,0,0,0,5,1,0,138,5,1.1,0.9
593,1,3.04,1,0,9.09,5,1,0,138,5,1.1,0.9
594,1,0.87,0,0,0,5,1,0,138,5,1.1,0.9
595,1,10.43,1,0,4.28,5,1,0,138,5,1.1,0.9
596,1,0.87,0,0,0,5,1,0,138,5,1.1,0.9
597,1,6.06,0.9,0,0,5,1,0,138,5,1.1,0.9
598,1,3.97,1,0,0,5,1,0,138,5,1.1,0.9
599,2,13,30,0,0,5,1,0,138,5,1.1,0.9
600,2,0,-0.46,0,0,5,1,0,138,5,1.1,0.9
601,1,22.84,5.51,0,0,5,1,0,138,5,1.1,0.9
602,1,12.41,3.5,0,0,5,1,0,138,5,1.1,0.9
603,2,0.6,-6.17,0,0,5,1,0,138,5,1.1,0.9
604,1,10.11,2.78,0,0,5,1,0,138,5,1.1,0.9
605,2,0,-0.12,0,0,5,1,0,138,5,1.1,0.9
606,1,4.75,0.8,0,0,5,1,0,138,5,1.1,0.9
607,1,10.58,1.39,0,5.15,5,1,0,138,5,1.1,0.9
608,1,6.95,1.5,0,0,5,1,0,138,5,1.1,0.9
609,1,8.04,3.08,0,0,5,1,0,138,5,1.1,0.9
610,1,0,0,0,0,5,1,0,138,5,1.1,0.9
611,1,44.19,19.07,0,0,5,1,0,138,5,1.1,0.9
612,1,19.5,1.69,0,0,5,1,0,138,5,1.1,0.9
613,1,2.16,0.12,0,0,5,1,0,138,5,1.1,0.9
614,1,0.65,0.06,0,0,5,1,0,138,5,1.1,0.9
615,1,4.27,0.6,0,0,5,1,0,138,5,1.1,0.9
616,1,11,1.63,0,0,5,1,0,138,5,1.1,0.9
617,1,9.83,2.5,0,0,5,1,0,138,5,1.1,0.9
618,1,6.95,3,0,0,5,1,0,138,5,1.1,0.9
619,1,0.99,0,0,0,5,1,0,138,5,1.1,0.9
620,1,39.35,12.8,0,0,5,1,0,138,5,1.1,0.9
621,1,7.97,5.78,0,0,5,1,0,138,5,1.1,0.9
622,1,4.07,0.7,0,0,5,1,0,138,5,1.1,0.9
623,1,3.97,1,0,0,5,1,0,138,5,1.1,0.9
624,2,39.72,9.51,0,0,5,1,0,138,5,1.1,0.9
625,1,0,0,0,-1.16,5,1,0,138,5,1.1,0.9
626,1,69.52,30.03,0,-28.38,5,1,0,138,5,1.1,0.9
627,2,14.4,3.71,0,0,5,1,0,138,5,1.1,0.9
628,1,7.15,0.4,0,0,5,1,0,138,5,1.1,0.9
629,1,3.97,0.5,0,0,5,1,0,138,5,1.1,0.9
630,2,0,-0.57,0,0,5,1,0,138,5,1.1,0.9
631,1,4.97,1,0,0,5,1,0,138,5,1.1,0.9
632,2,0.99,-0.12,0,0,5,1,0,138,5,1.1,0.9
633,1,6.36,0.3,0,0,5,1,0,138,5,1.1,0.9
634,1,9.44,0.2,0,0,5,1,0,138,5,1.1,0.9
635,2,4.37,0.3,0,-0.66,5,1,0,138,5,1.1,0.9
636,1,6.95,0.5,0,0,5,1,0,138,5,1.1,0.9
637,1,16.88,5.01,0,0,5,1,0,138,5,1.1,0.9
638,2,12.61,1.6,0,1.91,5,1,0,138,5,1.1,0.9
639,1,8.94,0.5,0,0,5,1,0,138,5,1.1,0.9
640,2,1.49,0.5,0,-7.95,5,1,0,138,5,1.1,0.9
641,1,14.4,2.5,0,0,5,1,0,138,5,1.1,0.9
642,1,4.97,1,0,0,5,1,0,138,5,1.1,0.9
643,1,0,0,0,0,5,1,0,138,5,1.1,0.9
644,1,9.93,2,0,0,5,1,0,138,5,1.1,0.9
645,1,14.9,3,0,0,5,1,0,138,5,1.1,0.9
646,1,11.92,2,0,0,5,1,0,138,5,1.1,0.9
647,1,11.02,2.2,0,0,5,1,0,138,5,1.1,0.9
648,1,0.99,0,0,0,5,1,0,138,5,1.1,0.9
649,2,6.89,9.42,0,0,5,1,0,138,5,1.1,0.9
650,1,5.96,1,0,0,5,1,0,138,5,1.1,0.9
651,2,2.98,0.5,0,-5.24,5,1,0,138,5,1.1,0.9
652,1,3.97,0.5,0,0,5,1,0,138,5,1.1,0.9
653,1,19.86,6.01,0,0,5,1,0,138,5,1.1,0.9
654,1,0,0,0,0,5,1,0,138,5,1.1,0.9
655,1,0,0,0,0,5,1,0,138,5,1.1,0.9
656,1,0,0,0,0,5,1,0,138,5,1.1,0.9
657,1,11.92,2,0,0,5,1,0,138,5,1.1,0.9
658,1,0.99,0,0,0,5,1,0,138,5,1.1,0.9
659,1,10.92,4,0,0,5,1,0,138,5,1.1,0.9
660,1,0,0,0,0,5,1,0,138,5,1.1,0.9
661,1,9.61,-1.6,0,0,5,1,0,138,5,1.1,0.9
662,1,8.08,2.15,0,0,5,1,0,138,5,1.1,0.9
663,1,4.97,2,0,0,5,1,0,138,5,1.1,0.9
664,1,0,0,0,0,5,1,0,138,5,1.1,0.9
665,1,0,0,0,0,5,1,0,138,5,1.1,0.9
666,1,6.95,1.5,0,0,5,1,0,138,5,1.1,0.9
667,2,8,20,0,0,5,1,0,138,5,1.1,0.9
668,2,172.45,65.03,0,34.35,5,1,0,32,5,1.1,0.9
669,2,0,0,0,0,6,1,0,345,6,1.1,0.9
670,1,13.38,129.99,0,0,6,1,0,345,6,1.1,0.9
671,1,0,0,0,0,6,1,0,345,6,1.1,0.9
672,1,0,0,0,0,6,1,0,345,6,1.1,0.9
673,1,41.45,14.41,0,0,6,1,0,345,6,1.1,0.9
674,1,100.02,60.58,0,0,6,1,0,345,6,1.1,0.9
675,2,10,44,0,0,6,1,0,345,6,1.1,0.9
676,2,10,44,0,0,6,1,0,345,6,1.1,0.9
677,2,18.2,37.21,0,-110.33,6,1,0,345,6,1.1,0.9
678,1,0,0,0,-18.52,6,1,0,345,6,1.1,0.9
679,2,0,-0.79,0,0,6,1,0,345,6,1.1,0.9
680,2,0,-0.79,0,0,6,1,0,345,6,1.1,0.9
681,1,3.63,1.3,0,0,6,1,0,138,6,1.1,0.9
682,1,0,0,0,0,6,1,0,138,6,1.1,0.9
683,1,29.4,-9.75,0,0,6,1,0,138,6,1.1,0.9
684,1,15.17,4.56,0,0,6,1,0,138,6,1.1,0.9
685,1,10.68,4.62,0,0,6,1,0,138,6,1.1,0.9
686,1,5.45,4.11,0,0,6,1,0,138,6,1.1,0.9
687,2,64.56,15.85,0,-0.25,6,1,0,138,6,1.1,0.9
688,2,1.6,-0.54,0,-0.25,6,1,0,138,6,1.1,0.9
689,1,0,0,0,0,6,1,0,138,6,1.1,0.9
690,1,57,19.3,0,0,6,1,0,138,6,1.1,0.9
691,1,0,0,0,0,6,1,0,138,6,1.1,0.9
692,1,0,0,0,0,6,1,0,138,6,1.1,0.9
693,1,38.7,7.98,0,0,6,1,0,138,6,1.1,0.9
694,1,1.18,0.2,0,0,6,1,0,138,6,1.1,0.9
695,1,18.85,-9.82,0,0,6,1,0,138,6,1.1,0.9
696,1,4.49,1.5,0,0,6,1,0,138,6,1.1,0.9
697,2,0,0,0,-10.01,6,1,0,138,6,1.1,0.9
698,2,10,44,0,-0.29,6,1,0,138,6,1.1,0.9
699,1,9.51,3.71,0,0,6,1,0,138,6,1.1,0.9
700,2,0,0,0,0,6,1,0,138,6,1.1,0.9
701,1,5.99,2.04,0,0,6,1,0,138,6,1.1,0.9
702,1,0,0,0,0,6,1,0,138,6,1.1,0.9
703,1,7.48,4.01,0,0,6,1,0,138,6,1.1,0.9
704,2,19.5,48,0,-0.29,6,1,0,138,6,1.1,0.9
705,1,23.19,10.7,0,0,6,1,0,138,6,1.1,0.9
706,1,61.19,-9.58,0,0,6,1,0,138,6,1.1,0.9
707,1,27.08,10.14,0,0,6,1,0,138,6,1.1,0.9
708,1,2.46,0.92,0,0,6,1,0,138,6,1.1,0.9
709,1,1.28,0.3,0,0,6,1,0,138,6,1.1,0.9
710,1,0,0,0,0,6,1,0,138,6,1.1,0.9
711,1,6.42,2.28,0,0,6,1,0,138,6,1.1,0.9
712,1,12.32,4.77,0,0,6,1,0,138,6,1.1,0.9
713,1,3.52,1.1,0,0,6,1,0,138,6,1.1,0.9
714,1,0,0,0,0,6,1,0,138,6,1.1,0.9
715,1,2.24,0.7,0,0,6,1,0,138,6,1.1,0.9
716,1,0,0,0,0,6,1,0,138,6,1.1,0.9
717,1,5.02,1.76,0,0,6,1,0,138,6,1.1,0.9
718,1,5.55,1.91,0,0,6,1,0,138,6,1.1,0.9
719,1,0,0,0,0,6,1,0,138,6,1.1,0.9
720,1,12.33,10.15,0,0,6,1,0,138,6,1.1,0.9
721,1,4.75,-0.52,0,0,6,1,0,138,6,1.1,0.9
722,1,4.06,1.3,0,0,6,1,0,138,6,1.1,0.9
723,1,58.35,7.01,0,0,6,1,0,138,6,1.1,0.9
724,1,0,0,0,0,6,1,0,138,6,1.1,0.9
725,1,0,0,0,0,6,1,0,138,6,1.1,0.9
726,2,406,0,0,0,6,1,0,345,6,1.1,0.9
727,2,0,0,0,0,7,1,0,345,7,1.1,0.9
728,1,0,0,0,0,7,1,0,345,7,1.1,0.9
729,1,0,0,0,-10,7,1,0,345,7,1.1,0.9
730,1,0,0,0,0,7,1,0,500,7,1.1,0.9
731,2,0,0,0,49.51,7,1,0,500,7,1.1,0.9
732,2,0,0,0,-57.66,7,1,0,345,7,1.1,0.9
733,1,61.34,25.97,0,0,7,1,0,345,7,1.1,0.9
734,1,0,0,0,70,7,1,0,500,7,1.1,0.9
735,1,0,0,0,0,7,1,0,500,7,1.1,0.9
736,2,11,40,0,0,7,1,0,500,7,1.1,0.9
737,2,5,10,0,98.81,7,1,0,500,7,1.1,0.9
738,1,0,0,0,0,7,1,0,345,7,1.1,0.9
739,1,0,0,0,0,7,1,0,345,7,1.1,0.9
740,2,23.13,3.56,0,1.06,7,1,0,138,7,1.1,0.9
741,1,10.11,0.35,0,0,7,1,0,138,7,1.1,0.9
742,1,38.76,-2.41,0,0,7,1,0,138,7,1.1,0.9
743,2,5.22,1,0,0,7,1,0,138,7,1.1,0.9
744,1,5.22,0,0,0,7,1,0,138,7,1.1,0.9
745,1,6.93,3.11,0,0,7,1,0,138,7,1.1,0.9
746,2,11.55,2.11,0,0,7,1,0,138,7,1.1,0.9
747,2,90.68,8.39,0,0,7,1,0,138,7,1.1,0.9
748,2,3.12,0.4,0,0,7,1,0,138,7,1.1,0.9
749,2,4.22,1,0,0,7,1,0,138,7,1.1,0.9
750,2,0.8,0.2,0,0,7,1,0,138,7,1.1,0.9
751,2,11.56,0.01,0,0,7,1,0,138,7,1.1,0.9
752,1,0,0,0,0,7,1,0,138,7,1.1,0.9
753,1,0,0,0,0,7,1,0,138,7,1.1,0.9
754,2,1,1,0,0,7,1,0,138,7,1.1,0.9
755,2,39.76,4.47,0,0,7,1,0,138,7,1.1,0.9
756,1,5.22,1.61,0,0,7,1,0,138,7,1.1,0.9
757,2,4.22,1,0,-29.81,7,1,0,138,7,1.1,0.9
758,1,6.33,0,0,0,7,1,0,138,7,1.1,0.9
759,1,4.22,0.5,0,0,7,1,0,138,7,1.1,0.9
760,1,25.13,1.48,0,0,7,1,0,138,7,1.1,0.9
761,1,12.06,2.61,0,0,7,1,0,138,7,1.1,0.9
762,2,12.06,-0.14,0,0,7,1,0,138,7,1.1,0.9
763,2,13.06,3.11,0,0,7,1,0,138,7,1.1,0.9
764,2,49.23,1.61,0,12.91,7,1,0,138,7,1.1,0.9
765,1,13.66,2.61,0,0,7,1,0,138,7,1.1,0.9
766,2,14.67,3.11,0,0,7,1,0,138,7,1.1,0.9
767,1,7.54,1,0,0,7,1,0,138,7,1.1,0.9
768,2,9.95,1.61,0,0,7,1,0,138,7,1.1,0.9
769,2,2.11,0.4,0,0,7,1,0,138,7,1.1,0.9
770,2,9.45,2.61,0,0,7,1,0,138,7,1.1,0.9
771,1,3.72,1,0,0,7,1,0,138,7,1.1,0.9
772,1,4.22,1,0,0,7,1,0,138,7,1.1,0.9
773,1,5.73,1.61,0,0,7,1,0,138,7,1.1,0.9
774,1,5.01,1.36,0,0,7,1,0,138,7,1.1,0.9
775,1,11.55,1,0,0,7,1,0,138,7,1.1,0.9
776,1,12.56,3.11,0,0,7,1,0,138,7,1.1,0.9
777,1,0,0,0,0,7,1,0,138,7,1.1,0.9
778,2,14.67,3.11,0,0,7,1,0,138,7,1.1,0.9
779,1,5.22,0,0,0,7,1,0,138,7,1.1,0.9
780,1,3.12,0,0,0,7,1,0,138,7,1.1,0.9
781,1,7.33,2.11,0,0,7,1,0,138,7,1.1,0.9
782,1,5.22,0.5,0,0,7,1,0,138,7,1.1,0.9
783,1,0,0,0,-16.07,7,1,0,138,7,1.1,0.9
784,1,0,0,0,-2.01,7,1,0,138,7,1.1,0.9
785,2,9.45,1,0,0,7,1,0,138,7,1.1,0.9
786,1,8.34,1,0,0,7,1,0,138,7,1.1,0.9
787,1,10.45,1,0,0,7,1,0,138,7,1.1,0.9
788,2,0.01,0,0,0,7,1,0,138,7,1.1,0.9
789,1,14.67,3.11,0,0,7,1,0,138,7,1.1,0.9
790,1,7.33,0,0,0,7,1,0,138,7,1.1,0.9
791,1,51.57,8.86,0,0,7,1,0,138,7,1.1,0.9
792,2,11.55,1,0,0,7,1,0,138,7,1.1,0.9
793,1,0,0,0,0,7,1,0,138,7,1.1,0.9
794,1,0,0,0,0,7,1,0,138,7,1.1,0.9
795,1,0,0,0,0,7,1,0,138,7,1.1,0.9
796,2,0.01,0.01,0,0,7,1,0,138,7,1.1,0.9
797,2,0.01,0.01,0,0,7,1,0,138,7,1.1,0.9
798,1,8.28,-0.21,0,0,7,1,0,138,7,1.1,0.9
799,1,0,0,0,-15.19,7,1,0,138,7,1.1,0.9
800,1,0,0,0,-14.11,7,1,0,138,7,1.1,0.9
801,2,0,0.7,0,0,7,1,0,138,7,1.1,0.9
802,2,0,-0.49,0,0,7,1,0,138,7,1.1,0.9
803,1,1.61,0.5,0,0,7,1,0,138,7,1.1,0.9
804,1,0,0,0,132.19,7,1,0,500,7,1.1,0.9
805,2,0,0,0,0,8,1,0,500,8,1.1,0.9
806,1,81.78,28.76,0,0,8,1,0,500,8,1.1,0.9
807,2,32,142,0,0,8,1,0,500,8,1.1,0.9
808,1,0,0,0,0,8,1,0,500,8,1.1,0.9
809,1,188.92,-7.3,0,0,8,1,0,345,8,1.1,0.9
810,1,77.79,45.65,0,0,8,1,0,500,8,1.1,0.9
811,2,0,0,0,-22.36,8,1,0,500,8,1.1,0.9
812,2,0,0,0,36.12,8,1,0,345,8,1.1,0.9
813,1,227.22,80.13,0,0,8,1,0,500,8,1.1,0.9
814,1,0,0,0,0,8,1,0,500,8,1.1,0.9
815,2,28,66,0,0,8,1,0,500,8,1.1,0.9
816,2,0,0,0,70.3,8,1,0,500,8,1.1,0.9
817,1,239.52,-0.89,0,0,8,1,0,500,8,1.1,0.9
818,1,305.69,82.39,0,2.66,8,1,0,500,8,1.1,0.9
819,1,352.21,56.97,0,0,8,1,0,500,8,1.1,0.9
820,1,0,0,0,0,8,1,0,500,8,1.1,0.9
821,1,0.3,0.1,0,0,8,1,0,138,8,1.1,0.9
822,1,10.06,7.01,0,0,8,1,0,138,8,1.1,0.9
823,1,22.8,11.98,0,0,8,1,0,138,8,1.1,0.9
824,1,56.39,-6.38,0,0,8,1,0,138,8,1.1,0.9
825,1,0,0,0,-1.5,8,1,0,138,8,1.1,0.9
826,1,0,0,0,0,8,1,0,138,8,1.1,0.9
827,1,0.85,0.2,0,0,8,1,0,138,8,1.1,0.9
828,1,18.6,8.21,0,0,8,1,0,138,8,1.1,0.9
829,1,0,0,0,0,8,1,0,138,8,1.1,0.9
830,1,3.21,0.76,0,0,8,1,0,138,8,1.1,0.9
831,2,19.2,62.01,0,-0.99,8,1,0,138,8,1.1,0.9
832,2,24.55,64.01,0,-0.99,8,1,0,138,8,1.1,0.9
833,1,4.06,0.68,0,0,8,1,0,138,8,1.1,0.9
834,1,3.42,0.35,0,0,8,1,0,138,8,1.1,0.9
835,1,2.36,-2.35,0,0,8,1,0,138,8,1.1,0.9
836,1,0,0,0,0,8,1,0,138,8,1.1,0.9
837,1,31.26,5.53,0,0,8,1,0,138,8,1.1,0.9
838,1,26.49,9.33,0,5.51,8,1,0,138,8,1.1,0.9
839,1,9.83,2.01,0,0,8,1,0,138,8,1.1,0.9
840,1,3.64,1.27,0,0,8,1,0,138,8,1.1,0.9
841,1,6.21,2.69,0,0,8,1,0,138,8,1.1,0.9
842,1,3,3.2,0,0,8,1,0,138,8,1.1,0.9
843,1,5.56,-0.85,0,0,8,1,0,138,8,1.1,0.9
844,1,0,0,0,0,8,1,0,138,8,1.1,0.9
845,1,5.67,0.97,0,0,8,1,0,138,8,1.1,0.9
846,1,2.35,0.92,0,0,8,1,0,138,8,1.1,0.9
847,1,4.06,0.1,0,-0.31,8,1,0,138,8,1.1,0.9
848,1,7.26,0.5,0,-0.32,8,1,0,138,8,1.1,0.9
849,1,0.21,0.25,0,0,8,1,0,138,8,1.1,0.9
850,1,0.53,0.25,0,0,8,1,0,138,8,1.1,0.9
851,1,4.71,2.3,0,0,8,1,0,138,8,1.1,0.9
852,1,4.7,2.26,0,0,8,1,0,138,8,1.1,0.9
853,1,4.59,1.5,0,0,8,1,0,138,8,1.1,0.9
854,1,4.17,-1.1,0,0,8,1,0,138,8,1.1,0.9
855,1,0.53,0.2,0,0,8,1,0,138,8,1.1,0.9
856,1,0.53,0.2,0,0,8,1,0,138,8,1.1,0.9
857,1,12.5,-4.33,0,0,8,1,0,138,8,1.1,0.9
858,1,1.07,0.3,0,0,8,1,0,138,8,1.1,0.9
859,1,0,0,0,0,8,1,0,138,8,1.1,0.9
860,1,8.76,3.61,0,0,8,1,0,138,8,1.1,0.9
861,1,5.13,1.1,0,0,8,1,0,138,8,1.1,0.9
862,1,0,0,0,0,8,1,0,138,8,1.1,0.9
863,1,43.47,-6.44,0,0,8,1,0,138,8,1.1,0.9
864,1,5.03,1.23,0,0,8,1,0,138,8,1.1,0.9
865,1,2.03,0.35,0,0,8,1,0,138,8,1.1,0.9
866,1,7.17,0.11,0,0,8,1,0,138,8,1.1,0.9
867,1,5.35,0.74,0,0,8,1,0,138,8,1.1,0.9
868,1,8.87,1.81,0,0,8,1,0,138,8,1.1,0.9
869,1,0,0,0,0,8,1,0,138,8,1.1,0.9
870,1,0,0,0,5.62,8,1,0,138,8,1.1,0.9
871,1,13.78,3.99,0,0,8,1,0,138,8,1.1,0.9
872,1,1.28,0.47,0,0,8,1,0,138,8,1.1,0.9
873,1,2.14,-0.2,0,0,8,1,0,138,8,1.1,0.9
874,1,0,0,0,0,8,1,0,138,8,1.1,0.9
875,1,1.6,-0.2,0,0,8,1,0,138,8,1.1,0.9
876,1,0,0,0,0,8,1,0,138,8,1.1,0.9
877,1,0,0,0,0,8,1,0,138,8,1.1,0.9
878,1,3.21,0.67,0,0,8,1,0,138,8,1.1,0.9
879,1,0,0,0,0,8,1,0,138,8,1.1,0.9
880,1,2.57,1.31,0,0,8,1,0,138,8,1.1,0.9
881,1,0,0,0,0,8,1,0,138,8,1.1,0.9
882,1,1.71,0.6,0,0,8,1,0,138,8,1.1,0.9
883,1,23.7,-3.74,0,0,8,1,0,138,8,1.1,0.9
884,1,6.73,0.7,0,0,8,1,0,138,8,1.1,0.9
885,1,5.66,1.71,0,0,8,1,0,138,8,1.1,0.9
886,1,1.28,0.37,0,0,8,1,0,138,8,1.1,0.9
887,1,1.07,0.06,0,0,8,1,0,138,8,1.1,0.9
888,1,5.99,2,0,0,8,1,0,138,8,1.1,0.9
889,1,3.1,0.8,0,0,8,1,0,138,8,1.1,0.9
890,1,5.56,0.65,0,0,8,1,0,138,8,1.1,0.9
891,1,10.5,2.26,0,0,8,1,0,138,8,1.1,0.9
892,1,1.82,0.7,0,0,8,1,0,138,8,1.1,0.9
893,1,0,0,0,0,8,1,0,138,8,1.1,0.9
894,1,10.81,3.12,0,0,8,1,0,138,8,1.1,0.9
895,1,8.77,1.83,0,0,8,1,0,138,8,1.1,0.9
896,1,4.49,1.83,0,0,8,1,0,138,8,1.1,0.9
897,1,0,0,0,41.49,8,1,0,16,8,1.1,0.9
898,1,148.78,36.79,0,0,8,1,0,138,8,1.1,0.9
899,1,4.09,0.2,0,0,8,1,0,138,8,1.1,0.9
900,2,40,0,0,0,8,1,0,500,8,1.1,0.9
901,2,77,0,0,0,8,1,0,500,8,1.1,0.9
902,1,0,0,0,16.5,9,1,0,345,9,1.1,0.9
903,2,0,0,0,113.63,9,1,0,345,9,1.1,0.9
904,2,0,0,0,-38.92,9,1,0,345,9,1.1,0.9
905,2,0,0,0,-108.68,9,1,0,345,9,1.1,0.9
906,1,100.81,50.37,0,0,9,1,0,345,9,1.1,0.9
907,2,10,20,0,23.06,9,1,0,345,9,1.1,0.9
908,2,0,0,0,-60.21,9,1,0,345,9,1.1,0.9
909,1,0,0,0,0,9,1,0,345,9,1.1,0.9
910,1,0,0,0,0,9,1,0,345,9,1.1,0.9
911,1,0,0,0,0,9,1,0,345,9,1.1,0.9
912,2,32.16,52.07,0,0,9,1,0,345,9,1.1,0.9
913,1,0,0,0,0,9,1,0,345,9,1.1,0.9
914,1,0,0,0,0,9,1,0,345,9,1.1,0.9
915,1,48,58.75,0,0,9,1,0,345,9,1.1,0.9
916,1,0,0,0,0,9,1,0,345,9,1.1,0.9
917,2,7.7,20,0,0,9,1,0,345,9,1.1,0.9
918,2,7.8,20,0,0,9,1,0,345,9,1.1,0.9
919,1,0,0,0,0,9,1,0,345,9,1.1,0.9
920,2,0,-13.01,0,0,9,1,0,345,9,1.1,0.9
921,1,0,0,0,0,9,1,0,345,9,1.1,0.9
922,2,385.21,28.23,0,0,9,1,0,500,9,1.1,0.9
923,2,0,0,0,41.35,9,1,0,345,9,1.1,0.9
924,1,76.92,46.93,0,17.95,9,1,0,345,9,1.1,0.9
925,2,12,30,0,0,9,1,0,345,9,1.1,0.9
926,2,23.8,60,0,0,9,1,0,345,9,1.1,0.9
927,2,38,64,0,0,9,1,0,500,9,1.1,0.9
928,1,0,0,0,0,9,1,0,345,9,1.1,0.9
929,1,75.68,22.18,0,0,9,1,0,345,9,1.1,0.9
930,1,0,0,0,0,9,1,0,345,9,1.1,0.9
931,1,0,0,0,0,9,1,0,345,9,1.1,0.9
932,2,0,0,0,168.92,9,1,0,500,9,1.1,0.9
933,2,0,0,0,-38.21,9,1,0,345,9,1.1,0.9
934,1,0,0,0,0,9,1,0,345,9,1.1,0.9
935,1,0,0,0,0,9,1,0,345,9,1.1,0.9
936,1,0,0,0,0,9,1,0,345,9,1.1,0.9
937,1,61.34,25.97,0,0,9,1,0,345,9,1.1,0.9
938,1,0,0,0,0,9,1,0,345,9,1.1,0.9
939,1,0,0,0,0,9,1,0,345,9,1.1,0.9
940,2,0,0,0,0,9,1,0,500,9,1.1,0.9
941,1,0,0,0,0,9,1,0,500,9,1.1,0.9
942,1,0,0,0,0,9,1,0,500,9,1.1,0.9
943,1,0,0,0,0,9,1,0,345,9,1.1,0.9
944,1,0,0,0,0,9,1,0,345,9,1.1,0.9
945,1,0,0,0,0,9,1,0,345,9,1.1,0.9
946,1,0,0,0,-67.87,9,1,0,345,9,1.1,0.9
947,1,0,0,0,0,9,1,0,345,9,1.1,0.9
948,1,0,0,0,0,9,1,0,345,9,1.1,0.9
949,1,0,0,0,2.23,9,1,0,345,9,1.1,0.9
950,1,0,0,0,5.87,9,1,0,345,9,1.1,0.9
951,1,0,0,0,2.56,9,1,0,345,9,1.1,0.9
952,1,0,0,0,6.7,9,1,0,345,9,1.1,0.9
953,1,0,0,0,6.54,9,1,0,345,9,1.1,0.9
954,2,0,0,0,26.09,9,1,0,345,9,1.1,0.9
955,2,8.38,1.2,0,0,9,1,0,138,9,1.1,0.9
956,1,0,0,0,40.02,9,1,0,16,9,1.1,0.9
957,1,5.72,1.6,0,0,9,1,0,138,9,1.1,0.9
958,1,3.85,1.4,0,0,9,1,0,138,9,1.1,0.9
959,2,53.77,21.02,0,0,9,1,0,138,9,1.1,0.9
960,2,77.06,34.03,0,0,9,1,0,138,9,1.1,0.9
961,1,95.41,20.49,0,0,9,1,0,138,9,1.1,0.9
962,1,3.75,0.5,0,0,9,1,0,138,9,1.1,0.9
963,1,0,0,0,0,9,1,0,138,9,1.1,0.9
964,1,6.61,1.3,0,0,9,1,0,138,9,1.1,0.9
965,1,5.52,0.6,0,0,9,1,0,138,9,1.1,0.9
966,1,4.14,0.6,0,0,9,1,0,138,9,1.1,0.9
967,1,0,0,0,0,9,1,0,138,9,1.1,0.9
968,1,6.21,1.2,0,0,9,1,0,138,9,1.1,0.9
969,1,8.68,1.6,0,0,9,1,0,138,9,1.1,0.9
970,1,3.95,0.2,0,0,9,1,0,138,9,1.1,0.9
971,1,27.7,7.77,0,0,9,1,0,138,9,1.1,0.9
972,1,0,0,0,0,9,1,0,138,9,1.1,0.9
973,1,8.19,1.8,0,0,9,1,0,138,9,1.1,0.9
974,1,0,0,0,0,9,1,0,138,9,1.1,0.9
975,1,6.02,2.7,0,0,9,1,0,138,9,1.1,0.9
976,1,7.89,0.2,0,0,9,1,0,138,9,1.1,0.9
977,1,0,0,0,0,9,1,0,138,9,1.1,0.9
978,2,9.27,1.5,0,0.31,9,1,0,138,9,1.1,0.9
979,1,95.21,30.68,0,0,9,1,0,138,9,1.1,0.9
980,1,3.65,1.2,0,0,9,1,0,138,9,1.1,0.9
981,1,23.01,3.27,0,0,9,1,0,138,9,1.1,0.9
982,2,85.01,35.05,0,0,9,1,0,138,9,1.1,0.9
983,1,2.22,0.71,0,0,9,1,0,138,9,1.1,0.9
984,1,1.14,0.53,0,0,9,1,0,138,9,1.1,0.9
985,1,23.13,6.91,0,0,9,1,0,138,9,1.1,0.9
986,1,5.28,2.31,0,0,9,1,0,138,9,1.1,0.9
987,1,9.69,0.76,0,0,9,1,0,138,9,1.1,0.9
988,1,36.07,-2.41,0,0,9,1,0,138,9,1.1,0.9
989,1,58.42,15.42,0,0,9,1,0,138,9,1.1,0.9
990,1,2.29,0.33,0,0,9,1,0,138,9,1.1,0.9
991,1,2.08,0.84,0,0,9,1,0,138,9,1.1,0.9
992,1,5.52,1.36,0,0,9,1,0,138,9,1.1,0.9
993,1,2.81,0.73,0,0,9,1,0,138,9,1.1,0.9
994,2,30.2,18.18,0,0,9,1,0,138,9,1.1,0.9
995,2,0,-1.8,0,0,9,1,0,138,9,1.1,0.9
996,1,7.61,3.45,0,0,9,1,0,138,9,1.1,0.9
997,1,6.56,2.09,0,0,9,1,0,138,9,1.1,0.9
998,1,9.38,2.09,0,0,9,1,0,138,9,1.1,0.9
999,1,13.54,0.01,0,0,9,1,0,138,9,1.1,0.9
1000,2,9.48,-2.42,0,0,9,1,0,138,9,1.1,0.9
1001,1,8.75,-0.5,0,0,9,1,0,138,9,1.1,0.9
1002,2,6.88,2.2,0,0,9,1,0,138,9,1.1,0.9
1003,1,110.89,66.23,0,0,9,1,0,138,9,1.1,0.9
1004,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1005,1,12.5,2.2,0,0,9,1,0,138,9,1.1,0.9
1006,1,15.73,5.75,0,0,9,1,0,138,9,1.1,0.9
1007,1,7.91,1.37,0,0,9,1,0,138,9,1.1,0.9
1008,2,16.39,0.03,0,0,9,1,0,138,9,1.1,0.9
1009,1,8.84,2.1,0,0,9,1,0,138,9,1.1,0.9
1010,1,6.55,2.52,0,0,9,1,0,138,9,1.1,0.9
1011,1,16.95,4.84,0,0,9,1,0,138,9,1.1,0.9
1012,1,7.28,2.63,0,0,9,1,0,138,9,1.1,0.9
1013,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1014,1,56.33,5.78,0,0,9,1,0,138,9,1.1,0.9
1015,1,3.17,1.54,0,0,9,1,0,138,9,1.1,0.9
1016,2,3.17,1.54,0,-2.56,9,1,0,138,9,1.1,0.9
1017,1,16.38,4.42,0,0,9,1,0,138,9,1.1,0.9
1018,2,6.78,12.18,0,0,9,1,0,138,9,1.1,0.9
1019,2,1,3,0,0,9,1,0,138,9,1.1,0.9
1020,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1021,1,5.3,2.21,0,0,9,1,0,138,9,1.1,0.9
1022,1,4.91,2,0,6.61,9,1,0,138,9,1.1,0.9
1023,1,83.04,9.34,0,0,9,1,0,138,9,1.1,0.9
1024,1,10.09,3.32,0,0,9,1,0,138,9,1.1,0.9
1025,1,14.59,5.34,0,0,9,1,0,138,9,1.1,0.9
1026,1,3.02,1.89,0,0,9,1,0,138,9,1.1,0.9
1027,1,7.19,3.35,0,0,9,1,0,138,9,1.1,0.9
1028,1,2.29,0.42,0,0,9,1,0,138,9,1.1,0.9
1029,2,13.75,2.09,0,0,9,1,0,138,9,1.1,0.9
1030,1,7.61,1.67,0,0,9,1,0,138,9,1.1,0.9
1031,1,13.86,0.73,0,0,9,1,0,138,9,1.1,0.9
1032,1,11.88,5.44,0,0,9,1,0,138,9,1.1,0.9
1033,1,6.87,3.68,0,0,9,1,0,138,9,1.1,0.9
1034,1,7.29,0.73,0,0,9,1,0,138,9,1.1,0.9
1035,1,12.59,3.76,0,0,9,1,0,138,9,1.1,0.9
1036,2,3.33,0.71,0,0,9,1,0,138,9,1.1,0.9
1037,2,15.78,30.64,0,0,9,1,0,138,9,1.1,0.9
1038,1,11.05,3.09,0,0,9,1,0,138,9,1.1,0.9
1039,2,10.73,-0.54,0,-0.64,9,1,0,138,9,1.1,0.9
1040,1,18.75,5.96,0,0,9,1,0,138,9,1.1,0.9
1041,1,68.54,7.41,0,0,9,1,0,138,9,1.1,0.9
1042,1,89.92,22.59,0,-1.98,9,1,0,138,9,1.1,0.9
1043,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1044,1,64.65,-10.05,0,0,9,1,0,138,9,1.1,0.9
1045,1,5.21,0.84,0,0,9,1,0,138,9,1.1,0.9
1046,2,16.05,6.28,0,-17.82,9,1,0,138,9,1.1,0.9
1047,1,17.19,4.39,0,0,9,1,0,138,9,1.1,0.9
1048,1,5.31,-0.5,0,0,9,1,0,138,9,1.1,0.9
1049,1,6.88,-0.7,0,0,9,1,0,138,9,1.1,0.9
1050,1,11.46,3.77,0,0,9,1,0,138,9,1.1,0.9
1051,1,19.28,2.2,0,0,9,1,0,138,9,1.1,0.9
1052,2,13.86,3.66,0,0,9,1,0,138,9,1.1,0.9
1053,1,10.54,7.53,0,0,9,1,0,138,9,1.1,0.9
1054,2,3.84,2.22,0,0,9,1,0,138,9,1.1,0.9
1055,1,12.6,5.64,0,0,9,1,0,138,9,1.1,0.9
1056,2,29.18,7.34,0,0,9,1,0,138,9,1.1,0.9
1057,2,20.22,4.05,0,0,9,1,0,138,9,1.1,0.9
1058,1,23.97,6.28,0,0,9,1,0,138,9,1.1,0.9
1059,1,12.23,2.99,0,0,9,1,0,138,9,1.1,0.9
1060,1,26.51,-7.68,0,0,9,1,0,138,9,1.1,0.9
1061,1,10.09,5.57,0,0,9,1,0,138,9,1.1,0.9
1062,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1063,2,20.32,5.44,0,0,9,1,0,138,9,1.1,0.9
1064,1,1.35,0.95,0,0,9,1,0,138,9,1.1,0.9
1065,1,5.2,1.47,0,0,9,1,0,138,9,1.1,0.9
1066,1,20.84,2.93,0,0,9,1,0,138,9,1.1,0.9
1067,1,6.36,0.03,0,0,9,1,0,138,9,1.1,0.9
1068,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1069,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1070,1,38.55,11.82,0,0,9,1,0,138,9,1.1,0.9
1071,1,3.54,0.21,0,0,9,1,0,138,9,1.1,0.9
1072,1,16.58,5.72,0,0,9,1,0,138,9,1.1,0.9
1073,2,4.4,5.71,0,0,9,1,0,138,9,1.1,0.9
1074,2,6.33,5.23,0,0,9,1,0,138,9,1.1,0.9
1075,1,6.63,1.81,0,0,9,1,0,138,9,1.1,0.9
1076,1,11.55,5.82,0,0,9,1,0,138,9,1.1,0.9
1077,1,15.17,4.72,0,0,9,1,0,138,9,1.1,0.9
1078,1,13.16,4.92,0,0,9,1,0,138,9,1.1,0.9
1079,1,6.53,2.91,0,0,9,1,0,138,9,1.1,0.9
1080,1,21,7.33,0,0,9,1,0,138,9,1.1,0.9
1081,1,13.06,4.72,0,0,9,1,0,138,9,1.1,0.9
1082,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1083,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1084,1,7.94,2.81,0,0,9,1,0,138,9,1.1,0.9
1085,1,9.45,4.22,0,0,9,1,0,138,9,1.1,0.9
1086,1,8.94,4.02,0,0,9,1,0,138,9,1.1,0.9
1087,1,11.55,3.82,0,0,9,1,0,138,9,1.1,0.9
1088,1,9.75,5.12,0,0,9,1,0,138,9,1.1,0.9
1089,1,7.33,3.11,0,0,9,1,0,138,9,1.1,0.9
1090,2,10.45,1,0,-3.41,9,1,0,138,9,1.1,0.9
1091,2,11.55,3.11,0,0,9,1,0,138,9,1.1,0.9
1092,2,14.17,4.22,0,-32.83,9,1,0,138,9,1.1,0.9
1093,2,3.12,0.4,0,12.58,9,1,0,138,9,1.1,0.9
1094,1,11.33,4.86,0,0,9,1,0,138,9,1.1,0.9
1095,1,10.55,4.52,0,0,9,1,0,138,9,1.1,0.9
1096,1,0.8,0.2,0,0,9,1,0,138,9,1.1,0.9
1097,1,5.53,2.01,0,0,9,1,0,138,9,1.1,0.9
1098,1,5.22,1.91,0,0,9,1,0,138,9,1.1,0.9
1099,2,0,0,0,74.17,9,1,0,138,9,1.1,0.9
1100,2,9.45,-3.27,0,0,9,1,0,138,9,1.1,0.9
1101,1,9.95,2.41,0,0,9,1,0,138,9,1.1,0.9
1102,1,6.83,4.12,0,0,9,1,0,138,9,1.1,0.9
1103,2,0,0,0,0,9,1,0,138,9,1.1,0.9
1104,1,0.9,0.3,0,0,9,1,0,138,9,1.1,0.9
1105,1,10.15,4.22,0,0,9,1,0,138,9,1.1,0.9
1106,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1107,1,63.83,10.33,0,0,9,1,0,138,9,1.1,0.9
1108,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1109,1,0,0,0,60,9,1,0,16,9,1.1,0.9
1110,1,4.22,1,0,0,9,1,0,138,9,1.1,0.9
1111,1,8.04,4.12,0,0,9,1,0,138,9,1.1,0.9
1112,2,7.23,2.61,0,0,9,1,0,138,9,1.1,0.9
1113,1,7.13,2.61,0,0,9,1,0,138,9,1.1,0.9
1114,1,8.94,2.71,0,0,9,1,0,138,9,1.1,0.9
1115,1,5.93,1.41,0,0,9,1,0,138,9,1.1,0.9
1116,1,0,0,0,45,9,1,0,16,9,1.1,0.9
1117,2,26.22,20.39,0,0,9,1,0,138,9,1.1,0.9
1118,1,6.13,2.51,0,0,9,1,0,138,9,1.1,0.9
1119,1,3.12,1.41,0,0,9,1,0,138,9,1.1,0.9
1120,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1121,2,0,0,0,0,9,1,0,138,9,1.1,0.9
1122,1,4.22,0.5,0,0,9,1,0,138,9,1.1,0.9
1123,1,8.84,2.91,0,0,9,1,0,138,9,1.1,0.9
1124,1,5.42,2.31,0,0,9,1,0,138,9,1.1,0.9
1125,1,4.72,2.11,0,0,9,1,0,138,9,1.1,0.9
1126,2,9.45,3.71,0,0,9,1,0,138,9,1.1,0.9
1127,1,13.06,4.22,0,0,9,1,0,138,9,1.1,0.9
1128,2,62.9,26.21,0,19.03,9,1,0,138,9,1.1,0.9
1129,1,5.83,3.01,0,0,9,1,0,138,9,1.1,0.9
1130,2,5.12,0.68,0,6.12,9,1,0,138,9,1.1,0.9
1131,1,9.34,5.12,0,0,9,1,0,138,9,1.1,0.9
1132,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1133,1,9.04,5.52,0,0,9,1,0,138,9,1.1,0.9
1134,1,13.66,6.33,0,0,9,1,0,138,9,1.1,0.9
1135,1,0.9,0.5,0,0,9,1,0,138,9,1.1,0.9
1136,1,2.11,0.6,0,8.62,9,1,0,138,9,1.1,0.9
1137,2,12.06,9.44,0,0,9,1,0,138,9,1.1,0.9
1138,2,0,0,0,0,9,1,0,138,9,1.1,0.9
1139,1,8.94,3.82,0,0,9,1,0,138,9,1.1,0.9
1140,1,11.05,3.72,0,0,9,1,0,138,9,1.1,0.9
1141,2,11.05,3.86,0,0,9,1,0,138,9,1.1,0.9
1142,1,12.46,5.82,0,-9.94,9,1,0,138,9,1.1,0.9
1143,1,2.61,1,0,0,9,1,0,138,9,1.1,0.9
1144,1,3.82,1,0,0,9,1,0,138,9,1.1,0.9
1145,2,5.44,-2.19,0,0,9,1,0,138,9,1.1,0.9
1146,1,84.67,18.03,0,0,9,1,0,138,9,1.1,0.9
1147,1,11.05,3.11,0,0,9,1,0,138,9,1.1,0.9
1148,1,20.4,6.83,0,0,9,1,0,138,9,1.1,0.9
1149,2,22.04,6.93,0,0,9,1,0,138,9,1.1,0.9
1150,1,9.45,3.11,0,0,9,1,0,138,9,1.1,0.9
1151,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1152,1,10.45,5.22,0,0,9,1,0,138,9,1.1,0.9
1153,2,3.72,1.71,0,-0.51,9,1,0,138,9,1.1,0.9
1154,1,3.52,1.61,0,0,9,1,0,138,9,1.1,0.9
1155,1,4.72,2.11,0,0,9,1,0,138,9,1.1,0.9
1156,1,2.51,0.7,0,0,9,1,0,138,9,1.1,0.9
1157,1,0.1,0.1,0,0,9,1,0,138,9,1.1,0.9
1158,1,6.83,2.31,0,0,9,1,0,138,9,1.1,0.9
1159,1,6.23,2.81,0,0,9,1,0,138,9,1.1,0.9
1160,1,12.76,4.32,0,0,9,1,0,138,9,1.1,0.9
1161,1,0,0,0,0,9,1,0,138,9,1.1,0.9
1162,1,14.67,7.23,0,0,9,1,0,138,9,1.1,0.9
1163,1,3.01,0.5,0,0,9,1,0,138,9,1.1,0.9
1164,1,18.39,6.63,0,0,9,1,0,138,9,1.1,0.9
1165,2,16.78,6.33,0,0,9,1,0,138,9,1.1,0.9
1166,1,13.56,6.23,0,0,9,1,0,138,9,1.1,0.9
1167,1,31.17,3.63,0,0,9,1,0,138,9,1.1,0.9
1168,1,15.67,4.72,0,0,9,1,0,138,9,1.1,0.9
1169,1,15.67,4.22,0,0,9,1,0,138,9,1.1,0.9
1170,1,8.34,3.01,0,0,9,1,0,138,9,1.1,0.9
1171,1,6.73,2.61,0,0,9,1,0,138,9,1.1,0.9
1172,1,29.05,0.43,0,0,9,1,0,138,9,1.1,0.9
1173,2,25.12,6.33,0,7.69,9,1,0,138,9,1.1,0.9
1174,1,6.43,2.81,0,0,9,1,0,138,9,1.1,0.9
1175,2,83.9,27.21,0,0,9,1,0,138,9,1.1,0.9
1176,1,4.12,2.51,0,0,9,1,0,138,9,1.1,0.9
1177,1,5.12,2.11,0,0,9,1,0,138,9,1.1,0.9
1178,2,21.3,8.64,0,0,9,1,0,138,9,1.1,0.9
1179,1,10.25,3.11,0,0,9,1,0,138,9,1.1,0.9
1180,1,7.23,2.21,0,0,9,1,0,138,9,1.1,0.9
1181,1,11.25,5.12,0,0,9,1,0,138,9,1.1,0.9
1182,1,9.45,3.71,0,0,9,1,0,138,9,1.1,0.9
1183,1,8.74,3.11,0,0,9,1,0,138,9,1.1,0.9
1184,2,9.75,4.21,0,0,9,1,0,138,9,1.1,0.9
1185,1,11.86,3.71,0,0,9,1,0,138,9,1.1,0.9
1186,1,25.12,8.34,0,0,9,1,0,138,9,1.1,0.9
1187,1,11.45,4.12,0,0,9,1,0,138,9,1.1,0.9
1188,1,10.05,4.22,0,0,9,1,0,138,9,1.1,0.9
1189,1,12.06,5.52,0,0,9,1,0,138,9,1.1,0.9
1190,2,17.78,4.22,0,0,9,1,0,138,9,1.1,0.9
1191,2,19.19,12.25,0,0,9,1,0,138,9,1.1,0.9
1192,1,13.16,7.63,0,0,9,1,0,138,9,1.1,0.9
1193,1,18.79,6.73,0,0,9,1,0,138,9,1.1,0.9
1194,2,16.57,5.57,0,0,9,1,0,138,9,1.1,0.9
1195,2,0.5,0.15,0,0,9,1,0,138,9,1.1,0.9
1196,1,12.46,5.42,0,0,9,1,0,138,9,1.1,0.9
1197,1,2.65,7.86,0,0,9,1,0,138,9,1.1,0.9
1198,1,41.9,16.77,0,0,9,1,0,138,9,1.1,0.9
1199,1,21,8.33,0,0,9,1,0,138,9,1.1,0.9
1200,1,2.11,0.8,0,0,9,1,0,138,9,1.1,0.9
1201,1,44.41,14.96,0,0,9,1,0,138,9,1.1,0.9
1202,1,50.74,16.87,0,0,9,1,0,138,9,1.1,0.9
1203,1,14.17,5.22,0,0,9,1,0,138,9,1.1,0.9
1204,2,7.33,2.91,0,0,9,1,0,138,9,1.1,0.9
1205,2,6.33,1.57,0,0,9,1,0,138,9,1.1,0.9
1206,1,4.02,2.11,0,0,9,1,0,138,9,1.1,0.9
1207,1,0,0,0,0,9,1,0,500,9,1.1,0.9
1208,2,0,0,0,-76.64,10,1,0,345,10,1.1,0.9
1209,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1210,2,0,0,0,0,10,1,0,345,10,1.1,0.9
1211,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1212,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1213,1,500.57,-101.63,0,0,10,1,0,500,10,1.1,0.9
1214,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1215,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1216,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1217,2,0,0,0,0,10,1,0,500,10,1.1,0.9
1218,1,105.47,-67.26,0,0,10,1,0,500,10,1.1,0.9
1219,1,0,0,0,-103.67,10,1,0,500,10,1.1,0.9
1220,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1221,1,0,0,0,0,10,1,0,500,10,1.1,0.9
1222,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1223,2,0,0,0,-0.93,10,1,0,345,10,1.1,0.9
1224,1,0,0,0,-0.91,10,1,0,345,10,1.1,0.9
1225,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1226,1,0,0,0,-3.71,10,1,0,345,10,1.1,0.9
1227,2,0,0,0,-202.98,10,1,0,345,10,1.1,0.9
1228,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1229,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1230,1,0,0,0,-6.94,10,1,0,345,10,1.1,0.9
1231,1,0,0,0,-0.54,10,1,0,345,10,1.1,0.9
1232,1,0,0,0,-2.04,10,1,0,345,10,1.1,0.9
1233,1,0,0,0,0.31,10,1,0,345,10,1.1,0.9
1234,1,0,0,0,-2.69,10,1,0,345,10,1.1,0.9
1235,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1236,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1237,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1238,1,0,0,0,0,10,1,0,345,10,1.1,0.9
1239,1,0,0,0,-0.57,10,1,0,345,10,1.1,0.9
1240,2,0,0,0,-1.51,10,1,0,345,10,1.1,0.9
1241,1,0,0,0,-0.18,10,1,0,345,10,1.1,0.9
1242,1,0,0,0,0,10,1,0,66,10,1.1,0.9
1243,1,107.83,31.42,0,0,10,1,0,66,10,1.1,0.9
1244,1,97.78,24.49,0,0,10,1,0,66,10,1.1,0.9
1245,1,81.42,31.98,0,5.99,10,1,0,138,10,1.1,0.9
1246,1,60.86,28.51,0,3.38,10,1,0,138,10,1.1,0.9
