bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39877,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,1,1.1,0.9
39881,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39882,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39883,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39884,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39885,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39886,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39887,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39888,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39889,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39894,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39895,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39896,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39898,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39905,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39908,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39909,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39914,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39915,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39917,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39931,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39940,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39945,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39946,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39952,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39955,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39956,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39957,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39961,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39962,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39963,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39964,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39966,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39967,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39969,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39976,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39979,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39982,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39983,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39984,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39986,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39990,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39991,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39995,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39997,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39998,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40001,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40003,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40005,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40006,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40008,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40011,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40012,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40013,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40015,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40017,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40018,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40019,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40021,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40023,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40024,1,-12,-8,0,0,1,1,0,69,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40027,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40029,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40034,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40036,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40037,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40040,1,0,0,0,22.2108132297,1,1,0,69,1,1.1,0.9
40041,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40042,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40043,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40044,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40047,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40050,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40057,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40061,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40062,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40063,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40064,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40065,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40070,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40076,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40081,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40086,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40091,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40092,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40097,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40102,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40108,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40109,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40110,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40111,1,241.2,49.8,0,0,1,1,0,69,1,1.1,0.9
40112,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40113,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40115,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40116,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40118,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40119,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40120,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40121,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40123,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40126,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40128,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40130,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40131,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40132,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40133,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40135,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40137,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40141,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40144,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40172,1,41.604,9.288,0,0,1,1,0,69,1,1.1,0.9
40179,1,16.596,2.365,0,0,1,1,0,69,1,1.1,0.9
40180,1,2.208,0.315,0,0,1,1,0,69,1,1.1,0.9
40181,1,2.904,0.59,0,0,1,1,0,69,1,1.1,0.9
40183,1,9.804,2.457,0,0,1,1,0,69,1,1.1,0.9
40186,1,111.724,31.671,0,0,1,1,0,69,1,1.1,0.9
40189,1,32.124,8.184,0,0,1,1,0,69,1,1.1,0.9
40197,1,15.81,3.21,0,0,1,1,0,138,1,1.1,0.9
40198,1,21.63,6.23,0,0,1,1,0,69,1,1.1,0.9
40201,1,34.85,7.077,0,0,1,1,0,69,1,1.1,0.9
40207,1,20.54,5.148,0,0,1,1,0,69,1,1.1,0.9
40209,1,13.95,1.988,0,0,1,1,0,69,1,1.1,0.9
40210,1,12.4,2.518,0,0,1,1,0,69,1,1.1,0.9
40211,1,7.47,2.03,0,0,1,1,0,69,1,1.1,0.9
40212,1,12.43,2.524,0,0,1,1,0,69,1,1.1,0.9
40213,1,13.71,4.13,0,0,1,1,0,69,1,1.1,0.9
40214,1,7.36,1.845,0,0,1,1,0,138,1,1.1,0.9
40216,1,28.52,5.791,0,0,1,1,0,69,1,1.1,0.9
40219,1,21.16,6.87,0,0,1,1,0,138,1,1.1,0.9
40222,1,6.15,0.876,0,0,1,1,0,69,1,1.1,0.9
40224,1,10.2,-16.11,0,0,1,1,0,138,1,1.1,0.9
40226,1,80.88,20.27,0,0,1,1,0,138,1,1.1,0.9
40227,1,31.428,9.684,0,0,1,1,0,69,1,1.1,0.9
40230,1,4.56,1.43,0,0,1,1,0,69,1,1.1,0.9
40233,1,6.24,1.267,0,0,1,1,0,69,1,1.1,0.9
40234,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
40235,1,3.96,0.804,0,0,1,1,0,69,1,1.1,0.9
40236,1,4.6,0.655,0,0,1,1,0,69,1,1.1,0.9
40237,1,19.8,4.962,0,0,1,1,0,69,1,1.1,0.9
40238,1,139.02,40.26,0,0,1,1,0,69,1,1.1,0.9
40239,1,15.45,2.202,0,0,1,1,0,69,1,1.1,0.9
40240,1,7.42,1.057,0,0,1,1,0,69,1,1.1,0.9
40241,1,2.58,0.524,0,0,1,1,0,69,1,1.1,0.9
40243,1,3.29,0.469,0,0,1,1,0,69,1,1.1,0.9
40244,1,3.53,0.717,0,0,1,1,0,69,1,1.1,0.9
40247,1,5.4,1.353,0,0,1,1,0,69,1,1.1,0.9
40250,1,198.66,40.34,0,0,1,1,0,69,1,1.1,0.9
40258,1,8.95,1.275,0,0,1,1,0,69,1,1.1,0.9
40260,1,4.43,0.9,0,0,1,1,0,69,1,1.1,0.9
40262,1,10.72,2.177,0,0,1,1,0,69,1,1.1,0.9
40263,1,37.59,10.59,0,0,1,1,0,69,1,1.1,0.9
40264,1,19.16,3.891,0,0,1,1,0,69,1,1.1,0.9
40265,1,10.36,2.104,0,0,1,1,0,69,1,1.1,0.9
40266,1,9.71,2.84,0,0,1,1,0,69,1,1.1,0.9
40267,1,34,9.73,0,0,1,1,0,69,1,1.1,0.9
40269,1,19.91,4.043,0,0,1,1,0,69,1,1.1,0.9
40270,1,27.67,6.935,0,0,1,1,0,69,1,1.1,0.9
40271,1,7.02,2.27,0,0,1,1,0,69,1,1.1,0.9
40273,1,11.58,2.351,0,0,1,1,0,138,1,1.1,0.9
40274,1,11.85,2.97,0,0,1,1,0,345,1,1.1,0.9
40275,1,20.27,2.888,0,0,1,1,0,69,1,1.1,0.9
40277,1,4.5,0.641,0,0,1,1,0,69,1,1.1,0.9
40278,1,10.54,1.502,0,0,1,1,0,69,1,1.1,0.9
40279,1,19.06,2.716,0,0,1,1,0,69,1,1.1,0.9
40283,1,14.04,2.001,0,0,1,1,0,69,1,1.1,0.9
40284,1,12.74,1.815,0,0,1,1,0,69,1,1.1,0.9
40285,1,30.04,4.28,0,0,1,1,0,69,1,1.1,0.9
40286,1,6.37,1.293,0,0,1,1,0,69,1,1.1,0.9
40287,1,3.37,0.845,0,0,1,1,0,138,1,1.1,0.9
40288,1,11.83,2.402,0,0,1,1,0,69,1,1.1,0.9
40289,1,27.65,6.93,0,0,1,1,0,69,1,1.1,0.9
40290,1,12.82,3.213,0,0,1,1,0,69,1,1.1,0.9
40293,1,24.62,3.508,0,0,1,1,0,69,1,1.1,0.9
40294,1,7.4,1.855,0,0,1,1,0,69,1,1.1,0.9
40295,1,15.57,4.8,0,0,1,1,0,69,1,1.1,0.9
40296,1,23.94,4.861,0,0,1,1,0,69,1,1.1,0.9
40299,1,21.05,6.63,0,0,1,1,0,69,1,1.1,0.9
40300,1,22.56,3.215,0,0,1,1,0,69,1,1.1,0.9
40301,1,8.78,2.2,0,0,1,1,0,69,1,1.1,0.9
40302,1,22.37,5.97,0,0,1,1,0,69,1,1.1,0.9
40303,1,28.86,7.233,0,0,1,1,0,69,1,1.1,0.9
40309,1,9.92,2.014,0,0,1,1,0,69,1,1.1,0.9
40310,1,7.72,1.935,0,0,1,1,0,69,1,1.1,0.9
40353,1,7.59,1.902,0,0,1,1,0,69,1,1.1,0.9
40380,1,1.55,0.388,0,0,1,1,0,69,1,1.1,0.9
40382,1,2.55,0.639,0,0,1,1,0,69,1,1.1,0.9
40384,1,1.29,0.262,0,0,1,1,0,69,1,1.1,0.9
40385,1,2.34,0.586,0,0,1,1,0,69,1,1.1,0.9
40386,1,5.78,0.824,0,0,1,1,0,69,1,1.1,0.9
40387,1,1.84,0.461,0,0,1,1,0,69,1,1.1,0.9
40388,1,7.95,2.55,0,0,1,1,0,69,1,1.1,0.9
40391,1,1.78,0.361,0,0,1,1,0,69,1,1.1,0.9
40396,1,2.4,0.601,0,0,1,1,0,69,1,1.1,0.9
40397,1,1.53,0.311,0,0,1,1,0,69,1,1.1,0.9
40404,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40407,1,3.74,0.533,0,0,1,1,0,69,1,1.1,0.9
40408,1,3.42,0.857,0,0,1,1,0,69,1,1.1,0.9
40424,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
40425,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
40426,1,11.03,2.24,0,0,1,1,0,69,1,1.1,0.9
40441,1,8.23,1.173,0,0,1,1,0,69,1,1.1,0.9
40442,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
40443,1,6.83,1.387,0,0,1,1,0,69,1,1.1,0.9
40445,1,9.15,2.293,0,0,1,1,0,69,1,1.1,0.9
40446,1,14.05,3.521,0,0,1,1,0,69,1,1.1,0.9
40449,1,10.63,2.159,0,0,1,1,0,69,1,1.1,0.9
40450,1,4.63,1.16,0,0,1,1,0,69,1,1.1,0.9
40451,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
40452,1,15.44,2.2,0,0,1,1,0,69,1,1.1,0.9
40455,1,10.45,2.619,0,0,1,1,0,69,1,1.1,0.9
40457,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
40458,1,8.33,2.088,0,0,1,1,0,69,1,1.1,0.9
40464,1,10.61,2.659,0,0,1,1,0,69,1,1.1,0.9
40465,1,6.58,2.04,0,0,1,1,0,69,1,1.1,0.9
40468,1,3.74,0.759,0,0,1,1,0,69,1,1.1,0.9
40471,1,5.79,1.451,0,0,1,1,0,69,1,1.1,0.9
40473,1,3.77,0.537,0,0,1,1,0,69,1,1.1,0.9
40474,1,6.34,0.903,0,0,1,1,0,138,1,1.1,0.9
40475,1,10.49,3.22,0,0,1,1,0,69,1,1.1,0.9
40476,1,5.19,1.301,0,0,1,1,0,69,1,1.1,0.9
40481,1,7.91,1.606,0,0,1,1,0,69,1,1.1,0.9
40488,1,8.75,1.247,0,0,1,1,0,69,1,1.1,0.9
40543,1,11.56,2.76,0,0,1,1,0,69,1,1.1,0.9
40545,1,13.41,3.49,0,0,1,1,0,69,1,1.1,0.9
40625,1,11.67,2.37,0,0,1,1,0,69,1,1.1,0.9
40640,1,0.98,0.14,0,0,1,1,0,69,1,1.1,0.9
40641,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
40646,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
40647,1,4.78,1.4,0,0,1,1,0,69,1,1.1,0.9
40649,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
40653,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40660,1,7.41,1.505,0,0,1,1,0,69,1,1.1,0.9
40664,1,10.74,2.692,0,0,1,1,0,69,1,1.1,0.9
40669,1,4.47,1.12,0,0,1,1,0,69,1,1.1,0.9
40670,1,6.54,2.14,0,0,1,1,0,69,1,1.1,0.9
40671,1,1.6,0.325,0,0,1,1,0,69,1,1.1,0.9
40672,1,0.86,0.123,0,0,1,1,0,69,1,1.1,0.9
40673,1,2.12,0.531,0,0,1,1,0,69,1,1.1,0.9
40675,1,19.35,6.05,0,0,1,1,0,69,1,1.1,0.9
40677,1,2.3,0.328,0,0,1,1,0,69,1,1.1,0.9
40678,1,3.71,0.93,0,0,1,1,0,69,1,1.1,0.9
40679,1,4.24,0.604,0,0,1,1,0,69,1,1.1,0.9
40682,1,5.54,1.125,0,0,1,1,0,69,1,1.1,0.9
40684,1,3.34,0.476,0,0,1,1,0,69,1,1.1,0.9
40686,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
40687,1,3.77,0.945,0,0,1,1,0,69,1,1.1,0.9
40688,1,3.83,0.778,0,0,1,1,0,69,1,1.1,0.9
40690,1,4.2,1.37,0,0,1,1,0,69,1,1.1,0.9
40697,1,23.27,3.316,0,0,1,1,0,69,1,1.1,0.9
40700,1,29.47,4.199,0,0,1,1,0,69,1,1.1,0.9
40701,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
40716,1,1.36,0.341,0,0,1,1,0,69,1,1.1,0.9
40719,1,4.16,1.043,0,0,1,1,0,69,1,1.1,0.9
40722,1,2.5,0.356,0,0,1,1,0,69,1,1.1,0.9
40731,1,2.14,0.435,0,0,1,1,0,69,1,1.1,0.9
40733,1,2.98,0.747,0,0,1,1,0,69,1,1.1,0.9
40767,1,4.46,0.906,0,0,1,1,0,69,1,1.1,0.9
40769,1,4.87,0.694,0,0,1,1,0,69,1,1.1,0.9
40771,1,4.97,0.708,0,0,1,1,0,69,1,1.1,0.9
40775,1,2.34,0.333,0,0,1,1,0,69,1,1.1,0.9
40776,1,3,0.427,0,0,1,1,0,69,1,1.1,0.9
40778,1,1.81,0.368,0,0,1,1,0,69,1,1.1,0.9
40779,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
40780,1,2.93,0.418,0,0,1,1,0,69,1,1.1,0.9
40781,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
40782,1,5.35,1.341,0,0,1,1,0,69,1,1.1,0.9
40783,1,1.37,0.278,0,0,1,1,0,69,1,1.1,0.9
40784,1,2.47,0.619,0,0,1,1,0,69,1,1.1,0.9
40785,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
40786,1,8.69,2.178,0,0,1,1,0,69,1,1.1,0.9
40788,1,1.93,0.392,0,0,1,1,0,69,1,1.1,0.9
40789,1,1.15,0.288,0,0,1,1,0,69,1,1.1,0.9
40791,1,4.02,0.573,0,0,1,1,0,69,1,1.1,0.9
40792,1,1.46,0.208,0,0,1,1,0,69,1,1.1,0.9
40793,1,0.75,0.152,0,0,1,1,0,69,1,1.1,0.9
40797,1,5.7,1.157,0,0,1,1,0,69,1,1.1,0.9
40798,1,3.46,0.867,0,0,1,1,0,69,1,1.1,0.9
40799,1,5.63,0.802,0,0,1,1,0,69,1,1.1,0.9
40800,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
40801,1,3.55,0.89,0,0,1,1,0,69,1,1.1,0.9
40802,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
40803,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
40804,1,3.41,0.855,0,0,1,1,0,69,1,1.1,0.9
40805,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
40806,1,11.76,3.5,0,0,1,1,0,69,1,1.1,0.9
40808,1,16.15,2.301,0,0,1,1,0,69,1,1.1,0.9
40810,1,12.06,2.449,0,0,1,1,0,69,1,1.1,0.9
40812,1,5.56,1.129,0,0,1,1,0,69,1,1.1,0.9
40813,1,7.69,1.562,0,0,1,1,0,69,1,1.1,0.9
40815,1,3.81,0.774,0,0,1,1,0,69,1,1.1,0.9
40816,1,5.38,1.092,0,0,1,1,0,69,1,1.1,0.9
40818,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
40819,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
40820,1,6.15,1.541,0,0,1,1,0,69,1,1.1,0.9
40821,1,4.07,1.02,0,0,1,1,0,69,1,1.1,0.9
40822,1,4.65,0.663,0,0,1,1,0,69,1,1.1,0.9
40823,1,5.28,1.323,0,0,1,1,0,69,1,1.1,0.9
40824,1,5.23,0.745,0,0,1,1,0,69,1,1.1,0.9
40825,1,9.9,2.481,0,0,1,1,0,69,1,1.1,0.9
40826,1,22.75,4.62,0,0,1,1,0,69,1,1.1,0.9
40827,1,13.95,3.9,0,0,1,1,0,69,1,1.1,0.9
40829,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
40830,1,2.65,0.378,0,0,1,1,0,69,1,1.1,0.9
40833,1,3.12,0.634,0,0,1,1,0,69,1,1.1,0.9
40834,1,5.65,0.805,0,0,1,1,0,230,1,1.1,0.9
40836,1,4.53,0.645,0,0,1,1,0,69,1,1.1,0.9
40837,1,4.39,1.1,0,0,1,1,0,69,1,1.1,0.9
40838,1,10.59,2.654,0,0,1,1,0,69,1,1.1,0.9
40839,1,22.02,6.8,0,0,1,1,0,69,1,1.1,0.9
40840,1,10.19,1.452,0,0,1,1,0,69,1,1.1,0.9
40842,1,2.49,0.506,0,0,1,1,0,69,1,1.1,0.9
40843,1,7.01,1.423,0,0,1,1,0,69,1,1.1,0.9
40844,1,5.92,1.484,0,0,1,1,0,69,1,1.1,0.9
40845,1,3.88,1.2,0,0,1,1,0,69,1,1.1,0.9
40846,1,6.37,1.596,0,0,1,1,0,69,1,1.1,0.9
40852,1,3.34,0.678,0,0,1,1,0,69,1,1.1,0.9
40853,1,3.18,0.646,0,0,1,1,0,69,1,1.1,0.9
40854,1,14.53,3.79,0,0,1,1,0,69,1,1.1,0.9
40855,1,5.67,1.421,0,0,1,1,0,69,1,1.1,0.9
40856,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
40857,1,4.23,1.21,0,0,1,1,0,69,1,1.1,0.9
40858,1,2.65,0.378,0,0,1,1,0,69,1,1.1,0.9
40860,1,1.79,0.449,0,0,1,1,0,69,1,1.1,0.9
40864,1,2.65,0.538,0,0,1,1,0,69,1,1.1,0.9
40865,1,2.75,0.392,0,0,1,1,0,69,1,1.1,0.9
40871,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
40875,1,3.37,0.845,0,0,1,1,0,69,1,1.1,0.9
40876,1,5.47,0.779,0,0,1,1,0,69,1,1.1,0.9
40877,1,7.38,1.85,0,0,1,1,0,69,1,1.1,0.9
40879,1,6.09,1.84,0,0,1,1,0,69,1,1.1,0.9
40881,1,5.06,0.721,0,0,1,1,0,69,1,1.1,0.9
40882,1,5.81,1.456,0,0,1,1,0,69,1,1.1,0.9
40883,1,5.29,1.326,0,0,1,1,0,69,1,1.1,0.9
40884,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
40886,1,6.72,0.958,0,0,1,1,0,69,1,1.1,0.9
40888,1,3.28,0.467,0,0,1,1,0,230,1,1.1,0.9
40889,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40890,1,7.76,1.576,0,0,1,1,0,69,1,1.1,0.9
40891,1,1.23,0.308,0,0,1,1,0,69,1,1.1,0.9
40892,1,3.87,0.551,0,0,1,1,0,69,1,1.1,0.9
40893,1,5.39,1.094,0,0,1,1,0,69,1,1.1,0.9
40897,1,119.52,24.27,0,0,1,1,0,69,1,1.1,0.9
40898,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40900,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
40902,1,4.95,0.705,0,0,1,1,0,69,1,1.1,0.9
40903,1,2.11,0.529,0,0,1,1,0,69,1,1.1,0.9
40908,1,1.4,0.199,0,0,1,1,0,69,1,1.1,0.9
40909,1,1.25,0.254,0,0,1,1,0,69,1,1.1,0.9
40912,1,10.08,2.047,0,0,1,1,0,69,1,1.1,0.9
40913,1,1.18,0.24,0,0,1,1,0,69,1,1.1,0.9
40914,1,1.38,0.28,0,0,1,1,0,69,1,1.1,0.9
40915,1,1.17,0.167,0,0,1,1,0,69,1,1.1,0.9
40917,1,1.32,0.188,0,0,1,1,0,69,1,1.1,0.9
40919,1,1.92,0.481,0,0,1,1,0,69,1,1.1,0.9
40920,1,1.48,0.301,0,0,1,1,0,69,1,1.1,0.9
40921,1,2.52,0.359,0,0,1,1,0,69,1,1.1,0.9
40922,1,2,0.501,0,0,1,1,0,69,1,1.1,0.9
40925,1,38.34,9.609,0,0,1,1,0,69,1,1.1,0.9
40927,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
40928,1,5.34,1.338,0,0,1,1,0,69,1,1.1,0.9
40929,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40930,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
40931,1,1.94,0.486,0,0,1,1,0,69,1,1.1,0.9
40934,1,1.56,0.317,0,0,1,1,0,69,1,1.1,0.9
40945,1,6.72,1.365,0,0,1,1,0,69,1,1.1,0.9
40947,1,6,1.218,0,0,1,1,0,69,1,1.1,0.9
40948,1,6.28,0.895,0,0,1,1,0,69,1,1.1,0.9
40951,1,3.64,0.912,0,0,1,1,0,69,1,1.1,0.9
40955,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
40956,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
40960,1,8.33,1.187,0,0,1,1,0,69,1,1.1,0.9
40961,1,3.95,0.563,0,0,1,1,0,69,1,1.1,0.9
40963,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
40964,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
40967,1,3.3,0.47,0,0,1,1,0,69,1,1.1,0.9
40968,1,5.34,1.338,0,0,1,1,0,69,1,1.1,0.9
40975,1,6.14,1.247,0,0,1,1,0,69,1,1.1,0.9
40976,1,41.34,12.78,0,0,1,1,0,69,1,1.1,0.9
40977,1,1.41,0.286,0,0,1,1,0,69,1,1.1,0.9
40978,1,4.29,0.871,0,0,1,1,0,69,1,1.1,0.9
40980,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
40981,1,2.66,0.54,0,0,1,1,0,69,1,1.1,0.9
40982,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
40983,1,8.98,1.823,0,0,1,1,0,69,1,1.1,0.9
40984,1,5.05,1.025,0,0,1,1,0,69,1,1.1,0.9
40985,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
40986,1,2.97,0.423,0,0,1,1,0,69,1,1.1,0.9
40988,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
40989,1,2.94,0.737,0,0,1,1,0,69,1,1.1,0.9
40991,1,3.05,0.435,0,0,1,1,0,69,1,1.1,0.9
40996,1,9.96,2.022,0,0,1,1,0,69,1,1.1,0.9
40997,1,87.96,20.05,0,0,1,1,0,138,1,1.1,0.9
40998,1,58,8.265,0,0,1,1,0,69,1,1.1,0.9
40999,1,43,22.91,0,0,1,1,0,69,1,1.1,0.9
41000,1,16.56,3.363,0,0,1,1,0,69,1,1.1,0.9
41001,1,47.06,14.02,0,0,1,1,0,69,1,1.1,0.9
41002,1,17.11,2.438,0,0,1,1,0,69,1,1.1,0.9
41021,1,24.97,7.66,0,0,1,1,0,69,1,1.1,0.9
41022,1,19.69,4.935,0,0,1,1,0,69,1,1.1,0.9
41025,1,10.65,1.518,0,0,1,1,0,69,1,1.1,0.9
41042,1,25.51,6.37,0,0,1,1,0,69,1,1.1,0.9
41043,1,62.19,15.586,0,0,1,1,0,69,1,1.1,0.9
41045,1,14.4,4.68,0,0,1,1,0,69,1,1.1,0.9
41050,1,11.16,2.266,0,0,1,1,0,69,1,1.1,0.9
41053,1,13.99,2.841,0,0,1,1,0,69,1,1.1,0.9
41055,1,14.05,4.29,0,0,1,1,0,69,1,1.1,0.9
41070,1,6.92,0.986,0,0,1,1,0,69,1,1.1,0.9
41071,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
41072,1,7.6,1.543,0,0,1,1,0,69,1,1.1,0.9
41073,1,9.49,2.378,0,0,1,1,0,69,1,1.1,0.9
41075,1,12.47,1.777,0,0,1,1,0,69,1,1.1,0.9
41076,1,5.15,1.291,0,0,1,1,0,69,1,1.1,0.9
41079,1,6.18,1.549,0,0,1,1,0,69,1,1.1,0.9
41080,1,8.77,2.198,0,0,1,1,0,69,1,1.1,0.9
41082,1,33.62,10.98,0,0,1,1,0,69,1,1.1,0.9
41085,1,7.88,1.975,0,0,1,1,0,69,1,1.1,0.9
41086,1,4.45,0.634,0,0,1,1,0,138,1,1.1,0.9
41088,1,10.94,1.559,0,0,1,1,0,69,1,1.1,0.9
41089,1,4.97,1.009,0,0,1,1,0,69,1,1.1,0.9
41091,1,11.45,2.87,0,0,1,1,0,69,1,1.1,0.9
41092,1,14.19,3.556,0,0,1,1,0,69,1,1.1,0.9
41102,1,14.95,3.747,0,0,1,1,0,69,1,1.1,0.9
41104,1,8.15,2.043,0,0,1,1,0,69,1,1.1,0.9
41105,1,42.34,6.033,0,0,1,1,0,69,1,1.1,0.9
41106,1,2.29,0.574,0,0,1,1,0,69,1,1.1,0.9
41107,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
41108,1,6.38,1.296,0,0,1,1,0,138,1,1.1,0.9
41110,1,46.17,11.571,0,0,1,1,0,69,1,1.1,0.9
41128,1,151.98,21.656,0,0,1,1,0,69,1,1.1,0.9
41129,1,6.72,1.684,0,0,1,1,0,138,1,1.1,0.9
41130,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
41131,1,3.21,0.652,0,0,1,1,0,138,1,1.1,0.9
41132,1,4.96,1.243,0,0,1,1,0,69,1,1.1,0.9
41134,1,3.49,0.709,0,0,1,1,0,69,1,1.1,0.9
41137,1,5.83,0.831,0,0,1,1,0,69,1,1.1,0.9
41138,1,3.88,0.553,0,0,1,1,0,69,1,1.1,0.9
41139,1,6.54,0.932,0,0,1,1,0,69,1,1.1,0.9
41146,1,316.86,64.341,0,0,1,1,0,69,1,1.1,0.9
41147,1,21.5,5.6,0,0,1,1,0,69,1,1.1,0.9
41152,1,3.38,0.482,0,0,1,1,0,69,1,1.1,0.9
41153,1,4.38,0.889,0,0,1,1,0,69,1,1.1,0.9
41154,1,3.48,0.872,0,0,1,1,0,138,1,1.1,0.9
41155,1,2.99,0.749,0,0,1,1,0,69,1,1.1,0.9
41160,1,4.78,0.681,0,0,1,1,0,69,1,1.1,0.9
41167,1,18.97,5.83,0,0,1,1,0,69,1,1.1,0.9
41170,1,6.57,1.647,0,0,1,1,0,69,1,1.1,0.9
41171,1,5.35,1.086,0,0,1,1,0,69,1,1.1,0.9
41172,1,5.75,0.819,0,0,1,1,0,69,1,1.1,0.9
41173,1,2.2,0.313,0,0,1,1,0,69,1,1.1,0.9
41175,1,12.8,1.824,0,0,1,1,0,69,1,1.1,0.9
41176,1,5.27,1.07,0,0,1,1,0,69,1,1.1,0.9
41187,1,49.19,14.89,0,0,1,1,0,69,1,1.1,0.9
41190,1,6.63,1.346,0,0,1,1,0,69,1,1.1,0.9
41191,1,4.65,0.944,0,0,1,1,0,69,1,1.1,0.9
41192,1,150.42,37.699,0,0,1,1,0,69,1,1.1,0.9
41193,1,55.44,16.23,0,0,1,1,0,69,1,1.1,0.9
41194,1,11.88,3.53,0,0,1,1,0,69,1,1.1,0.9
41195,1,36.12,10.58,0,0,1,1,0,69,1,1.1,0.9
41197,1,9.23,1.874,0,0,1,1,0,69,1,1.1,0.9
41223,1,3.8,0.541,0,0,1,1,0,69,1,1.1,0.9
41225,1,7.22,1.466,0,0,1,1,0,69,1,1.1,0.9
41227,1,7.96,1.616,0,0,1,1,0,69,1,1.1,0.9
41228,1,27.24,3.881,0,0,1,1,0,69,1,1.1,0.9
41229,1,18.6,5.22,0,0,1,1,0,69,1,1.1,0.9
41230,1,45.11,11.27,0,0,1,1,0,69,1,1.1,0.9
41233,1,35.95,10.52,0,0,1,1,0,69,1,1.1,0.9
41235,1,78,26.13,0,0,1,1,0,69,1,1.1,0.9
41236,1,11.68,2.927,0,0,1,1,0,69,1,1.1,0.9
41237,1,20.31,6.31,0,0,1,1,0,69,1,1.1,0.9
41247,1,4.71,0.956,0,0,1,1,0,69,1,1.1,0.9
41250,1,5.96,1.494,0,0,1,1,0,69,1,1.1,0.9
41251,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
41254,1,11.67,2.37,0,0,1,1,0,69,1,1.1,0.9
41256,1,10.16,2.546,0,0,1,1,0,69,1,1.1,0.9
41257,1,6.37,0.908,0,0,1,1,0,69,1,1.1,0.9
41258,1,9.16,1.305,0,0,1,1,0,69,1,1.1,0.9
41259,1,14.8,2.109,0,0,1,1,0,69,1,1.1,0.9
41263,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
41264,1,5.18,1.298,0,0,1,1,0,69,1,1.1,0.9
41265,1,7.81,1.113,0,0,1,1,0,69,1,1.1,0.9
41266,1,22.98,4.666,0,0,1,1,0,69,1,1.1,0.9
41267,1,6.53,0.93,0,0,1,1,0,69,1,1.1,0.9
41268,1,11.5,1.639,0,0,1,1,0,69,1,1.1,0.9
41269,1,13.99,4.27,0,0,1,1,0,69,1,1.1,0.9
41272,1,6.2,0.883,0,0,1,1,0,69,1,1.1,0.9
41273,1,4.84,0.983,0,0,1,1,0,69,1,1.1,0.9
41274,1,4.53,1.135,0,0,1,1,0,69,1,1.1,0.9
41275,1,3.38,0.686,0,0,1,1,0,69,1,1.1,0.9
41276,1,5.93,0.845,0,0,1,1,0,69,1,1.1,0.9
41278,1,8.44,1.714,0,0,1,1,0,69,1,1.1,0.9
41279,1,6.02,1.222,0,0,1,1,0,69,1,1.1,0.9
41280,1,5.13,1.286,0,0,1,1,0,69,1,1.1,0.9
41281,1,2.97,0.744,0,0,1,1,0,69,1,1.1,0.9
41282,1,10.48,2.128,0,0,1,1,0,69,1,1.1,0.9
41286,1,19.43,5.62,0,0,1,1,0,69,1,1.1,0.9
41288,1,13.54,1.929,0,0,1,1,0,69,1,1.1,0.9
41290,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
41291,1,32.61,10.23,0,0,1,1,0,69,1,1.1,0.9
41296,1,17.73,5.24,0,0,1,1,0,69,1,1.1,0.9
41298,1,16.89,4.7,0,0,1,1,0,69,1,1.1,0.9
41301,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
41302,1,4.84,0.983,0,0,1,1,0,69,1,1.1,0.9
41303,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
41305,1,19.02,6.19,0,0,1,1,0,69,1,1.1,0.9
41306,1,262.92,85.38,0,0,1,1,0,69,1,1.1,0.9
41309,1,22.71,4.611,0,0,1,1,0,69,1,1.1,0.9
41310,1,12.55,1.788,0,0,1,1,0,69,1,1.1,0.9
41318,1,4.77,0.68,0,0,1,1,0,69,1,1.1,0.9
41319,1,9.14,2.291,0,0,1,1,0,69,1,1.1,0.9
41320,1,10.68,2.677,0,0,1,1,0,69,1,1.1,0.9
41321,1,4.43,0.631,0,0,1,1,0,69,1,1.1,0.9
41322,1,13.61,2.764,0,0,1,1,0,69,1,1.1,0.9
41323,1,3.91,0.794,0,0,1,1,0,69,1,1.1,0.9
41325,1,17.62,4.416,0,0,1,1,0,69,1,1.1,0.9
41326,1,2.13,0.433,0,0,1,1,0,69,1,1.1,0.9
41327,1,2.43,0.609,0,0,1,1,0,69,1,1.1,0.9
41328,1,1.59,0.323,0,0,1,1,0,69,1,1.1,0.9
41329,1,14.81,3.007,0,0,1,1,0,69,1,1.1,0.9
41330,1,17.23,4.318,0,0,1,1,0,69,1,1.1,0.9
41331,1,5.81,1.18,0,0,1,1,0,69,1,1.1,0.9
41333,1,320.44,80.62,0,0,1,1,0,69,1,1.1,0.9
41334,1,7.34,2.26,0,0,1,1,0,69,1,1.1,0.9
41335,1,14.82,3.09,0,0,1,1,0,69,1,1.1,0.9
41336,1,204,189.3,0,0,1,1,0,69,1,1.1,0.9
41337,1,20.34,6.61,0,0,1,1,0,69,1,1.1,0.9
41338,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
41339,1,5.47,1.371,0,0,1,1,0,69,1,1.1,0.9
41340,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
41342,1,34.66,8.687,0,0,1,1,0,69,1,1.1,0.9
41343,1,25.92,6.58,0,0,1,1,0,230,1,1.1,0.9
41344,1,89,34,0,0,1,1,0,69,1,1.1,0.9
41345,1,18.83,3.824,0,0,1,1,0,69,1,1.1,0.9
41346,1,3.95,0.99,0,0,1,1,0,69,1,1.1,0.9
41347,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
41348,1,3.42,0.487,0,0,1,1,0,69,1,1.1,0.9
41349,1,5.09,1.034,0,0,1,1,0,69,1,1.1,0.9
41350,1,96.18,24.105,0,0,1,1,0,69,1,1.1,0.9
41352,1,3.44,0.862,0,0,1,1,0,69,1,1.1,0.9
41353,1,3.3,0.47,0,0,1,1,0,69,1,1.1,0.9
41354,1,32.63,4.65,0,0,1,1,0,69,1,1.1,0.9
41356,1,6.54,1.639,0,0,1,1,0,69,1,1.1,0.9
41357,1,70.08,14.23,0,0,1,1,0,69,1,1.1,0.9
41359,1,3.64,0.739,0,0,1,1,0,69,1,1.1,0.9
41360,1,4.15,0.591,0,0,1,1,0,69,1,1.1,0.9
41361,1,6.51,1.322,0,0,1,1,0,69,1,1.1,0.9
41362,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
41363,1,2.95,0.42,0,0,1,1,0,69,1,1.1,0.9
41366,1,4.81,0.977,0,0,1,1,0,69,1,1.1,0.9
41367,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
41368,1,8.19,1.663,0,0,1,1,0,69,1,1.1,0.9
41369,1,2.99,0.426,0,0,1,1,0,69,1,1.1,0.9
41370,1,4.15,0.591,0,0,1,1,0,69,1,1.1,0.9
41371,1,3.02,0.43,0,0,1,1,0,69,1,1.1,0.9
41372,1,2.59,0.369,0,0,1,1,0,69,1,1.1,0.9
41374,1,11.37,1.62,0,0,1,1,0,69,1,1.1,0.9
41375,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
41376,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
41377,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
41378,1,31.82,6.461,0,0,1,1,0,69,1,1.1,0.9
41379,1,387.48,122.88,0,0,1,1,0,69,1,1.1,0.9
41380,1,4.38,1.098,0,0,1,1,0,69,1,1.1,0.9
41381,1,8.11,2.033,0,0,1,1,0,69,1,1.1,0.9
41382,1,21.58,5.408,0,0,1,1,0,69,1,1.1,0.9
41383,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
41384,1,6.57,1.647,0,0,1,1,0,69,1,1.1,0.9
41385,1,7.07,1.772,0,0,1,1,0,69,1,1.1,0.9
41386,1,2.77,0.694,0,0,1,1,0,230,1,1.1,0.9
41387,1,7.24,1.47,0,0,1,1,0,69,1,1.1,0.9
41388,1,5.12,1.283,0,0,1,1,0,69,1,1.1,0.9
41389,1,26,7.33,0,0,1,1,0,69,1,1.1,0.9
41391,1,7.7,1.564,0,0,1,1,0,69,1,1.1,0.9
41392,1,11.74,2.942,0,0,1,1,0,138,1,1.1,0.9
41393,1,5.78,0.824,0,0,1,1,0,69,1,1.1,0.9
41394,1,2.32,0.471,0,0,1,1,0,69,1,1.1,0.9
41395,1,5.28,1.072,0,0,1,1,0,69,1,1.1,0.9
41396,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
41398,1,3.97,0.995,0,0,1,1,0,230,1,1.1,0.9
41400,1,46.96,11.769,0,0,1,1,0,69,1,1.1,0.9
41401,1,19.99,5.01,0,0,1,1,0,69,1,1.1,0.9
41403,1,5.63,0.802,0,0,1,1,0,69,1,1.1,0.9
41405,1,6.85,1.391,0,0,1,1,0,69,1,1.1,0.9
41406,1,6.82,1.385,0,0,1,1,0,69,1,1.1,0.9
41407,1,6.42,1.609,0,0,1,1,0,69,1,1.1,0.9
41408,1,9.6,2.85,0,0,1,1,0,69,1,1.1,0.9
41410,1,7.15,1.792,0,0,1,1,0,69,1,1.1,0.9
41412,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
41413,1,9.71,2.434,0,0,1,1,0,69,1,1.1,0.9
41414,1,2.69,0.546,0,0,1,1,0,69,1,1.1,0.9
41415,1,4.8,1.203,0,0,1,1,0,138,1,1.1,0.9
41416,1,6.6,1.34,0,0,1,1,0,69,1,1.1,0.9
41417,1,12.67,3.175,0,0,1,1,0,69,1,1.1,0.9
41418,1,9.62,3.05,0,0,1,1,0,69,1,1.1,0.9
41420,1,6.01,1.506,0,0,1,1,0,69,1,1.1,0.9
41421,1,10.27,2.574,0,0,1,1,0,69,1,1.1,0.9
41422,1,6.42,1.304,0,0,1,1,0,69,1,1.1,0.9
41423,1,6.08,1.524,0,0,1,1,0,138,1,1.1,0.9
41424,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
41425,1,6.18,2.01,0,0,1,1,0,69,1,1.1,0.9
41426,1,6.52,1.634,0,0,1,1,0,69,1,1.1,0.9
41427,1,8.32,2.085,0,0,1,1,0,69,1,1.1,0.9
41429,1,8.37,1.193,0,0,1,1,0,69,1,1.1,0.9
41430,1,5.11,1.038,0,0,1,1,0,69,1,1.1,0.9
41431,1,7,1.421,0,0,1,1,0,69,1,1.1,0.9
41433,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
41434,1,9.54,1.359,0,0,1,1,0,69,1,1.1,0.9
41435,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
41436,1,6.77,0.965,0,0,1,1,0,69,1,1.1,0.9
41437,1,5.4,1.353,0,0,1,1,0,69,1,1.1,0.9
41438,1,3.95,0.99,0,0,1,1,0,69,1,1.1,0.9
41439,1,13.82,1.969,0,0,1,1,0,69,1,1.1,0.9
41440,1,11.71,3.77,0,0,1,1,0,69,1,1.1,0.9
41445,1,9.35,1.899,0,0,1,1,0,69,1,1.1,0.9
41446,1,5.74,1.166,0,0,1,1,0,69,1,1.1,0.9
41448,1,4.62,0.938,0,0,1,1,0,69,1,1.1,0.9
41449,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
41452,1,33.51,10.33,0,0,1,1,0,69,1,1.1,0.9
41454,1,13.47,4.09,0,0,1,1,0,69,1,1.1,0.9
41455,1,4.85,1.216,0,0,1,1,0,69,1,1.1,0.9
41456,1,5.35,0.762,0,0,1,1,0,69,1,1.1,0.9
41457,1,25.89,7.67,0,0,1,1,0,69,1,1.1,0.9
41458,1,3.45,1.11,0,0,1,1,0,69,1,1.1,0.9
41460,1,3.38,0.847,0,0,1,1,0,69,1,1.1,0.9
41461,1,3.67,0.523,0,0,1,1,0,69,1,1.1,0.9
41462,1,23.01,4.55,0,0,1,1,0,69,1,1.1,0.9
41463,1,10.28,2.98,0,0,1,1,0,69,1,1.1,0.9
41464,1,8,2.005,0,0,1,1,0,69,1,1.1,0.9
41465,1,354.3,37.36,0,0,1,1,0,69,1,1.1,0.9
41466,1,9.29,1.324,0,0,1,1,0,69,1,1.1,0.9
41467,1,2.39,0.599,0,0,1,1,0,69,1,1.1,0.9
41473,1,18.68,4.84,0,0,1,1,0,69,1,1.1,0.9
41474,1,7.56,1.077,0,0,1,1,0,69,1,1.1,0.9
41476,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
41477,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
41478,1,18.16,4.551,0,0,1,1,0,69,1,1.1,0.9
41479,1,104.64,14.91,0,0,1,1,0,69,1,1.1,0.9
41480,1,9.5,1.354,0,0,1,1,0,69,1,1.1,0.9
41483,1,5.49,1.115,0,0,1,1,0,69,1,1.1,0.9
41484,1,6.74,0.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
41486,1,3.89,0.554,0,0,1,1,0,69,1,1.1,0.9
41487,1,12.28,1.75,0,0,1,1,0,69,1,1.1,0.9
41488,1,29.28,7.338,0,0,1,1,0,69,1,1.1,0.9
41489,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
41490,1,2.8,0.569,0,0,1,1,0,69,1,1.1,0.9
41491,1,9.04,1.836,0,0,1,1,0,69,1,1.1,0.9
41492,1,21.27,6.66,0,0,1,1,0,69,1,1.1,0.9
41493,1,16.94,4.52,0,0,1,1,0,69,1,1.1,0.9
41495,1,2.84,0.577,0,0,1,1,0,69,1,1.1,0.9
41496,1,6.36,1.594,0,0,1,1,0,69,1,1.1,0.9
41497,1,1,0.142,0,0,1,1,0,69,1,1.1,0.9
41498,1,3.49,0.497,0,0,1,1,0,69,1,1.1,0.9
41499,1,13.76,2.794,0,0,1,1,0,69,1,1.1,0.9
41500,1,4.6,1.49,0,0,1,1,0,69,1,1.1,0.9
41501,1,28.2,9.16,0,0,1,1,0,69,1,1.1,0.9
41502,1,7.76,1.945,0,0,1,1,0,69,1,1.1,0.9
41503,1,9.92,1.414,0,0,1,1,0,69,1,1.1,0.9
41504,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
41506,1,6.34,1.287,0,0,1,1,0,69,1,1.1,0.9
41507,1,8,2.005,0,0,1,1,0,69,1,1.1,0.9
41508,1,7.08,1.009,0,0,1,1,0,69,1,1.1,0.9
41509,1,8.22,1.669,0,0,1,1,0,69,1,1.1,0.9
41510,1,4.39,1.1,0,0,1,1,0,69,1,1.1,0.9
41511,1,4.5,0.914,0,0,1,1,0,69,1,1.1,0.9
41513,1,5.56,0.792,0,0,1,1,0,69,1,1.1,0.9
41514,1,8.42,2.42,0,0,1,1,0,69,1,1.1,0.9
41515,1,5.8,1.178,0,0,1,1,0,69,1,1.1,0.9
41516,1,3.19,0.799,0,0,1,1,0,69,1,1.1,0.9
41517,1,168.3,42.18,0,0,1,1,0,69,1,1.1,0.9
41523,1,133.44,27.096,0,0,1,1,0,69,1,1.1,0.9
41526,1,19.77,4.95,0,0,1,1,0,69,1,1.1,0.9
41527,1,8.73,2.33,0,0,1,1,0,69,1,1.1,0.9
41528,1,11.01,2.236,0,0,1,1,0,69,1,1.1,0.9
41530,1,16.84,2.4,0,0,1,1,0,69,1,1.1,0.9
41537,1,140.88,35.308,0,0,1,1,0,69,1,1.1,0.9
41540,1,19.94,6.35,0,0,1,1,0,69,1,1.1,0.9
41541,1,11.32,1.613,0,0,1,1,0,69,1,1.1,0.9
41543,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
41544,1,2.91,0.729,0,0,1,1,0,69,1,1.1,0.9
41546,1,8.73,2.188,0,0,1,1,0,69,1,1.1,0.9
41549,1,3.59,0.512,0,0,1,1,0,69,1,1.1,0.9
41550,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
41551,1,2.03,0.412,0,0,1,1,0,69,1,1.1,0.9
41553,1,7.75,1.942,0,0,1,1,0,69,1,1.1,0.9
41554,1,6.04,1.514,0,0,1,1,0,69,1,1.1,0.9
41556,1,9.74,2.86,0,0,1,1,0,69,1,1.1,0.9
41558,1,2.1,0.66,0,0,1,1,0,69,1,1.1,0.9
41562,1,1.78,0.254,0,0,1,1,0,69,1,1.1,0.9
41578,1,16.27,4.078,0,0,1,1,0,69,1,1.1,0.9
41582,1,0,0,0,0,1,1,0,69,1,1.1,0.9
41584,1,246.96,61.894,0,0,1,1,0,69,1,1.1,0.9
41588,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
41590,1,19.88,5.38,0,0,1,1,0,69,1,1.1,0.9
41593,1,7.18,1.458,0,0,1,1,0,69,1,1.1,0.9
41594,1,4.66,1.5,0,0,1,1,0,69,1,1.1,0.9
41595,1,10.23,3,0,0,1,1,0,69,1,1.1,0.9
41596,1,7.02,1.759,0,0,1,1,0,69,1,1.1,0.9
41597,1,6.12,1.243,0,0,1,1,0,69,1,1.1,0.9
41599,1,7.18,1.458,0,0,1,1,0,69,1,1.1,0.9
41601,1,11.63,2.362,0,0,1,1,0,69,1,1.1,0.9
41602,1,1.27,0.258,0,0,1,1,0,69,1,1.1,0.9
41603,1,2.12,0.531,0,0,1,1,0,69,1,1.1,0.9
41605,1,5.85,1.49,0,0,1,1,0,69,1,1.1,0.9
41607,1,33.19,8.318,0,0,1,1,0,69,1,1.1,0.9
41609,1,132.9,39.6,0,0,1,1,0,69,1,1.1,0.9
41612,1,6.98,0.995,0,0,1,1,0,69,1,1.1,0.9
41613,1,5.68,1.424,0,0,1,1,0,69,1,1.1,0.9
41614,1,71.05,10.124,0,0,1,1,0,69,1,1.1,0.9
41615,1,180.48,42.9,0,0,1,1,0,69,1,1.1,0.9
41616,1,15.34,4.88,0,0,1,1,0,69,1,1.1,0.9
41619,1,33.41,8,0,0,1,1,0,69,1,1.1,0.9
41620,1,6.64,1.664,0,0,1,1,0,69,1,1.1,0.9
41621,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
41622,1,143.1,29.058,0,0,1,1,0,69,1,1.1,0.9
41624,1,20.12,4.086,0,0,1,1,0,69,1,1.1,0.9
41625,1,8.47,2.31,0,0,1,1,0,69,1,1.1,0.9
41627,1,37.78,9.469,0,0,1,1,0,69,1,1.1,0.9
41628,1,8.7,1.767,0,0,1,1,0,69,1,1.1,0.9
41630,1,11,2,0,0,1,1,0,69,1,1.1,0.9
41631,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
41632,1,11.8,2.957,0,0,1,1,0,69,1,1.1,0.9
41633,1,44.73,12.7,0,0,1,1,0,69,1,1.1,0.9
41635,1,7.15,1.452,0,0,1,1,0,69,1,1.1,0.9
41636,1,10.98,2.23,0,0,1,1,0,69,1,1.1,0.9
41638,1,15.53,2.213,0,0,1,1,0,69,1,1.1,0.9
41639,1,14.11,2.011,0,0,1,1,0,69,1,1.1,0.9
41642,1,9.65,1.96,0,0,1,1,0,138,1,1.1,0.9
41643,1,15.68,4.92,0,0,1,1,0,69,1,1.1,0.9
41644,1,10.18,2.5,0,0,1,1,0,69,1,1.1,0.9
41645,1,17.99,5.57,0,0,1,1,0,138,1,1.1,0.9
41646,1,6.17,0.879,0,0,1,1,0,138,1,1.1,0.9
41647,1,5.03,1.261,0,0,1,1,0,69,1,1.1,0.9
41648,1,5.92,0.844,0,0,1,1,0,69,1,1.1,0.9
41649,1,9.87,2.474,0,0,1,1,0,69,1,1.1,0.9
41650,1,13.99,3.506,0,0,1,1,0,69,1,1.1,0.9
41651,1,28.02,9.04,0,0,1,1,0,69,1,1.1,0.9
41652,1,11.96,3.9,0,0,1,1,0,345,1,1.1,0.9
41653,1,9.91,2.484,0,0,1,1,0,69,1,1.1,0.9
41654,1,16.43,4.118,0,0,1,1,0,69,1,1.1,0.9
41655,1,3.31,1.07,0,0,1,1,0,138,1,1.1,0.9
41656,1,10.87,1.549,0,0,1,1,0,69,1,1.1,0.9
41657,1,6.61,1.342,0,0,1,1,0,69,1,1.1,0.9
41658,1,5.25,1.316,0,0,1,1,0,69,1,1.1,0.9
41659,1,11.96,2.429,0,0,1,1,0,69,1,1.1,0.9
41660,1,21.69,4.404,0,0,1,1,0,138,1,1.1,0.9
41661,1,11.17,2.268,0,0,1,1,0,138,1,1.1,0.9
41663,1,15.54,3.156,0,0,1,1,0,69,1,1.1,0.9
41665,1,13.4,3.358,0,0,1,1,0,69,1,1.1,0.9
41668,1,255.12,69.48,0,0,1,1,0,69,1,1.1,0.9
41669,1,52.47,12.64,0,0,1,1,0,230,1,1.1,0.9
41670,1,48.56,6.919,0,0,1,1,0,69,1,1.1,0.9
41672,1,5.44,1.363,0,0,1,1,0,69,1,1.1,0.9
41680,1,4.42,1.108,0,0,1,1,0,69,1,1.1,0.9
41681,1,26.63,8.49,0,0,1,1,0,69,1,1.1,0.9
41685,1,29.02,8.32,0,0,1,1,0,69,1,1.1,0.9
41686,1,13.31,3.85,0,0,1,1,0,69,1,1.1,0.9
41688,1,6.23,1.265,0,0,1,1,0,69,1,1.1,0.9
41695,1,16.76,5.33,0,0,1,1,0,69,1,1.1,0.9
41697,1,12.78,2.595,0,0,1,1,0,69,1,1.1,0.9
41698,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
41702,1,2.65,0.664,0,0,1,1,0,138,1,1.1,0.9
41705,1,14.02,3.514,0,0,1,1,0,69,1,1.1,0.9
41706,1,3.42,0.694,0,0,1,1,0,69,1,1.1,0.9
41707,1,5.66,1.419,0,0,1,1,0,69,1,1.1,0.9
41709,1,33.28,8.6,0,0,1,1,0,69,1,1.1,0.9
41710,1,13.98,4.03,0,0,1,1,0,69,1,1.1,0.9
41711,1,22.91,3.264,0,0,1,1,0,69,1,1.1,0.9
41712,1,5.04,1.023,0,0,1,1,0,69,1,1.1,0.9
41713,1,9.32,1.893,0,0,1,1,0,69,1,1.1,0.9
41715,1,44.4,6.327,0,0,1,1,0,69,1,1.1,0.9
41723,1,3.31,0.672,0,0,1,1,0,69,1,1.1,0.9
41725,1,2.03,0.412,0,0,1,1,0,69,1,1.1,0.9
41726,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
41729,1,5.59,1.401,0,0,1,1,0,69,1,1.1,0.9
41730,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
41732,1,62.12,13.06,0,0,1,1,0,69,1,1.1,0.9
41735,1,3.24,0.658,0,0,1,1,0,69,1,1.1,0.9
41737,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41738,1,1.47,0.298,0,0,1,1,0,69,1,1.1,0.9
41739,1,3.71,0.93,0,0,1,1,0,138,1,1.1,0.9
41741,1,23.5,6.41,0,0,1,1,0,69,1,1.1,0.9
41743,1,3.36,0.682,0,0,1,1,0,69,1,1.1,0.9
41745,1,3.63,0.517,0,0,1,1,0,69,1,1.1,0.9
41754,1,3.39,0.483,0,0,1,1,0,69,1,1.1,0.9
41756,1,65.22,20.34,0,0,1,1,0,69,1,1.1,0.9
41757,1,3.88,0.788,0,0,1,1,0,69,1,1.1,0.9
41758,1,3.85,0.549,0,0,1,1,0,69,1,1.1,0.9
41759,1,3.81,0.543,0,0,1,1,0,138,1,1.1,0.9
41761,1,3.85,0.549,0,0,1,1,0,138,1,1.1,0.9
41765,1,8.19,1.663,0,0,1,1,0,69,1,1.1,0.9
41766,1,2.07,0.42,0,0,1,1,0,138,1,1.1,0.9
41769,1,4.92,1.233,0,0,1,1,0,69,1,1.1,0.9
41770,1,4.27,0.608,0,0,1,1,0,69,1,1.1,0.9
41771,1,19.27,2.323,0,0,1,1,0,69,1,1.1,0.9
41775,1,8.08,2.025,0,0,1,1,0,69,1,1.1,0.9
41776,1,6.37,1.596,0,0,1,1,0,69,1,1.1,0.9
41777,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
41778,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
41779,1,3.07,0.769,0,0,1,1,0,69,1,1.1,0.9
41784,1,7.63,1.087,0,0,1,1,0,69,1,1.1,0.9
41786,1,16.23,2.313,0,0,1,1,0,69,1,1.1,0.9
41789,1,4.77,0.969,0,0,1,1,0,69,1,1.1,0.9
41790,1,6.41,1.302,0,0,1,1,0,69,1,1.1,0.9
41792,1,9.03,2.263,0,0,1,1,0,69,1,1.1,0.9
41793,1,12.26,2.489,0,0,1,1,0,138,1,1.1,0.9
41796,1,13.9,3.484,0,0,1,1,0,69,1,1.1,0.9
41798,1,13.23,2.686,0,0,1,1,0,69,1,1.1,0.9
41799,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
41801,1,5.05,0.72,0,0,1,1,0,69,1,1.1,0.9
41803,1,6.32,1.584,0,0,1,1,0,69,1,1.1,0.9
41804,1,4.54,0.922,0,0,1,1,0,138,1,1.1,0.9
41805,1,4.78,1.198,0,0,1,1,0,69,1,1.1,0.9
41806,1,7.36,1.495,0,0,1,1,0,69,1,1.1,0.9
41812,1,3.25,0.66,0,0,1,1,0,138,1,1.1,0.9
41813,1,4.97,1.009,0,0,1,1,0,69,1,1.1,0.9
41815,1,7.99,1.622,0,0,1,1,0,69,1,1.1,0.9
41816,1,4.96,0.707,0,0,1,1,0,69,1,1.1,0.9
41817,1,6.32,1.283,0,0,1,1,0,69,1,1.1,0.9
41818,1,4.37,1.095,0,0,1,1,0,69,1,1.1,0.9
41819,1,6.57,0.936,0,0,1,1,0,69,1,1.1,0.9
41820,1,4.88,0.695,0,0,1,1,0,69,1,1.1,0.9
41821,1,3.71,0.93,0,0,1,1,0,69,1,1.1,0.9
41822,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
41823,1,22.53,6.63,0,0,1,1,0,69,1,1.1,0.9
41825,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
41827,1,5.86,1.19,0,0,1,1,0,69,1,1.1,0.9
41830,1,2.73,0.389,0,0,1,1,0,69,1,1.1,0.9
41831,1,36.17,7.345,0,0,1,1,0,69,1,1.1,0.9
41832,1,25.64,6.48,0,0,1,1,0,69,1,1.1,0.9
41834,1,6.32,0.901,0,0,1,1,0,69,1,1.1,0.9
41835,1,8.59,1.224,0,0,1,1,0,69,1,1.1,0.9
41836,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
41837,1,6.79,1.702,0,0,1,1,0,69,1,1.1,0.9
41839,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
41841,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
41842,1,7.39,1.501,0,0,1,1,0,69,1,1.1,0.9
41848,1,10.75,2.694,0,0,1,1,0,69,1,1.1,0.9
41849,1,7.82,1.96,0,0,1,1,0,69,1,1.1,0.9
41850,1,5.41,1.099,0,0,1,1,0,69,1,1.1,0.9
41852,1,3.56,0.892,0,0,1,1,0,69,1,1.1,0.9
41853,1,4.47,0.637,0,0,1,1,0,69,1,1.1,0.9
41854,1,3.52,0.882,0,0,1,1,0,69,1,1.1,0.9
41855,1,3.9,0.792,0,0,1,1,0,69,1,1.1,0.9
41856,1,3.35,0.477,0,0,1,1,0,69,1,1.1,0.9
41857,1,4.77,0.969,0,0,1,1,0,69,1,1.1,0.9
41859,1,331.02,47.168,0,0,1,1,0,69,1,1.1,0.9
41860,1,5.12,1.283,0,0,1,1,0,69,1,1.1,0.9
41861,1,13.7,3.36,0,0,1,1,0,69,1,1.1,0.9
41862,1,5.8,1.454,0,0,1,1,0,69,1,1.1,0.9
41863,1,11.78,3.54,0,0,1,1,0,69,1,1.1,0.9
41864,1,9.35,1.332,0,0,1,1,0,69,1,1.1,0.9
41865,1,10.32,3,0,0,1,1,0,69,1,1.1,0.9
41866,1,12.97,1.848,0,0,1,1,0,69,1,1.1,0.9
41867,1,13.54,4.09,0,0,1,1,0,69,1,1.1,0.9
41868,1,18.77,2.675,0,0,1,1,0,69,1,1.1,0.9
41870,1,4.85,0.985,0,0,1,1,0,69,1,1.1,0.9
41871,1,3.29,0.825,0,0,1,1,0,69,1,1.1,0.9
41872,1,3.27,0.664,0,0,1,1,0,69,1,1.1,0.9
41873,1,3.87,0.786,0,0,1,1,0,69,1,1.1,0.9
41874,1,10.84,2.717,0,0,1,1,0,69,1,1.1,0.9
41876,1,14.1,2.009,0,0,1,1,0,69,1,1.1,0.9
41877,1,4.27,0.867,0,0,1,1,0,69,1,1.1,0.9
41880,1,5.86,1.19,0,0,1,1,0,69,1,1.1,0.9
41882,1,36.16,9.31,0,0,1,1,0,69,1,1.1,0.9
41884,1,129.88,30.95,0,0,1,1,0,69,1,1.1,0.9
41885,1,8.64,1.754,0,0,1,1,0,69,1,1.1,0.9
41886,1,12.01,1.711,0,13.9999656599,1,1,0,69,1,1.1,0.9
41888,1,33.87,9.07,0,0,1,1,0,69,1,1.1,0.9
41889,1,9.19,2.303,0,0,1,1,0,69,1,1.1,0.9
41891,1,19.01,2.709,0,0,1,1,0,69,1,1.1,0.9
41893,1,9,2.494,0,0,1,1,0,69,1,1.1,0.9
41894,1,8.01,1.141,0,0,1,1,0,69,1,1.1,0.9
41895,1,8.36,1.191,0,0,1,1,0,69,1,1.1,0.9
41896,1,7.11,1.444,0,0,1,1,0,69,1,1.1,0.9
41897,1,8.35,2.093,0,2.99749258577,1,1,0,69,1,1.1,0.9
41898,1,24.4,3.477,0,30.9995701486,1,1,0,69,1,1.1,0.9
41900,1,33.98,4.842,0,0,1,1,0,69,1,1.1,0.9
41901,1,21.18,3.018,0,0,1,1,0,69,1,1.1,0.9
41903,1,9.8,1.99,0,0,1,1,0,69,1,1.1,0.9
41904,1,17.71,3.596,0,0,1,1,0,69,1,1.1,0.9
41905,1,8.62,2.16,0,0,1,1,0,230,1,1.1,0.9
41906,1,8.42,1.2,0,0,1,1,0,230,1,1.1,0.9
41908,1,15.88,5.18,0,0,1,1,0,69,1,1.1,0.9
41909,1,21.46,6.92,0,0,1,1,0,69,1,1.1,0.9
41910,1,11.72,2.38,0,0,1,1,0,69,1,1.1,0.9
41911,1,16.25,3.3,0,0,1,1,0,69,1,1.1,0.9
41912,1,19.52,3.964,0,0,1,1,0,69,1,1.1,0.9
41914,1,5.83,1.75,0,0,1,1,0,69,1,1.1,0.9
41915,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
41916,1,3.8,0.952,0,0,1,1,0,69,1,1.1,0.9
41917,1,8.93,1.813,0,0,1,1,0,69,1,1.1,0.9
41918,1,131.88,26.779,0,0,1,1,0,69,1,1.1,0.9
41919,1,3.9,0.556,0,0,1,1,0,69,1,1.1,0.9
41922,1,6.79,1.702,0,0,1,1,0,69,1,1.1,0.9
41926,1,9.92,2.014,0,0,1,1,0,69,1,1.1,0.9
41927,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
41930,1,7.85,1.119,0,0,1,1,0,69,1,1.1,0.9
41931,1,4.5,0.641,0,0,1,1,0,69,1,1.1,0.9
41932,1,11.87,2.975,0,0,1,1,0,69,1,1.1,0.9
41934,1,10.01,2.99,0,0,1,1,0,69,1,1.1,0.9
41935,1,11.06,1.576,0,0,1,1,0,69,1,1.1,0.9
41936,1,6.63,2.14,0,0,1,1,0,69,1,1.1,0.9
41937,1,7.28,1.825,0,0,1,1,0,69,1,1.1,0.9
41938,1,11.65,1.66,0,0,1,1,0,69,1,1.1,0.9
41939,1,24.652,5.672,0,0,1,1,0,69,1,1.1,0.9
41940,1,2.328,0.473,0,0,1,1,0,69,1,1.1,0.9
41943,1,33.128,3.5,0,0,1,1,0,69,1,1.1,0.9
41945,1,42.08,12.09,0,0,1,1,0,230,1,1.1,0.9
41946,1,11.41,2.86,0,0,1,1,0,69,1,1.1,0.9
41947,1,42.42,6.045,0,0,1,1,0,230,1,1.1,0.9
41948,1,18.01,4.514,0,0,1,1,0,69,1,1.1,0.9
41949,1,14.37,2.048,0,0,1,1,0,69,1,1.1,0.9
41950,1,12.31,1.754,0,0,1,1,0,69,1,1.1,0.9
41952,1,7.64,1.915,0,0,1,1,0,69,1,1.1,0.9
41954,1,9.94,3.17,0,0,1,1,0,69,1,1.1,0.9
41955,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
41956,1,9.17,1.862,0,0,1,1,0,69,1,1.1,0.9
41964,1,6.17,1.253,0,0,1,1,0,69,1,1.1,0.9
41965,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41982,1,14.26,2.032,0,0,1,1,0,69,1,1.1,0.9
41983,1,9.83,1.401,0,0,1,1,0,69,1,1.1,0.9
41984,1,19.49,2.777,0,0,1,1,0,69,1,1.1,0.9
41985,1,17.21,2.452,0,0,1,1,0,69,1,1.1,0.9
41986,1,15.12,3.07,0,13.999973748,1,1,0,69,1,1.1,0.9
41987,1,20.47,6.28,0,0,1,1,0,69,1,1.1,0.9
41988,1,12.9,3.233,0,0,1,1,0,69,1,1.1,0.9
41990,1,5,1,0,5.65386080533,1,1,0,69,1,1.1,0.9
41992,1,8.43,1.712,0,0,1,1,0,69,1,1.1,0.9
41993,1,9.04,2.266,0,0,1,1,0,69,1,1.1,0.9
41994,1,11.7,2.932,0,0,1,1,0,69,1,1.1,0.9
41995,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
41996,1,6.94,1.739,0,0,1,1,0,69,1,1.1,0.9
41997,1,12.44,3.118,0,0,1,1,0,69,1,1.1,0.9
41998,1,9.44,1.917,0,0,1,1,0,69,1,1.1,0.9
41999,1,7.84,1.117,0,0,1,1,0,69,1,1.1,0.9
42005,1,7.45,1.513,0,0,1,1,0,69,1,1.1,0.9
42006,1,17.1,5.04,0,0,1,1,0,69,1,1.1,0.9
42007,1,22.52,4.573,0,0,1,1,0,138,1,1.1,0.9
42010,1,10.36,3.34,0,0,1,1,0,69,1,1.1,0.9
42011,1,7.98,1.62,0,0,1,1,0,69,1,1.1,0.9
42012,1,14.23,3.566,0,0,1,1,0,69,1,1.1,0.9
42018,1,19.06,3.87,0,0,1,1,0,69,1,1.1,0.9
42019,1,15.612,3.17,0,0,1,1,0,69,1,1.1,0.9
42020,1,3.252,0.815,0,0,1,1,0,69,1,1.1,0.9
42022,1,44.64,7.669,0,0,1,1,0,69,1,1.1,0.9
42026,1,23.25,4.721,0,0,1,1,0,69,1,1.1,0.9
42029,1,13.85,3.471,0,0,1,1,0,69,1,1.1,0.9
42030,1,12.59,3.155,0,0,1,1,0,138,1,1.1,0.9
42032,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
42033,1,14.69,2.093,0,0,1,1,0,69,1,1.1,0.9
42034,1,3.83,0.96,0,0,1,1,0,69,1,1.1,0.9
42045,1,40.28,11,0,0,1,1,0,69,1,1.1,0.9
42046,1,22.77,5.707,0,0,1,1,0,138,1,1.1,0.9
42047,1,33.98,10.97,0,0,1,1,0,69,1,1.1,0.9
42048,1,1.62,0.231,0,0,1,1,0,69,1,1.1,0.9
42050,1,19.68,6.17,0,0,1,1,0,69,1,1.1,0.9
42052,1,2.69,0.383,0,0,1,1,0,69,1,1.1,0.9
42053,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
42054,1,3.33,0.474,0,0,1,1,0,69,1,1.1,0.9
42055,1,5.32,1.08,0,0,1,1,0,69,1,1.1,0.9
42057,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
42058,1,24.55,7.18,0,0,1,1,0,69,1,1.1,0.9
42059,1,9.08,2.276,0,0,1,1,0,138,1,1.1,0.9
42061,1,8.4,2.105,0,0,1,1,0,69,1,1.1,0.9
42062,1,18.13,4.544,0,0,1,1,0,69,1,1.1,0.9
42066,1,50.11,14.48,0,0,1,1,0,69,1,1.1,0.9
42069,1,9.1,2.281,0,0,1,1,0,69,1,1.1,0.9
42071,1,17.3,4.336,0,0,1,1,0,138,1,1.1,0.9
42075,1,13.99,2.841,0,0,1,1,0,69,1,1.1,0.9
42076,1,41.96,12.54,0,0,1,1,0,138,1,1.1,0.9
42077,1,14.71,4.18,0,0,1,1,0,69,1,1.1,0.9
42078,1,5.94,1.206,0,0,1,1,0,69,1,1.1,0.9
42079,1,11.38,2.311,0,0,1,1,0,69,1,1.1,0.9
42080,1,34.8,7.066,0,0,1,1,0,138,1,1.1,0.9
42081,1,10.14,1.445,0,0,1,1,0,69,1,1.1,0.9
42083,1,2.16,0.308,0,0,1,1,0,138,1,1.1,0.9
42084,1,7.69,1.096,0,0,1,1,0,69,1,1.1,0.9
42086,1,10.05,2.73,0,0,1,1,0,69,1,1.1,0.9
42087,1,14,2.843,0,0,1,1,0,69,1,1.1,0.9
42088,1,23.65,5.12,0,0,1,1,0,69,1,1.1,0.9
42089,1,6.52,1.634,0,0,1,1,0,69,1,1.1,0.9
42091,1,6.17,1.81,0,0,1,1,0,138,1,1.1,0.9
42092,1,6.35,1.289,0,0,1,1,0,69,1,1.1,0.9
42093,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
42094,1,8.49,1.21,0,0,1,1,0,69,1,1.1,0.9
42095,1,11.94,3.55,0,0,1,1,0,69,1,1.1,0.9
42096,1,2.78,0.565,0,0,1,1,0,69,1,1.1,0.9
42097,1,6.99,1.752,0,0,1,1,0,69,1,1.1,0.9
42098,1,8.21,1.17,0,0,1,1,0,69,1,1.1,0.9
42100,1,7.76,1.945,0,0,1,1,0,69,1,1.1,0.9
42101,1,6.53,1.637,0,0,1,1,0,69,1,1.1,0.9
42102,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
42103,1,11.18,2.91,0,0,1,1,0,69,1,1.1,0.9
42104,1,191.34,42.42,0,0,1,1,0,69,1,1.1,0.9
42106,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
42107,1,6.09,1.237,0,0,1,1,0,69,1,1.1,0.9
42109,1,17.16,2.445,0,0,1,1,0,69,1,1.1,0.9
42110,1,20.08,5.033,0,0,1,1,0,138,1,1.1,0.9
42111,1,12.76,3.198,0,0,1,1,0,69,1,1.1,0.9
42113,1,12.48,2.534,0,0,1,1,0,69,1,1.1,0.9
42114,1,17.7,3.594,0,0,1,1,0,69,1,1.1,0.9
42115,1,11.63,1.657,0,0,1,1,0,138,1,1.1,0.9
42116,1,18.47,2.632,0,0,1,1,0,69,1,1.1,0.9
42118,1,5.5,1.117,0,0,1,1,0,69,1,1.1,0.9
42119,1,20.89,5.236,0,0,1,1,0,69,1,1.1,0.9
42121,1,12.21,2.479,0,0,1,1,0,69,1,1.1,0.9
42123,1,3.87,0.97,0,0,1,1,0,69,1,1.1,0.9
42124,1,14.85,4.43,0,0,1,1,0,69,1,1.1,0.9
42126,1,34.28,10.03,0,0,1,1,0,69,1,1.1,0.9
42129,1,2.9,0.413,0,0,1,1,0,69,1,1.1,0.9
42130,1,5.57,1.131,0,0,1,1,0,69,1,1.1,0.9
42131,1,1.36,0.276,0,0,1,1,0,69,1,1.1,0.9
42132,1,1.79,0.363,0,0,1,1,0,69,1,1.1,0.9
42133,1,2.6,0.652,0,0,1,1,0,69,1,1.1,0.9
42134,1,16.5,5.01,0,0,1,1,0,69,1,1.1,0.9
42142,1,10.43,2.614,0,0,1,1,0,69,1,1.1,0.9
42143,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
42144,1,299.7,75.24,0,0,1,1,0,69,1,1.1,0.9
42145,1,27.18,6.812,0,0,1,1,0,69,1,1.1,0.9
42146,1,25.9,6.491,0,0,1,1,0,69,1,1.1,0.9
42147,1,14.44,2.058,0,0,1,1,0,138,1,1.1,0.9
42148,1,3.14,0.638,0,0,1,1,0,69,1,1.1,0.9
42149,1,2.07,0.295,0,0,1,1,0,69,1,1.1,0.9
42152,1,29.55,7.406,0,0,1,1,0,138,1,1.1,0.9
42153,1,24.96,8.1,0,0,1,1,0,69,1,1.1,0.9
42161,1,7.24,1.032,0,0,1,1,0,69,1,1.1,0.9
42163,1,13.15,1.874,0,0,1,1,0,69,1,1.1,0.9
42164,1,106.68,21.662,0,0,1,1,0,69,1,1.1,0.9
42168,1,9.07,2.273,0,0,1,1,0,69,1,1.1,0.9
42172,1,29.5,5.99,0,0,1,1,0,69,1,1.1,0.9
42178,1,8.11,1.156,0,0,1,1,0,138,1,1.1,0.9
42182,1,5.15,1.291,0,0,1,1,0,69,1,1.1,0.9
42183,1,3.95,0.802,0,0,1,1,0,69,1,1.1,0.9
42184,1,2.36,0.591,0,0,1,1,0,69,1,1.1,0.9
42185,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
42212,1,19.51,2.78,0,0,1,1,0,138,1,1.1,0.9
42213,1,2.72,0.552,0,0,1,1,0,69,1,1.1,0.9
42214,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
42215,1,34.85,7.37,0,0,1,1,0,69,1,1.1,0.9
42216,1,10.49,3.03,0,0,1,1,0,138,1,1.1,0.9
42219,1,12.7,2.579,0,0,1,1,0,69,1,1.1,0.9
42223,1,4.93,0.702,0,0,1,1,0,138,1,1.1,0.9
42224,1,2.52,0.632,0,0,1,1,0,138,1,1.1,0.9
42225,1,3.48,0.872,0,0,1,1,0,138,1,1.1,0.9
42226,1,3.71,1.16,0,0,1,1,0,138,1,1.1,0.9
42227,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
42231,1,4.6,1.153,0,0,1,1,0,69,1,1.1,0.9
42232,1,5.12,1.04,0,0,1,1,0,69,1,1.1,0.9
42233,1,4.22,1.058,0,0,1,1,0,69,1,1.1,0.9
42234,1,22.11,6.57,0,0,1,1,0,69,1,1.1,0.9
42235,1,8.45,2.58,0,0,1,1,0,69,1,1.1,0.9
42236,1,3.11,0.632,0,0,1,1,0,69,1,1.1,0.9
42239,1,6.68,2.04,0,0,1,1,0,230,1,1.1,0.9
42240,1,13.99,3.506,0,0,1,1,0,69,1,1.1,0.9
42243,1,3.72,0.755,0,0,1,1,0,138,1,1.1,0.9
42245,1,24.17,3.444,0,0,1,1,0,69,1,1.1,0.9
42246,1,3.22,0.459,0,0,1,1,0,138,1,1.1,0.9
42248,1,10.29,1.466,0,0,1,1,0,69,1,1.1,0.9
42250,1,25.13,7.29,0,0,1,1,0,69,1,1.1,0.9
42252,1,16.37,2.333,0,0,1,1,0,69,1,1.1,0.9
42255,1,11.74,2.384,0,0,1,1,0,69,1,1.1,0.9
42257,1,13.15,4.04,0,0,1,1,0,138,1,1.1,0.9
42259,1,13.02,1.855,0,0,1,1,0,69,1,1.1,0.9
42260,1,20.06,6.47,0,0,1,1,0,69,1,1.1,0.9
42261,1,7.86,1.596,0,0,1,1,0,69,1,1.1,0.9
42262,1,5.95,0.848,0,0,1,1,0,69,1,1.1,0.9
42263,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
42265,1,11.2,3.46,0,0,1,1,0,69,1,1.1,0.9
42266,1,16.07,4.22,0,0,1,1,0,69,1,1.1,0.9
42267,1,17.09,3.47,0,0,1,1,0,69,1,1.1,0.9
42268,1,5.03,1.021,0,0,1,1,0,138,1,1.1,0.9
42269,1,8.74,2.19,0,0,1,1,0,138,1,1.1,0.9
42274,1,23.72,4.817,0,0,1,1,0,69,1,1.1,0.9
42275,1,9.23,1.315,0,0,1,1,0,69,1,1.1,0.9
42284,1,35.49,7.207,0,0,1,1,0,69,1,1.1,0.9
42289,1,22.88,3.26,0,0,1,1,0,69,1,1.1,0.9
42290,1,17.43,2.484,0,0,1,1,0,69,1,1.1,0.9
42293,1,11.46,1.633,0,0,1,1,0,69,1,1.1,0.9
42301,1,17.51,3.556,0,0,1,1,0,69,1,1.1,0.9
42303,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
42312,1,15.46,3.875,0,0,1,1,0,69,1,1.1,0.9
42313,1,2.78,0.697,0,0,1,1,0,69,1,1.1,0.9
42321,1,12.09,3.03,0,0,1,1,0,69,1,1.1,0.9
42323,1,23.74,7.16,0,0,1,1,0,69,1,1.1,0.9
42324,1,7.79,1.11,0,0,1,1,0,69,1,1.1,0.9
42325,1,7.37,1.847,0,0,1,1,0,138,1,1.1,0.9
42326,1,21.99,4.465,0,0,1,1,0,138,1,1.1,0.9
42327,1,15.69,3.186,0,0,1,1,0,69,1,1.1,0.9
42328,1,17.17,2.447,0,0,1,1,0,69,1,1.1,0.9
42329,1,41,8.325,0,0,1,1,0,69,1,1.1,0.9
