bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42330,1,47.03,15.04,0,0,1,1,0,69,1,1.1,0.9
42331,1,41.12,8.35,0,0,1,1,0,69,1,1.1,0.9
42332,1,57.3,11.635,0,0,1,1,0,69,1,1.1,0.9
42333,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
42334,1,9.07,1.292,0,0,1,1,0,69,1,1.1,0.9
42335,1,9.15,1.304,0,0,1,1,0,69,1,1.1,0.9
42338,1,8.94,1.815,0,0,1,1,0,69,1,1.1,0.9
42339,1,8.38,2.1,0,0,1,1,0,69,1,1.1,0.9
42340,1,30.24,6.14,0,0,1,1,0,69,1,1.1,0.9
42341,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
42342,1,9.2,2.306,0,0,1,1,0,230,1,1.1,0.9
42343,1,7.61,2.46,0,0,1,1,0,138,1,1.1,0.9
42344,1,25.79,5.18,0,0,1,1,0,138,1,1.1,0.9
42345,1,24.45,3.484,0,0,1,1,0,69,1,1.1,0.9
42348,1,11.1,2.782,0,0,1,1,0,230,1,1.1,0.9
42349,1,21.59,4.384,0,0,1,1,0,138,1,1.1,0.9
42353,1,8.85,1.261,0,0,1,1,0,69,1,1.1,0.9
42354,1,8.53,2.138,0,0,1,1,0,138,1,1.1,0.9
42356,1,10.86,2.722,0,0,1,1,0,69,1,1.1,0.9
42357,1,10.98,2.23,0,0,1,1,0,69,1,1.1,0.9
42358,1,15.11,3.787,0,0,1,1,0,345,1,1.1,0.9
42363,1,15.73,4.47,0,0,1,1,0,138,1,1.1,0.9
42364,1,21.24,3.027,0,0,1,1,0,69,1,1.1,0.9
42365,1,15.12,2.154,0,0,1,1,0,69,1,1.1,0.9
42366,1,8.11,1.156,0,0,1,1,0,69,1,1.1,0.9
42367,1,30.34,6.161,0,0,1,1,0,138,1,1.1,0.9
42368,1,23.63,5.922,0,0,1,1,0,138,1,1.1,0.9
42369,1,16.39,4.108,0,0,1,1,0,69,1,1.1,0.9
42370,1,23.62,6.9,0,0,1,1,0,345,1,1.1,0.9
42371,1,10.77,2.699,0,0,1,1,0,345,1,1.1,0.9
42372,1,9.45,2.368,0,0,1,1,0,345,1,1.1,0.9
42373,1,17.56,4.401,0,0,1,1,0,230,1,1.1,0.9
42374,1,19.08,4.782,0,0,1,1,0,69,1,1.1,0.9
42375,1,16.31,5.36,0,0,1,1,0,69,1,1.1,0.9
42376,1,21.24,4.313,0,0,1,1,0,69,1,1.1,0.9
42378,1,6.46,0.921,0,0,1,1,0,138,1,1.1,0.9
42379,1,17.58,2.505,0,0,1,1,0,138,1,1.1,0.9
42380,1,10.01,1.426,0,0,1,1,0,69,1,1.1,0.9
42381,1,12.13,3.04,0,0,1,1,0,69,1,1.1,0.9
42382,1,18.82,2.682,0,0,1,1,0,230,1,1.1,0.9
42383,1,13.76,3.449,0,0,1,1,0,138,1,1.1,0.9
42384,1,16.22,4.065,0,0,1,1,0,69,1,1.1,0.9
42395,1,19.35,4.67,0,0,1,1,0,69,1,1.1,0.9
42402,1,22.47,6.79,0,0,1,1,0,69,1,1.1,0.9
42403,1,13.15,2.67,0,0,1,1,0,69,1,1.1,0.9
42405,1,63.12,15.819,0,0,1,1,0,69,1,1.1,0.9
42407,1,7.53,1.887,0,0,1,1,0,69,1,1.1,0.9
42409,1,22.84,5.724,0,0,1,1,0,230,1,1.1,0.9
42412,1,11.12,1.585,0,0,1,1,0,69,1,1.1,0.9
42413,1,6.23,1.561,0,0,1,1,0,69,1,1.1,0.9
42414,1,6.55,0.933,0,0,1,1,0,69,1,1.1,0.9
42421,1,13.74,4.22,0,0,1,1,0,69,1,1.1,0.9
42423,1,3.97,0.566,0,0,1,1,0,230,1,1.1,0.9
42424,1,9.55,1.361,0,0,1,1,0,138,1,1.1,0.9
42426,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
42428,1,5.44,1.105,0,0,1,1,0,345,1,1.1,0.9
42429,1,5.96,0.849,0,0,1,1,0,138,1,1.1,0.9
42432,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
42435,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
42436,1,5.7,1.83,0,0,1,1,0,138,1,1.1,0.9
42437,1,7.63,1.087,0,0,1,1,0,69,1,1.1,0.9
42438,1,21.21,5.14,0,0,1,1,0,69,1,1.1,0.9
42441,1,23.53,3.353,0,0,1,1,0,69,1,1.1,0.9
42444,1,28.23,7.075,0,0,1,1,0,69,1,1.1,0.9
42445,1,11.85,2.91,0,0,1,1,0,138,1,1.1,0.9
42450,1,3.62,0.516,0,0,1,1,0,138,1,1.1,0.9
42451,1,10.19,1.452,0,0,1,1,0,138,1,1.1,0.9
42468,1,2.05,0.514,0,0,1,1,0,230,1,1.1,0.9
42471,1,7.29,1.039,0,0,1,1,0,69,1,1.1,0.9
42475,1,22.33,5.596,0,0,1,1,0,69,1,1.1,0.9
42476,1,7.69,2.51,0,0,1,1,0,138,1,1.1,0.9
42477,1,8.55,2.143,0,0,1,1,0,230,1,1.1,0.9
42478,1,21.79,3.105,0,0,1,1,0,138,1,1.1,0.9
42483,1,19.77,4.014,0,0,1,1,0,345,1,1.1,0.9
42486,1,14.02,1.998,0,0,1,1,0,138,1,1.1,0.9
42487,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
42488,1,7.89,1.124,0,0,1,1,0,69,1,1.1,0.9
42490,1,4.18,0.596,0,0,1,1,0,69,1,1.1,0.9
42491,1,7.53,2.32,0,0,1,1,0,138,1,1.1,0.9
42492,1,13.18,4.3,0,0,1,1,0,138,1,1.1,0.9
42493,1,8.3,2.64,0,0,1,1,0,69,1,1.1,0.9
42494,1,26.38,5.357,0,0,1,1,0,69,1,1.1,0.9
42495,1,6.38,0.909,0,0,1,1,0,69,1,1.1,0.9
42498,1,10.68,3.12,0,0,1,1,0,69,1,1.1,0.9
42499,1,5.6,0.798,0,0,1,1,0,138,1,1.1,0.9
42503,1,2.2,0.447,0,0,1,1,0,138,1,1.1,0.9
42505,1,56,25.47,0,0,1,1,0,69,1,1.1,0.9
42511,1,4.31,1.08,0,0,1,1,0,69,1,1.1,0.9
42512,1,7.08,1.774,0,0,1,1,0,69,1,1.1,0.9
42513,1,4.63,0.66,0,0,1,1,0,138,1,1.1,0.9
42514,1,23.52,3.351,0,0,1,1,0,69,1,1.1,0.9
42519,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
42520,1,14.69,3.682,0,0,1,1,0,69,1,1.1,0.9
42521,1,8.05,1.147,0,0,1,1,0,69,1,1.1,0.9
42522,1,8.55,1.218,0,0,1,1,0,69,1,1.1,0.9
42523,1,9.336,1.896,0,0,1,1,0,69,1,1.1,0.9
42524,1,8.78,1.783,0,0,1,1,0,69,1,1.1,0.9
42525,1,11.94,2.992,0,0,1,1,0,69,1,1.1,0.9
42527,1,19.464,3.952,0,0,1,1,0,69,1,1.1,0.9
42528,1,60.06,12.196,0,0,1,1,0,138,1,1.1,0.9
42533,1,7.58,1.9,0,0,1,1,0,69,1,1.1,0.9
42534,1,5.088,1.033,0,0,1,1,0,69,1,1.1,0.9
42535,1,6.876,1.396,0,0,1,1,0,69,1,1.1,0.9
42536,1,53.82,13.489,0,0,1,1,0,69,1,1.1,0.9
42537,1,15.204,3.81,0,0,1,1,0,69,1,1.1,0.9
42538,1,15.636,3.919,0,0,1,1,0,69,1,1.1,0.9
42539,1,2.016,0.287,0,0,1,1,0,69,1,1.1,0.9
42540,1,7.14,1.017,0,0,1,1,0,69,1,1.1,0.9
42541,1,32.172,6.533,0,0,1,1,0,69,1,1.1,0.9
42542,1,3.636,0.911,0,0,1,1,0,69,1,1.1,0.9
42544,1,7.764,1.106,0,0,1,1,0,69,1,1.1,0.9
42545,1,51.24,10.405,0,0,1,1,0,69,1,1.1,0.9
42546,1,21.996,3.134,0,0,1,1,0,69,1,1.1,0.9
42547,1,222.696,45.22,0,0,1,1,0,69,1,1.1,0.9
42548,1,32.04,7.272,0,0,1,1,0,69,1,1.1,0.9
42550,1,21.408,3.05,0,0,1,1,0,69,1,1.1,0.9
42552,1,6.168,1.546,0,0,1,1,0,69,1,1.1,0.9
42553,1,2.556,0.641,0,0,1,1,0,69,1,1.1,0.9
42554,1,7.572,1.538,0,0,1,1,0,69,1,1.1,0.9
42555,1,11.328,2.3,0,0,1,1,0,69,1,1.1,0.9
42556,1,44.16,13.632,0,0,1,1,0,69,1,1.1,0.9
42557,1,1.104,0.277,0,0,1,1,0,69,1,1.1,0.9
42561,1,12.672,3.176,0,0,1,1,0,69,1,1.1,0.9
42565,1,15.06,2.146,0,0,1,1,0,69,1,1.1,0.9
42574,1,23.916,5.994,0,0,1,1,0,69,1,1.1,0.9
42575,1,9.852,2.001,0,0,1,1,0,69,1,1.1,0.9
42577,1,7.38,1.499,0,0,1,1,0,69,1,1.1,0.9
42578,1,7.38,1.85,0,0,1,1,0,69,1,1.1,0.9
42581,1,8.424,1.711,0,0,1,1,0,69,1,1.1,0.9
42584,1,13.668,3.426,0,0,1,1,0,69,1,1.1,0.9
42586,1,22.18,4.504,0,0,1,1,0,69,1,1.1,0.9
42590,1,14.92,3.03,0,0,1,1,0,69,1,1.1,0.9
42591,1,8.38,1.194,0,0,1,1,0,69,1,1.1,0.9
42592,1,8.11,1.647,0,0,1,1,0,69,1,1.1,0.9
42593,1,53.736,15.24,0,0,1,1,0,69,1,1.1,0.9
42594,1,56.544,14.171,0,0,1,1,0,69,1,1.1,0.9
42596,1,34.67,8.689,0,0,1,1,0,69,1,1.1,0.9
42599,1,5.25,0.748,0,0,1,1,0,69,1,1.1,0.9
42600,1,34.22,9.89,0,0,1,1,0,69,1,1.1,0.9
42602,1,4.46,0.636,0,0,1,1,0,69,1,1.1,0.9
42603,1,3.64,0.519,0,0,1,1,0,69,1,1.1,0.9
42604,1,26.22,8.22,0,0,1,1,0,69,1,1.1,0.9
42609,1,8.02,1.629,0,0,1,1,0,138,1,1.1,0.9
42611,1,11.37,3.51,0,0,1,1,0,69,1,1.1,0.9
42612,1,8.26,1.177,0,0,1,1,0,69,1,1.1,0.9
42613,1,5.88,1.474,0,0,1,1,0,138,1,1.1,0.9
42614,1,22.11,4.49,0,0,1,1,0,138,1,1.1,0.9
42616,1,11.51,2.885,0,0,1,1,0,69,1,1.1,0.9
42617,1,8.78,1.783,0,0,1,1,0,69,1,1.1,0.9
42618,1,30.32,4.32,0,0,1,1,0,69,1,1.1,0.9
42622,1,18.44,4.621,0,0,1,1,0,69,1,1.1,0.9
42625,1,3.48,0.707,0,0,1,1,0,138,1,1.1,0.9
42627,1,19.88,4.982,0,0,1,1,0,230,1,1.1,0.9
42630,1,15.708,3.937,0,13.9999238791,1,1,0,69,1,1.1,0.9
42632,1,8.148,1.655,0,3.19589920426,1,1,0,69,1,1.1,0.9
42633,1,8.364,1.192,0,5.19959246754e-05,1,1,0,69,1,1.1,0.9
42634,1,13.056,2.651,0,3.43499597004e-05,1,1,0,69,1,1.1,0.9
42637,1,14.82,3.714,0,0,1,1,0,69,1,1.1,0.9
42639,1,10.45,2.619,0,0,1,1,0,69,1,1.1,0.9
42640,1,15.02,3.05,0,0,1,1,0,69,1,1.1,0.9
42642,1,9.5,1.354,0,0,1,1,0,69,1,1.1,0.9
42648,1,77.76,19.488,0,0,1,1,0,138,1,1.1,0.9
42649,1,16.352,3.755,0,0,1,1,0,69,1,1.1,0.9
42650,1,7.296,1.04,0,0,1,1,0,69,1,1.1,0.9
42655,1,7.94,1.131,0,0,1,1,0,69,1,1.1,0.9
42656,1,17.07,5.42,0,13.9997584015,1,1,0,69,1,1.1,0.9
42657,1,6.16,1.251,0,0,1,1,0,69,1,1.1,0.9
42658,1,9.94,1.416,0,0,1,1,0,69,1,1.1,0.9
42659,1,18.72,4.692,0,0,1,1,0,69,1,1.1,0.9
42660,1,33.4,8.371,0,0,1,1,0,138,1,1.1,0.9
42661,1,42.16,12.46,0,0,1,1,0,230,1,1.1,0.9
42665,1,13.06,1.861,0,0,1,1,0,69,1,1.1,0.9
42666,1,20.98,5.89,0,0,1,1,0,69,1,1.1,0.9
42667,1,11.03,2.24,0,0,1,1,0,69,1,1.1,0.9
42668,1,12.88,4.04,0,0,1,1,0,69,1,1.1,0.9
42669,1,1.44,0.361,0,0,1,1,0,138,1,1.1,0.9
42670,1,1.67,0.339,0,0,1,1,0,69,1,1.1,0.9
42671,1,30.72,8.53,0,0,1,1,0,69,1,1.1,0.9
42678,1,3.35,0.68,0,0,1,1,0,69,1,1.1,0.9
42679,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
42680,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
42681,1,7.13,1.016,0,0,1,1,0,69,1,1.1,0.9
42690,1,9.39,1.907,0,0,1,1,0,69,1,1.1,0.9
42694,1,6.95,1.742,0,0,1,1,0,138,1,1.1,0.9
42696,1,33.69,4.801,0,0,1,1,0,138,1,1.1,0.9
42697,1,18.13,4.77,0,0,1,1,0,138,1,1.1,0.9
42698,1,5.12,1.283,0,0,1,1,0,138,1,1.1,0.9
42699,1,12.38,2.514,0,0,1,1,0,69,1,1.1,0.9
42700,1,11.37,1.62,0,0,1,1,0,69,1,1.1,0.9
42701,1,21.89,7.18,0,0,1,1,0,69,1,1.1,0.9
42702,1,16.15,4.048,0,0,1,1,0,69,1,1.1,0.9
42710,1,39.6,9.925,0,0,1,1,0,69,1,1.1,0.9
42711,1,158.7,39.774,0,0,1,1,0,69,1,1.1,0.9
42712,1,3.37,0.684,0,0,1,1,0,138,1,1.1,0.9
42713,1,53.52,16.5,0,0,1,1,0,69,1,1.1,0.9
42715,1,3.45,0.701,0,0,1,1,0,69,1,1.1,0.9
42716,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
42717,1,17.66,3.586,0,0,1,1,0,69,1,1.1,0.9
42721,1,3.8,0.541,0,0,1,1,0,138,1,1.1,0.9
42722,1,14.28,2.9,0,0,1,1,0,69,1,1.1,0.9
42723,1,19.46,4.877,0,0,1,1,0,69,1,1.1,0.9
42725,1,16.69,4.183,0,0,1,1,0,69,1,1.1,0.9
42726,1,20.904,5.979,0,0,1,1,0,69,1,1.1,0.9
42728,1,11.856,2.407,0,0,1,1,0,69,1,1.1,0.9
42731,1,1.73,0.247,0,0,1,1,0,69,1,1.1,0.9
42736,1,36.47,9.14,0,0,1,1,0,69,1,1.1,0.9
42740,1,22.8,4.63,0,0,1,1,0,69,1,1.1,0.9
42741,1,9.816,1.399,0,0,1,1,0,69,1,1.1,0.9
42744,1,9.68,2.426,0,0,1,1,0,69,1,1.1,0.9
42745,1,9.73,2.91,0,0,1,1,0,69,1,1.1,0.9
42751,1,55.21,16.23,0,0,1,1,0,69,1,1.1,0.9
42754,1,29,5.889,0,0,1,1,0,69,1,1.1,0.9
42755,1,16.56,3.363,0,0,1,1,0,138,1,1.1,0.9
42756,1,1.77,0.359,0,0,1,1,0,138,1,1.1,0.9
42763,1,5.7,1.69,0,0,1,1,0,69,1,1.1,0.9
42764,1,4.76,1.193,0,0,1,1,0,138,1,1.1,0.9
42766,1,4.85,1.216,0,0,1,1,0,69,1,1.1,0.9
42771,1,4.2,0.853,0,0,1,1,0,69,1,1.1,0.9
42772,1,14.38,4.4,0,0,1,1,0,69,1,1.1,0.9
42774,1,5.64,1.414,0,0,1,1,0,69,1,1.1,0.9
42776,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
42784,1,11.94,1.701,0,0,1,1,0,138,1,1.1,0.9
42785,1,10.48,1.493,0,0,1,1,0,138,1,1.1,0.9
42786,1,12.01,1.711,0,0,1,1,0,230,1,1.1,0.9
42787,1,14.5,2.944,0,0,1,1,0,138,1,1.1,0.9
42788,1,33.97,9.95,0,0,1,1,0,69,1,1.1,0.9
42790,1,429.78,121.14,0,0,1,1,0,69,1,1.1,0.9
42791,1,4.212,1.14,0,0,1,1,0,69,1,1.1,0.9
42792,1,2.304,0.468,0,0,1,1,0,69,1,1.1,0.9
42793,1,9.06,2.271,0,0,1,1,0,69,1,1.1,0.9
42794,1,23.4,6.228,0,0,1,1,0,69,1,1.1,0.9
42797,1,2.772,0.395,0,0,1,1,0,69,1,1.1,0.9
42798,1,1.56,0.222,0,0,1,1,0,69,1,1.1,0.9
42799,1,2.664,0.38,0,0,1,1,0,69,1,1.1,0.9
42801,1,14.904,2.124,0,0,1,1,0,69,1,1.1,0.9
42802,1,13.128,2.666,0,0,1,1,0,69,1,1.1,0.9
42804,1,15,3.759,0,0,1,1,0,69,1,1.1,0.9
42805,1,16.788,2.392,0,0,1,1,0,69,1,1.1,0.9
42806,1,7.44,-12.292,0,0,1,1,0,69,1,1.1,0.9
42807,1,25.548,7.992,0,0,1,1,0,69,1,1.1,0.9
42808,1,1.992,0.499,0,0,1,1,0,69,1,1.1,0.9
42809,1,83.22,25.608,0,0,1,1,0,69,1,1.1,0.9
42811,1,3.876,1.128,0,0,1,1,0,69,1,1.1,0.9
42812,1,11.772,3.792,0,0,1,1,0,69,1,1.1,0.9
42814,1,13.296,3.332,0,0,1,1,0,69,1,1.1,0.9
42817,1,3.792,0.95,0,0,1,1,0,69,1,1.1,0.9
42818,1,28.956,5.88,0,0,1,1,0,69,1,1.1,0.9
42819,1,12.912,3.236,0,0,1,1,0,69,1,1.1,0.9
42822,1,7.956,1.134,0,0,1,1,0,69,1,1.1,0.9
42823,1,32.256,10.392,0,0,1,1,0,69,1,1.1,0.9
42825,1,7.5,1.069,0,0,1,1,0,69,1,1.1,0.9
42827,1,5.6,0.798,0,0,1,1,0,69,1,1.1,0.9
42828,1,5.64,0.804,0,0,1,1,0,69,1,1.1,0.9
42830,1,4.38,1.098,0,0,1,1,0,69,1,1.1,0.9
42834,1,6.5,0.926,0,0,1,1,0,69,1,1.1,0.9
42835,1,363.42,73.796,0,0,1,1,0,69,1,1.1,0.9
42837,1,9.43,1.344,0,0,1,1,0,69,1,1.1,0.9
42839,1,11.352,3.408,0,0,1,1,0,69,1,1.1,0.9
42840,1,7.38,1.052,0,0,1,1,0,69,1,1.1,0.9
42844,1,3.41,0.486,0,0,1,1,0,69,1,1.1,0.9
42846,1,2.96,0.742,0,0,1,1,0,69,1,1.1,0.9
42847,1,56.16,14.075,0,0,1,1,0,69,1,1.1,0.9
42848,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
42849,1,29.964,7.51,0,0,1,1,0,69,1,1.1,0.9
42850,1,17.508,2.495,0,0,1,1,0,69,1,1.1,0.9
42851,1,8.28,1.18,0,0,1,1,0,69,1,1.1,0.9
42852,1,3.73,0.757,0,0,1,1,0,69,1,1.1,0.9
42854,1,4.46,0.906,0,0,1,1,0,69,1,1.1,0.9
42859,1,8.21,2.058,0,0,1,1,0,69,1,1.1,0.9
42860,1,25.84,5.247,0,0,1,1,0,69,1,1.1,0.9
42863,1,12.94,1.844,0,0,1,1,0,69,1,1.1,0.9
42864,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
42865,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
42868,1,5.94,0.846,0,0,1,1,0,69,1,1.1,0.9
42871,1,10.53,1.5,0,0,1,1,0,69,1,1.1,0.9
42878,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
42879,1,2.29,0.574,0,0,1,1,0,69,1,1.1,0.9
42881,1,1.46,0.296,0,0,1,1,0,69,1,1.1,0.9
42882,1,6.96,0.992,0,0,1,1,0,69,1,1.1,0.9
42887,1,4.74,0.962,0,0,1,1,0,69,1,1.1,0.9
42888,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
42889,1,6.36,0.906,0,0,1,1,0,69,1,1.1,0.9
42890,1,2.06,0.418,0,0,1,1,0,69,1,1.1,0.9
42891,1,7.94,1.99,0,0,1,1,0,69,1,1.1,0.9
42899,1,9.5,1.929,0,0,1,1,0,69,1,1.1,0.9
42900,1,7.93,2.54,0,0,1,1,0,69,1,1.1,0.9
42901,1,12.88,2.615,0,0,1,1,0,69,1,1.1,0.9
42907,1,11.64,2.917,0,0,1,1,0,69,1,1.1,0.9
42910,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
42912,1,16.89,3.43,0,0,1,1,0,69,1,1.1,0.9
42915,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
42918,1,8.76,1.779,0,0,1,1,0,69,1,1.1,0.9
42920,1,17.25,3.503,0,0,1,1,0,69,1,1.1,0.9
42921,1,7.16,1.454,0,0,1,1,0,69,1,1.1,0.9
42922,1,12.18,1.736,0,0,1,1,0,69,1,1.1,0.9
42924,1,14.47,2.938,0,0,1,1,0,69,1,1.1,0.9
42925,1,18.8,2.679,0,0,1,1,0,69,1,1.1,0.9
42927,1,7.31,1.484,0,0,1,1,0,69,1,1.1,0.9
42928,1,8.67,1.761,0,0,1,1,0,69,1,1.1,0.9
42929,1,20.59,5.16,0,0,1,1,0,138,1,1.1,0.9
42930,1,21.66,3.086,0,0,1,1,0,230,1,1.1,0.9
42933,1,14.08,2.006,0,0,1,1,0,69,1,1.1,0.9
42935,1,4.01,1.005,0,0,1,1,0,138,1,1.1,0.9
42937,1,12.24,3.32,0,0,1,1,0,69,1,1.1,0.9
42939,1,28.52,5.791,0,0,1,1,0,138,1,1.1,0.9
42940,1,4.32,0.616,0,0,1,1,0,138,1,1.1,0.9
42941,1,8.03,1.631,0,0,1,1,0,138,1,1.1,0.9
42943,1,12.76,2.591,0,0,1,1,0,69,1,1.1,0.9
42945,1,9.84,1.998,0,0,1,1,0,69,1,1.1,0.9
42947,1,32.39,6.75,0,0,1,1,0,69,1,1.1,0.9
42948,1,6.5,1.629,0,0,1,1,0,69,1,1.1,0.9
42950,1,4.49,0.64,0,0,1,1,0,69,1,1.1,0.9
42955,1,18.4,2.622,0,0,1,1,0,230,1,1.1,0.9
42956,1,16.38,4.06,0,0,1,1,0,69,1,1.1,0.9
42958,1,6.42,0.915,0,0,1,1,0,230,1,1.1,0.9
42959,1,9.46,1.348,0,0,1,1,0,138,1,1.1,0.9
42960,1,24.27,6.083,0,0,1,1,0,69,1,1.1,0.9
42961,1,28.57,4.071,0,0,1,1,0,230,1,1.1,0.9
42962,1,8.14,1.16,0,0,1,1,0,138,1,1.1,0.9
42964,1,22.72,5.694,0,0,1,1,0,138,1,1.1,0.9
42968,1,12.72,3.188,0,0,1,1,0,138,1,1.1,0.9
42974,1,13.09,2.658,0,0,1,1,0,69,1,1.1,0.9
42975,1,11.74,2.942,0,0,1,1,0,69,1,1.1,0.9
42976,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
42977,1,35.21,8.88,0,0,1,1,0,69,1,1.1,0.9
42978,1,9.75,2.58,0,0,1,1,0,69,1,1.1,0.9
42983,1,4.52,0.918,0,0,1,1,0,69,1,1.1,0.9
42984,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
42986,1,18.98,4,0,9.08130894438,1,1,0,69,1,1.1,0.9
42987,1,22.67,5.682,0,0,1,1,0,69,1,1.1,0.9
42990,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
42991,1,22.55,3.213,0,0,1,1,0,69,1,1.1,0.9
42994,1,24.08,7.5,0,0,1,1,0,69,1,1.1,0.9
42995,1,13.2,3.308,0,0,1,1,0,69,1,1.1,0.9
42996,1,5.14,1.044,0,0,1,1,0,69,1,1.1,0.9
42997,1,37,10.74,0,0,1,1,0,69,1,1.1,0.9
42998,1,6.63,1.662,0,0,1,1,0,69,1,1.1,0.9
43001,1,7.56,1.077,0,0,1,1,0,69,1,1.1,0.9
43007,1,13.08,2.656,0,0,1,1,0,69,1,1.1,0.9
43009,1,10.57,2.649,0,0,1,1,0,69,1,1.1,0.9
43010,1,14.08,4.35,0,0,1,1,0,69,1,1.1,0.9
43014,1,12.52,3.74,0,13.9999964437,1,1,0,69,1,1.1,0.9
43015,1,11.08,1.579,0,0,1,1,0,69,1,1.1,0.9
43016,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
43017,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
43018,1,11.38,1.622,0,0,1,1,0,69,1,1.1,0.9
43019,1,9.52,3.09,0,0,1,1,0,69,1,1.1,0.9
43020,1,13.75,1.959,0,0,1,1,0,69,1,1.1,0.9
43021,1,15.7,2.237,0,0,1,1,0,69,1,1.1,0.9
43023,1,14.18,4.34,0,0,1,1,0,69,1,1.1,0.9
43024,1,5.44,1.363,0,0,1,1,0,138,1,1.1,0.9
43025,1,225.72,45.834,0,0,1,1,0,138,1,1.1,0.9
43026,1,23.08,5.784,0,0,1,1,0,138,1,1.1,0.9
43027,1,6.95,1.88,0,0,1,1,0,138,1,1.1,0.9
43028,1,18.55,2.643,0,0,1,1,0,69,1,1.1,0.9
43029,1,12.05,1.717,0,0,1,1,0,69,1,1.1,0.9
43030,1,14.17,2.877,0,0,1,1,0,345,1,1.1,0.9
43031,1,14.33,3.591,0,0,1,1,0,69,1,1.1,0.9
43037,1,16.06,4.19,0,0,1,1,0,69,1,1.1,0.9
43038,1,3.09,0.44,0,0,1,1,0,138,1,1.1,0.9
43042,1,5.43,0.774,0,0,1,1,0,69,1,1.1,0.9
43043,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
43045,1,3.36,0.842,0,0,1,1,0,69,1,1.1,0.9
43046,1,8.35,2.093,0,0,1,1,0,69,1,1.1,0.9
43048,1,2.19,0.312,0,0,1,1,0,69,1,1.1,0.9
43052,1,11.93,2.99,0,0,1,1,0,69,1,1.1,0.9
43053,1,19.92,4.045,0,0,1,1,0,69,1,1.1,0.9
43054,1,324,146.46,0,0,1,1,0,69,1,1.1,0.9
43055,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
43056,1,10.45,2.122,0,0,1,1,0,69,1,1.1,0.9
43057,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43060,1,6.7,1.679,0,0,1,1,0,69,1,1.1,0.9
43061,1,4.35,1.09,0,0,1,1,0,69,1,1.1,0.9
43062,1,7.62,1.547,0,0,1,1,0,69,1,1.1,0.9
43064,1,9.78,2.451,0,0,1,1,0,69,1,1.1,0.9
43066,1,12.7,3.183,0,0,1,1,0,69,1,1.1,0.9
43067,1,14.05,2.002,0,0,1,1,0,138,1,1.1,0.9
43068,1,19.1,4.787,0,0,1,1,0,69,1,1.1,0.9
43070,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
43071,1,8.01,1.626,0,0,1,1,0,69,1,1.1,0.9
43072,1,4.75,1.19,0,0,1,1,0,69,1,1.1,0.9
43073,1,3.63,0.91,0,0,1,1,0,69,1,1.1,0.9
43074,1,7.01,1.757,0,0,1,1,0,69,1,1.1,0.9
43075,1,2.23,0.453,0,0,1,1,0,69,1,1.1,0.9
43076,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
43077,1,5.31,1.078,0,0,1,1,0,69,1,1.1,0.9
43078,1,8.31,1.687,0,0,1,1,0,69,1,1.1,0.9
43079,1,7.42,1.057,0,0,1,1,0,69,1,1.1,0.9
43080,1,4.51,0.916,0,0,1,1,0,138,1,1.1,0.9
43082,1,3.13,0.446,0,0,1,1,0,69,1,1.1,0.9
43083,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
43084,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
43085,1,6.1,1.239,0,0,1,1,0,69,1,1.1,0.9
43087,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
43088,1,6.09,1.99,0,0,1,1,0,69,1,1.1,0.9
43089,1,9.7,1.97,0,0,1,1,0,69,1,1.1,0.9
43090,1,2.34,0.333,0,0,1,1,0,69,1,1.1,0.9
43092,1,6.02,1.222,0,0,1,1,0,69,1,1.1,0.9
43093,1,3.74,0.937,0,0,1,1,0,69,1,1.1,0.9
43096,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
43099,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43100,1,3,0.427,0,0,1,1,0,69,1,1.1,0.9
43101,1,4.4,1.103,0,0,1,1,0,69,1,1.1,0.9
43102,1,6.86,1.719,0,0,1,1,0,69,1,1.1,0.9
43103,1,8.01,1.141,0,0,1,1,0,138,1,1.1,0.9
43105,1,3.63,0.91,0,0,1,1,0,69,1,1.1,0.9
43106,1,12.98,3.253,0,0,1,1,0,69,1,1.1,0.9
43107,1,9.1,2.78,0,0,1,1,0,69,1,1.1,0.9
43108,1,4.24,0.604,0,0,1,1,0,69,1,1.1,0.9
43109,1,4.17,0.594,0,0,1,1,0,69,1,1.1,0.9
43111,1,3.64,0.739,0,0,1,1,0,69,1,1.1,0.9
43113,1,12.49,3.13,0,0,1,1,0,69,1,1.1,0.9
43114,1,4.11,0.586,0,0,1,1,0,69,1,1.1,0.9
43115,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
43116,1,1.49,0.303,0,0,1,1,0,69,1,1.1,0.9
43117,1,2.36,0.479,0,0,1,1,0,69,1,1.1,0.9
43118,1,2.59,0.649,0,0,1,1,0,69,1,1.1,0.9
43119,1,2.76,0.393,0,0,1,1,0,69,1,1.1,0.9
43120,1,4.1,0.584,0,0,1,1,0,69,1,1.1,0.9
43121,1,4.88,0.991,0,0,1,1,0,69,1,1.1,0.9
43123,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
43124,1,14.89,2.122,0,0,1,1,0,69,1,1.1,0.9
43126,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
43128,1,2.21,0.315,0,0,1,1,0,69,1,1.1,0.9
43129,1,6.28,1.574,0,0,1,1,0,69,1,1.1,0.9
43130,1,3.38,0.847,0,0,1,1,0,69,1,1.1,0.9
43131,1,2.62,0.657,0,0,1,1,0,69,1,1.1,0.9
43132,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
43133,1,14.28,2.035,0,0,1,1,0,69,1,1.1,0.9
43134,1,209.7,66.78,0,0,1,1,0,69,1,1.1,0.9
43135,1,17,2.422,0,0,1,1,0,69,1,1.1,0.9
43136,1,39.45,8.011,0,0,1,1,0,230,1,1.1,0.9
43139,1,4.51,0.643,0,0,1,1,0,69,1,1.1,0.9
43140,1,5.2,0.741,0,0,1,1,0,69,1,1.1,0.9
43141,1,45.04,13.72,0,0,1,1,0,69,1,1.1,0.9
43142,1,3.96,0.804,0,0,1,1,0,69,1,1.1,0.9
43143,1,6.31,1.581,0,0,1,1,0,138,1,1.1,0.9
43144,1,4.65,1.165,0,0,1,1,0,69,1,1.1,0.9
43145,1,9.08,1.844,0,0,1,1,0,69,1,1.1,0.9
43146,1,3.1,0.442,0,0,1,1,0,138,1,1.1,0.9
43147,1,4.96,1.243,0,0,1,1,0,69,1,1.1,0.9
43148,1,5.77,0.822,0,0,1,1,0,69,1,1.1,0.9
43150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
43153,1,8.79,1.253,0,0,1,1,0,69,1,1.1,0.9
43154,1,22.66,3.229,0,0,1,1,0,69,1,1.1,0.9
43155,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
43156,1,10.15,2.544,0,0,1,1,0,138,1,1.1,0.9
43157,1,10.46,2.124,0,0,1,1,0,69,1,1.1,0.9
43158,1,7.71,1.099,0,0,1,1,0,69,1,1.1,0.9
43159,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43160,1,4.98,0.71,0,0,1,1,0,69,1,1.1,0.9
43161,1,90.18,18.312,0,0,1,1,0,69,1,1.1,0.9
43163,1,8.15,1.161,0,0,1,1,0,69,1,1.1,0.9
43164,1,2.6,0.37,0,0,1,1,0,69,1,1.1,0.9
43165,1,10.52,2.637,0,0,1,1,0,69,1,1.1,0.9
43166,1,3.72,0.755,0,0,1,1,0,138,1,1.1,0.9
43167,1,5.1,1.036,0,0,1,1,0,69,1,1.1,0.9
43168,1,42.47,6.052,0,0,1,1,0,69,1,1.1,0.9
43169,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
43170,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43171,1,9.14,2.23,0,0,1,1,0,69,1,1.1,0.9
43172,1,3.87,1.27,0,0,1,1,0,69,1,1.1,0.9
43174,1,3.4,0.852,0,0,1,1,0,69,1,1.1,0.9
43178,1,3.04,0.617,0,0,1,1,0,69,1,1.1,0.9
43179,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
43186,1,7.05,1.767,0,0,1,1,0,69,1,1.1,0.9
43187,1,21.31,6.29,0,0,1,1,0,69,1,1.1,0.9
43188,1,19.79,6.37,0,0,1,1,0,69,1,1.1,0.9
43189,1,6.96,1.88,0,0,1,1,0,69,1,1.1,0.9
43190,1,6.42,0.915,0,0,1,1,0,69,1,1.1,0.9
43192,1,9.88,2.476,0,0,1,1,0,69,1,1.1,0.9
43193,1,2.85,0.579,0,0,1,1,0,69,1,1.1,0.9
43198,1,10.93,2.739,0,0,1,1,0,69,1,1.1,0.9
43199,1,8.91,1.809,0,0,1,1,0,69,1,1.1,0.9
43200,1,12.13,3.04,0,0,1,1,0,69,1,1.1,0.9
43201,1,31.61,4.504,0,0,1,1,0,69,1,1.1,0.9
43204,1,6.95,2.24,0,0,1,1,0,69,1,1.1,0.9
43228,1,22.72,3.237,0,0,1,1,0,69,1,1.1,0.9
43229,1,9.68,1.379,0,0,1,1,0,69,1,1.1,0.9
43233,1,6.7,1.679,0,0,1,1,0,69,1,1.1,0.9
43234,1,4.46,1.118,0,0,1,1,0,69,1,1.1,0.9
43235,1,2.54,0.362,0,0,1,1,0,69,1,1.1,0.9
43236,1,45.22,6.444,0,0,1,1,0,69,1,1.1,0.9
43238,1,16.65,5.29,0,0,1,1,0,69,1,1.1,0.9
43239,1,34.26,10.23,0,0,1,1,0,69,1,1.1,0.9
43240,1,15.5,4.51,0,0,1,1,0,69,1,1.1,0.9
43244,1,12.12,1.727,0,0,1,1,0,69,1,1.1,0.9
43245,1,7.61,1.907,0,0,1,1,0,69,1,1.1,0.9
43248,1,9.55,1.361,0,0,1,1,0,69,1,1.1,0.9
43255,1,11.79,2.394,0,0,1,1,0,69,1,1.1,0.9
43260,1,17.34,3.521,0,0,1,1,0,69,1,1.1,0.9
43262,1,5.28,1.47,0,0,1,1,0,69,1,1.1,0.9
43263,1,15.16,3.93,0,0,1,1,0,69,1,1.1,0.9
43266,1,34.69,7.31,0,0,1,1,0,69,1,1.1,0.9
43267,1,16.07,4.71,0,0,1,1,0,69,1,1.1,0.9
43279,1,9.87,1.406,0,0,1,1,0,69,1,1.1,0.9
43280,1,36.17,7.345,0,0,1,1,0,69,1,1.1,0.9
43281,1,31.49,9.52,0,0,1,1,0,69,1,1.1,0.9
43282,1,24.15,6.95,0,0,1,1,0,69,1,1.1,0.9
43283,1,5.09,1.034,0,0,1,1,0,138,1,1.1,0.9
43285,1,14.5,4.45,0,0,1,1,0,138,1,1.1,0.9
43286,1,10.68,2.677,0,0,1,1,0,138,1,1.1,0.9
43289,1,11.76,2.388,0,0,1,1,0,69,1,1.1,0.9
43290,1,12.89,3.231,0,0,1,1,0,69,1,1.1,0.9
43291,1,10.83,2.199,0,0,1,1,0,69,1,1.1,0.9
43293,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
43294,1,8.85,2.218,0,0,1,1,0,69,1,1.1,0.9
43295,1,1.51,0.378,0,0,1,1,0,69,1,1.1,0.9
43296,1,15.33,3.842,0,0,1,1,0,69,1,1.1,0.9
43308,1,6.46,1.98,0,0,1,1,0,69,1,1.1,0.9
43309,1,1.47,0.368,0,0,1,1,0,69,1,1.1,0.9
43311,1,3.29,0.668,0,0,1,1,0,138,1,1.1,0.9
43315,1,5.12,0.73,0,0,1,1,0,69,1,1.1,0.9
43317,1,5.75,0.819,0,0,1,1,0,69,1,1.1,0.9
43318,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
43319,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43320,1,120.12,38.58,0,0,1,1,0,69,1,1.1,0.9
43321,1,2.68,0.79,0,0,1,1,0,69,1,1.1,0.9
43324,1,10.48,2.128,0,0,1,1,0,69,1,1.1,0.9
43326,1,1.8,0.451,0,0,1,1,0,69,1,1.1,0.9
43327,1,2.27,0.569,0,0,1,1,0,69,1,1.1,0.9
43328,1,4.28,0.869,0,0,1,1,0,69,1,1.1,0.9
43329,1,2.74,0.556,0,0,1,1,0,69,1,1.1,0.9
43330,1,3.11,0.632,0,0,1,1,0,69,1,1.1,0.9
43331,1,5.67,0.669,0,0,1,1,0,138,1,1.1,0.9
43332,1,3.76,0.764,0,0,1,1,0,69,1,1.1,0.9
43333,1,8.78,1.783,0,0,1,1,0,138,1,1.1,0.9
43335,1,2.91,0.729,0,0,1,1,0,69,1,1.1,0.9
43336,1,21.84,5.41,0,0,1,1,0,69,1,1.1,0.9
43337,1,0.95,0.193,0,0,1,1,0,69,1,1.1,0.9
43338,1,21.14,4.48,0,0,1,1,0,69,1,1.1,0.9
43342,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
43344,1,3.45,0.492,0,0,1,1,0,69,1,1.1,0.9
43345,1,6.24,1.564,0,0,1,1,0,69,1,1.1,0.9
43346,1,19.02,4.767,0,0,1,1,0,69,1,1.1,0.9
43347,1,11.16,2.797,0,0,1,1,0,69,1,1.1,0.9
43349,1,13.37,4.09,0,0,1,1,0,69,1,1.1,0.9
43350,1,2.65,0.664,0,0,1,1,0,138,1,1.1,0.9
43351,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
43352,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
43353,1,9.37,1.335,0,0,1,1,0,69,1,1.1,0.9
43354,1,19.73,2.811,0,0,1,1,0,69,1,1.1,0.9
43355,1,6.06,0.864,0,0,1,1,0,69,1,1.1,0.9
43356,1,12.03,3.015,0,0,1,1,0,69,1,1.1,0.9
43357,1,9.88,2.476,0,0,1,1,0,69,1,1.1,0.9
43358,1,1.72,0.431,0,0,1,1,0,69,1,1.1,0.9
43360,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
43361,1,10.04,2.516,0,0,1,1,0,69,1,1.1,0.9
43371,1,13.87,3.78,0,0,1,1,0,69,1,1.1,0.9
43372,1,6.91,2.17,0,0,1,1,0,69,1,1.1,0.9
43374,1,11.57,2.87,0,0,1,1,0,69,1,1.1,0.9
43379,1,32.83,7.15,0,0,1,1,0,69,1,1.1,0.9
43380,1,3.84,0.962,0,0,1,1,0,69,1,1.1,0.9
43381,1,5.44,1.363,0,0,1,1,0,69,1,1.1,0.9
43382,1,11.82,2.4,0,0,1,1,0,138,1,1.1,0.9
43383,1,2.55,0.363,0,0,1,1,0,138,1,1.1,0.9
43384,1,7.87,1.121,0,0,1,1,0,69,1,1.1,0.9
43385,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
43386,1,15.57,4.65,0,0,1,1,0,138,1,1.1,0.9
43389,1,5.82,1.459,0,0,1,1,0,69,1,1.1,0.9
43390,1,6.86,0.977,0,0,1,1,0,69,1,1.1,0.9
43391,1,12.89,3.231,0,0,1,1,0,69,1,1.1,0.9
43392,1,4.36,1.2,0,0,1,1,0,138,1,1.1,0.9
43393,1,5.32,1.333,0,0,1,1,0,138,1,1.1,0.9
43394,1,12.64,3.62,0,0,1,1,0,69,1,1.1,0.9
43396,1,5.66,1.149,0,0,1,1,0,69,1,1.1,0.9
43397,1,3.59,0.9,0,0,1,1,0,138,1,1.1,0.9
43399,1,3.27,0.664,0,0,1,1,0,69,1,1.1,0.9
43400,1,4.28,0.869,0,0,1,1,0,69,1,1.1,0.9
43401,1,14.02,3.6,0,0,1,1,0,69,1,1.1,0.9
43405,1,7.66,1.555,0,0,1,1,0,69,1,1.1,0.9
43406,1,10.39,2.97,0,0,1,1,0,69,1,1.1,0.9
43407,1,6.51,1.632,0,0,1,1,0,69,1,1.1,0.9
43408,1,69.12,9.849,0,0,1,1,0,138,1,1.1,0.9
43409,1,13,3.258,0,0,1,1,0,69,1,1.1,0.9
43410,1,91.26,23.34,0,0,1,1,0,69,1,1.1,0.9
43411,1,2.93,0.418,0,0,1,1,0,138,1,1.1,0.9
43416,1,4.74,1.188,0,0,1,1,0,138,1,1.1,0.9
43420,1,11.48,3.1,0,0,1,1,0,69,1,1.1,0.9
43426,1,17.28,2.462,0,0,1,1,0,69,1,1.1,0.9
43428,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
43430,1,6.46,1.619,0,0,1,1,0,138,1,1.1,0.9
43439,1,3.04,0.433,0,0,1,1,0,138,1,1.1,0.9
43440,1,39.07,8.56,0,0,1,1,0,69,1,1.1,0.9
43441,1,3.43,0.86,0,0,1,1,0,138,1,1.1,0.9
43442,1,18.33,3.722,0,0,1,1,0,69,1,1.1,0.9
43446,1,63.45,14.07,0,0,1,1,0,230,1,1.1,0.9
43452,1,2.94,0.419,0,0,1,1,0,69,1,1.1,0.9
43456,1,4.77,0.68,0,0,1,1,0,138,1,1.1,0.9
43457,1,5.55,1.78,0,0,1,1,0,138,1,1.1,0.9
43459,1,15.43,4.41,0,0,1,1,0,69,1,1.1,0.9
43460,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
43461,1,5.8,1.68,0,0,1,1,0,69,1,1.1,0.9
43462,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
43467,1,7.65,1.09,0,0,1,1,0,69,1,1.1,0.9
43477,1,4.38,0.889,0,0,1,1,0,69,1,1.1,0.9
43478,1,22.37,6.97,0,0,1,1,0,69,1,1.1,0.9
43479,1,11.2,1.596,0,0,1,1,0,138,1,1.1,0.9
43491,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
43492,1,14.74,4.8,0,0,1,1,0,69,1,1.1,0.9
43493,1,7.09,2.22,0,0,1,1,0,69,1,1.1,0.9
43494,1,14.89,4.19,0,0,1,1,0,69,1,1.1,0.9
43495,1,3.97,0.566,0,0,1,1,0,69,1,1.1,0.9
43496,1,241.32,64.38,0,0,1,1,0,69,1,1.1,0.9
43507,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
43509,1,3.68,0.747,0,0,1,1,0,138,1,1.1,0.9
43510,1,11.14,2.71,0,0,1,1,0,69,1,1.1,0.9
43511,1,3.43,0.489,0,0,1,1,0,69,1,1.1,0.9
43516,1,10.55,2.644,0,0,1,1,0,138,1,1.1,0.9
43517,1,9.96,2.022,0,0,1,1,0,69,1,1.1,0.9
43519,1,5.22,1.06,0,0,1,1,0,138,1,1.1,0.9
43520,1,15.43,4.58,0,0,1,1,0,69,1,1.1,0.9
43521,1,3.79,0.77,0,0,1,1,0,69,1,1.1,0.9
43522,1,9.74,2.42,0,0,1,1,0,69,1,1.1,0.9
43524,1,9.88,2.42,0,0,1,1,0,69,1,1.1,0.9
43525,1,6.15,1.94,0,0,1,1,0,69,1,1.1,0.9
43530,1,15.78,3.204,0,0,1,1,0,69,1,1.1,0.9
43533,1,13.54,3.96,0,0,1,1,0,69,1,1.1,0.9
43534,1,4.07,0.826,0,0,1,1,0,138,1,1.1,0.9
43537,1,40.41,10.44,0,0,1,1,0,69,1,1.1,0.9
43538,1,7.41,1.505,0,0,1,1,0,138,1,1.1,0.9
43539,1,23.45,7.47,0,0,1,1,0,138,1,1.1,0.9
43540,1,6.02,0.858,0,0,1,1,0,138,1,1.1,0.9
43541,1,12.68,1.807,0,0,1,1,0,69,1,1.1,0.9
43552,1,4.76,0.967,0,0,1,1,0,69,1,1.1,0.9
43553,1,11.45,2.87,0,0,1,1,0,69,1,1.1,0.9
43554,1,10.81,2.709,0,0,1,1,0,69,1,1.1,0.9
43555,1,9.63,2.414,0,0,1,1,0,69,1,1.1,0.9
43556,1,14.88,3.729,0,0,1,1,0,69,1,1.1,0.9
43557,1,9.01,1.284,0,0,1,1,0,69,1,1.1,0.9
43559,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
43560,1,17.1,4.65,0,0,1,1,0,69,1,1.1,0.9
43564,1,9.39,2.52,0,0,1,1,0,69,1,1.1,0.9
43565,1,17.48,3.549,0,0,1,1,0,69,1,1.1,0.9
43566,1,11.45,2.325,0,0,1,1,0,69,1,1.1,0.9
43567,1,7.77,2.49,0,0,1,1,0,69,1,1.1,0.9
43568,1,9.3,2.94,0,0,1,1,0,138,1,1.1,0.9
43569,1,8.01,2.2,0,0,1,1,0,138,1,1.1,0.9
43570,1,3.14,0.787,0,0,1,1,0,230,1,1.1,0.9
43571,1,4.64,0.661,0,0,1,1,0,230,1,1.1,0.9
43575,1,5.34,0.761,0,0,1,1,0,69,1,1.1,0.9
43577,1,13.5,3.383,0,0,1,1,0,69,1,1.1,0.9
43578,1,13.09,3.51,0,0,1,1,0,69,1,1.1,0.9
43580,1,16.79,4.208,0,0,1,1,0,69,1,1.1,0.9
43581,1,3.46,0.867,0,0,1,1,0,69,1,1.1,0.9
43582,1,8.17,2.34,0,0,1,1,0,69,1,1.1,0.9
43587,1,19.73,4.006,0,0,1,1,0,69,1,1.1,0.9
43589,1,10.93,3.13,0,0,1,1,0,69,1,1.1,0.9
43590,1,17.5,4.386,0,0,1,1,0,69,1,1.1,0.9
43591,1,6.68,1.356,0,0,1,1,0,69,1,1.1,0.9
43592,1,5.28,1.072,0,0,1,1,0,138,1,1.1,0.9
43593,1,7.42,1.86,0,0,1,1,0,138,1,1.1,0.9
43600,1,12.97,2.634,0,0,1,1,0,69,1,1.1,0.9
43603,1,4.86,1.218,0,0,1,1,0,230,1,1.1,0.9
43606,1,6.26,0.892,0,0,1,1,0,138,1,1.1,0.9
43607,1,7.23,1.03,0,0,1,1,0,138,1,1.1,0.9
43609,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43610,1,7.85,1.967,0,0,1,1,0,345,1,1.1,0.9
43611,1,18.29,4.584,0,0,1,1,0,138,1,1.1,0.9
43626,1,22.79,4.628,0,0,1,1,0,69,1,1.1,0.9
43632,1,3.65,0.741,0,0,1,1,0,69,1,1.1,0.9
43633,1,10.65,1.518,0,0,1,1,0,69,1,1.1,0.9
43635,1,12.98,1.85,0,0,1,1,0,69,1,1.1,0.9
43646,1,10.87,2.207,0,0,1,1,0,69,1,1.1,0.9
43648,1,2.44,0.495,0,0,1,1,0,69,1,1.1,0.9
43650,1,16.47,4.128,0,0,1,1,0,69,1,1.1,0.9
43651,1,6.89,1.399,0,0,1,1,0,69,1,1.1,0.9
43663,1,28.02,7.022,0,0,1,1,0,69,1,1.1,0.9
43666,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
43673,1,2.91,0.415,0,0,1,1,0,69,1,1.1,0.9
43674,1,7.25,1.033,0,0,1,1,0,69,1,1.1,0.9
43676,1,5.28,1.072,0,0,1,1,0,69,1,1.1,0.9
43682,1,8.66,2.03,0,0,1,1,0,69,1,1.1,0.9
43683,1,15.06,4.42,0,0,1,1,0,69,1,1.1,0.9
43684,1,9.63,1.372,0,0,1,1,0,69,1,1.1,0.9
43687,1,5.81,0.828,0,0,1,1,0,69,1,1.1,0.9
43688,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
43689,1,18.28,4.16,0,0,1,1,0,69,1,1.1,0.9
43692,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43693,1,6.99,1.419,0,0,1,1,0,69,1,1.1,0.9
43694,1,21.48,6.24,0,0,1,1,0,69,1,1.1,0.9
43695,1,17.81,3.616,0,0,1,1,0,69,1,1.1,0.9
43697,1,24.35,6.103,0,0,1,1,0,69,1,1.1,0.9
43699,1,81.1,17.38,0,0,1,1,0,69,1,1.1,0.9
43700,1,2.45,0.349,0,0,1,1,0,138,1,1.1,0.9
43702,1,11.8,3.83,0,0,1,1,0,138,1,1.1,0.9
43705,1,5.29,1.074,0,0,1,1,0,69,1,1.1,0.9
43706,1,10.56,1.505,0,0,1,1,0,69,1,1.1,0.9
43709,1,93.17,16.73,0,0,1,1,0,69,1,1.1,0.9
43716,1,7.4,1.503,0,0,1,1,0,69,1,1.1,0.9
43717,1,10.16,1.448,0,0,1,1,0,69,1,1.1,0.9
43722,1,4,1.002,0,0,1,1,0,138,1,1.1,0.9
43729,1,17.28,2.462,0,0,1,1,0,138,1,1.1,0.9
43736,1,10.13,2.539,0,0,1,1,0,69,1,1.1,0.9
43737,1,3.23,0.656,0,0,1,1,0,230,1,1.1,0.9
43739,1,3.71,0.753,0,0,1,1,0,138,1,1.1,0.9
43740,1,15.34,4.3,0,0,1,1,0,138,1,1.1,0.9
43745,1,10.28,2.99,0,0,1,1,0,138,1,1.1,0.9
43752,1,14.65,4.46,0,0,1,1,0,69,1,1.1,0.9
43754,1,5.76,1.83,0,0,1,1,0,69,1,1.1,0.9
43757,1,1.79,0.363,0,0,1,1,0,138,1,1.1,0.9
43758,1,54.92,17.5,0,0,1,1,0,69,1,1.1,0.9
43765,1,16.35,3.32,0,0,1,1,0,69,1,1.1,0.9
43766,1,23.6,6.5,0,0,1,1,0,138,1,1.1,0.9
43767,1,10.45,3.31,0,0,1,1,0,69,1,1.1,0.9
43768,1,60.37,17.47,0,0,1,1,0,69,1,1.1,0.9
43769,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
43774,1,27.67,8.59,0,0,1,1,0,69,1,1.1,0.9
43775,1,13.57,4.41,0,0,1,1,0,138,1,1.1,0.9
43776,1,6.21,0.885,0,0,1,1,0,138,1,1.1,0.9
43777,1,14.2,4.57,0,0,1,1,0,138,1,1.1,0.9
43778,1,3.55,0.89,0,0,1,1,0,69,1,1.1,0.9
43787,1,15.14,4.44,0,0,1,1,0,138,1,1.1,0.9
43788,1,3.94,0.987,0,0,1,1,0,138,1,1.1,0.9
43789,1,10.98,2.752,0,0,1,1,0,69,1,1.1,0.9
43791,1,9.65,1.375,0,0,1,1,0,69,1,1.1,0.9
43792,1,15.28,4.87,0,0,1,1,0,345,1,1.1,0.9
43793,1,5.09,1.62,0,0,1,1,0,69,1,1.1,0.9
43794,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
43796,1,12.03,3.25,0,0,1,1,0,69,1,1.1,0.9
43797,1,9.26,2.65,0,0,1,1,0,138,1,1.1,0.9
43800,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
43802,1,1.91,0.479,0,0,1,1,0,69,1,1.1,0.9
43804,1,3.41,0.692,0,0,1,1,0,69,1,1.1,0.9
43805,1,41.49,5.912,0,0,1,1,0,69,1,1.1,0.9
43807,1,6.79,1.379,0,0,1,1,0,69,1,1.1,0.9
43808,1,3.01,0.754,0,0,1,1,0,69,1,1.1,0.9
43809,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
43818,1,3.68,0.747,0,0,1,1,0,69,1,1.1,0.9
43819,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
43820,1,3.32,0.674,0,0,1,1,0,69,1,1.1,0.9
43821,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
43822,1,2.17,0.441,0,0,1,1,0,69,1,1.1,0.9
43823,1,6.28,1.275,0,0,1,1,0,69,1,1.1,0.9
43825,1,8.9,2.231,0,0,1,1,0,69,1,1.1,0.9
43826,1,1.69,0.343,0,0,1,1,0,69,1,1.1,0.9
43827,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
43828,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
43829,1,4.35,1.09,0,0,1,1,0,69,1,1.1,0.9
43833,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
43834,1,2.46,0.5,0,0,1,1,0,69,1,1.1,0.9
43836,1,15.92,2.268,0,0,1,1,0,69,1,1.1,0.9
43838,1,6.26,1.569,0,0,1,1,0,69,1,1.1,0.9
43840,1,4.8,0.975,0,0,1,1,0,69,1,1.1,0.9
43841,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
43842,1,3.23,0.656,0,0,1,1,0,69,1,1.1,0.9
43844,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
43848,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
43849,1,14.08,4.54,0,0,1,1,0,69,1,1.1,0.9
43850,1,4.76,0.678,0,0,1,1,0,69,1,1.1,0.9
43851,1,41.03,12.99,0,0,1,1,0,69,1,1.1,0.9
43852,1,36.15,11.71,0,0,1,1,0,69,1,1.1,0.9
43853,1,37.97,12.06,0,0,1,1,0,138,1,1.1,0.9
43854,1,8.99,1.825,0,0,1,1,0,138,1,1.1,0.9
43855,1,11.6,2.907,0,0,1,1,0,69,1,1.1,0.9
43856,1,15.32,3.111,0,0,1,1,0,69,1,1.1,0.9
43857,1,19.24,3.907,0,0,1,1,0,69,1,1.1,0.9
43858,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
43859,1,2.8,0.702,0,0,1,1,0,69,1,1.1,0.9
43860,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
43861,1,10.48,3,0,0,1,1,0,69,1,1.1,0.9
43862,1,11.77,2.39,0,0,1,1,0,69,1,1.1,0.9
43865,1,19.4,2.764,0,0,1,1,0,69,1,1.1,0.9
43866,1,3.58,0.897,0,0,1,1,0,69,1,1.1,0.9
43869,1,67,28.03,0,0,1,1,0,69,1,1.1,0.9
43870,1,12.9,3.233,0,0,1,1,0,69,1,1.1,0.9
43872,1,9.59,2.84,0,0,1,1,0,69,1,1.1,0.9
43873,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
43874,1,12.65,2.569,0,0,1,1,0,69,1,1.1,0.9
43876,1,6.62,1.344,0,0,1,1,0,138,1,1.1,0.9
43877,1,15.31,3.109,0,0,1,1,0,69,1,1.1,0.9
43882,1,5.58,0.795,0,0,1,1,0,69,1,1.1,0.9
43883,1,17.27,4.34,0,0,1,1,0,69,1,1.1,0.9
43887,1,8.65,1.233,0,0,1,1,0,69,1,1.1,0.9
43890,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
43891,1,14.41,4.27,0,0,1,1,0,69,1,1.1,0.9
43892,1,25.89,3.689,0,0,1,1,0,138,1,1.1,0.9
43896,1,6.5,0.926,0,0,1,1,0,69,1,1.1,0.9
43897,1,10,3.07,0,0,1,1,0,69,1,1.1,0.9
43899,1,2.59,0.526,0,0,1,1,0,138,1,1.1,0.9
43918,1,6.75,1.62,0,0,1,1,0,69,1,1.1,0.9
43921,1,47.46,11.895,0,0,1,1,0,69,1,1.1,0.9
43927,1,15.29,2.179,0,0,1,1,0,69,1,1.1,0.9
43931,1,12.6,3.158,0,0,1,1,0,69,1,1.1,0.9
43932,1,16.27,4.39,0,0,1,1,0,69,1,1.1,0.9
43935,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
43936,1,6.2,1.97,0,0,1,1,0,69,1,1.1,0.9
43939,1,5.72,1.161,0,0,1,1,0,69,1,1.1,0.9
43940,1,4.88,0.695,0,0,1,1,0,69,1,1.1,0.9
43941,1,18.02,5.32,0,0,1,1,0,69,1,1.1,0.9
43942,1,15.69,4.44,0,0,1,1,0,69,1,1.1,0.9
43945,1,22.59,5.93,0,0,1,1,0,69,1,1.1,0.9
43965,1,6.62,1.83,0,0,1,1,0,69,1,1.1,0.9
43974,1,5.48,1.373,0,0,1,1,0,69,1,1.1,0.9
43977,1,1.35,0.274,0,0,1,1,0,69,1,1.1,0.9
43979,1,24.44,4.963,0,0,1,1,0,69,1,1.1,0.9
43982,1,45.97,14.66,0,0,1,1,0,69,1,1.1,0.9
43983,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
43984,1,3.42,0.487,0,0,1,1,0,69,1,1.1,0.9
43990,1,14.5,3.634,0,0,1,1,0,138,1,1.1,0.9
43991,1,12.66,3.28,0,0,1,1,0,138,1,1.1,0.9
43992,1,18.65,5.15,0,0,1,1,0,69,1,1.1,0.9
43993,1,7.7,1.93,0,0,1,1,0,69,1,1.1,0.9
43994,1,6.3,0.898,0,0,1,1,0,69,1,1.1,0.9
43995,1,18.85,5.19,0,0,1,1,0,69,1,1.1,0.9
43996,1,26.25,3.74,0,0,1,1,0,69,1,1.1,0.9
43997,1,43.31,6.171,0,0,1,1,0,69,1,1.1,0.9
43998,1,2.33,0.473,0,0,1,1,0,69,1,1.1,0.9
44000,1,1.62,0.406,0,0,1,1,0,69,1,1.1,0.9
44001,1,1.97,0.281,0,0,1,1,0,69,1,1.1,0.9
44004,1,11.67,2.925,0,0,1,1,0,69,1,1.1,0.9
44005,1,8.4,2.36,0,0,1,1,0,69,1,1.1,0.9
44006,1,24.57,6.86,0,0,1,1,0,69,1,1.1,0.9
44011,1,7.05,1.005,0,0,1,1,0,138,1,1.1,0.9
44013,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
44014,1,3.72,0.755,0,0,1,1,0,69,1,1.1,0.9
44015,1,2.01,0.504,0,0,1,1,0,69,1,1.1,0.9
44016,1,13.57,2.756,0,0,1,1,0,69,1,1.1,0.9
44017,1,3.89,0.79,0,0,1,1,0,138,1,1.1,0.9
44021,1,20.79,5.21,0,0,1,1,0,69,1,1.1,0.9
44026,1,3.05,0.764,0,0,1,1,0,69,1,1.1,0.9
44027,1,26.01,5.89,0,0,1,1,0,69,1,1.1,0.9
44028,1,10.33,2.589,0,0,1,1,0,69,1,1.1,0.9
44030,1,6.95,0.99,0,0,1,1,0,69,1,1.1,0.9
44036,1,12.41,1.768,0,0,1,1,0,69,1,1.1,0.9
44042,1,2.54,0.637,0,0,1,1,0,345,1,1.1,0.9
44060,1,9.23,2.85,0,0,1,1,0,138,1,1.1,0.9
44065,1,6.42,2.01,0,0,1,1,0,138,1,1.1,0.9
44066,1,1.55,0.221,0,0,1,1,0,69,1,1.1,0.9
44067,1,19,4.32,0,0,1,1,0,69,1,1.1,0.9
44068,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
44069,1,3.93,0.56,0,0,1,1,0,69,1,1.1,0.9
44070,1,9.41,2.9,0,0,1,1,0,69,1,1.1,0.9
44071,1,29.59,6.009,0,0,1,1,0,69,1,1.1,0.9
44072,1,19.2,3.99,0,0,1,1,0,69,1,1.1,0.9
44073,1,14.51,2.946,0,0,1,1,0,69,1,1.1,0.9
44074,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
44075,1,14.34,4.6,0,0,1,1,0,69,1,1.1,0.9
44076,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
44077,1,14.7,3.29,0,0,1,1,0,69,1,1.1,0.9
44083,1,34.88,10.84,0,0,1,1,0,69,1,1.1,0.9
44098,1,8.13,1.651,0,0,1,1,0,69,1,1.1,0.9
44100,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
44102,1,8.68,2.54,0,0,1,1,0,69,1,1.1,0.9
44103,1,5.48,1.373,0,0,1,1,0,69,1,1.1,0.9
44104,1,5.02,1.019,0,0,1,1,0,69,1,1.1,0.9
44105,1,7.89,2.51,0,0,1,1,0,69,1,1.1,0.9
44106,1,40.71,11.03,0,0,1,1,0,138,1,1.1,0.9
44107,1,49.94,12.64,0,0,1,1,0,69,1,1.1,0.9
44108,1,9.95,2.81,0,0,1,1,0,69,1,1.1,0.9
44109,1,10.46,2.6,0,0,1,1,0,69,1,1.1,0.9
44110,1,8.68,1.237,0,0,1,1,0,69,1,1.1,0.9
44114,1,1.55,0.315,0,0,1,1,0,230,1,1.1,0.9
44116,1,33.37,6.48,0,0,1,1,0,138,1,1.1,0.9
44117,1,53.32,10.47,0,0,1,1,0,138,1,1.1,0.9
44124,1,4.61,0.657,0,0,1,1,0,138,1,1.1,0.9
44126,1,2.71,0.386,0,0,1,1,0,69,1,1.1,0.9
44129,1,4.51,0.916,0,0,1,1,0,138,1,1.1,0.9
44181,1,33.46,9.33,0,0,1,1,0,69,1,1.1,0.9
44182,1,11.36,3.58,0,0,1,1,0,69,1,1.1,0.9
44184,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
44186,1,7.34,1.49,0,0,1,1,0,69,1,1.1,0.9
44189,1,6.75,0.962,0,0,1,1,0,69,1,1.1,0.9
44190,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
44191,1,38.15,10.04,0,0,1,1,0,69,1,1.1,0.9
44192,1,13.39,2.719,0,0,1,1,0,69,1,1.1,0.9
44193,1,14.26,4.37,0,0,1,1,0,69,1,1.1,0.9
44194,1,7.62,1.086,0,0,1,1,0,69,1,1.1,0.9
44195,1,6.5,1.32,0,0,1,1,0,69,1,1.1,0.9
44196,1,3.78,0.768,0,0,1,1,0,69,1,1.1,0.9
44197,1,40.09,9.25,0,0,1,1,0,69,1,1.1,0.9
44201,1,9.78,3.06,0,0,1,1,0,69,1,1.1,0.9
44204,1,5.2,1.58,0,0,1,1,0,138,1,1.1,0.9
44233,1,24.1,3.434,0,0,1,1,0,69,1,1.1,0.9
44237,1,7.22,1.81,0,0,1,1,0,69,1,1.1,0.9
44238,1,14.17,2.019,0,0,1,1,0,69,1,1.1,0.9
44239,1,29.18,8.06,0,0,1,1,0,69,1,1.1,0.9
44245,1,23.27,7.37,0,0,1,1,0,69,1,1.1,0.9
44257,1,6.35,1.59,0,0.00097308872369,1,1,0,69,1,1.1,0.9
44258,1,9.36,1.334,0,2.4086935191,1,1,0,69,1,1.1,0.9
44259,1,9.88,1.408,0,0,1,1,0,69,1,1.1,0.9
44261,1,27.47,8.24,0,0,1,1,0,69,1,1.1,0.9
44262,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
44264,1,15.01,2.139,0,0,1,1,0,69,1,1.1,0.9
44265,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
44267,1,4.36,1.093,0,0,1,1,0,69,1,1.1,0.9
44279,1,23.88,5.985,0,0,1,1,0,69,1,1.1,0.9
44282,1,28.41,9.23,0,0,1,1,0,69,1,1.1,0.9
44283,1,15.38,3.855,0,0,1,1,0,69,1,1.1,0.9
44284,1,7.66,1.555,0,0,1,1,0,69,1,1.1,0.9
44286,1,9.14,2.39,0,0,1,1,0,69,1,1.1,0.9
44300,1,12.93,4.14,0,0,1,1,0,69,1,1.1,0.9
44329,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
44332,1,15.8,3.77,0,0,1,1,0,69,1,1.1,0.9
44338,1,6.73,1.367,0,0,1,1,0,138,1,1.1,0.9
44340,1,6.55,1.642,0,0,1,1,0,69,1,1.1,0.9
44343,1,15.99,4.007,0,0,1,1,0,69,1,1.1,0.9
44350,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
44351,1,1.6,0.325,0,0,1,1,0,69,1,1.1,0.9
44352,1,6.79,0.968,0,0,1,1,0,69,1,1.1,0.9
44353,1,11.66,3.42,0,0,1,1,0,69,1,1.1,0.9
44356,1,17.17,3.487,0,0,1,1,0,69,1,1.1,0.9
44358,1,1.55,0.315,0,0,1,1,0,69,1,1.1,0.9
44359,1,7.08,1.438,0,0,1,1,0,69,1,1.1,0.9
44360,1,8.84,1.795,0,0,1,1,0,69,1,1.1,0.9
44361,1,4.54,0.922,0,0,1,1,0,69,1,1.1,0.9
44362,1,6.18,1.549,0,0,1,1,0,69,1,1.1,0.9
44365,1,11.38,3.48,0,0,1,1,0,69,1,1.1,0.9
44370,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
44373,1,8.85,1.261,0,0,1,1,0,69,1,1.1,0.9
44374,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
44379,1,20.44,4.151,0,0,1,1,0,69,1,1.1,0.9
44381,1,7.11,1.782,0,0,1,1,0,69,1,1.1,0.9
44382,1,6,0.855,0,0,1,1,0,69,1,1.1,0.9
44390,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
44392,1,10.78,1.536,0,0,1,1,0,138,1,1.1,0.9
44393,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
44394,1,2.32,0.581,0,0,1,1,0,69,1,1.1,0.9
44397,1,9.09,2.278,0,0,1,1,0,138,1,1.1,0.9
44398,1,1.95,0.489,0,0,1,1,0,69,1,1.1,0.9
44400,1,11.55,2.895,0,0,1,1,0,69,1,1.1,0.9
44405,1,6.84,0.975,0,0,1,1,0,69,1,1.1,0.9
44408,1,5.45,0.777,0,0,1,1,0,69,1,1.1,0.9
44409,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
44411,1,8.24,2.57,0,0,1,1,0,69,1,1.1,0.9
44414,1,11.11,3.61,0,0,1,1,0,69,1,1.1,0.9
44415,1,128.4,18.296,0,0,1,1,0,69,1,1.1,0.9
44417,1,5.73,1.164,0,0,1,1,0,69,1,1.1,0.9
44419,1,4.91,1.231,0,0,1,1,0,69,1,1.1,0.9
44420,1,5.1,1.278,0,0,1,1,0,69,1,1.1,0.9
44422,1,2.36,0.336,0,0,1,1,0,69,1,1.1,0.9
44424,1,10.03,2.037,0,0,1,1,0,69,1,1.1,0.9
44429,1,299.4,42.662,0,0,1,1,0,69,1,1.1,0.9
44432,1,4.38,1.098,0,0,1,1,0,69,1,1.1,0.9
44439,1,14.47,2.062,0,0,1,1,0,69,1,1.1,0.9
44440,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
44442,1,3.75,0.534,0,0,1,1,0,69,1,1.1,0.9
44443,1,10.61,-2.61,0,0,1,1,0,69,1,1.1,0.9
44450,1,16,8,0,0,1,1,0,138,1,1.1,0.9
44453,1,21.85,6.53,0,0,1,1,0,69,1,1.1,0.9
44454,1,10.49,7,0,0,1,1,0,138,1,1.1,0.9
44456,1,2.96,0.422,0,0,1,1,0,69,1,1.1,0.9
44458,1,3.17,0.794,0,0,1,1,0,230,1,1.1,0.9
44459,1,9.84,2.59,0,0,1,1,0,69,1,1.1,0.9
44461,1,10.41,3.39,0,0,1,1,0,69,1,1.1,0.9
44462,1,6.25,1.269,0,0,1,1,0,69,1,1.1,0.9
44463,1,10.38,3.33,0,0,1,1,0,69,1,1.1,0.9
44464,1,5.91,1.2,0,0,1,1,0,69,1,1.1,0.9
44465,1,17.11,2.438,0,0,1,1,0,69,1,1.1,0.9
44466,1,9.66,2.421,0,0,1,1,0,69,1,1.1,0.9
44468,1,3.93,0.798,0,0,1,1,0,69,1,1.1,0.9
44472,1,5.52,1.383,0,0,1,1,0,69,1,1.1,0.9
44473,1,2.22,0.556,0,0,1,1,0,138,1,1.1,0.9
44475,1,20.33,6.26,0,0,1,1,0,69,1,1.1,0.9
44477,1,12.23,2.92,0,0,1,1,0,69,1,1.1,0.9
44482,1,36.65,9.53,0,0,1,1,0,69,1,1.1,0.9
44491,1,6.31,1.581,0,0,1,1,0,69,1,1.1,0.9
44492,1,11.1,3.51,0,0,1,1,0,69,1,1.1,0.9
44493,1,4.13,1.035,0,0,1,1,0,69,1,1.1,0.9
44494,1,2.39,0.485,0,0,1,1,0,69,1,1.1,0.9
44495,1,10.71,3.46,0,0,1,1,0,138,1,1.1,0.9
44497,1,2.26,0.322,0,0,1,1,0,138,1,1.1,0.9
44498,1,4.55,1.45,0,0,1,1,0,69,1,1.1,0.9
44499,1,1.91,0.388,0,0,1,1,0,69,1,1.1,0.9
44503,1,1.44,0.292,0,0,1,1,0,69,1,1.1,0.9
44508,1,6.09,1.526,0,0,1,1,0,69,1,1.1,0.9
44509,1,4.16,1.043,0,0,1,1,0,69,1,1.1,0.9
44512,1,1.76,0.441,0,0,1,1,0,69,1,1.1,0.9
44513,1,1.73,0.434,0,0,1,1,0,138,1,1.1,0.9
44514,1,4.01,0.814,0,0,1,1,0,69,1,1.1,0.9
44515,1,2.27,0.461,0,0,1,1,0,69,1,1.1,0.9
44521,1,2.5,0.627,0,0,1,1,0,69,1,1.1,0.9
44529,1,3.93,0.985,0,0,1,1,0,138,1,1.1,0.9
44530,1,18.37,4.604,0,0,1,1,0,69,1,1.1,0.9
44531,1,2.72,0.682,0,0,1,1,0,230,1,1.1,0.9
44532,1,3.77,0.945,0,0,1,1,0,69,1,1.1,0.9
44533,1,2.68,0.382,0,0,1,1,0,138,1,1.1,0.9
44535,1,9.06,2.89,0,0,1,1,0,69,1,1.1,0.9
44536,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
44537,1,1.36,0.194,0,0,1,1,0,69,1,1.1,0.9
44539,1,2.68,0.544,0,0,1,1,0,138,1,1.1,0.9
44540,1,5.37,0.765,0,0,1,1,0,69,1,1.1,0.9
44541,1,1.73,0.247,0,0,1,1,0,69,1,1.1,0.9
44543,1,5.68,0.809,0,0,1,1,0,69,1,1.1,0.9
44544,1,2.08,0.422,0,0,1,1,0,138,1,1.1,0.9
44550,1,16.43,5.19,0,0,1,1,0,69,1,1.1,0.9
44551,1,17.85,5.6,0,0,1,1,0,69,1,1.1,0.9
44552,1,7.18,1.799,0,0,1,1,0,69,1,1.1,0.9
44555,1,21.05,5.276,0,0,1,1,0,69,1,1.1,0.9
44558,1,11.54,2.892,0,0,1,1,0,138,1,1.1,0.9
44565,1,3.02,0.43,0,0,1,1,0,69,1,1.1,0.9
44570,1,1.05,0.15,0,0,1,1,0,138,1,1.1,0.9
44571,1,30.58,9.78,0,0,1,1,0,69,1,1.1,0.9
44572,1,1.38,0.346,0,0,1,1,0,138,1,1.1,0.9
44574,1,19.9,4.041,0,0,1,1,0,69,1,1.1,0.9
44575,1,15.9,4.33,0,0,1,1,0,69,1,1.1,0.9
44584,1,11.04,1.573,0,0,1,1,0,69,1,1.1,0.9
44595,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
44596,1,1.68,0.239,0,0,1,1,0,69,1,1.1,0.9
44597,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
44599,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
44600,1,1.48,0.301,0,0,1,1,0,69,1,1.1,0.9
44601,1,15.05,4.61,0,0,1,1,0,69,1,1.1,0.9
44602,1,4.99,1.013,0,0,1,1,0,69,1,1.1,0.9
44603,1,3.5,0.499,0,0,1,1,0,69,1,1.1,0.9
44604,1,2.56,0.52,0,0,1,1,0,138,1,1.1,0.9
44607,1,4,0.812,0,0,1,1,0,69,1,1.1,0.9
44618,1,3.22,0.807,0,0,1,1,0,69,1,1.1,0.9
44619,1,5.6,1.137,0,0,1,1,0,69,1,1.1,0.9
44620,1,6.42,2.06,0,0,1,1,0,69,1,1.1,0.9
44623,1,33.09,4.715,0,0,1,1,0,69,1,1.1,0.9
44625,1,9.25,2.59,0,0,1,1,0,69,1,1.1,0.9
44627,1,6.87,1.722,0,0,1,1,0,69,1,1.1,0.9
44628,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
44629,1,13.92,2.827,0,0,1,1,0,69,1,1.1,0.9
44635,1,18.06,5.5,0,0,1,1,0,69,1,1.1,0.9
44647,1,2.46,0.5,0,0,1,1,0,69,1,1.1,0.9
44648,1,11.8,1.681,0,0,1,1,0,69,1,1.1,0.9
44649,1,13.28,3.328,0,0,1,1,0,69,1,1.1,0.9
44651,1,4.93,1.62,0,0,1,1,0,69,1,1.1,0.9
44652,1,2.3,0.467,0,0,1,1,0,69,1,1.1,0.9
44654,1,279.12,56.678,0,0,1,1,0,69,1,1.1,0.9
44660,1,7.88,1.6,0,0,1,1,0,69,1,1.1,0.9
44662,1,11.46,3.31,0,0,1,1,0,69,1,1.1,0.9
44663,1,2.18,0.443,0,0,1,1,0,138,1,1.1,0.9
44664,1,9.71,1.972,0,0,1,1,0,138,1,1.1,0.9
44665,1,9.7,2.431,0,0,1,1,0,69,1,1.1,0.9
44666,1,35.02,9.76,0,0,1,1,0,69,1,1.1,0.9
44667,1,4.23,0.859,0,0,1,1,0,69,1,1.1,0.9
44668,1,4.17,1.045,0,0,1,1,0,69,1,1.1,0.9
44669,1,3.82,0.776,0,0,1,1,0,138,1,1.1,0.9
44671,1,7.69,1.927,0,0,1,1,0,69,1,1.1,0.9
44672,1,4.8,1.203,0,0,1,1,0,69,1,1.1,0.9
44673,1,29.54,6.39,0,0,1,1,0,138,1,1.1,0.9
44674,1,5.9,1.479,0,0,1,1,0,138,1,1.1,0.9
44675,1,6.65,1.667,0,0,1,1,0,69,1,1.1,0.9
44676,1,2.93,0.67,0,0,1,1,0,230,1,1.1,0.9
44677,1,23.3,4.731,0,0,1,1,0,69,1,1.1,0.9
44678,1,4.47,0.908,0,0,1,1,0,138,1,1.1,0.9
44679,1,3.55,0.89,0,0,1,1,0,138,1,1.1,0.9
44680,1,9.02,1.285,0,0,1,1,0,69,1,1.1,0.9
44681,1,3.89,0.975,0,0,1,1,0,69,1,1.1,0.9
44682,1,3.85,0.965,0,0,1,1,0,69,1,1.1,0.9
44683,1,8.37,1.7,0,0,1,1,0,69,1,1.1,0.9
44684,1,5.3,1.076,0,0,1,1,0,69,1,1.1,0.9
44685,1,3.14,0.787,0,0,1,1,0,69,1,1.1,0.9
44690,1,34.94,7.095,0,0,1,1,0,69,1,1.1,0.9
44691,1,5.29,0.754,0,0,1,1,0,230,1,1.1,0.9
44693,1,10.4,1.482,0,0,1,1,0,138,1,1.1,0.9
44704,1,3.07,0.769,0,0,1,1,0,138,1,1.1,0.9
44706,1,9.1,1.297,0,0,1,1,0,69,1,1.1,0.9
44707,1,3.5,0.877,0,0,1,1,0,69,1,1.1,0.9
44708,1,6.07,1.521,0,0,1,1,0,138,1,1.1,0.9
44709,1,15.5,2.209,0,0,1,1,0,69,1,1.1,0.9
44710,1,2.47,0.352,0,0,1,1,0,69,1,1.1,0.9
44711,1,2.34,0.586,0,0,1,1,0,138,1,1.1,0.9
44713,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
44714,1,1.4,0.351,0,0,1,1,0,69,1,1.1,0.9
44716,1,6.76,0.963,0,0,1,1,0,69,1,1.1,0.9
44717,1,1.8,0.366,0,0,1,1,0,69,1,1.1,0.9
44718,1,2.05,0.514,0,0,1,1,0,69,1,1.1,0.9
44719,1,2.62,0.373,0,0,1,1,0,69,1,1.1,0.9
44720,1,16.2,3.29,0,0,1,1,0,69,1,1.1,0.9
44721,1,9.39,2.23,0,0,1,1,0,69,1,1.1,0.9
44722,1,11.05,2.244,0,0,1,1,0,69,1,1.1,0.9
44723,1,2.56,0.642,0,0,1,1,0,69,1,1.1,0.9
44727,1,6.52,1.324,0,0,1,1,0,69,1,1.1,0.9
44731,1,327.48,91.62,0,0,1,1,0,69,1,1.1,0.9
44732,1,9.9,2.91,0,0,1,1,0,138,1,1.1,0.9
44735,1,15.09,3.782,0,0,1,1,0,69,1,1.1,0.9
44748,1,5.51,1.119,0,0,1,1,0,69,1,1.1,0.9
44751,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
44752,1,12.19,2.54,0,0,1,1,0,69,1,1.1,0.9
44755,1,2.27,0.323,0,0,1,1,0,69,1,1.1,0.9
44756,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
44757,1,11.75,1.674,0,0,1,1,0,138,1,1.1,0.9
44758,1,2.08,0.422,0,0,1,1,0,69,1,1.1,0.9
44759,1,1.2,0.244,0,0,1,1,0,69,1,1.1,0.9
44763,1,1.34,0.272,0,0,1,1,0,69,1,1.1,0.9
44767,1,1,0.251,0,0,1,1,0,69,1,1.1,0.9
44773,1,2.57,0.644,0,0,1,1,0,69,1,1.1,0.9
44774,1,2.45,0.349,0,0,1,1,0,138,1,1.1,0.9
44779,1,1.79,0.255,0,0,1,1,0,69,1,1.1,0.9
44782,1,34.31,9.31,0,0,1,1,0,69,1,1.1,0.9
44783,1,14.03,4.03,0,0,1,1,0,69,1,1.1,0.9
44785,1,7.31,1.042,0,0,1,1,0,69,1,1.1,0.9
44787,1,13.21,4.32,0,0,1,1,0,69,1,1.1,0.9
44788,1,23.51,5.892,0,0,1,1,0,69,1,1.1,0.9
44789,1,24.06,4.886,0,0,1,1,0,69,1,1.1,0.9
44792,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
44793,1,3.76,0.764,0,0,1,1,0,69,1,1.1,0.9
44794,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
44805,1,16.64,5.08,0,0,1,1,0,69,1,1.1,0.9
44816,1,7.79,2.39,0,0,1,1,0,69,1,1.1,0.9
44818,1,19.73,4.945,0,0,1,1,0,69,1,1.1,0.9
44824,1,304.06,80.58,0,0,1,1,0,345,1,1.1,0.9
44825,1,10.67,2.674,0,0,1,1,0,69,1,1.1,0.9
44828,1,10.8,2.707,0,0,1,1,0,69,1,1.1,0.9
44830,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
44831,1,2.14,0.435,0,3.62700279199,1,1,0,69,1,1.1,0.9
44833,1,6.4,1.92,0,7.25700555992e-05,1,1,0,69,1,1.1,0.9
44834,1,5.69,1.426,0,0,1,1,0,69,1,1.1,0.9
44837,1,11.71,2.378,0,0,1,1,0,69,1,1.1,0.9
44838,1,4.82,0.979,0,0,1,1,0,69,1,1.1,0.9
44839,1,6.18,0.881,0,0,1,1,0,69,1,1.1,0.9
44840,1,12.77,3.2,0,0,1,1,0,69,1,1.1,0.9
44841,1,5.91,1.481,0,0,1,1,0,69,1,1.1,0.9
44848,1,5.46,1.109,0,0,1,1,0,69,1,1.1,0.9
44849,1,2.48,0.353,0,0,1,1,0,69,1,1.1,0.9
44850,1,10.58,3.36,0,0,1,1,0,69,1,1.1,0.9
44852,1,3.28,0.666,0,0,1,1,0,69,1,1.1,0.9
44853,1,10.54,2.14,0,0,1,1,0,69,1,1.1,0.9
44856,1,18.32,4.43,0,0,1,1,0,69,1,1.1,0.9
44857,1,11.19,2.272,0,0,1,1,0,69,1,1.1,0.9
44858,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
44859,1,11.45,3.03,0,0,1,1,0,138,1,1.1,0.9
44861,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
44862,1,5.33,0.759,0,0,1,1,0,69,1,1.1,0.9
44866,1,8.11,1.647,0,0,1,1,0,69,1,1.1,0.9
44867,1,35.13,9.24,0,0,1,1,0,69,1,1.1,0.9
44868,1,5.56,1.129,0,0,1,1,0,69,1,1.1,0.9
44869,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
44872,1,33.98,10.33,0,11.1950206356,1,1,0,69,1,1.1,0.9
44873,1,24.39,6.3,0,0,1,1,0,69,1,1.1,0.9
44874,1,4.65,0.663,0,0.591091333562,1,1,0,69,1,1.1,0.9
44883,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
44885,1,10.07,2.79,0,0,1,1,0,69,1,1.1,0.9
44886,1,3.21,0.85,0,0,1,1,0,69,1,1.1,0.9
44887,1,8.58,1.742,0,0,1,1,0,69,1,1.1,0.9
44888,1,25.3,6.341,0,0,1,1,0,69,1,1.1,0.9
44891,1,11.58,2.902,0,0,1,1,0,69,1,1.1,0.9
44892,1,13.44,3.48,0,0,1,1,0,69,1,1.1,0.9
