bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
44894,1,5.5,1.378,0,0,1,1,0,230,1,1.1,0.9
44896,1,8.69,2.178,0,0,1,1,0,69,1,1.1,0.9
44897,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
44898,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
44899,1,5.94,0.846,0,0,1,1,0,69,1,1.1,0.9
44904,1,27.44,5.572,0,0,1,1,0,69,1,1.1,0.9
44913,1,11.45,3.55,0,0,1,1,0,69,1,1.1,0.9
44914,1,2.1,0.526,0,0,1,1,0,69,1,1.1,0.9
44917,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
44919,1,7.85,2.57,0,0,1,1,0,69,1,1.1,0.9
44920,1,5.09,1.276,0,0,1,1,0,69,1,1.1,0.9
44921,1,2.1,0.426,0,0,1,1,0,69,1,1.1,0.9
44922,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
44923,1,6.89,0.982,0,0,1,1,0,69,1,1.1,0.9
44926,1,13.02,4.11,0,0,1,1,0,69,1,1.1,0.9
44931,1,12.25,1.746,0,0,1,1,0,69,1,1.1,0.9
44934,1,10.88,2.727,0,0,1,1,0,69,1,1.1,0.9
44977,1,20.65,6,0,0,1,1,0,69,1,1.1,0.9
44997,1,2.8,0.702,0,0,1,1,0,138,1,1.1,0.9
44999,1,6.69,1.358,0,0,1,1,0,69,1,1.1,0.9
45001,1,10.36,1.476,0,0,1,1,0,138,1,1.1,0.9
45002,1,2.12,0.302,0,0,1,1,0,138,1,1.1,0.9
45003,1,2.58,0.647,0,0,1,1,0,69,1,1.1,0.9
45004,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
45006,1,6.89,0.982,0,0,1,1,0,69,1,1.1,0.9
45007,1,3.7,0.527,0,0,1,1,0,69,1,1.1,0.9
45018,1,5.66,0.807,0,0,1,1,0,69,1,1.1,0.9
45020,1,2.32,0.331,0,0,1,1,0,69,1,1.1,0.9
45021,1,5.18,1.298,0,0,1,1,0,69,1,1.1,0.9
45031,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
45042,1,8.39,1.704,0,0,1,1,0,69,1,1.1,0.9
45043,1,5.09,1.276,0,0,1,1,0,69,1,1.1,0.9
45044,1,3.67,0.745,0,0,1,1,0,69,1,1.1,0.9
45045,1,4.18,0.596,0,0,1,1,0,69,1,1.1,0.9
45046,1,27.13,6.799,0,0,1,1,0,69,1,1.1,0.9
45056,1,8.05,2.59,0,0,1,1,0,69,1,1.1,0.9
45059,1,17.94,4.496,0,0,1,1,0,69,1,1.1,0.9
45068,1,2.26,0.566,0,0,1,1,0,69,1,1.1,0.9
45070,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
45071,1,2.84,0.712,0,0,1,1,0,69,1,1.1,0.9
45072,1,4.94,1.238,0,0,1,1,0,69,1,1.1,0.9
45073,1,3.1,0.777,0,0,1,1,0,69,1,1.1,0.9
45084,1,26.8,7.44,0,0,1,1,0,69,1,1.1,0.9
45093,1,12.54,2.546,0,0,1,1,0,138,1,1.1,0.9
45094,1,4.72,0.958,0,0,1,1,0,69,1,1.1,0.9
45096,1,5.07,1.271,0,0,1,1,0,69,1,1.1,0.9
45098,1,9.27,2.323,0,0,1,1,0,69,1,1.1,0.9
45100,1,9.67,3,0,0,1,1,0,69,1,1.1,0.9
45101,1,3.6,0.731,0,0,1,1,0,69,1,1.1,0.9
45102,1,1.37,0.343,0,0,1,1,0,69,1,1.1,0.9
45103,1,4.44,0.902,0,0,1,1,0,69,1,1.1,0.9
45104,1,5.85,1.188,0,0,1,1,0,69,1,1.1,0.9
45105,1,17.93,2.49,0,0,1,1,0,69,1,1.1,0.9
45106,1,3.21,0.457,0,0,1,1,0,69,1,1.1,0.9
45107,1,18.72,4.9,0,0,1,1,0,69,1,1.1,0.9
45108,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
45111,1,22.82,6.6,0,0,1,1,0,69,1,1.1,0.9
45120,1,8.42,1.92,0,0,1,1,0,69,1,1.1,0.9
45122,1,3.28,0.822,0,0,1,1,0,69,1,1.1,0.9
45125,1,3.68,0.747,0,0,1,1,0,69,1,1.1,0.9
45126,1,24.91,6.243,0,0,1,1,0,69,1,1.1,0.9
45127,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
45128,1,13.71,4.15,0,0,1,1,0,138,1,1.1,0.9
45129,1,10,2.77,0,0,1,1,0,69,1,1.1,0.9
45131,1,45.95,6.548,0,0,1,1,0,138,1,1.1,0.9
45134,1,8.09,1.643,0,0,1,1,0,69,1,1.1,0.9
45135,1,7.42,2.27,0,0,1,1,0,69,1,1.1,0.9
45141,1,16.99,4.258,0,0,1,1,0,69,1,1.1,0.9
45147,1,15.47,3.877,0,0,1,1,0,69,1,1.1,0.9
45148,1,8.42,1.2,0,0,1,1,0,69,1,1.1,0.9
45149,1,116.1,29.097,0,0,1,1,0,69,1,1.1,0.9
45153,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
45154,1,8.48,1.722,0,0,1,1,0,69,1,1.1,0.9
45157,1,6.05,1.229,0,0,1,1,0,69,1,1.1,0.9
45158,1,34.64,8.8,0,0,1,1,0,69,1,1.1,0.9
45161,1,6.06,1.519,0,0,1,1,0,69,1,1.1,0.9
45162,1,11.6,2.98,0,2.73700062837e-05,1,1,0,138,1,1.1,0.9
45163,1,3.2,0.65,0,0,1,1,0,69,1,1.1,0.9
45164,1,7.65,1.917,0,0,1,1,0,138,1,1.1,0.9
45165,1,6.18,0.881,0,0,1,1,0,69,1,1.1,0.9
45166,1,10.65,2.669,0,0,1,1,0,69,1,1.1,0.9
45169,1,2.17,0.309,0,0,1,1,0,69,1,1.1,0.9
45170,1,13.02,3.39,0,0,1,1,0,69,1,1.1,0.9
45171,1,9.17,1.307,0,0,1,1,0,69,1,1.1,0.9
45173,1,10.25,1.461,0,0,1,1,0,138,1,1.1,0.9
45174,1,5.71,1.431,0,0,1,1,0,69,1,1.1,0.9
45175,1,4.75,1.19,0,0,1,1,0,69,1,1.1,0.9
45176,1,9.5,2.89,0,0,1,1,0,138,1,1.1,0.9
45181,1,13.86,4.43,0,0,1,1,0,69,1,1.1,0.9
45182,1,14.59,2.079,0,0,1,1,0,69,1,1.1,0.9
45184,1,22.04,4.475,0,0,1,1,0,69,1,1.1,0.9
45186,1,2.97,0.603,0,0,1,1,0,69,1,1.1,0.9
45187,1,13.77,4.26,0,0,1,1,0,69,1,1.1,0.9
45188,1,6.03,1.511,0,0,1,1,0,69,1,1.1,0.9
45195,1,4.13,0.588,0,0,1,1,0,138,1,1.1,0.9
45196,1,32.94,6.689,0,0,1,1,0,69,1,1.1,0.9
45197,1,6.31,1.281,0,0,1,1,0,138,1,1.1,0.9
45201,1,2.39,0.599,0,0,1,1,0,69,1,1.1,0.9
45202,1,1.56,0.222,0,0,1,1,0,69,1,1.1,0.9
45204,1,1.92,0.274,0,0,1,1,0,138,1,1.1,0.9
45205,1,1.98,0.402,0,0,1,1,0,69,1,1.1,0.9
45206,1,3.11,0.779,0,0,1,1,0,138,1,1.1,0.9
45207,1,3.52,0.502,0,0,1,1,0,69,1,1.1,0.9
45208,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
45210,1,10.87,2.207,0,0,1,1,0,69,1,1.1,0.9
45211,1,13.36,1.1,0,0,1,1,0,138,1,1.1,0.9
45216,1,1.08,0.219,0,0,1,1,0,138,1,1.1,0.9
45222,1,6.52,0.929,0,0,1,1,0,138,1,1.1,0.9
45223,1,4.38,0.889,0,0,1,1,0,138,1,1.1,0.9
45224,1,2.91,0.729,0,0,1,1,0,138,1,1.1,0.9
45226,1,29.58,6.006,0,0,1,1,0,69,1,1.1,0.9
45227,1,4.26,0.865,0,0,1,1,0,138,1,1.1,0.9
45230,1,6.56,1.332,0,0,1,1,0,69,1,1.1,0.9
45257,1,21.82,5.469,0,0,1,1,0,69,1,1.1,0.9
45258,1,3.97,0.995,0,0,1,1,0,138,1,1.1,0.9
45259,1,23.81,3.393,0,0,1,1,0,69,1,1.1,0.9
45266,1,60.02,17.46,0,0,1,1,0,69,1,1.1,0.9
45267,1,12.28,3.078,0,0,1,1,0,69,1,1.1,0.9
45269,1,10.5,1.496,0,0,1,1,0,69,1,1.1,0.9
45270,1,2.97,0.744,0,0,1,1,0,69,1,1.1,0.9
45271,1,9.65,1.375,0,0,1,1,0,69,1,1.1,0.9
45272,1,16.46,3.342,0,0,1,1,0,69,1,1.1,0.9
45277,1,5.63,1.411,0,0,1,1,0,69,1,1.1,0.9
45278,1,10.23,2.077,0,0,1,1,0,69,1,1.1,0.9
45279,1,11.27,3.28,0,0,1,1,0,69,1,1.1,0.9
45280,1,12.16,2.469,0,0,1,1,0,69,1,1.1,0.9
45281,1,16.69,4.183,0,0,1,1,0,69,1,1.1,0.9
45282,1,10.77,1.535,0,0,1,1,0,69,1,1.1,0.9
45283,1,6.23,1.265,0,0,1,1,0,69,1,1.1,0.9
45285,1,13.89,4.35,0,0,1,1,0,69,1,1.1,0.9
45287,1,12.4,3.76,0,0,1,1,0,69,1,1.1,0.9
45288,1,24.04,4.882,0,0,1,1,0,138,1,1.1,0.9
45293,1,12.72,3.95,0,8.26676519993,1,1,0,69,1,1.1,0.9
45300,1,19.99,5.01,0,0,1,1,0,69,1,1.1,0.9
45314,1,18.76,2.673,0,0,1,1,0,69,1,1.1,0.9
45316,1,10.93,2.219,0,0.000130113891842,1,1,0,69,1,1.1,0.9
45321,1,46.8,9.503,0,0,1,1,0,69,1,1.1,0.9
45323,1,16.72,2.382,0,0,1,1,0,69,1,1.1,0.9
45328,1,36.38,7.387,0,0,1,1,0,69,1,1.1,0.9
45329,1,5.83,1.461,0,0,1,1,0,69,1,1.1,0.9
45330,1,5.98,1.214,0,0,1,1,0,69,1,1.1,0.9
45332,1,9.36,2.81,0,0,1,1,0,69,1,1.1,0.9
45334,1,9.3,1.325,0,0,1,1,0,69,1,1.1,0.9
45335,1,12.3,1.753,0,0,1,1,0,69,1,1.1,0.9
45338,1,12.38,1.764,0,0,1,1,0,69,1,1.1,0.9
45339,1,5.59,0.797,0,0,1,1,0,69,1,1.1,0.9
45345,1,16.01,2.281,0,0,1,1,0,69,1,1.1,0.9
45359,1,9.24,1.317,0,0,1,1,0,69,1,1.1,0.9
45362,1,6.41,1.606,0,0,1,1,0,69,1,1.1,0.9
45363,1,19.83,6.03,0,0,1,1,0,69,1,1.1,0.9
45364,1,18.93,2.697,0,0,1,1,0,69,1,1.1,0.9
45368,1,10.86,1.547,0,0,1,1,0,69,1,1.1,0.9
45369,1,7.96,2.32,0,0,1,1,0,69,1,1.1,0.9
45372,1,1.24,0.252,0,0,1,1,0,69,1,1.1,0.9
45374,1,4.83,0.688,0,0,1,1,0,69,1,1.1,0.9
45375,1,3.33,0.676,0,0,1,1,0,69,1,1.1,0.9
45377,1,3.19,0.648,0,0,1,1,0,69,1,1.1,0.9
45378,1,9.29,1.886,0,0,1,1,0,69,1,1.1,0.9
45379,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
45380,1,6.42,1.304,0,0,1,1,0,69,1,1.1,0.9
45381,1,83.64,16.984,0,0,1,1,0,69,1,1.1,0.9
45383,1,13.86,4.03,0,0,1,1,0,69,1,1.1,0.9
45384,1,5.71,1.431,0,0,1,1,0,69,1,1.1,0.9
45386,1,1.78,0.446,0,0,1,1,0,69,1,1.1,0.9
45387,1,0.43,0.108,0,0,1,1,0,69,1,1.1,0.9
45388,1,7.53,2.46,0,0,1,1,0,69,1,1.1,0.9
45389,1,7.62,1.547,0,0,1,1,0,69,1,1.1,0.9
45390,1,4.6,0.655,0,0,1,1,0,69,1,1.1,0.9
45392,1,3.25,0.66,0,0,1,1,0,69,1,1.1,0.9
45393,1,3.3,0.827,0,0,1,1,0,69,1,1.1,0.9
45395,1,15.53,2.213,0,0,1,1,0,69,1,1.1,0.9
45408,1,7.62,1.91,0,0,1,1,0,69,1,1.1,0.9
45410,1,4.87,0.989,0,0,1,1,0,69,1,1.1,0.9
45411,1,5.83,1.461,0,0,1,1,0,69,1,1.1,0.9
45412,1,15.02,3.05,0,0,1,1,0,69,1,1.1,0.9
45413,1,67,34,0,0,1,1,0,69,1,1.1,0.9
45415,1,17.11,5.45,0,0,1,1,0,69,1,1.1,0.9
45416,1,5.38,1.348,0,0,1,1,0,69,1,1.1,0.9
45421,1,9.13,1.301,0,0,1,1,0,69,1,1.1,0.9
45422,1,12.27,3.61,0,0,1,1,0,69,1,1.1,0.9
45424,1,10.21,2.559,0,0,1,1,0,230,1,1.1,0.9
45425,1,184.5,46.24,0,0,1,1,0,69,1,1.1,0.9
45426,1,6.86,1.719,0,0,1,1,0,69,1,1.1,0.9
45427,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
45428,1,10.1,3.19,0,0,1,1,0,138,1,1.1,0.9
45429,1,10.19,1.452,0,0,1,1,0,138,1,1.1,0.9
45431,1,8.14,2.5,0,0,1,1,0,69,1,1.1,0.9
45432,1,13.42,1.912,0,0,1,1,0,69,1,1.1,0.9
45436,1,8.14,1.653,0,0,1,1,0,69,1,1.1,0.9
45437,1,12.13,2.463,0,0,1,1,0,69,1,1.1,0.9
45438,1,12,2.506,0,0,1,1,0,69,1,1.1,0.9
45441,1,8.15,2.65,0,0,1,1,0,69,1,1.1,0.9
45444,1,9.84,2.62,0,0,1,1,0,69,1,1.1,0.9
45445,1,8.14,2.62,0,0,1,1,0,69,1,1.1,0.9
45447,1,7.32,1.486,0,0,1,1,0,69,1,1.1,0.9
45448,1,9.35,2.39,0,0,1,1,0,69,1,1.1,0.9
45449,1,3.13,0.636,0,0,1,1,0,69,1,1.1,0.9
45450,1,2.61,0.53,0,0,1,1,0,138,1,1.1,0.9
45452,1,2.82,0.707,0,0,1,1,0,138,1,1.1,0.9
45453,1,7.4,1.054,0,0,1,1,0,69,1,1.1,0.9
45460,1,1.54,0.313,0,0,1,1,0,138,1,1.1,0.9
45463,1,11.51,1.64,0,0,1,1,0,138,1,1.1,0.9
45468,1,20.87,6.7,0,0,1,1,0,69,1,1.1,0.9
45469,1,13.63,2.768,0,0,1,1,0,69,1,1.1,0.9
45470,1,6.04,0.861,0,0,1,1,0,69,1,1.1,0.9
45472,1,1.34,0.191,0,0,1,1,0,138,1,1.1,0.9
45473,1,7.24,1.47,0,0,1,1,0,69,1,1.1,0.9
45475,1,6.95,1.411,0,0,1,1,0,69,1,1.1,0.9
45477,1,8.74,-4,0,0,1,1,0,69,1,1.1,0.9
45478,1,1.64,0.333,0,0,1,1,0,69,1,1.1,0.9
45479,1,47.07,11.797,0,0,1,1,0,69,1,1.1,0.9
45480,1,6.23,0.888,0,0,1,1,0,69,1,1.1,0.9
45483,1,3.62,0.907,0,0,1,1,0,69,1,1.1,0.9
45484,1,3.61,0.733,0,0,1,1,0,69,1,1.1,0.9
45485,1,2.87,0.89,0,0,1,1,0,69,1,1.1,0.9
45486,1,2.9,0.589,0,0,1,1,0,69,1,1.1,0.9
45487,1,4.93,0.702,0,0,1,1,0,69,1,1.1,0.9
45488,1,10.97,3.33,0,0,1,1,0,69,1,1.1,0.9
45489,1,170.34,42.691,0,0,1,1,0,69,1,1.1,0.9
45490,1,3.51,0.713,0,0,1,1,0,69,1,1.1,0.9
45491,1,8.56,2.58,0,0,1,1,0,69,1,1.1,0.9
45493,1,12.32,2.502,0,0,1,1,0,69,1,1.1,0.9
45494,1,2.72,0.682,0,0,1,1,0,69,1,1.1,0.9
45495,1,13.34,3.343,0,0,1,1,0,69,1,1.1,0.9
45497,1,7.12,1.015,0,0,1,1,0,69,1,1.1,0.9
45498,1,4.42,0.898,0,0,1,1,0,69,1,1.1,0.9
45502,1,11.98,3.37,0,0,1,1,0,69,1,1.1,0.9
45510,1,18.93,4.744,0,0,1,1,0,69,1,1.1,0.9
45513,1,9.45,2.76,0,0,1,1,0,69,1,1.1,0.9
45515,1,11.37,2.309,0,0,1,1,0,69,1,1.1,0.9
45516,1,19.54,3.968,0,0,1,1,0,69,1,1.1,0.9
45524,1,55.29,13.857,0,0,1,1,0,69,1,1.1,0.9
45528,1,14.34,2.043,0,0,1,1,0,69,1,1.1,0.9
45533,1,1.86,0.466,0,0,1,1,0,138,1,1.1,0.9
45534,1,4.54,1.138,0,0,1,1,0,230,1,1.1,0.9
45535,1,2.51,0.629,0,0,1,1,0,230,1,1.1,0.9
45536,1,4.31,0.875,0,0,1,1,0,345,1,1.1,0.9
45544,1,16.82,3.74,0,0,1,1,0,138,1,1.1,0.9
45549,1,1.83,0.372,0,0,1,1,0,69,1,1.1,0.9
45552,1,11.76,1.676,0,0,1,1,0,69,1,1.1,0.9
45553,1,2.52,0.632,0,0,1,1,0,69,1,1.1,0.9
45559,1,32.48,8.46,0,0,1,1,0,69,1,1.1,0.9
45572,1,11.22,1.599,0,0,1,1,0,69,1,1.1,0.9
45574,1,14.68,3.49,0,0,1,1,0,69,1,1.1,0.9
45575,1,9.34,3.05,0,0,1,1,0,69,1,1.1,0.9
45577,1,22.51,6.34,0,0,1,1,0,69,1,1.1,0.9
45578,1,6.87,0.979,0,0,1,1,0,69,1,1.1,0.9
45587,1,1.79,0.363,0,0,1,1,0,69,1,1.1,0.9
45588,1,1.52,0.381,0,0,1,1,0,69,1,1.1,0.9
45632,1,14.81,4.42,0,0,1,1,0,69,1,1.1,0.9
45633,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
45638,1,32.32,10.19,0,0,1,1,0,69,1,1.1,0.9
45640,1,5.58,1.398,0,0,1,1,0,138,1,1.1,0.9
45647,1,30.01,9.39,0,0,1,1,0,69,1,1.1,0.9
45650,1,0.98,0.246,0,0,1,1,0,69,1,1.1,0.9
45653,1,40.71,8.267,0,0,1,1,0,69,1,1.1,0.9
45661,1,26.73,0,0,0,1,1,0,69,1,1.1,0.9
45668,1,10.85,1.546,0,0,1,1,0,69,1,1.1,0.9
45669,1,16.34,2.328,0,0,1,1,0,69,1,1.1,0.9
45672,1,3.79,0.77,0,0,1,1,0,69,1,1.1,0.9
45673,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
45674,1,10.79,2.704,0,0,1,1,0,69,1,1.1,0.9
45678,1,63.02,20.12,0,0,1,1,0,69,1,1.1,0.9
45688,1,2.76,0.692,0,0,1,1,0,138,1,1.1,0.9
45689,1,6.48,1.316,0,0,1,1,0,138,1,1.1,0.9
45693,1,16.45,-4.34,0,0,1,1,0,69,1,1.1,0.9
45698,1,15.95,4.49,0,0,1,1,0,69,1,1.1,0.9
45699,1,9.97,2.32,0,0,1,1,0,69,1,1.1,0.9
45700,1,32.13,4.578,0,0,1,1,0,69,1,1.1,0.9
45711,1,16.17,4.053,0,0,1,1,0,69,1,1.1,0.9
45730,1,4.49,1.125,0,0,1,1,0,69,1,1.1,0.9
45731,1,2.67,0.669,0,0,1,1,0,69,1,1.1,0.9
45732,1,81.3,22.6,0,0,1,1,0,69,1,1.1,0.9
45734,1,7.91,1.127,0,0,1,1,0,69,1,1.1,0.9
45735,1,198.6,49.774,0,0,1,1,0,69,1,1.1,0.9
45736,1,5,1.015,0,0,1,1,0,69,1,1.1,0.9
45740,1,14.1,3.55,0,0,1,1,0,138,1,1.1,0.9
45742,1,7.56,1.535,0,0,1,1,0,69,1,1.1,0.9
45743,1,185.1,44.4,0,0,1,1,0,138,1,1.1,0.9
45744,1,2.72,0.552,0,0,1,1,0,138,1,1.1,0.9
45745,1,12.91,2.621,0,0,1,1,0,69,1,1.1,0.9
45746,1,11.91,2.418,0,0,1,1,0,69,1,1.1,0.9
45749,1,13.74,3.444,0,0,1,1,0,69,1,1.1,0.9
45750,1,38.83,9.732,0,0,1,1,0,69,1,1.1,0.9
45752,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
45753,1,3.26,0.465,0,0,1,1,0,69,1,1.1,0.9
45754,1,21.53,6.73,0,0,1,1,0,69,1,1.1,0.9
45758,1,12.4,2.518,0,0,1,1,0,69,1,1.1,0.9
45761,1,12.48,3.128,0,0,1,1,0,69,1,1.1,0.9
45762,1,3.93,0.798,0,0,1,1,0,138,1,1.1,0.9
45763,1,14.3,4.03,0,0,1,1,0,69,1,1.1,0.9
45764,1,113.16,22.978,0,0,1,1,0,69,1,1.1,0.9
45765,1,4.85,0.985,0,0,1,1,0,230,1,1.1,0.9
45766,1,22.31,4.75,0,0,1,1,0,138,1,1.1,0.9
45774,1,33.26,6.754,0,0,1,1,0,69,1,1.1,0.9
45783,1,11.97,3.5,0,0,1,1,0,69,1,1.1,0.9
45784,1,20.37,4.136,0,0,1,1,0,69,1,1.1,0.9
45793,1,14.28,2.9,0,0,1,1,0,69,1,1.1,0.9
45794,1,9.1,2.82,0,0,1,1,0,69,1,1.1,0.9
45797,1,5.8,1.69,0,0,1,1,0,138,1,1.1,0.9
45799,1,11.71,3.82,0,0,1,1,0,138,1,1.1,0.9
45805,1,4.7,0.954,0,0,1,1,0,69,1,1.1,0.9
45807,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
45809,1,20.86,6.21,0,0,1,1,0,69,1,1.1,0.9
45811,1,5.83,1.74,0,0,1,1,0,69,1,1.1,0.9
45812,1,11.54,1.644,0,0,1,1,0,69,1,1.1,0.9
45817,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
45818,1,6.95,1.411,0,0,1,1,0,69,1,1.1,0.9
45819,1,2.82,0.402,0,0,1,1,0,69,1,1.1,0.9
45822,1,6.86,1.393,0,0,1,1,0,69,1,1.1,0.9
45823,1,3.3,0.67,0,0,1,1,0,138,1,1.1,0.9
45829,1,4.8,1.56,0,0,1,1,0,138,1,1.1,0.9
45837,1,18.65,5.79,0,0,1,1,0,69,1,1.1,0.9
45839,1,2.08,0.521,0,0,1,1,0,138,1,1.1,0.9
45840,1,19.35,5.8,0,0,1,1,0,69,1,1.1,0.9
45843,1,8.98,2.251,0,0,1,1,0,69,1,1.1,0.9
45844,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
45846,1,1.51,0.215,0,0,1,1,0,69,1,1.1,0.9
45847,1,8.91,1.27,0,0,1,1,0,69,1,1.1,0.9
45848,1,11.59,2.87,0,0,1,1,0,69,1,1.1,0.9
45850,1,14.91,4.64,0,0,1,1,0,69,1,1.1,0.9
45851,1,6.97,1.747,0,0,1,1,0,69,1,1.1,0.9
45886,1,71.83,21.53,0,0,1,1,0,138,1,1.1,0.9
45887,1,20.18,4.098,0,0,1,1,0,69,1,1.1,0.9
45890,1,6.67,1.672,0,0,1,1,0,69,1,1.1,0.9
45898,1,8.21,1.17,0,0,1,1,0,69,1,1.1,0.9
45899,1,22.85,5.727,0,0,1,1,0,69,1,1.1,0.9
45900,1,42.03,5.989,0,0,1,1,0,69,1,1.1,0.9
45907,1,16.61,5.25,0,0,1,1,0,69,1,1.1,0.9
45912,1,6.58,1.336,0,0,1,1,0,69,1,1.1,0.9
45919,1,65,28.76,0,0,1,1,0,69,1,1.1,0.9
45920,1,9.19,1.866,0,0,1,1,0,69,1,1.1,0.9
45932,1,2.87,0.409,0,0,1,1,0,138,1,1.1,0.9
45933,1,10.51,2.634,0,0,1,1,0,69,1,1.1,0.9
45939,1,5.5,1.55,0,0,1,1,0,138,1,1.1,0.9
45941,1,8.02,2.01,0,0,1,1,0,230,1,1.1,0.9
45944,1,9.4,1.339,0,0,1,1,0,69,1,1.1,0.9
45945,1,17.58,4.35,0,0,1,1,0,69,1,1.1,0.9
45950,1,23.53,5.897,0,0,1,1,0,69,1,1.1,0.9
45957,1,4.81,1.205,0,0,1,1,0,138,1,1.1,0.9
45959,1,9.07,1.292,0,0,1,1,0,138,1,1.1,0.9
45960,1,9.41,2.358,0,0,1,1,0,138,1,1.1,0.9
45963,1,10.71,2.58,0,0,1,1,0,69,1,1.1,0.9
45967,1,11.31,2.835,0,0,1,1,0,69,1,1.1,0.9
45968,1,2.21,0.554,0,0,1,1,0,69,1,1.1,0.9
45969,1,5.22,1.308,0,0,1,1,0,69,1,1.1,0.9
45970,1,12.24,2.485,0,0,1,1,0,69,1,1.1,0.9
45972,1,3.3,0.67,0,0,1,1,0,69,1,1.1,0.9
45973,1,8.92,2.9,0,0,1,1,0,69,1,1.1,0.9
45974,1,25.88,3.688,0,0,1,1,0,69,1,1.1,0.9
45976,1,17.15,4.69,0,0,1,1,0,69,1,1.1,0.9
45977,1,9.15,2.293,0,0,1,1,0,69,1,1.1,0.9
45978,1,15.37,4.91,0,0,1,1,0,138,1,1.1,0.9
45979,1,18.97,4.29,0,0,1,1,0,69,1,1.1,0.9
45980,1,7.72,1.568,0,0,1,1,0,138,1,1.1,0.9
45981,1,50.3,14.18,0,0,1,1,0,230,1,1.1,0.9
45982,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
45983,1,8.38,2.1,0,0,1,1,0,138,1,1.1,0.9
45985,1,7.98,1.62,0,0,1,1,0,69,1,1.1,0.9
45995,1,2.65,0.378,0,0,1,1,0,138,1,1.1,0.9
45998,1,8.5,1.211,0,0,1,1,0,69,1,1.1,0.9
46005,1,5.58,1.133,0,0,1,1,0,69,1,1.1,0.9
46007,1,11.52,3.53,0,0,1,1,0,230,1,1.1,0.9
46011,1,70.87,10.098,0,0,1,1,0,69,1,1.1,0.9
46012,1,48.73,7.079,0,0,1,1,0,69,1,1.1,0.9
46013,1,4.91,0.7,0,0,1,1,0,138,1,1.1,0.9
46019,1,7.85,1.119,0,0,1,1,0,69,1,1.1,0.9
46020,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
46021,1,9.2,1.311,0,0,1,1,0,69,1,1.1,0.9
46022,1,24.24,4.922,0,0,1,1,0,69,1,1.1,0.9
46024,1,18.26,3.708,0,0,1,1,0,69,1,1.1,0.9
46027,1,12.48,3.52,0,0,1,1,0,69,1,1.1,0.9
46028,1,12.53,2.544,0,0,1,1,0,69,1,1.1,0.9
46029,1,2.18,0.311,0,0,1,1,0,69,1,1.1,0.9
46030,1,3.53,0.885,0,0,1,1,0,69,1,1.1,0.9
46031,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
46032,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
46033,1,1.93,0.392,0,0,1,1,0,69,1,1.1,0.9
46034,1,2.15,0.306,0,0,1,1,0,69,1,1.1,0.9
46035,1,8.28,2.075,0,0,1,1,0,69,1,1.1,0.9
46036,1,9.13,2.81,0,0,1,1,0,69,1,1.1,0.9
46039,1,7.6,2.39,0,0,1,1,0,69,1,1.1,0.9
46048,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
46049,1,4.37,1.095,0,0,1,1,0,69,1,1.1,0.9
46056,1,5.87,1.86,0,0,1,1,0,138,1,1.1,0.9
46058,1,12.32,2.502,0,0,1,1,0,69,1,1.1,0.9
46059,1,31.42,4.477,0,0,1,1,0,69,1,1.1,0.9
46076,1,1.81,0.454,0,0,1,1,0,69,1,1.1,0.9
46084,1,2.51,0.358,0,0,1,1,0,69,1,1.1,0.9
46122,1,152.22,38.15,0,0,1,1,0,69,1,1.1,0.9
46138,1,4.98,0.71,0,0,1,1,0,69,1,1.1,0.9
46142,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
46143,1,2.26,0.459,0,0,1,1,0,69,1,1.1,0.9
46144,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
46146,1,4.37,1.29,0,0,1,1,0,69,1,1.1,0.9
46148,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
46150,1,11.98,3.45,0,0,1,1,0,69,1,1.1,0.9
46151,1,3.4,0.484,0,0,1,1,0,69,1,1.1,0.9
46152,1,2.45,0.614,0,0,1,1,0,69,1,1.1,0.9
46153,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
46154,1,2.52,0.632,0,0,1,1,0,69,1,1.1,0.9
46156,1,5.77,1.446,0,0,1,1,0,69,1,1.1,0.9
46159,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
46160,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
46162,1,3.56,0.892,0,0,1,1,0,69,1,1.1,0.9
46163,1,19.49,3.958,0,0,1,1,0,69,1,1.1,0.9
46164,1,1,0.251,0,0,1,1,0,69,1,1.1,0.9
46166,1,2.42,0.78,0,0,1,1,0,69,1,1.1,0.9
46168,1,21.8,6.13,0,0,1,1,0,69,1,1.1,0.9
46169,1,2.04,0.414,0,0,1,1,0,69,1,1.1,0.9
46170,1,2.37,0.594,0,0,1,1,0,69,1,1.1,0.9
46172,1,4.63,1.5,0,0,1,1,0,69,1,1.1,0.9
46173,1,4.77,0.68,0,0,1,1,0,69,1,1.1,0.9
46174,1,3.38,0.482,0,0,1,1,0,69,1,1.1,0.9
46179,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
46181,1,3.4,0.69,0,0,1,1,0,69,1,1.1,0.9
46183,1,12.35,2.508,0,0,1,1,0,69,1,1.1,0.9
46184,1,10.44,2.617,0,0,1,1,0,69,1,1.1,0.9
46186,1,2.7,0.548,0,0,1,1,0,69,1,1.1,0.9
46187,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
46188,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
46190,1,4.81,0.685,0,0,1,1,0,69,1,1.1,0.9
46199,1,22.82,4.634,0,0,1,1,0,69,1,1.1,0.9
46200,1,27.6,5.604,0,0,1,1,0,138,1,1.1,0.9
46202,1,3.02,0.757,0,0,1,1,0,230,1,1.1,0.9
46204,1,7.45,1.513,0,0,1,1,0,69,1,1.1,0.9
46206,1,9.01,1.284,0,0,1,1,0,69,1,1.1,0.9
46210,1,31.86,4.54,0,0,1,1,0,69,1,1.1,0.9
46211,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
46212,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
46213,1,3.37,0.48,0,0,1,1,0,69,1,1.1,0.9
46218,1,28.63,5.814,0,0,1,1,0,69,1,1.1,0.9
46219,1,14.38,4.56,0,0,1,1,0,69,1,1.1,0.9
46248,1,22.63,6.17,0,0,1,1,0,69,1,1.1,0.9
46249,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
46250,1,6.08,0.866,0,0,1,1,0,230,1,1.1,0.9
46254,1,1.21,0.172,0,0,1,1,0,69,1,1.1,0.9
46258,1,3.97,0.566,0,0,1,1,0,69,1,1.1,0.9
46263,1,10.95,2.223,0,0,1,1,0,69,1,1.1,0.9
46265,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
46266,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
46267,1,32.61,10.29,0,0,1,1,0,69,1,1.1,0.9
46268,1,12.35,3.095,0,0,1,1,0,69,1,1.1,0.9
46270,1,5.21,1.058,0,0,1,1,0,69,1,1.1,0.9
46271,1,25.67,6.9,0,0,1,1,0,69,1,1.1,0.9
46272,1,3.1,0.629,0,0,1,1,0,69,1,1.1,0.9
46273,1,2.56,0.52,0,0,1,1,0,69,1,1.1,0.9
46278,1,7.43,1.91,0,0,1,1,0,69,1,1.1,0.9
46280,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
46281,1,28.69,9.35,0,0,1,1,0,69,1,1.1,0.9
46282,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
46283,1,9.9,2.57,0,0,1,1,0,69,1,1.1,0.9
46285,1,14.79,4.34,0,0,1,1,0,69,1,1.1,0.9
46286,1,10.93,1.557,0,0,1,1,0,69,1,1.1,0.9
46296,1,8.06,2.02,0,0,1,1,0,69,1,1.1,0.9
46297,1,23.07,6.95,0,0,1,1,0,69,1,1.1,0.9
46298,1,11.01,2.97,0,0,1,1,0,69,1,1.1,0.9
46299,1,1.72,0.349,0,0,1,1,0,69,1,1.1,0.9
46300,1,344.7,110.7,0,0,1,1,0,69,1,1.1,0.9
46303,1,252.36,63.247,0,0,1,1,0,69,1,1.1,0.9
46307,1,71.2,8.893,0,0.000255760144833,1,1,0,69,1,1.1,0.9
46308,1,12.27,3.93,0,0,1,1,0,69,1,1.1,0.9
46309,1,14.15,4.21,0,14.5273026984,1,1,0,69,1,1.1,0.9
46314,1,5.66,0.807,0,0,1,1,0,69,1,1.1,0.9
46321,1,10.56,2.647,0,0,1,1,0,69,1,1.1,0.9
46322,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
46323,1,13.12,4.09,0,0,1,1,0,69,1,1.1,0.9
46342,1,9.55,2.93,0,0,1,1,0,69,1,1.1,0.9
46346,1,1.74,0.436,0,0,1,1,0,138,1,1.1,0.9
46348,1,32.49,4.63,0,0,1,1,0,69,1,1.1,0.9
46350,1,24.15,3.441,0,0,1,1,0,69,1,1.1,0.9
46354,1,9.79,1.395,0,0,1,1,0,69,1,1.1,0.9
46355,1,14.11,4.17,0,0,1,1,0,69,1,1.1,0.9
46356,1,16.21,2.31,0,0,1,1,0,69,1,1.1,0.9
46358,1,3.49,0.497,0,0,1,1,0,69,1,1.1,0.9
46359,1,15.42,3.131,0,0,1,1,0,69,1,1.1,0.9
46360,1,14.4,2.052,0,0,1,1,0,69,1,1.1,0.9
46362,1,1.78,0.254,0,0,1,1,0,138,1,1.1,0.9
46363,1,16.33,3.93,0,0,1,1,0,69,1,1.1,0.9
46365,1,2.23,0.559,0,0,1,1,0,69,1,1.1,0.9
46366,1,5.74,0.818,0,0,1,1,0,69,1,1.1,0.9
46368,1,13.17,2.674,0,0,1,1,0,69,1,1.1,0.9
46369,1,14.09,2.008,0,0,1,1,0,69,1,1.1,0.9
46371,1,125.7,31.503,0,0,1,1,0,69,1,1.1,0.9
46374,1,3.08,0.439,0,0,1,1,0,69,1,1.1,0.9
46377,1,8.75,1.247,0,0,1,1,0,69,1,1.1,0.9
46380,1,3.83,0.96,0,0,1,1,0,345,1,1.1,0.9
46382,1,12.06,3.94,0,0,1,1,0,345,1,1.1,0.9
46383,1,3.16,0.45,0,0,1,1,0,345,1,1.1,0.9
46385,1,15.6,4.18,0,0,1,1,0,69,1,1.1,0.9
46386,1,16.46,3.342,0,0,1,1,0,69,1,1.1,0.9
46391,1,3.56,0.723,0,0,1,1,0,69,1,1.1,0.9
46393,1,17.88,5.68,0,0,1,1,0,69,1,1.1,0.9
46396,1,1.93,0.484,0,0,1,1,0,345,1,1.1,0.9
46397,1,7.55,1.892,0,0,1,1,0,69,1,1.1,0.9
46399,1,2.33,0.332,0,0,1,1,0,138,1,1.1,0.9
46404,1,5.03,1.021,0,0,1,1,0,138,1,1.1,0.9
46413,1,17.43,3.539,0,0,1,1,0,69,1,1.1,0.9
46414,1,3.78,0.539,0,0,1,1,0,69,1,1.1,0.9
46415,1,8.21,1.667,0,0,1,1,0,69,1,1.1,0.9
46418,1,17.2,2.451,0,0,1,1,0,138,1,1.1,0.9
46420,1,16.65,2.372,0,0,1,1,0,69,1,1.1,0.9
46423,1,13.31,4.26,0,0,1,1,0,69,1,1.1,0.9
46426,1,2.88,0.41,0,0,1,1,0,69,1,1.1,0.9
46427,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
46428,1,46.53,11.662,0,0,1,1,0,69,1,1.1,0.9
46430,1,3.27,0.466,0,0,1,1,0,69,1,1.1,0.9
46432,1,17.78,6,0,0,1,1,0,69,1,1.1,0.9
46436,1,9.89,2.79,0,0,1,1,0,69,1,1.1,0.9
46439,1,75.58,10.77,0,0,1,1,0,69,1,1.1,0.9
46440,1,9.01,2.81,0,0,1,1,0,69,1,1.1,0.9
46441,1,6.46,2.1,0,0,1,1,0,69,1,1.1,0.9
46442,1,3.37,0.48,0,0,1,1,0,69,1,1.1,0.9
46445,1,18.21,4.06,0,0,1,1,0,69,1,1.1,0.9
46447,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
46448,1,5.76,0.821,0,0,1,1,0,69,1,1.1,0.9
46449,1,3.19,0.648,0,0,1,1,0,69,1,1.1,0.9
46450,1,2.71,0.55,0,0,1,1,0,69,1,1.1,0.9
46452,1,11.56,1.647,0,0,1,1,0,69,1,1.1,0.9
46453,1,5.11,1.038,0,0,1,1,0,69,1,1.1,0.9
46454,1,3.39,0.483,0,0,1,1,0,138,1,1.1,0.9
46455,1,2.84,0.577,0,0,1,1,0,138,1,1.1,0.9
46456,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
46457,1,3.37,1.07,0,0,1,1,0,230,1,1.1,0.9
46458,1,8.1,1.645,0,0,1,1,0,138,1,1.1,0.9
46463,1,27.54,8.97,0,0,1,1,0,69,1,1.1,0.9
46464,1,80.2,22.02,0,0,1,1,0,69,1,1.1,0.9
46468,1,12,2.437,0,0,1,1,0,69,1,1.1,0.9
46469,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
46470,1,9.46,1.348,0,0,1,1,0,69,1,1.1,0.9
46473,1,31.75,4.524,0,0,1,1,0,69,1,1.1,0.9
46480,1,8.74,1.245,0,0,1,1,0,69,1,1.1,0.9
46481,1,2.48,0.353,0,0,1,1,0,138,1,1.1,0.9
46482,1,3.39,0.85,0,0,1,1,0,138,1,1.1,0.9
46484,1,14.64,2.086,0,0,1,1,0,138,1,1.1,0.9
46487,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
46488,1,2.84,0.87,0,0,1,1,0,69,1,1.1,0.9
46490,1,5.79,1.451,0,0,1,1,0,69,1,1.1,0.9
46491,1,13.87,3.476,0,0,1,1,0,69,1,1.1,0.9
46493,1,2.36,0.479,0,0,1,1,0,69,1,1.1,0.9
46495,1,110.64,22.466,0,0,1,1,0,69,1,1.1,0.9
46498,1,19.45,4.875,0,0,1,1,0,69,1,1.1,0.9
46502,1,12.28,1.75,0,0,1,1,0,69,1,1.1,0.9
46512,1,3.15,0.789,0,0,1,1,0,69,1,1.1,0.9
46514,1,11.38,2.852,0,0,1,1,0,69,1,1.1,0.9
46515,1,25.58,7.69,0,0,1,1,0,69,1,1.1,0.9
46518,1,15.14,2.157,0,0,1,1,0,69,1,1.1,0.9
46519,1,7.98,2,0,0,1,1,0,69,1,1.1,0.9
46520,1,8.39,1.196,0,0,1,1,0,69,1,1.1,0.9
46521,1,22.48,5.27,0,0,1,1,0,69,1,1.1,0.9
46533,1,9.66,1.962,0,0,1,1,0,230,1,1.1,0.9
46534,1,12.25,3.07,0,0,1,1,0,138,1,1.1,0.9
46535,1,5.48,1.113,0,0,1,1,0,138,1,1.1,0.9
46536,1,7.07,1.007,0,0,1,1,0,138,1,1.1,0.9
46540,1,16.01,2.281,0,0,1,1,0,69,1,1.1,0.9
46545,1,15.95,-4.84,0,0,1,1,0,69,1,1.1,0.9
46552,1,3.52,0.715,0,0,1,1,0,69,1,1.1,0.9
46554,1,16.26,-8.302,0,0,1,1,0,138,1,1.1,0.9
46556,1,12.33,3.9,0,11.5771183165,1,1,0,69,1,1.1,0.9
46558,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
46580,1,30.98,7.764,0,0,1,1,0,69,1,1.1,0.9
46582,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
46583,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
46584,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
46587,1,16.76,4.21,0,0,1,1,0,69,1,1.1,0.9
46588,1,8.08,2.59,0,0,1,1,0,69,1,1.1,0.9
46589,1,9.52,2.386,0,0,1,1,0,69,1,1.1,0.9
46590,1,12.38,3.103,0,0,1,1,0,69,1,1.1,0.9
46591,1,55.98,7.977,0,0,1,1,0,230,1,1.1,0.9
46592,1,15.41,5,0,0,1,1,0,138,1,1.1,0.9
46597,1,7.47,1.872,0,0,1,1,0,345,1,1.1,0.9
46603,1,13.43,4.04,0,0,1,1,0,69,1,1.1,0.9
46605,1,7.6,1.083,0,0,1,1,0,69,1,1.1,0.9
46606,1,2.42,0.607,0,0,1,1,0,138,1,1.1,0.9
46607,1,2.42,0.345,0,0,1,1,0,69,1,1.1,0.9
46608,1,7.5,1.523,0,0,1,1,0,69,1,1.1,0.9
46610,1,14.35,2.914,0,0,1,1,0,69,1,1.1,0.9
46611,1,4.73,1.185,0,0,1,1,0,138,1,1.1,0.9
46613,1,9.39,1.907,0,0,1,1,0,138,1,1.1,0.9
46614,1,2.95,0.739,0,0,1,1,0,69,1,1.1,0.9
46615,1,5.8,0.826,0,0,1,1,0,69,1,1.1,0.9
46616,1,10.06,2.88,0,0,1,1,0,69,1,1.1,0.9
46618,1,2.82,0.573,0,0,1,1,0,138,1,1.1,0.9
46619,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
46625,1,29.31,7.346,0,0,1,1,0,69,1,1.1,0.9
46631,1,3.03,0.759,0,0,1,1,0,69,1,1.1,0.9
46633,1,19.09,5.71,0,0,1,1,0,69,1,1.1,0.9
46636,1,14.72,2.097,0,0,1,1,0,69,1,1.1,0.9
46638,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
46644,1,13.96,4.39,0,0,1,1,0,69,1,1.1,0.9
46650,1,18.29,5.71,0,0,1,1,0,69,1,1.1,0.9
46656,1,18.48,2.633,0,0,1,1,0,69,1,1.1,0.9
46665,1,16.47,4.14,0,0,1,1,0,69,1,1.1,0.9
46673,1,11.51,3.35,0,0,1,1,0,69,1,1.1,0.9
46676,1,21.94,6.99,0,0,1,1,0,69,1,1.1,0.9
46677,1,3.84,0.78,0,0,1,1,0,69,1,1.1,0.9
46678,1,8.43,2.46,0,0,1,1,0,69,1,1.1,0.9
46679,1,14.13,2.869,0,0,1,1,0,69,1,1.1,0.9
46680,1,7.88,1.6,0,0,1,1,0,69,1,1.1,0.9
46681,1,10.65,3.13,0,0,1,1,0,69,1,1.1,0.9
46682,1,33.45,7.02,0,0,1,1,0,69,1,1.1,0.9
46683,1,2.52,0.359,0,0,1,1,0,69,1,1.1,0.9
46684,1,28.75,4.097,0,0,1,1,0,69,1,1.1,0.9
46686,1,37.09,7.531,0,0,1,1,0,69,1,1.1,0.9
46698,1,13.51,1.925,0,0,1,1,0,69,1,1.1,0.9
46701,1,5.61,0.799,0,0,1,1,0,69,1,1.1,0.9
46704,1,54.71,16.77,0,0,1,1,0,69,1,1.1,0.9
46708,1,9.75,1.98,0,0,1,1,0,69,1,1.1,0.9
46722,1,24.78,7.49,0,0,1,1,0,69,1,1.1,0.9
46723,1,27.65,3.94,0,0,1,1,0,69,1,1.1,0.9
46725,1,16.28,3.306,0,0,1,1,0,69,1,1.1,0.9
46728,1,14.75,2.995,0,0,1,1,0,69,1,1.1,0.9
46729,1,9.72,3.11,0,0,1,1,0,69,1,1.1,0.9
46730,1,3.86,0.55,0,0,1,1,0,69,1,1.1,0.9
46731,1,20.72,5.54,0,0,1,1,0,69,1,1.1,0.9
46752,1,5.38,1.348,0,0,1,1,0,69,1,1.1,0.9
46756,1,7.13,1.448,0,0,1,1,0,138,1,1.1,0.9
46758,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
46760,1,18.26,4.35,0,0,1,1,0,69,1,1.1,0.9
46775,1,17.27,5.16,0,0,1,1,0,69,1,1.1,0.9
46799,1,24.45,7.39,0,0,1,1,0,138,1,1.1,0.9
46800,1,12.28,3.93,0,0,1,1,0,69,1,1.1,0.9
46810,1,23.98,6.01,0,0,1,1,0,69,1,1.1,0.9
46811,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
46816,1,14.17,4.06,0,0,1,1,0,69,1,1.1,0.9
46817,1,23.24,3.312,0,0,1,1,0,138,1,1.1,0.9
46818,1,6.56,1.332,0,0,1,1,0,69,1,1.1,0.9
46820,1,20.76,4.215,0,0,1,1,0,69,1,1.1,0.9
46821,1,17.42,4.1,0,0,1,1,0,138,1,1.1,0.9
46824,1,11.23,3.48,0,0,1,1,0,138,1,1.1,0.9
46825,1,20.5,5.138,0,0,1,1,0,230,1,1.1,0.9
46826,1,5.2,0.741,0,0,1,1,0,138,1,1.1,0.9
46827,1,6.01,0.856,0,0,1,1,0,138,1,1.1,0.9
46829,1,20.44,6.55,0,0,1,1,0,69,1,1.1,0.9
46835,1,24,5.94,0,0,1,1,0,69,1,1.1,0.9
46836,1,76.03,10.22,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75458,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75461,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75467,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75470,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75514,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75516,1,0,0,0,21.1344425005,1,1,0,138,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75524,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75537,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75538,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75546,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75549,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75551,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75558,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75560,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75562,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75565,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75567,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75568,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75570,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75576,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75581,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75582,3,0,0,0,0,1,1,0,345,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75584,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75587,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75588,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75592,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75593,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75595,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75598,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75599,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75602,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75603,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75607,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75611,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75615,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75618,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75621,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75623,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75628,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75629,2,0,0,0,15.0634503452,1,1,0,138,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75635,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,1,0,0,0,-26.8839848619,1,1,0,138,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75646,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75652,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75656,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75658,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75661,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75663,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75666,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75670,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75673,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75677,1,0,0,0,17.9445128459,1,1,0,138,1,1.1,0.9
75678,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75680,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75684,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75686,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75689,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75694,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75697,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75708,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75711,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75713,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75715,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75716,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75717,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75718,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75719,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75727,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75738,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75739,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75743,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75744,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75748,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75749,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75758,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75884,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75885,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75918,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75929,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75940,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75954,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75961,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,62.999962093,1,1,0,345,1,1.1,0.9
76015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,0,0,0,24.6598625936,1,1,0,138,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76075,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76098,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76107,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
