bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76118,1,0,0,0,35.9085102791,1,1,0,138,1,1.1,0.9
76119,1,0,0,0,14.9999964111,1,1,0,138,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76122,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76142,1,0,0,0,29.7989416065,1,1,0,138,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76176,1,0,0,0,52.8897275798,1,1,0,138,1,1.1,0.9
76178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76183,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76186,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76187,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76188,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76206,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76210,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76213,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76222,2,125,52,0,0,1,1,0,345,1,1.1,0.9
76223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76229,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76263,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76265,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76269,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76278,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76282,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76285,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76301,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76315,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76319,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76333,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76337,1,0,0,0,16.9999840189,1,1,0,138,1,1.1,0.9
76341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76348,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76349,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76351,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76356,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76376,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76382,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76384,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76391,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76406,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76422,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76424,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76425,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76428,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76430,1,0,0,0,0,1,1,0,765,1,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76474,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76483,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76490,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76531,1,0,0,0,77.4821533506,1,1,0,138,1,1.1,0.9
76532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76533,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76534,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76555,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76559,1,0,0,0,14.9999783721,1,1,0,138,1,1.1,0.9
76560,1,0,0,0,62.9999687747,1,1,0,345,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76569,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76571,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76588,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76595,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76601,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76604,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76605,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76606,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76607,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76614,1,0,0,0,0.000552127813288,1,1,0,138,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76628,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76634,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76665,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76666,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76669,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76670,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76674,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76675,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76687,1,1800,534,0,0,1,1,0,345,1,1.1,0.9
76688,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76692,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76696,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76699,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76701,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76704,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76710,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76711,1,0,0,0,0,1,1,0,765,1,1.1,0.9
76712,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76719,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76722,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76733,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76740,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76741,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76746,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76757,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76758,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76760,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76761,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76769,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76772,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76774,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76780,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76782,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76795,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76811,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76812,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76825,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76854,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76855,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76861,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76871,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76874,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76875,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76877,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76882,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76889,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76894,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76914,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76916,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76920,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76941,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76959,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76962,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76964,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76967,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76974,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76991,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76992,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76995,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76997,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76998,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77004,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77005,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77006,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77019,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77028,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77029,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77035,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77037,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77044,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77045,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77046,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77048,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77052,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77057,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77063,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77065,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77067,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77071,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77082,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77083,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77084,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77085,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77093,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77095,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77096,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77097,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77099,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77103,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77105,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77123,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77126,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77127,1,0,0,0,0,1,1,0,765,1,1.1,0.9
77136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77137,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77140,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77164,1,0,0,0,22.8858224681,1,1,0,138,1,1.1,0.9
77168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77169,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77170,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77180,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77188,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77195,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77198,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77203,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77205,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77212,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77218,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77219,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77231,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77244,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77246,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77247,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77253,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77255,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77258,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77260,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77261,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77262,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77263,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77272,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77273,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77281,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77286,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77290,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77295,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77298,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77300,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77305,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77307,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77308,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77316,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77318,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77319,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77326,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77329,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77341,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77342,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77347,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77351,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77355,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77356,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77365,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77367,1,599,65,0,0,1,1,0,345,1,1.1,0.9
77369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77370,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77371,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77372,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77379,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77381,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77383,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77384,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77386,1,0,0,0,14.9996704542,1,1,0,138,1,1.1,0.9
77402,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77403,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77404,1,0,0,0,-62.9999798114,1,1,0,345,1,1.1,0.9
77411,2,125,50,0,-0.456832243077,1,1,0,345,1,1.1,0.9
77412,1,0,0,0,40.452574581,1,1,0,138,1,1.1,0.9
77416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77424,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77430,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77439,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77460,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77464,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77465,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77468,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77471,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77486,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77488,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77497,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77503,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77511,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77514,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77519,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77522,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77523,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77528,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77533,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77534,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77538,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77540,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77543,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77545,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77546,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77549,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77553,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77555,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77559,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77568,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77579,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77581,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77587,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77590,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77592,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77596,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77601,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77608,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77612,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77614,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77615,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77631,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77638,1,0,0,0,5.07886115715e-06,1,1,0,138,1,1.1,0.9
77640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77645,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77649,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77652,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77665,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77668,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77670,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77673,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77678,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77680,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77681,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77683,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77684,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77685,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77686,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77698,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77700,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77710,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77712,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77715,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77722,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77727,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77730,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77735,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77739,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77744,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77746,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77749,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77752,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77754,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77760,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77769,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77777,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77778,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77781,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77782,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77785,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77788,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77800,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77801,1,60,15,0,0,1,1,0,138,1,1.1,0.9
77802,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77813,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77821,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77837,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77840,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77852,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77853,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77854,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77862,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77865,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77874,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77875,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77885,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77886,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77887,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77888,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77892,1,0,0,0,0,1,1,0,500,1,1.1,0.9
77893,1,0,0,0,-408.148685593,1,1,0,765,1,1.1,0.9
77897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77918,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77919,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77922,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77923,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77928,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77930,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77931,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77933,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77934,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77935,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77936,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77940,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77944,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77946,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77950,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77951,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77956,1,45,44,0,0,1,1,0,138,1,1.1,0.9
77957,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77962,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77968,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77969,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77970,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77992,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77994,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77997,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
77999,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78001,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78008,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78013,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78018,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78019,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78020,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78023,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78024,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78029,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78030,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78034,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78062,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78063,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78068,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78072,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78078,1,0,0,0,60.8566433744,1,1,0,138,1,1.1,0.9
