bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3,1,12.5,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4,1,44.7,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
5,1,12,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
6,1,13,4.3,0,0,1,1,0,63,1,1.07937,0.92063
7,1,1.2,0.8,0,0,1,1,0,63,1,1.07937,0.92063
8,1,25.8,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
9,1,12.9,0,0,0,1,1,0,63,1,1.06349,0.93651
10,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
11,1,28.8,1.1,0,0,1,1,0,90,1,1.07778,0.92222
12,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
13,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
14,1,51.5,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
15,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
16,1,13.8,4.1,0,0,1,1,0,63,1,1.07937,0.92063
17,1,13.1,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
18,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
19,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
20,1,0.9,-21.5,0,0,1,0.94444,0,45,1,1,0.88889
21,1,8.3,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
22,1,18,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
23,1,19.2,3.4,0,0,1,1,0,63,1,1.06349,0.93651
24,1,16.1,-1.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
25,1,59.9,-3.2,0,0,1,1.02222,0,90,1,1.1,0.94444
26,1,35.1,8.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
27,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
28,1,0.7,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
29,1,60.1,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
30,1,33.5,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
31,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
32,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
33,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
34,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
35,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
36,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
37,1,3.2,4.3,0,0,1,1,0,63,1,1.07937,0.92063
38,1,6,-2,0,0,1,1.01587,0,63,1,1.09524,0.93651
39,1,41,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
40,1,32.6,0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
41,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
42,1,0,0,0,0,1,1.04249,0,63,1,1.13259,0.95238
43,1,3.6,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
44,1,13,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
45,1,3.9,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
46,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
47,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
48,1,36.5,3.4,0,0,1,1,0,90,1,1.07778,0.92222
49,1,8.8,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
50,1,0,0,0,0,1,1.00331,0,63,1,1.07012,0.93651
51,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
52,1,5,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
53,1,2.5,-0.5,0,0,1,1,0,63,1,1.04762,0.95238
54,1,-0.4,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
55,1,37.6,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
56,1,52.1,13.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
58,1,130.6,30.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
59,1,5.1,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
60,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
61,1,39.5,9.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
62,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
63,1,15.8,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
64,1,62.4,1,0,0,1,0.98889,0,225,1,1.08889,0.88889
65,1,11,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
66,1,13.2,-7.9,0,0,1,1,0,63,1,1.06349,0.93651
67,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
68,1,48.1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
69,1,19.3,-2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
70,1,10.6,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
71,1,62.4,14.9,0,0,1,1,0,63,1,1.04762,0.95238
72,1,0,0,0,0,1,1.04736,0,225,1,1.09027,1.00444
73,1,0,0,0,0,1,1.04734,0,225,1,1.09025,1.00444
74,1,50.4,-9.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
75,1,22.3,1.8,0,0,1,1.02254,0,90,1,1.0673,0.97778
76,1,2.6,-0.4,0,0,1,1.03795,0,225,1,1.08923,0.98667
77,1,36.8,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
78,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
79,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
80,1,32.3,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
81,1,36.3,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
82,1,11.7,1.6,0,0,1,1,0,63,1,1.06349,0.93651
83,1,77.5,26.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
84,1,-1.6,-1.2,0,0,1,1,0,63,1,1.06349,0.93651
85,1,2.1,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
86,1,48.9,3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
87,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
88,1,13.5,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
89,1,25.4,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
90,1,0.4,-1.4,0,0,1,0.94444,0,45,1,1,0.88889
91,1,1,0,0,0,1,0.94444,0,45,1,1,0.88889
92,1,28.6,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
93,1,2.1,-2.5,0,0,1,0.94444,0,45,1,1,0.88889
94,1,17.5,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
95,1,46.5,7.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
96,1,1.5,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
97,1,56.4,0.9,0,0,1,1,0,63,1,1.07937,0.92063
98,1,7.4,-1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
99,1,26.9,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
100,1,53.3,8.6,0,0,1,1,0,63,1,1.06349,0.93651
101,1,17.7,0.5,0,0,1,1,0,63,1,1.06349,0.93651
102,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
103,1,18,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
104,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
105,1,35.5,1,0,0,1,0.98889,0,225,1,1.08889,0.88889
106,1,49.8,7.5,0,0,1,1.02222,0,90,1,1.1,0.94444
107,1,77.6,8.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
108,1,12.6,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
109,1,68.7,10.9,0,0,1,1,0,63,1,1.06349,0.93651
110,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
111,1,36.5,-7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
112,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
113,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
114,1,10.8,-0,0,0,1,1,0,63,1,1.06349,0.93651
115,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
116,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
117,1,15.4,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
118,1,2,0.8,0,0,1,1.02368,0,90,1,1.06958,0.97778
119,1,37.2,5.3,0,0,1,1,0,63,1,1.06349,0.93651
120,1,17,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
121,1,17.6,3.9,0,0,1,1,0,63,1,1.07937,0.92063
122,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
123,1,9,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
124,1,8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
125,1,10.5,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
126,1,0.3,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
127,1,7.8,1.5,0,0,1,1,0,63,1,1.04762,0.95238
128,1,11.8,7.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
129,1,16.7,11.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
130,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
131,1,103,13.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
132,2,11.5,0,0,0,1,1,0,90,1,1.07778,0.92222
133,1,2.1,0.5,0,0,1,1,0,63,1,1.04762,0.95238
134,1,83.5,23.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
135,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
136,1,21.9,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
137,2,9.6,-4.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
138,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
139,1,15.7,2.2,0,0,1,1,0,63,1,1.07937,0.92063
140,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
141,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
142,1,14.8,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
143,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
144,1,23.3,-10.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
145,1,27.6,5.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
146,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
147,1,29,5.5,0,0,1,1,0,63,1,1.06349,0.93651
148,1,6.7,2.4,0,0,1,1,0,63,1,1.06349,0.93651
149,1,17.9,6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
150,1,44.5,6.4,0,0,1,1,0,63,1,1.06349,0.93651
151,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
152,1,38.3,8.8,0,7.7,1,1.01587,0,63,1,1.06349,0.96825
153,1,23.2,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
154,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
155,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
156,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
157,1,0.3,3.1,0,0,1,0.94444,0,45,1,1,0.88889
158,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
159,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
160,1,35.2,5.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
161,1,38.2,8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
162,1,0.7,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
163,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
164,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
165,1,16.7,9.2,0,0,1,0.975,0,20,1,1.15,0.8
166,1,10.1,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
167,1,13.6,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
168,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
169,1,10.8,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
170,1,70.4,11.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
171,1,26.5,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
172,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,27.7,8.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
174,1,47.4,4.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
175,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
176,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
177,2,0,0,0,0,1,1,0,150,1,1.1,0.9
178,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
179,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
180,1,0,0,0,-32,1,0.975,0,20,1,1.15,0.8
181,1,0,0,0,-32,1,0.975,0,20,1,1.15,0.8
182,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
183,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
184,1,12.9,-4.6,0,0,1,1,0,63,1,1.07937,0.92063
185,1,16,3.1,0,0,1,1,0,63,1,1.06349,0.93651
186,1,4.8,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
187,1,5,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
188,1,28.7,4,0,0,1,1.01588,0,63,1,1.07937,0.95238
189,1,1.1,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
190,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
191,1,16.2,1.6,0,0,1,1,0,63,1,1.07937,0.92063
192,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
193,1,13.8,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
194,1,7.4,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
195,1,7.9,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
196,2,1,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
197,1,0,0,0,0,1,1.02538,0,63,1,1.09837,0.95238
198,1,0,0,0,0,1,1.02538,0,63,1,1.09837,0.95238
199,1,24.4,1.2,0,0,1,1,0,63,1,1.07937,0.92063
200,1,9.3,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
201,1,12.8,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
202,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
203,1,73.3,24.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
204,1,41.8,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
205,1,17.5,2.5,0,0,1,1.02222,0,90,1,1.1,0.94444
206,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
207,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
208,1,50.1,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
209,1,32.9,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
210,1,14.4,-1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
211,1,2.9,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
212,1,40.8,5.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
213,1,31.8,12.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
214,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
215,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
216,1,37.5,3.1,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
217,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
218,1,20.7,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
219,1,25,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
220,1,1.6,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
221,1,10.4,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
222,1,11,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
223,1,14.3,-8.5,0,0,1,1,0,63,1,1.06349,0.93651
224,1,0,0,0,0,1,1.01118,0,225,1,1.08902,0.93333
225,1,40.8,2,0,0,1,1,0,63,1,1.07937,0.92063
226,2,0,0,0,0,1,1,0,150,1,1.1,0.9
227,1,37.6,6,0,0,1,1.04666,0,225,1,1.08444,1.00889
228,1,38.6,44,0,0,1,1.04666,0,225,1,1.08444,1.00889
229,1,4,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
230,1,9.9,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
231,1,12.4,-5.7,0,0,1,1,0,63,1,1.07937,0.92063
232,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
233,1,6,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
234,1,6.4,1,0,0,1,1.01111,0,90,1,1.08889,0.93333
235,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
236,1,23.9,8.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
237,1,13.7,3.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
238,1,26.6,1.5,0,0,1,1,0,90,1,1.07778,0.92222
239,1,46.2,6.8,0,0,1,1,0,63,1,1.06349,0.93651
240,1,21.4,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
241,1,52.1,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
242,1,41.4,8.3,0,0,1,1,0,63,1,1.07937,0.92063
243,1,45.4,4.4,0,0,1,1,0,90,1,1.07778,0.92222
244,1,45.5,4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
245,1,26.7,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
246,1,53.1,3.3,0,0,1,1,0,90,1,1.07778,0.92222
247,1,12.8,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
248,2,12.3,4.9,0,0,1,1,0,63,1,1.06349,0.93651
249,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
250,1,28.9,9.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
251,1,24,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
252,1,23.5,-7.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
253,1,6.1,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
254,1,9.5,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
255,1,48.5,6.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
256,1,16.9,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
257,1,6.9,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
258,2,4.7,0,0,0,1,1,0,63,1,1.07937,0.92063
259,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
260,2,-0,0,0,0,1,1,0,90,1,1.07778,0.92222
261,1,29.7,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
262,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
263,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
264,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
265,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
266,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
267,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
268,1,26.3,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
269,1,57.3,10.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
270,1,10.5,9.5,0,0,1,1,0,63,1,1.07937,0.92063
271,1,22.7,2.7,0,0,1,1,0,63,1,1.07937,0.92063
272,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
273,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
274,1,6.7,7.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
275,1,55.4,0.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
276,1,43.8,8.2,0,0,1,1.02222,0,90,1,1.1,0.94444
277,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
278,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
279,1,1.8,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
280,1,-1.5,4.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
281,1,10,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
282,1,48,11.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
283,1,12.8,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
284,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
285,1,10.8,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
286,1,14.7,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
287,1,1.4,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
288,1,19.4,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
289,1,25.8,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
290,1,33.5,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
291,1,43.4,2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
292,1,7.2,2.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
293,1,15.3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
294,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
295,1,42,5.2,0,0,1,1,0,63,1,1.06349,0.93651
296,1,0,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
297,1,19.9,2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
298,1,7.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
299,1,5,0.5,0,0,1,1,0,63,1,1.06349,0.93651
300,1,10,0,0,0,1,1,0,63,1,1.06349,0.93651
301,1,0,0.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
302,1,53.3,18.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
303,1,2.9,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
304,1,12.3,2,0,0,1,1,0,63,1,1.06349,0.93651
305,1,33.3,6.1,0,0,1,1,0,63,1,1.07937,0.92063
306,1,30.8,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
307,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
308,1,14,-0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
309,1,21.3,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
310,1,0.5,-0,0,0,1,1,0,63,1,1.07937,0.92063
311,1,9,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
312,1,14,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
313,1,0.7,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
314,1,8,-2.5,0,0,1,1,0,90,1,1.07778,0.92222
315,1,28.8,2.9,0,0,1,1,0,63,1,1.07937,0.92063
316,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
317,1,21.2,-1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
318,1,32.2,7,0,0,1,1,0,63,1,1.07937,0.92063
319,2,3,0,0,0,1,1,0,63,1,1.07937,0.92063
320,1,13.5,4.9,0,0,1,1,0,63,1,1.04762,0.95238
321,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
322,1,31.1,4,0,0,1,1.02222,0,90,1,1.1,0.94444
323,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
324,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
325,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
326,1,22,3.3,0,0,1,1,0,63,1,1.06349,0.93651
327,2,17.1,5.7,0,0,1,1,0,63,1,1.06349,0.93651
328,1,1.1,20.6,0,0,1,1,0,63,1,1.07937,0.92063
329,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
330,1,31.8,2,0,0,1,1,0,63,1,1.07937,0.92063
331,1,58.7,0.1,0,0,1,1.02222,0,90,1,1.1,0.94444
332,1,71.1,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
333,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
334,2,9.2,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
335,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
336,1,7.9,-3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
337,1,17,7,0,0,1,1,0,63,1,1.06349,0.93651
338,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
339,1,13.2,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
340,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
341,1,16.5,3.4,0,0,1,1,0,63,1,1.07937,0.92063
342,1,21.6,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
343,1,7,-11.2,0,0,1,1,0,63,1,1.07937,0.92063
344,1,9.4,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
345,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
346,1,12.4,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
347,1,24.7,-8.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
348,1,12.5,-0.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
349,1,-1.3,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
350,1,47.8,5.6,0,0,1,1.02222,0,90,1,1.1,0.94444
351,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
352,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
353,1,9.4,3,0,0,1,1.04445,0,225,1,1.08889,1
354,1,3.4,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
355,1,28.5,-9.7,0,0,1,1,0,63,1,1.04762,0.95238
356,1,3.3,1.4,0,0,1,1,0,63,1,1.07937,0.92063
357,1,10,3,0,0,1,1,0,63,1,1.07937,0.92063
358,2,6,2,0,0,1,1,0,63,1,1.07937,0.92063
359,1,18.4,5.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
360,1,21.5,5.6,0,0,1,1,0,63,1,1.07937,0.92063
361,1,26.4,1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
362,1,44.6,4.8,0,0,1,1,0,63,1,1.07937,0.92063
363,1,0,0,0,0,1,1,0,150,1,1.1,0.9
364,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
365,1,9.3,4.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
366,2,-1.8,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
367,1,-0.1,-0,0,0,1,1,0,63,1,1.06349,0.93651
368,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
369,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
370,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
371,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
372,1,44.9,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
373,1,10.7,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
374,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
375,1,21.6,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
376,1,23.6,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
377,1,13.4,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
378,1,47.4,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
379,1,4.9,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
380,1,34.9,1.4,0,0,1,1,0,63,1,1.06349,0.93651
381,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
382,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
383,1,46.5,8.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
384,1,13.8,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
385,1,44.6,16.5,0,0,1,1,0,63,1,1.07937,0.92063
386,1,17.7,1.8,0,0,1,1,0,63,1,1.07937,0.92063
387,1,16,8.3,0,0,1,1,0,63,1,1.07937,0.92063
388,1,42.8,11.5,0,0,1,1.04445,0,225,1,1.08889,1
389,1,7.4,-3.1,0,0,1,1,0,90,1,1.07778,0.92222
390,1,42.1,0.3,0,0,1,1.02222,0,90,1,1.1,0.94444
391,1,30,3.7,0,0,1,1,0,63,1,1.06349,0.93651
392,1,1.9,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
393,1,22.4,-6,0,0,1,1,0,63,1,1.07937,0.92063
394,1,23.2,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
395,1,8,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
396,1,6,2,0,0,1,1,0,63,1,1.07937,0.92063
397,1,33,0.9,0,0,1,1,0,63,1,1.07937,0.92063
398,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
399,1,13,-2,0,0,1,1,0,63,1,1.07937,0.92063
400,1,7,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
401,1,2.8,2.2,0,0,1,1,0,63,1,1.07937,0.92063
402,1,20.4,2.6,0,0,1,1,0,63,1,1.07937,0.92063
403,1,4,0.1,0,0,1,1,0,63,1,1.06349,0.93651
404,1,20.3,-0.6,0,0,1,1,0,90,1,1.07778,0.92222
405,1,22.5,6.6,0,0,1,1,0,63,1,1.06349,0.93651
406,1,31.1,7.4,0,0,1,1,0,63,1,1.06349,0.93651
407,1,5.3,2.9,0,0,1,1,0,63,1,1.06349,0.93651
408,1,51.7,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
409,1,1,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
410,1,10.9,-4,0,0,1,1,0,63,1,1.07937,0.92063
411,1,17.8,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
412,1,16.6,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
413,1,23.8,-17.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
414,1,27.8,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
415,1,-0.1,0,0,0,1,1,0,63,1,1.06349,0.93651
416,1,6.5,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
417,1,5.5,-42.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
418,1,16.1,0.2,0,0,1,1,0,63,1,1.07937,0.92063
419,1,12,3.4,0,0,1,1,0,63,1,1.04762,0.95238
420,1,26.5,7.8,0,0,1,1,0,63,1,1.07937,0.92063
421,1,-5.4,1,0,0,1,1,0,63,1,1.07937,0.92063
422,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
423,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
424,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
425,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
426,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
427,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
428,1,0.3,0.1,0,0,1,1,0,63,1,1.06349,0.93651
429,1,6,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
430,1,53.8,7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
431,1,96.4,23.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
432,1,12,0.1,0,0,1,1,0,63,1,1.07937,0.92063
433,1,23.7,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
434,1,0.3,1.7,0,0,1,1,0,63,1,1.04762,0.95238
435,1,14.3,-5.6,0,0,1,1,0,63,1,1.06349,0.93651
436,1,35.5,3.5,0,0,1,1,0,90,1,1.07778,0.92222
437,1,23.1,-7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
438,1,1,-1,0,0,1,1,0,63,1,1.09524,0.90476
439,1,10.9,-2,0,0,1,1,0,63,1,1.04762,0.95238
440,1,11.5,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
441,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
442,1,4.2,0.6,0,0,1,1,0,63,1,1.06349,0.93651
443,1,22.9,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
444,1,10,3.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
445,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
446,1,25.8,5.1,0,0,1,1.03333,0,90,1,1.11111,0.95556
447,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
448,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
449,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
450,1,0,0,0,0,1,1.04017,0,225,1,1.09367,0.98667
451,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
452,1,1.6,0.3,0,0,1,1,0,63,1,1.07937,0.92063
453,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
454,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
455,1,23.5,2,0,0,1,1,0,63,1,1.07937,0.92063
456,1,8.9,0.9,0,0,1,1.02222,0,90,1,1.1,0.94444
457,1,23.9,2.8,0,0,1,1.02222,0,90,1,1.1,0.94444
458,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
459,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
460,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
461,1,17,3.5,0,0,1,1,0,63,1,1.07937,0.92063
462,1,13.9,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
463,1,43.3,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
464,1,-0.2,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
465,2,0,0,0,0,1,0.98556,0,20,1,1.17111,0.8
466,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
467,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
468,1,70.8,7.9,0,0,1,1,0,63,1,1.04762,0.95238
469,1,28.4,0.7,0,0,1,1,0,63,1,1.04762,0.95238
470,1,2.2,-2.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
471,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
472,1,-0.3,1.5,0,0,1,1,0,63,1,1.06349,0.93651
473,1,-176.2,107.9,0,0,1,1.05263,0,380,1,1.15789,0.94737
474,1,-165.2,118.9,0,0,1,1.05263,0,380,1,1.15789,0.94737
475,1,53.6,1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
476,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
477,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
478,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
479,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
480,2,9.9,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
481,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
482,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
483,1,14.9,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
484,1,44.7,4.1,0,0,1,1,0,63,1,1.07937,0.92063
485,1,41.2,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
486,1,36.9,4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
487,1,10.4,4.7,0,0,1,1,0,63,1,1.07937,0.92063
488,1,46.3,14.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
489,1,0.9,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
490,1,29.6,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
491,1,-36,9.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
492,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
493,1,23,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
494,1,-2.8,-5.7,0,0,1,1.04783,0,225,1,1.09566,1
495,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
496,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
497,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
498,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
499,1,2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
500,1,0,0,0,0,1,1.04034,0,225,1,1.09401,0.98667
501,1,0,0,0,0,1,1.04041,0,225,1,1.09416,0.98667
502,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
503,1,23.6,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
504,1,30.5,-7.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
505,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
506,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
507,1,8,4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
508,1,50.5,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
509,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
510,1,34.9,3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
511,1,37.1,-1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
512,1,37,6.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
513,1,6.9,5.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
514,1,1.7,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
515,1,27.2,0,0,0,1,1,0,63,1,1.06349,0.93651
516,1,32.6,4.9,0,0,1,1,0,63,1,1.07937,0.92063
517,1,19.6,7.3,0,0,1,0.96825,0,63,1,1.04762,0.88889
518,1,31.6,1.5,0,0,1,1.01587,0,63,1,1.09524,0.93651
519,1,33.6,-7.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
520,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
521,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
522,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
523,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
524,1,9.2,4.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
525,1,4.1,19.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
526,1,-3.2,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
527,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
528,1,4.7,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
529,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
530,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
531,1,23.1,6.3,0,0,1,1,0,63,1,1.04762,0.95238
532,1,37.5,7,0,0,1,1,0,63,1,1.04762,0.95238
533,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
534,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
535,1,19,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
536,1,30.6,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
537,1,18.8,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
538,1,9,-2.1,0,0,1,1,0,90,1,1.07778,0.92222
539,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
540,1,43.2,3.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
541,1,47.2,7.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
542,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
543,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
544,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
545,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
546,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
548,1,29.8,1.6,0,0,1,1,0,63,1,1.07937,0.92063
549,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
550,1,52.6,5.7,0,0,1,1,0,90,1,1.07778,0.92222
551,1,31.3,6.7,0,0,1,1,0,63,1,1.06349,0.93651
552,1,1.8,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
553,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
554,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
555,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
556,1,49.9,7.3,0,0,1,1.04445,0,225,1,1.08889,1
557,1,31.8,-1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
558,1,16.4,7.8,0,0,1,1,0,63,1,1.06349,0.93651
559,1,10.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
560,1,26.7,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
561,1,18.3,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
562,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
563,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
564,1,11.6,9,0,0,1,1,0,63,1,1.07937,0.92063
565,1,38,8.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
566,1,-0.1,-0,0,0,1,1,0,63,1,1.07937,0.92063
567,1,11.9,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
568,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
569,1,19.1,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
570,1,14.9,1.5,0,0,1,1,0,63,1,1.07937,0.92063
571,1,42.9,-4.1,0,0,1,1,0,63,1,1.06349,0.93651
572,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
573,1,6.3,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
574,1,1,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
575,1,7,-0.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
576,1,34.3,3.3,0,0,1,1.04445,0,225,1,1.08889,1
577,1,6.6,1.5,0,0,1,1,0,63,1,1.07937,0.92063
578,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
579,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
580,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
581,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
582,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
583,1,1,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
584,1,21.4,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
585,2,28,0,0,0,1,1,0,63,1,1.06349,0.93651
586,1,28.9,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
587,1,10.5,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
588,2,13.5,2.4,0,0,1,1,0,90,1,1.07778,0.92222
589,1,133,34.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
590,1,21.6,-4.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
591,1,14.6,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
592,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
593,1,0,0,0,0,1,1.04783,0,225,1,1.09565,1
594,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
595,1,8,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
596,1,9.9,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
597,1,29.1,4.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
598,1,7.1,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
599,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
600,1,-0.3,-1.9,0,0,1,1,0,90,1,1.07778,0.92222
601,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
602,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
603,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
604,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
605,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
606,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
607,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
608,1,3,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
609,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
610,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
611,1,33.1,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
612,1,20.3,0,0,0,1,1,0,63,1,1.04762,0.95238
613,1,11.9,0.9,0,0,1,1,0,63,1,1.07937,0.92063
614,1,40.6,16.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
615,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
616,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
617,1,14.6,-4.4,0,0,1,1,0,63,1,1.04762,0.95238
618,1,17.4,-0.5,0,0,1,1,0,63,1,1.04762,0.95238
619,1,1.8,1,0,0,1,1,0,63,1,1.04762,0.95238
620,1,1.8,1,0,0,1,1,0,63,1,1.04762,0.95238
621,1,1.3,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
622,1,13,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
623,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
624,1,38.2,-8.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
625,1,8.5,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
626,1,16.1,2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
627,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
628,1,0,0,0,0,1,1.02618,0,90,1,1.07459,0.97778
629,1,32.1,0.7,0,0,1,1,0,63,1,1.04762,0.95238
630,1,47.2,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
631,1,-0.9,0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
632,2,12.3,0,0,0,1,1,0,63,1,1.06349,0.93651
633,1,9.7,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
634,1,23.7,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
635,2,32.4,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
636,1,19.1,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
637,1,6.6,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
638,1,2.9,-1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
639,1,34.2,2.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
640,2,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
641,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
642,1,13.2,4.4,0,0,1,1,0,63,1,1.06349,0.93651
643,1,12,-1,0,0,1,1,0,63,1,1.06349,0.93651
644,1,18.9,0.1,0,0,1,1,0,63,1,1.06349,0.93651
645,1,31.9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
646,1,31.8,6.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
647,1,41.4,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
648,1,43.4,10.9,0,0,1,1,0,63,1,1.06349,0.93651
649,1,11.5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
650,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
651,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
652,1,34.4,4.9,0,0,1,1,0,63,1,1.07937,0.92063
653,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
654,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
655,1,7.8,2.6,0,0,1,1,0,63,1,1.07937,0.92063
656,1,39.8,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
657,1,28.1,13.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
658,1,6,1,0,0,1,1,0,63,1,1.04762,0.95238
659,1,4.5,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
660,1,43.7,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
661,1,-0,-14.9,0,0,1,1,0,90,1,1.07778,0.92222
662,1,27.4,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
663,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
664,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
665,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
666,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
667,1,0,0,0,10,1,1,0,63,1,1.09524,0.90476
668,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
669,1,12.6,-7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
670,1,34.2,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
671,1,27.8,4.4,0,0,1,1,0,63,1,1.06349,0.93651
672,1,1.3,1.2,0,0,1,1,0,63,1,1.09524,0.90476
673,1,6,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
674,1,13.7,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
675,1,4.8,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
676,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
677,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
678,1,12,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
679,1,14.8,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
680,1,71.2,9.9,0,0,1,1,0,63,1,1.04762,0.95238
681,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
682,1,30.1,2.3,0,0,1,1,0,63,1,1.04762,0.95238
683,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
684,1,-3.5,-0.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
685,1,1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
686,1,-3.5,-0.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
687,1,1.5,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
688,1,0.4,0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
689,1,9.3,-6.6,0,0,1,1,0,63,1,1.06349,0.93651
690,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
691,1,38,5,0,0,1,1,0,90,1,1.07778,0.92222
692,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
693,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
694,1,38.3,-0.5,0,0,1,1.02222,0,90,1,1.1,0.94444
695,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
696,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
697,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
698,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
699,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
700,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
701,1,39.2,12,0,0,1,1.02222,0,90,1,1.06667,0.97778
702,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
703,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
704,2,7.8,-1.3,0,0,1,0.94444,0,45,1,1,0.88889
705,1,23.8,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
706,1,20.2,-1.5,0,0,1,0.975,0,20,1,1.15,0.8
707,1,25.2,1.5,0,0,1,0.975,0,20,1,1.15,0.8
708,1,24.2,-1.5,0,0,1,0.975,0,20,1,1.15,0.8
709,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
710,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
711,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
712,1,0.4,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
713,1,17.5,-2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
714,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
715,1,1.7,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
716,1,29.8,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
717,1,23.9,-8.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
718,1,12.1,-2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
719,1,36.3,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
720,1,0,0,0,0,1,1.04688,0,225,1,1.08932,1.00444
721,1,47.7,9.6,0,0,1,1,0,90,1,1.07778,0.92222
722,1,28.2,-2.9,0,0,1,1,0,63,1,1.06349,0.93651
723,1,31.4,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
724,1,15.3,8.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
725,1,8.8,-1.1,0,0,1,1.01587,0,63,1,1.09524,0.93651
726,1,0,0,0,0,1,1.02,0,225,1,1.08889,0.95111
727,1,27.3,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
728,1,16.4,1.9,0,0,1,1,0,63,1,1.04762,0.95238
729,1,20.3,5.8,0,0,1,1,0,63,1,1.04762,0.95238
730,1,46.7,10.8,0,0,1,1,0,63,1,1.04762,0.95238
731,1,14,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
732,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
733,1,1.8,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
734,1,7,1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
735,1,28.2,-5.6,0,0,1,1,0,90,1,1.07778,0.92222
736,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
737,1,43.7,-1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
738,1,62.7,11.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
739,1,22,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
740,1,12,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
741,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
742,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
743,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
744,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
745,2,13.9,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
746,1,12.9,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
747,1,3,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
748,1,13,-1,0,0,1,1,0,63,1,1.07937,0.92063
749,1,10.5,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
750,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
751,1,10.4,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
752,1,21.7,3.3,0,0,1,1,0,63,1,1.06349,0.93651
753,1,22.9,1.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
754,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
755,1,44.2,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
756,1,78.1,11.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
757,2,2,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
758,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
759,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
760,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
761,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
762,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
763,1,15,-3,0,0,1,1.01588,0,63,1,1.07937,0.95238
764,1,21.6,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
765,1,1.1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
766,1,17.3,4,0,0,1,1.02222,0,90,1,1.06667,0.97778
767,1,0,0,0,34,1,1.02222,0,90,1,1.06667,0.97778
768,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
769,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
770,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
771,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
772,1,66.4,18.8,0,0,1,1,0,63,1,1.06349,0.93651
773,1,9.9,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
774,1,39.8,5,0,0,1,1.02778,0,90,1,1.07778,0.97778
775,1,27.4,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
776,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
777,1,9,5,0,0,1,1.00794,0,63,1,1.06349,0.95238
778,1,24,7,0,0,1,1.00794,0,63,1,1.06349,0.95238
779,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
780,1,5.8,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
781,1,19,5,0,0,1,1,0,63,1,1.07937,0.92063
782,1,22.3,1.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
783,1,89,17.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
784,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
785,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
786,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
787,1,-6.3,0,0,0,1,1,0,63,1,1.06349,0.93651
788,1,-16.8,0,0,0,1,1,0,63,1,1.06349,0.93651
789,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
790,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
791,1,10,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
792,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
793,1,2.4,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
794,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
795,1,55.3,6,0,0,1,1,0,63,1,1.06349,0.93651
796,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
797,1,12,3.1,0,0,1,1,0,63,1,1.06349,0.93651
798,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
799,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
800,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
801,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
802,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
803,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
804,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
805,1,11,2,0,0,1,1,0,63,1,1.07937,0.92063
806,1,8.9,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
807,1,62.4,21.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
808,1,-0.6,0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
809,1,-0.5,-4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
810,1,53.8,11.8,0,0,1,1,0,63,1,1.07937,0.92063
811,1,12.1,-2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
812,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
813,1,16.4,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
814,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
815,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
816,1,63.6,11.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
817,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
818,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
819,1,19.8,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
820,1,32,3,0,0,1,1.04666,0,225,1,1.08444,1.00889
821,1,25.3,4.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
822,1,5.7,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
823,1,0.9,1.6,0,0,1,1.02667,0,150,1,1.10667,0.94667
824,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
825,2,0,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
826,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
827,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
828,1,45,4.5,0,0,1,1.02222,0,90,1,1.1,0.94444
829,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
830,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
831,1,-0.4,-1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
832,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
833,1,37.7,-6,0,0,1,1.02778,0,90,1,1.07778,0.97778
834,1,42.4,-7.6,0,0,1,1.01587,0,63,1,1.09524,0.93651
835,2,-1,2.5,0,0,1,1,0,63,1,1.07937,0.92063
836,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
837,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
838,1,7.9,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
839,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
840,1,39.4,-3.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
841,1,2,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
842,1,28.2,12.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
843,1,9.8,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
844,1,26.5,4.4,0,0,1,1,0,63,1,1.07937,0.92063
845,1,14,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
846,1,19,-3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
847,1,11,-2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
848,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
849,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
850,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
851,1,12.6,-0.2,0,0,1,1.01587,0,63,1,1.09524,0.93651
852,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
853,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
854,1,7,4.1,0,0,1,1,0,63,1,1.04762,0.95238
855,1,11.8,4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
856,2,13.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
857,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
858,1,25.9,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
859,1,20.8,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
860,1,19.9,-9.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
861,1,-0.9,-0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
862,1,6.1,-0.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
863,2,3.2,0,0,0,1,1,0,63,1,1.07937,0.92063
864,2,12.9,0,0,0,1,1,0,63,1,1.07937,0.92063
865,1,0,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
866,1,0,-0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
867,1,-0,-6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
868,1,40,4.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
869,1,17,9.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
870,1,22.9,8.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
871,1,-4.5,-3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
872,1,47.7,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
873,1,5,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
874,1,48.7,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
875,1,19.3,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
876,1,23.3,3.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
877,1,1.9,-1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
878,1,1.9,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
879,1,11.5,2.5,0,0,1,1,0,63,1,1.04762,0.95238
880,1,30,11.9,0,0,1,1,0,63,1,1.04762,0.95238
881,1,55.5,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
882,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
883,1,47.5,9.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
884,1,3.9,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
885,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
886,1,47.4,3,0,0,1,1,0,90,1,1.07778,0.92222
887,1,51.2,9.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,40.7,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
889,2,4,-0.7,0,0,1,0.975,0,20,1,1.15,0.8
890,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
891,1,38.1,2.7,0,0,1,1,0,63,1,1.07937,0.92063
892,1,6,0.4,0,0,1,1,0,63,1,1.06349,0.93651
893,1,27.4,4.6,0,0,1,1.01587,0,63,1,1.09524,0.93651
894,1,14.9,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
895,1,-8.5,2.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
896,1,23.5,22.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
897,1,-18.6,-27.4,0,0,1,1.07237,0,380,1,1.10526,1.03947
898,1,-38.9,-18.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
899,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
900,1,5,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
901,1,10.4,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
902,1,23.7,2.2,0,0,1,1,0,63,1,1.07937,0.92063
903,1,23.7,1.2,0,0,1,1.02222,0,90,1,1.1,0.94444
904,1,36.1,2.4,0,0,1,1.01587,0,63,1,1.09524,0.93651
905,1,75.1,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
906,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
907,1,17.9,2.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
908,1,31.9,1.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
909,1,15,-3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
910,1,5.9,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
911,1,0.8,0.7,0,0,1,1,0,63,1,1.04762,0.95238
912,1,7.8,0.7,0,0,1,1,0,63,1,1.04762,0.95238
913,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
914,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
915,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
916,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
917,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
918,1,8.3,1.4,0,0,1,1,0,63,1,1.07937,0.92063
919,1,30,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
920,1,22.4,2.1,0,0,1,1,0,63,1,1.07937,0.92063
921,1,0.9,0.5,0,0,1,1,0,63,1,1.07937,0.92063
922,1,0.9,-5.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
923,1,-3.2,0.8,0,0,1,1,0,63,1,1.06349,0.93651
924,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
925,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
926,1,24,4.9,0,0,1,1,0,63,1,1.06349,0.93651
927,1,13.5,0.4,0,0,1,1,0,63,1,1.06349,0.93651
928,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
929,1,47.8,7.8,0,0,1,1,0,63,1,1.07937,0.92063
930,1,1.2,0.9,0,0,1,1,0,63,1,1.07937,0.92063
931,1,29,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
932,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
933,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
934,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
935,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
936,1,4.3,-0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
937,1,3.4,7.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
938,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
939,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
940,1,13.1,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
941,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
942,1,0,0,0,0,1,1.00889,0,225,1,1.08889,0.92889
943,1,115.8,-8.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
944,1,7,0,0,0,1,1,0,63,1,1.07937,0.92063
945,1,51.2,11.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
946,1,0.1,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
947,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
948,2,0.4,2.2,0,0,1,1,0,90,1,1.07778,0.92222
949,1,25.7,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
950,1,15.4,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
951,1,9.3,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
952,1,38.1,4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
953,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
954,1,8.7,0.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
955,1,1.4,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
956,1,12.8,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
957,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
958,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
959,1,1,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
960,1,2.2,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
961,1,-0.7,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
962,1,8.3,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
963,1,34.1,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
964,1,46.8,16.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
965,1,0,0,0,0,1,1.0459,0,225,1,1.08735,1.00444
966,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
967,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
968,1,-0.2,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
969,2,48.2,30.9,0,0,1,0.975,0,20,1,1.15,0.8
970,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
971,1,42,-5,0,0,1,1.02222,0,90,1,1.06667,0.97778
972,1,57.9,20.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
973,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
974,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
975,1,0.7,0.4,0,0,1,1,0,63,1,1.06349,0.93651
976,1,33,0,0,0,1,1,0,63,1,1.06349,0.93651
977,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
978,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
979,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
980,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
981,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
982,1,16.3,2.8,0,0,1,1,0,63,1,1.06349,0.93651
983,1,58,11.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
984,1,8.6,1.6,0,0,1,1,0,63,1,1.06349,0.93651
985,1,31.4,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
986,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
987,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
988,1,7.7,-0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
989,1,9,0.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
990,1,9,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
991,2,-1,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
992,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
993,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
994,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
995,1,17.9,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
996,1,17.6,2.1,0,0,1,1,0,63,1,1.06349,0.93651
997,1,12.5,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
998,1,7.5,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
999,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1000,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1001,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1002,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1003,1,46.2,9.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1004,1,2,0.5,0,0,1,1,0,63,1,1.06349,0.93651
1005,1,2.7,1,0,0,1,1,0,63,1,1.06349,0.93651
1006,1,0,0,0,0,1,1.04705,0,225,1,1.09411,1
1007,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
