bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1008,1,17,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1009,1,9.9,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1010,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1011,1,36.9,-1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1012,1,91.6,9.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1013,2,-3.8,0,0,0,1,1,0,90,1,1.07778,0.92222
1014,1,31.5,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1015,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1016,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1017,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1018,1,9,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1019,1,46.4,2.5,0,0,1,1,0,63,1,1.06349,0.93651
1020,1,14.6,6.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1021,1,62.9,12.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1022,1,29.2,3.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
1023,1,19.2,4.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
1024,1,33.5,-6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1025,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1026,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1027,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1028,1,1,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1029,1,30.4,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1030,1,0,0,0,0,1,1.02915,0,63,1,1.10591,0.95238
1031,1,0,0,0,0,1,1.02917,0,63,1,1.10596,0.95238
1032,1,71.3,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1033,1,5,-3.8,0,0,1,1,0,63,1,1.09524,0.90476
1034,1,32,6.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1035,1,15.2,3.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1036,1,0,-7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1037,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1038,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1039,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1040,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1041,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1042,1,18.1,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1043,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1044,1,39.6,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1045,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1046,1,-10.6,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1047,1,28.7,5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1048,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1049,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1050,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1051,1,54.8,10,0,0,1,1.04666,0,225,1,1.08889,1.00444
1052,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1053,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1054,1,12.5,-1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1055,1,1,0,0,0,1,1,0,63,1,1.09524,0.90476
1056,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1057,1,23.9,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1058,1,15,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1059,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1060,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1061,2,10.7,2.6,0,0,1,1.02222,0,90,1,1.1,0.94444
1062,1,47,20.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1063,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1064,1,25.9,9.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1065,1,5,0.4,0,0,1,1.05263,0,380,1,1.10526,1
1066,1,-17.4,12.9,0,0,1,1.05263,0,380,1,1.10526,1
1067,1,5.6,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
1068,1,0,0,0,0,1,0.98893,0,225,1,1.08897,0.88889
1069,1,12.6,-0.4,0,0,1,0.96825,0,63,1,1.04762,0.88889
1070,2,6.3,10.7,0,0,1,1,0,63,1,1.07937,0.92063
1071,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1072,1,0.4,0.6,0,0,1,1,0,63,1,1.07937,0.92063
1073,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1074,1,11.4,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1075,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1076,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1077,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1078,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1079,1,-1.7,-2.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
1080,1,-12.6,-2.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
1081,1,20.9,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1082,1,41.2,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
1083,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1084,1,-3.7,-4.7,0,0,1,1,0,63,1,1.06349,0.93651
1085,1,1.5,-3.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1086,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1087,1,19.4,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1088,1,-3.4,0,0,0,1,1,0,63,1,1.06349,0.93651
1089,1,12.8,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1090,1,10.1,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
1091,1,5,-2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1092,1,80.7,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1093,1,0,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1094,1,4,0.2,0,0,1,1,0,63,1,1.04762,0.95238
1095,1,35.2,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1096,1,47.2,11.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1097,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1098,1,27.1,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1099,1,39.6,2.5,0,0,1,1,0,63,1,1.06349,0.93651
1100,1,53.9,15.3,0,0,1,1,0,63,1,1.06349,0.93651
1101,1,16.2,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
1102,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1103,1,20,3.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1104,1,17.2,-0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1105,1,18.6,8.3,0,0,1,1,0,63,1,1.04762,0.95238
1106,1,32.1,-4.3,0,0,1,1,0,63,1,1.07937,0.92063
1107,1,22.1,-4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1108,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1109,1,4,1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1110,1,29.8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1111,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1112,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1113,1,12.3,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
1114,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1115,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1116,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1117,1,1,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1118,1,10,7.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1119,1,51.9,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
1120,1,21,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
1121,1,15.6,2.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1122,1,21.1,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1123,1,53.2,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1124,1,20.3,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1125,1,20.9,4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1126,1,23,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1127,1,10.6,-8,0,0,1,1.00334,0,150,1,1.10667,0.9
1128,1,-2.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1129,2,1,-1,0,0,1,1,0,63,1,1.07937,0.92063
1130,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1131,1,0,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1132,1,23.4,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1133,1,1.1,-2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1134,1,0,0,0,29,1,1.02222,0,90,1,1.06667,0.97778
1135,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1136,1,47.6,5.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1137,1,18.7,0,0,0,1,1,0,63,1,1.06349,0.93651
1138,1,0.8,-14.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1139,1,33.7,1.4,0,0,1,1,0,63,1,1.07937,0.92063
1140,1,3.3,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
1141,1,-0.1,0.4,0,0,1,1,0,63,1,1.04762,0.95238
1142,1,53.2,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1143,1,19.5,0.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1144,1,16.1,5.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1145,1,31.2,-4.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1146,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1147,1,41.6,0.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1148,1,10,-3.8,0,0,1,1,0,63,1,1.07937,0.92063
1149,1,30.6,-0.7,0,0,1,0.975,0,20,1,1.15,0.8
1150,1,35.3,6.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1151,1,10.5,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1152,1,12.2,-3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1153,1,46.3,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1154,1,8,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1155,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1156,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1157,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1158,1,28.5,4.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1159,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1160,1,67.3,15.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1161,1,24.9,11.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1162,1,28,7.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1163,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1164,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1165,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1166,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1167,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1168,1,3.2,5.1,0,0,1,1,0,63,1,1.04762,0.95238
1169,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1170,1,5,-10.8,0,0,1,1,0,63,1,1.06349,0.93651
1171,1,22,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1172,1,62.9,32,0,0,1,0.98889,0,225,1,1.08889,0.88889
1173,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1174,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1175,1,0.4,1.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1176,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1177,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1178,1,-0.5,3.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
1179,1,6,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
1180,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1181,1,10.1,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1182,1,0,0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1183,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1184,1,1.8,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1185,1,0.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1186,1,53.4,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1187,1,42.5,6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1188,1,-1.3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1189,1,135.3,15.6,0,-80,1,1.04666,0,225,1,1.08889,1.00444
1190,1,24.4,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1191,1,13.7,-4.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1192,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1193,1,18.2,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
1194,1,36.1,6.5,0,0,1,1,0,63,1,1.06349,0.93651
1195,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1196,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1197,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1198,1,0.8,2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1199,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1200,1,30.7,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1201,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1202,1,34.3,2.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1203,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1204,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1205,1,50,2.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1206,1,21.2,-1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1207,1,18.5,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1208,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1209,1,0,0,0,0,1,1.03333,0,90,1,1.11111,0.95556
1210,1,0,0,0,40,1,1.01587,0,63,1,1.06349,0.96825
1211,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1212,1,6.8,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1213,1,18.7,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1214,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1215,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1216,1,19.8,1.1,0,0,1,1,0,63,1,1.07937,0.92063
1217,1,0,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1218,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
1219,1,8,0.6,0,0,1,1,0,63,1,1.06349,0.93651
1220,1,8,-2.6,0,0,1,1.02852,0,90,1,1.07926,0.97778
1221,1,41.4,7.8,0,0,1,1,0,63,1,1.04762,0.95238
1222,1,16.5,5.7,0,0,1,1,0,63,1,1.06349,0.93651
1223,1,1.2,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1224,1,25.6,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1225,1,32,-8.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1226,1,24.1,15.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1227,1,15.9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1228,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1229,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1230,1,0,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1231,1,1.2,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1232,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1233,1,36.8,12.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1234,1,13.9,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
1235,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1236,1,42.9,6.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1237,1,27.8,-2.9,0,0,1,1,0,63,1,1.06349,0.93651
1238,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1239,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1240,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1241,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1242,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1243,1,25.6,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1244,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1245,1,6.9,-0,0,0,1,1,0,63,1,1.06349,0.93651
1246,1,35.9,7.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1247,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1248,1,34.3,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1249,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1250,1,0,0,0,9,1,0.825,0,20,1,1.15,0.5
1251,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1252,1,53.6,5.7,0,0,1,1,0,63,1,1.06349,0.93651
1253,1,29.9,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1254,1,21.7,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1255,1,58.5,9.1,0,0,1,1,0,63,1,1.06349,0.93651
1256,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1257,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1258,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1259,1,1.6,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1260,1,12,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
1261,1,0.3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1262,1,12.8,-6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1263,1,6,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1264,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1265,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1266,1,8,0,0,0,1,1,0,63,1,1.06349,0.93651
1267,1,33.1,-4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1268,1,76.9,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1269,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1270,1,9.9,2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1271,1,28,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1272,1,5.9,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1273,1,13.5,-2.2,0,0,1,1,0,63,1,1.04762,0.95238
1274,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1275,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1276,1,2.1,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1277,1,39,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1278,1,35,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1279,1,0.7,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1280,1,37.8,-1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1281,1,14.3,1.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
1282,1,4.7,-9.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1283,1,0.2,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1284,1,24,4.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1285,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1286,1,48.6,22.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1287,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1288,1,11.3,12.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1289,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1290,2,-0.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1291,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1292,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1293,1,11.2,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
1294,1,19.6,-6.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1295,1,0.8,0.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1296,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1297,1,-22.2,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1298,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1299,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1300,1,42.3,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1301,1,35.4,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1302,1,27,-1,0,0,1,1,0,63,1,1.06349,0.93651
1303,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1304,1,9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1305,1,15.7,1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1306,1,32.9,0.3,0,0,1,1,0,63,1,1.06349,0.93651
1307,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1308,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1309,1,-3.5,0,0,0,1,1,0,63,1,1.07937,0.92063
1310,1,19,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
1311,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1312,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1313,1,0.2,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
1314,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1315,1,1.1,0.5,0,0,1,1,0,63,1,1.07937,0.92063
1316,1,31.5,3,0,0,1,1,0,63,1,1.07937,0.92063
1317,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1318,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1319,1,40.3,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1320,1,35.3,-6.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1321,1,2.1,1.6,0,0,1,0.94444,0,45,1,1,0.88889
1322,1,0.1,0.5,0,0,1,0.94444,0,45,1,1,0.88889
1323,1,2.2,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1324,1,16,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1325,1,23.4,-1.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1326,1,33.4,0.1,0,0,1,1,0,63,1,1.07937,0.92063
1327,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1328,1,19,-4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1329,2,0,-2.3,0,0,1,1,0,90,1,1.07778,0.92222
1330,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1331,1,34.3,7.7,0,0,1,1,0,63,1,1.07937,0.92063
1332,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1333,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1334,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
1335,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1336,1,15.7,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1337,1,0,-0,0,0,1,1,0,63,1,1.06349,0.93651
1338,1,-0.7,-0.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1339,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1340,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1341,1,6.7,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1342,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1343,1,0,0,0,0,1,1.03842,0,225,1,1.09018,0.98667
1344,2,-22,0,0,0,1,1,0,63,1,1.06349,0.93651
1345,1,19.2,8.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1346,1,12,6.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1347,1,41.6,-3.7,0,0,1,1,0,63,1,1.04762,0.95238
1348,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1349,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1350,1,13.9,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
1351,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1352,1,7,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1353,1,25.8,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1354,1,20.3,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1355,1,20.7,-3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1356,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1357,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1358,1,16.1,4.3,0,0,1,1,0,63,1,1.07937,0.92063
1359,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1360,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1361,1,4,-1.5,0,0,1,1,0,63,1,1.09524,0.90476
1362,1,19.2,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1363,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1364,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1365,1,2.1,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1366,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1367,1,17.1,1.2,0,0,1,1,0,63,1,1.04762,0.95238
1368,1,5.9,-3.9,0,0,1,1,0,63,1,1.04762,0.95238
1369,1,21.8,-5.8,0,0,1,1,0,63,1,1.04762,0.95238
1370,1,47,12.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1371,1,45.3,14.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1372,1,-0.2,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1373,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1374,1,6.8,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1375,1,104.4,22.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1376,1,15.3,8.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1377,1,9.2,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1378,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1379,1,0,0,0,0,1,1.00445,0,225,1,1.08889,0.92
1380,1,15.6,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1381,1,0,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1382,1,14.9,-5.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1383,1,31.3,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1384,1,16,1.1,0,0,1,1,0,63,1,1.04762,0.95238
1385,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1386,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1387,1,1.8,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1388,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1389,1,4.4,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1390,1,31.7,6.6,0,0,1,1,0,63,1,1.06349,0.93651
1391,1,-0.4,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1392,1,14.4,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
1393,1,10.2,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
1394,1,5,2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1395,1,16.9,8.5,0,0,1,1,0,63,1,1.04762,0.95238
1396,1,49,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1397,1,0,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
1398,1,24,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1399,1,-2,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1400,1,23.9,1.3,0,0,1,1,0,63,1,1.06349,0.93651
1401,1,6.1,-5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1402,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
1403,1,0,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1404,1,5,-3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1405,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1406,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1407,1,39.9,2.9,0,0,1,0.975,0,20,1,1.15,0.8
1408,1,22.7,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1409,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1410,1,19.6,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1411,1,14,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1412,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1413,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1414,1,35.8,7.7,0,0,1,1,0,63,1,1.06349,0.93651
1415,1,20.4,-1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1416,1,37.8,6.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1417,1,32.3,3.9,0,0,1,1,0,63,1,1.07937,0.92063
1418,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1419,1,2.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1420,1,56.3,6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1421,1,21.9,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1422,1,10,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1423,2,33.9,19.9,0,0,1,1,0,90,1,1.07778,0.92222
1424,1,29,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1425,1,34.7,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1426,1,0.5,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1427,1,22.2,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1428,1,0.1,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1429,1,41.8,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1430,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1431,1,66.6,9.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1432,1,19.3,-4.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1433,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1434,1,37.4,4.8,0,0,1,1,0,63,1,1.06349,0.93651
1435,1,35.6,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1436,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1437,1,6,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1438,1,21.9,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1439,1,18.1,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1440,1,32.4,-3.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
1441,1,18.3,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1442,1,11.9,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1443,1,20.6,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1444,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1445,1,9.8,3,0,0,1,1,0,63,1,1.04762,0.95238
1446,1,0,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1447,1,46.6,13.6,0,0,1,1,0,63,1,1.04762,0.95238
1448,1,-0.7,0.9,0,0,1,1,0,63,1,1.06349,0.93651
1449,1,59,15.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1450,1,19,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1451,1,2,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1452,1,2,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1453,1,29.8,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1454,1,19.9,-9.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1455,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1456,1,10,3.6,0,0,1,1,0,63,1,1.07937,0.92063
1457,1,0,0,0,6,1,0.825,0,20,1,1.15,0.5
1458,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1459,1,15.7,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1460,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1461,1,0,0,0,0,1,1.04638,0,225,1,1.08833,1.00444
1462,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1463,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1464,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1465,1,0,0,0,0,1,0.99778,0,225,1,1.08889,0.90667
1466,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1467,1,17.4,-1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1468,1,12,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1469,1,62,11.9,0,0,1,1,0,63,1,1.04762,0.95238
1470,1,50.7,7.5,0,0,1,1,0,63,1,1.04762,0.95238
1471,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1472,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1473,1,28.7,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1474,1,43.6,2.3,0,0,1,1,0,63,1,1.06349,0.93651
1475,1,9.9,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1476,1,4.9,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1477,1,-0.9,8.6,0,30,1,1.01587,0,63,1,1.06349,0.96825
1478,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1479,1,30.7,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
1480,1,0,0,0,0,1,1.02917,0,63,1,1.10595,0.95238
1481,1,63.1,26.2,0,0,1,1,0,63,1,1.07937,0.92063
1482,1,0,0,0,0,1,1.04247,0,63,1,1.13256,0.95238
1483,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
1484,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
1485,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1486,1,41.6,3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1487,1,3.2,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
1488,1,11,0.1,0,0,1,1.01667,0,90,1,1.11111,0.92222
1489,1,27.1,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1490,1,25.7,4.6,0,0,1,1,0,63,1,1.07937,0.92063
1491,1,20.8,0.4,0,0,1,1,0,63,1,1.04762,0.95238
1492,1,-0.4,-6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1493,1,28.4,1.9,0,0,1,1.02225,0,90,1,1.06672,0.97778
1494,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1495,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1496,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1497,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
1498,1,13.3,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1499,1,11,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1500,1,31.7,3.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
1501,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1502,1,11.6,-83.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1503,1,147,90.7,0,0,1,1.01333,0,225,1,1.04444,0.98222
1504,1,11.1,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1505,1,14.7,3.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
1506,1,71.9,5.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1507,1,16.9,-6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1508,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1509,1,12.6,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1510,1,11.8,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1511,1,27.6,-13.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1512,1,11.4,-6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1513,1,32.8,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1514,1,36.1,7.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
1515,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1516,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1517,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1518,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1519,1,33.5,4.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1520,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1521,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1522,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1523,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
1524,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1525,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
1526,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1527,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1528,1,44.8,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1529,1,25.6,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
1530,1,2,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1531,1,35.1,1.6,0,0,1,1,0,63,1,1.06349,0.93651
1532,1,18.8,2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1533,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
1534,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1535,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1536,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1537,1,17.6,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
1538,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
1539,1,48.8,15.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
1540,1,5,0.2,0,0,1,1,0,63,1,1.06349,0.93651
1541,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1542,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1543,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1544,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1545,1,0,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1546,1,10.9,-5,0,0,1,1,0,63,1,1.06349,0.93651
1547,1,9.8,1.3,0,0,1,1,0,63,1,1.07937,0.92063
1548,1,21.2,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1549,1,25.5,6.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1550,1,27.5,1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
1551,1,21.6,-7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1552,1,7,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1553,1,29.6,-6.2,0,0,1,1.02222,0,90,1,1.1,0.94444
1554,1,31.7,2.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1555,1,23.4,2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1556,1,39.4,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1557,1,3,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1558,1,28.1,4,0,0,1,1.02222,0,90,1,1.1,0.94444
1559,1,24.8,7.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1560,2,31.8,7.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
1561,1,30.9,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1562,1,20.2,18.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1563,1,53.1,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1564,1,44,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1565,1,40,7.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1566,1,17.5,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1567,1,14.3,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1568,1,25.7,2.7,0,0,1,1,0,63,1,1.06349,0.93651
1569,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1570,1,23.6,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1571,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1572,1,12.3,14,0,0,1,0.98889,0,225,1,1.08889,0.88889
1573,1,19.6,2.7,0,0,1,1,0,63,1,1.06349,0.93651
1574,1,3.9,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1575,1,46.2,9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1576,1,38.2,2.8,0,0,1,1,0,63,1,1.06349,0.93651
1577,1,23.1,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
1578,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1579,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1580,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1581,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1582,1,22.8,4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1583,1,63.4,11.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1584,2,34,0,0,0,1,1,0,63,1,1.06349,0.93651
1585,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1586,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1587,1,27.8,9.8,0,0,1,1,0,63,1,1.06349,0.93651
1588,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1589,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
1590,1,27.7,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1591,1,5.7,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1592,1,23.5,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1593,1,24.5,17.2,0,0,1,1.01333,0,225,1,1.04444,0.98222
1594,1,21.7,1.8,0,0,1,1,0,63,1,1.04762,0.95238
1595,1,14.7,-1.8,0,0,1,1,0,90,1,1.07778,0.92222
1596,1,40.4,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1597,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1598,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1599,2,1.8,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1600,1,0,0,0,0,1,1.04507,0,225,1,1.08571,1.00444
1601,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1602,1,18.1,8.6,0,0,1,1,0,63,1,1.04762,0.95238
1603,1,116.9,17.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1604,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1605,2,-2,0,0,0,1,1,0,63,1,1.04762,0.95238
1606,1,-4.4,3.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1607,1,23.5,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
1608,1,0.6,0,0,0,1,1.04445,0,225,1,1.08889,1
1609,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1610,1,45.4,0.4,0,0,1,1,0,63,1,1.07937,0.92063
1611,1,22.6,-4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1612,1,45.8,2.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1613,1,48,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1614,1,7.8,-5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1615,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1616,1,10.5,6.5,0,0,1,1,0,63,1,1.06349,0.93651
1617,1,3,-5,0,0,1,1,0,63,1,1.06349,0.93651
1618,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1619,1,27.2,-0.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
1620,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1621,1,40.7,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
1622,1,52.9,8.1,0,0,1,1,0,63,1,1.07937,0.92063
1623,1,-1.4,-0.6,0,0,1,0.94444,0,45,1,1,0.88889
1624,1,46,11.1,0,0,1,1,0,63,1,1.04762,0.95238
1625,1,38.2,8.8,0,0,1,1,0,63,1,1.04762,0.95238
1626,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1627,1,10.7,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1628,1,27.4,4.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1629,1,47.4,12.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1630,2,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1631,1,6.9,3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1632,1,42.6,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1633,1,23.4,5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1634,1,16.2,-1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
1635,1,18.9,7.7,0,0,1,1,0,63,1,1.07937,0.92063
1636,1,7.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1637,1,21.9,10.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1638,1,31.1,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1639,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1640,1,24.3,1.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1641,1,-2.5,-4.3,0,0,1,1,0,63,1,1.07937,0.92063
1642,1,30,5.2,0,0,1,1.00033,0,63,1,1.06416,0.93651
1643,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1644,1,12.5,-4.9,0,0,1,1,0,63,1,1.07937,0.92063
1645,2,0,0,0,0,1,1.04445,0,225,1,1.08446,1.00444
1646,1,21.8,1.1,0,0,1,1,0,63,1,1.07937,0.92063
1647,1,17,3.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
1648,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1649,1,13.9,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1650,1,10.6,-0.2,0,0,1,1.02228,0,90,1,1.06679,0.97778
1651,1,40.5,6,0,0,1,1.03333,0,90,1,1.11111,0.95556
1652,1,23.9,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1653,1,37.4,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1654,1,19.1,6,0,0,1,1,0,63,1,1.04762,0.95238
1655,1,16.1,5,0,0,1,1,0,63,1,1.04762,0.95238
1656,1,19.1,7,0,0,1,1,0,63,1,1.04762,0.95238
1657,1,44.1,7.4,0,0,1,1.02222,0,90,1,1.1,0.94444
1658,1,-0.4,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
1659,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1660,1,11.4,0.6,0,0,1,1,0,63,1,1.04762,0.95238
1661,1,17.6,14.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
1662,1,32.5,1.1,0,0,1,1,0,63,1,1.06349,0.93651
1663,1,38.9,11.6,0,0,1,1,0,63,1,1.07937,0.92063
1664,1,7.3,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1665,1,17,2.5,0,0,1,1,0,63,1,1.04762,0.95238
1666,1,-1.8,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1667,1,21.9,0.7,0,0,1,1,0,63,1,1.07937,0.92063
1668,1,25.5,15.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1669,1,21.4,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
1670,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1671,1,22.2,-2.6,0,0,1,1,0,63,1,1.04762,0.95238
1672,1,1.3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1673,1,54.5,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1674,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1675,1,12.7,-7,0,0,1,1.01111,0,90,1,1.08889,0.93333
1676,1,17.2,4.5,0,0,1,1,0,63,1,1.06349,0.93651
1677,1,10.5,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
1678,1,50,-11.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1679,1,1.3,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1680,1,36,-7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1681,1,17.5,-1,0,0,1,1,0,63,1,1.07937,0.92063
1682,1,41.7,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1683,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1684,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1685,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1686,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1687,1,9,-1.7,0,0,1,1,0,63,1,1.06349,0.93651
1688,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1689,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
1690,1,71.8,9.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1691,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
1692,1,8,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1693,2,-0.5,0,0,0,1,1,0,63,1,1.07937,0.92063
1694,1,31.5,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1695,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1696,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1697,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1698,1,0,0,0,0,1,1.03792,0,225,1,1.08917,0.98667
1699,1,0,0,0,0,1,1.03786,0,225,1,1.08905,0.98667
1700,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
1701,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1702,1,10.6,24.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1703,2,0,0.9,0,0,1,1,0,63,1,1.07937,0.92063
1704,2,8.2,0,0,0,1,1,0,63,1,1.07937,0.92063
1705,1,38.9,1,0,0,1,1,0,63,1,1.07937,0.92063
1706,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1707,1,57.8,16.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1708,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1709,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1710,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1711,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1712,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1713,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1714,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1715,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1716,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1717,1,48.9,8.7,0,0,1,1.01587,0,63,1,1.09524,0.93651
1718,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1719,1,50.1,7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1720,1,55.2,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1721,1,1,-1,0,0,1,1,0,63,1,1.06349,0.93651
1722,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1723,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1724,1,1,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
1725,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1726,1,27.4,3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
1727,1,24.7,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
1728,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1729,1,-2,0,0,0,1,1,0,63,1,1.06349,0.93651
1730,1,12.7,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1731,1,46,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1732,1,15,3.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1733,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1734,1,12.5,1.8,0,0,1,1,0,63,1,1.07937,0.92063
1735,1,22.1,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
1736,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1737,1,12.2,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1738,1,18.3,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1739,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1740,1,11.9,-1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
1741,1,-0.1,3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1742,1,-0.1,3.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1743,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1744,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1745,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1746,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1747,2,-4.1,0,0,0,1,0.975,0,20,1,1.15,0.8
1748,2,-3.2,0,0,0,1,0.975,0,20,1,1.15,0.8
1749,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1750,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1751,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1752,1,14.6,-3.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1753,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1754,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1755,1,23.5,10.5,0,15.4,1,1,0,63,1,1.06349,0.93651
1756,1,2,1.2,0,0,1,1,0,63,1,1.06349,0.93651
1757,1,10.1,-4.4,0,0,1,1,0,63,1,1.06349,0.93651
1758,1,1.2,0.7,0,0,1,1,0,63,1,1.06349,0.93651
1759,1,22,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1760,1,19.1,4.8,0,0,1,1,0,63,1,1.07937,0.92063
1761,1,33.6,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1762,1,4.2,2.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1763,1,6.8,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1764,1,25.3,2.1,0,0,1,1,0,63,1,1.07937,0.92063
1765,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1766,1,49.2,8.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1767,1,2.1,-4.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
1768,1,11,16.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
1769,1,22.9,-6.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
1770,1,2.1,-2.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
1771,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1772,1,12.2,4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1773,1,-0.6,0.7,0,0,1,1,0,63,1,1.06349,0.93651
1774,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1775,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1776,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1777,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1778,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
1779,1,32.9,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1780,1,71,6,0,30.4,1,1.02898,0,90,1,1.08018,0.97778
1781,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
1782,1,15,2.1,0,0,1,1,0,63,1,1.07937,0.92063
1783,1,0.5,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1784,1,0,0,0,0,1,0.98413,0,63,1,1.06349,0.90476
1785,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1786,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1787,1,12.1,3.7,0,0,1,1,0,63,1,1.04762,0.95238
1788,1,0.3,0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1789,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1790,1,24.8,-5.3,0,0,1,1,0,63,1,1.07937,0.92063
1791,1,18,0.6,0,0,1,1,0,63,1,1.07937,0.92063
1792,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1793,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1794,1,9.7,5.1,0,10,1,1,0,63,1,1.07937,0.92063
1795,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1796,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1797,1,27.5,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1798,1,25,5.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1799,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1800,1,17,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
1801,1,25.1,6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1802,1,11.3,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
1803,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1804,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1805,1,4.1,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1806,1,17.1,3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1807,1,5.1,4,0,0,1,1,0,63,1,1.07937,0.92063
1808,1,4.7,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
1809,1,4,2.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
1810,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1811,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1812,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1813,1,28,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1814,1,24.5,8,0,0,1,1.01588,0,63,1,1.07937,0.95238
1815,1,45.6,-5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1816,1,7.7,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
1817,1,29.5,-3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
1818,1,0,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
1819,1,2,2,0,0,1,1,0,63,1,1.09524,0.90476
1820,1,12.4,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1821,1,45.3,5.2,0,0,1,1,0,63,1,1.07937,0.92063
1822,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1823,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1824,1,19.7,-14,0,0,1,0.98889,0,225,1,1.08889,0.88889
1825,1,37.5,0.2,0,0,1,1.01111,0,90,1,1.08889,0.93333
1826,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1827,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1828,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1829,1,10,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1830,1,41.8,2.8,0,0,1,1,0,63,1,1.07937,0.92063
1831,1,67.8,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1832,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1833,1,3,-0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
1834,1,2.8,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
1835,1,18,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
1836,1,12.8,-3.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
1837,1,38.1,4.3,0,0,1,1,0,63,1,1.06349,0.93651
1838,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1839,1,43.7,19.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1840,1,-4,-6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1841,1,-0.4,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1842,1,6.7,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1843,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1844,1,-2,0,0,0,1,1,0,63,1,1.07937,0.92063
1845,1,7.4,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1846,1,10.4,10.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1847,1,-0.1,-0.4,0,0,1,1.02222,0,90,1,1.1,0.94444
1848,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1849,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1850,1,21.9,3.9,0,0,1,1,0,63,1,1.06349,0.93651
1851,1,0.3,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1852,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1853,1,30.2,0.6,0,0,1,1,0,63,1,1.07937,0.92063
1854,1,19,4.5,0,0,1,1,0,63,1,1.06349,0.93651
1855,1,21,3.4,0,0,1,1,0,63,1,1.06349,0.93651
1856,1,17.4,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1857,1,25.8,5.1,0,0,1,1,0,63,1,1.07937,0.92063
1858,1,32.8,7.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
1859,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1860,2,0,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
1861,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1862,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1863,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1864,1,7,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
1865,1,14,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1866,1,25.2,7.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1867,1,35.8,1.7,0,0,1,1.01866,0,90,1,1.06667,0.97065
1868,1,2.9,-2.8,0,0,1,1.01111,0,90,1,1.08889,0.93333
1869,1,34,-4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1870,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1871,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1872,1,45.3,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1873,1,36.1,4.5,0,0,1,1,0,63,1,1.04762,0.95238
1874,1,16.9,1.9,0,0,1,1,0,63,1,1.07937,0.92063
1875,1,1.2,1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
1876,1,1,0,0,0,1,1,0,90,1,1.07778,0.92222
1877,1,51.8,18.4,0,0,1,1,0,63,1,1.06349,0.93651
1878,1,9,0.7,0,0,1,1.03333,0,90,1,1.11111,0.95556
1879,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1880,1,-2.4,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
1881,1,18.3,7.2,0,0,1,1,0,63,1,1.06349,0.93651
1882,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
1883,1,0,0,0,0,1,1.04734,0,225,1,1.09025,1.00444
1884,1,13.5,-3.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1885,1,11,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1886,1,10,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
1887,1,31.7,2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1888,1,33,3.4,0,0,1,1,0,63,1,1.07937,0.92063
1889,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
1890,1,28,12.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1891,1,22.9,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1892,1,84.7,17.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1893,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1894,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1895,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1896,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1897,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1898,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1899,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1900,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1901,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1902,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1903,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1904,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1905,1,14,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
1906,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1907,1,0.4,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
1908,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1909,1,6,4,0,0,1,1,0,63,1,1.04762,0.95238
1910,1,30.2,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
1911,1,30.8,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
1912,1,42.8,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1913,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1914,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1915,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
1916,1,-1.9,-18.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1917,1,60.5,6.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1918,1,14.5,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
1919,1,59.7,6.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
1920,1,34.4,8.5,0,0,1,1,0,63,1,1.07937,0.92063
1921,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
1922,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1923,1,5.6,-7.1,0,0,1,1,0,63,1,1.07937,0.92063
1924,1,27.9,4.1,0,0,1,1.02222,0,90,1,1.1,0.94444
1925,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1926,1,40.2,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1927,2,15.5,-0.1,0,0,1,1,0,90,1,1.07778,0.92222
1928,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1929,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
1930,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1931,1,54.4,6,0,0,1,1,0,63,1,1.07937,0.92063
1932,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
1933,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
1934,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1935,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1936,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1937,1,-10.4,-16.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
1938,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1939,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1940,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1941,1,23,1.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
1942,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1943,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
1944,1,0,0,0,0,1,1.01556,0,225,1,1.08889,0.94222
1945,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1946,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
1947,1,0,0.1,0,0,1,1,0,63,1,1.04762,0.95238
1948,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1949,1,17.7,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1950,1,25.7,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
1951,1,36.7,0.8,0,0,1,1,0,63,1,1.06349,0.93651
1952,1,35.5,-5,0,0,1,1,0,63,1,1.06349,0.93651
1953,1,16.5,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
1954,1,26.8,2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
1955,1,1.4,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
1956,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1957,1,17.1,-5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
1958,1,0.2,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1959,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1960,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1961,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1962,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1963,1,21.4,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1964,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1965,1,13,0.1,0,0,1,1,0,63,1,1.06349,0.93651
1966,1,30.2,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
1967,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1968,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1969,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1970,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1971,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1972,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1973,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1974,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1975,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1976,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1977,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1978,1,10.3,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
1979,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1980,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
1981,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
1982,2,-0.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1983,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1984,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1985,1,31.8,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
1986,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
1987,1,1.7,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
1988,1,54.6,1.8,0,0,1,1,0,63,1,1.06349,0.93651
