bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1989,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
1990,1,36.8,1.5,0,0,1,1.02857,0,90,1,1.07936,0.97778
1991,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1992,2,0.9,0,0,0,1,1,0,63,1,1.06349,0.93651
1993,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1994,1,0,-1,0,0,1,1,0,63,1,1.06349,0.93651
1995,1,15.1,0.3,0,0,1,1,0,63,1,1.07937,0.92063
1996,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1997,1,13.6,1.5,0,0,1,1.04445,0,225,1,1.08889,1
1998,1,12.6,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
1999,1,8.9,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2000,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2001,1,0.3,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2002,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2003,1,19.8,1.3,0,0,1,1,0,63,1,1.07937,0.92063
2004,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2005,1,49.8,11.6,0,0,1,1,0,63,1,1.07937,0.92063
2006,1,14.4,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2007,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2008,1,38,4.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2009,1,17.6,3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2010,1,-0.1,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2011,1,28.8,1.9,0,0,1,1,0,63,1,1.07937,0.92063
2012,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2013,1,12.2,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2014,1,4,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2015,1,108.7,34,0,0,1,1.03778,0,225,1,1.08889,0.98667
2016,1,-7.6,-16.5,0,0,1,1.07895,0,380,1,1.10526,1.05263
2017,1,1.5,13.2,0,0,1,1.07895,0,380,1,1.10526,1.05263
2018,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2019,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2020,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2021,1,7,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2022,1,3.2,-2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2023,1,8.6,17.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2024,1,26.9,-1.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2025,1,34.7,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2026,1,34.7,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2027,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2028,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2029,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2030,1,9.9,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2031,1,53.2,10.2,0,0,1,1.02222,0,90,1,1.1,0.94444
2032,1,31.6,-0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2033,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2034,1,29.6,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2035,1,5.4,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2036,1,16.2,3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2037,1,14.3,-3.1,0,0,1,1,0,63,1,1.07937,0.92063
2038,1,7,-4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2039,1,35.8,8.5,0,0,1,1,0,63,1,1.07937,0.92063
2040,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2041,1,39.2,0.2,0,15.4,1,1,0,63,1,1.04762,0.95238
2042,1,10,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2043,1,32.3,-1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2044,1,7,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2045,1,0,0,0,0,1,1.00418,0,150,1,1.10835,0.9
2046,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2047,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2048,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2049,1,30.6,2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
2050,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2051,1,27.2,7.1,0,0,1,1,0,63,1,1.04762,0.95238
2052,1,14.1,-2.3,0,0,1,1,0,63,1,1.04762,0.95238
2053,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2054,1,-0,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2055,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2056,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2057,1,17,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2058,1,14,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2059,1,15,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2060,1,14.3,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
2061,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2062,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2063,1,-5.6,0,0,0,1,1.05263,0,380,1,1.10526,1
2064,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2065,1,-13.6,0,0,0,1,1.05263,0,380,1,1.10526,1
2066,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2067,1,13.9,2.3,0,0,1,1,0,63,1,1.06349,0.93651
2068,1,51.1,2.2,0,0,1,1.02222,0,90,1,1.1,0.94444
2069,1,29.8,7.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2070,1,-1.1,5.3,0,0,1,1,0,63,1,1.04762,0.95238
2071,1,15.3,5.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
2072,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2073,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2074,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2075,1,14,5,0,0,1,1.02222,0,90,1,1.1,0.94444
2076,1,18.4,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
2077,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2078,1,32,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2079,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2080,1,51,-4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2081,1,73,-12,0,0,1,1.04666,0,225,1,1.08889,1.00444
2082,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2083,1,1.2,-0.3,0,0,1,1.02287,0,90,1,1.06796,0.97778
2084,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2085,1,15.7,-3.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2086,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2087,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2088,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2089,1,45.8,8.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2090,1,26.6,4.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2091,1,13.9,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2092,1,17.4,4.2,0,0,1,1.03333,0,90,1,1.11111,0.95556
2093,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2094,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
2095,1,53.5,18.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2096,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2097,1,11.7,2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2098,2,11,4.3,0,0,1,1.02222,0,90,1,1.1,0.94444
2099,1,22.7,-1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2100,1,18.2,-7,0,0,1,1,0,90,1,1.07778,0.92222
2101,1,13.8,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2102,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2103,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
2104,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2105,1,32.9,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2106,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2107,1,8.9,-13,0,0,1,1.01588,0,63,1,1.07937,0.95238
2108,1,2.9,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2109,1,8.9,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2110,1,5.9,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2111,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2112,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2113,1,5.9,-1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2114,1,14.8,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
2115,1,25.7,1.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2116,1,14.9,9.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2117,1,24.4,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2118,1,0,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
2119,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2120,1,3,-0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
2121,1,44.5,5.9,0,0,1,1,0,63,1,1.04762,0.95238
2122,1,15.7,-11.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2123,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2124,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2125,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2126,1,16.3,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2127,1,15.9,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
2128,1,35.1,0.1,0,0,1,1,0,63,1,1.06349,0.93651
2129,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2130,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2131,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2132,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2133,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
2134,1,32,2.3,0,0,1,1.02222,0,225,1,1.08889,0.95556
2135,1,19.4,4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2136,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2137,1,11.5,5.6,0,0,1,1,0,63,1,1.06349,0.93651
2138,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2139,1,409.6,112.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2140,1,19.6,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2141,1,10,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2142,1,11.4,5.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2143,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2144,1,-0.5,4,0,0,1,1.04636,0,225,1,1.08827,1.00444
2145,1,13.5,5,0,0,1,1.04587,0,225,1,1.0873,1.00444
2146,1,51.1,7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2147,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2148,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2149,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2150,1,29.1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2151,1,11.1,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2152,1,20.6,2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2153,1,24.4,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2154,1,10.4,3.1,0,0,1,1,0,63,1,1.07937,0.92063
2155,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2156,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2157,1,37,3.9,0,0,1,1,0,63,1,1.07937,0.92063
2158,1,11,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2159,1,52.9,3,0,0,1,1,0,63,1,1.04762,0.95238
2160,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2161,1,53.2,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2162,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2163,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2164,2,0.5,0,0,0,1,1,0,63,1,1.04762,0.95238
2165,1,25.8,-2,0,0,1,1.03333,0,90,1,1.11111,0.95556
2166,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2167,1,2.7,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2168,1,6.7,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2169,1,13.7,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2170,1,-0.7,1.3,0,0,1,1,0,63,1,1.06349,0.93651
2171,1,19.3,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2172,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2173,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2174,1,31.4,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2175,1,31.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2176,1,55.1,20.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2177,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2178,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2179,1,39,6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2180,1,18.2,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2181,1,21.6,2.9,0,0,1,1,0,63,1,1.07937,0.92063
2182,1,51.5,9,0,0,1,0.98889,0,225,1,1.08889,0.88889
2183,1,26.5,2.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
2184,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2185,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2186,1,22.9,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2187,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2188,1,-0,3.9,0,0,1,1,0,63,1,1.04762,0.95238
2189,1,36.9,4.8,0,0,1,0.96825,0,63,1,1.04762,0.88889
2190,1,37.2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2191,2,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2192,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2193,1,14.6,1,0,0,1,1,0,63,1,1.06349,0.93651
2194,2,0.7,3.5,0,0,1,1,0,90,1,1.07778,0.92222
2195,1,6.2,-1.6,0,0,1,1,0,45,1,1.06667,0.93333
2196,1,6.8,0.4,0,0,1,1.04794,0,225,1,1.09145,1.00444
2197,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2198,1,10.8,0,0,0,1,1.04802,0,225,1,1.0916,1.00444
2199,1,-5.2,9.9,0,0,1,1.04793,0,225,1,1.09143,1.00444
2200,1,-10.2,4.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
2201,1,7.4,-1.6,0,0,1,0.98413,0,63,1,1.06349,0.90476
2202,1,65.9,-2.1,0,0,1,1.02222,0,90,1,1.1,0.94444
2203,1,43.8,-0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2204,1,2,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2205,1,99.9,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2206,1,7,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2207,1,23.6,6.1,0,0,1,1.02222,0,90,1,1.1,0.94444
2208,1,1.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2209,1,69.2,-1,0,0,1,1.02222,0,90,1,1.1,0.94444
2210,1,8,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2211,1,16.8,2.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2212,1,7,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2213,1,41.8,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2214,1,22.3,10.7,0,0,1,1,0,63,1,1.04762,0.95238
2215,1,62.5,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2216,1,90.9,21.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2217,1,2,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2218,1,15.4,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2219,1,34.6,-0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2220,1,29.4,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2221,1,-2,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2222,1,45.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2223,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2224,1,8.4,-0.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
2225,1,37.3,-0.6,0,0,1,1.02222,0,90,1,1.1,0.94444
2226,1,26,8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2227,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2228,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2229,1,21.4,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2230,1,4.3,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
2231,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2232,1,35.4,2.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
2233,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2234,1,12.8,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2235,1,-11.7,-1.6,0,0,1,1.01587,0,63,1,1.09524,0.93651
2236,1,48.5,10,0,0,1,1.03333,0,90,1,1.11111,0.95556
2237,1,11,4,0,0,1,1,0,63,1,1.06349,0.93651
2238,1,0.2,2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2239,1,0.1,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2240,1,0,0,0,0,1,0.83,0,150,1,1,0.66
2241,1,35.7,-19.3,0,0,1,1.04445,0,225,1,1.08889,1
2242,1,7.9,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
2243,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2244,1,4.4,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2245,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2246,2,-0.1,-0.5,0,0,1,0.975,0,20,1,1.15,0.8
2247,1,4.4,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2248,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2249,1,10.8,-8.2,0,0,1,1,0,63,1,1.07937,0.92063
2250,1,27.4,-0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2251,1,10.3,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2252,1,20,6,0,0,1,1.01587,0,63,1,1.09524,0.93651
2253,1,43.4,22.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2254,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2255,1,84.9,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
2256,1,41,10.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2257,1,49.7,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2258,1,42.5,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2259,1,2.9,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2260,1,7,-1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2261,1,14.5,2.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
2262,1,32.1,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2263,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2264,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2265,1,22.4,-2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2266,1,6.5,0.7,0,0,1,0.98413,0,63,1,1.06349,0.90476
2267,1,0,0,0,0,1,1.03997,0,63,1,1.12756,0.95238
2268,1,1.9,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2269,1,-2.8,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2270,1,46.6,8,0,0,1,1,0,63,1,1.07937,0.92063
2271,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2272,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
2273,1,29.4,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2274,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
2275,1,2,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2276,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2277,1,1.2,-1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2278,1,4.9,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2279,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2280,1,13.9,-10,0,0,1,1.01588,0,63,1,1.07937,0.95238
2281,1,-142.1,-72,0,0,1,1.01333,0,225,1,1.04444,0.98222
2282,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
2283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2284,1,30.9,7.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
2285,1,16,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2286,1,5,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2287,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2288,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2289,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2290,1,13,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2291,1,47.7,7.1,0,0,1,1,0,63,1,1.06349,0.93651
2292,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2293,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2294,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2295,1,41.9,11.5,0,0,1,1,0,63,1,1.04762,0.95238
2296,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2297,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2298,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2299,1,41.1,9.5,0,0,1,1,0,63,1,1.07937,0.92063
2300,1,23.9,2.2,0,0,1,1,0,63,1,1.06349,0.93651
2301,1,6.4,-1.5,0,0,1,1,0,63,1,1.07937,0.92063
2302,1,8,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2303,1,-0.3,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2304,1,13.9,1.5,0,0,1,1,0,63,1,1.07937,0.92063
2305,1,7.6,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2306,1,5,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2307,1,46.8,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2308,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2309,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2310,1,24,3,0,0,1,1,0,63,1,1.07937,0.92063
2311,1,18.4,3.7,0,0,1,1,0,63,1,1.06349,0.93651
2312,1,53.7,8.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2313,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2314,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2315,1,61.7,15.7,0,0,1,1,0,63,1,1.06349,0.93651
2316,1,14.7,6.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2317,1,27,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2318,1,10,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2319,1,13.9,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2320,1,44.5,3.9,0,0,1,1,0,63,1,1.07937,0.92063
2321,1,13,-1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2322,1,3,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2323,1,19,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2324,1,37.2,6.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2325,1,30.2,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2326,1,28.6,6.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2327,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2328,1,13.9,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2329,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2330,1,35.9,2.9,0,0,1,1,0,63,1,1.04762,0.95238
2331,1,8.9,-3.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2332,1,4,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2333,1,17.1,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2334,1,22.8,12.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2335,1,0.6,4.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
2336,1,0,0,0,0,1,1.07877,0,380,1,1.10263,1.05491
2337,1,25.1,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2338,1,14.2,6.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2339,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2340,2,7.4,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2341,2,-0.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2342,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2343,1,15.1,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
2344,1,9.8,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
2345,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2346,1,15.8,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2347,1,34,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2348,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
2349,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2350,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2351,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2352,1,9,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2353,1,16.1,-7.8,0,0,1,1,0,90,1,1.07778,0.92222
2354,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2355,1,6.5,-0,0,0,1,1,0,90,1,1.07778,0.92222
2356,1,9.9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2357,1,7.5,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2358,1,33,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
2359,1,18.4,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2360,1,29.9,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2361,1,49.7,1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2362,1,43,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2363,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2364,2,-3.1,0,0,0,1,0.975,0,20,1,1.15,0.8
2365,2,-2.7,0,0,0,1,0.975,0,20,1,1.15,0.8
2366,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2367,2,-0.2,0,0,0,1,0.975,0,20,1,1.15,0.8
2368,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2369,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2370,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2371,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2372,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2373,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2374,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2375,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2376,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2377,1,0.8,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2378,1,21,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2379,1,15.1,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2380,1,7.2,2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2381,1,26.5,-4.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2382,1,2.8,1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2383,1,7,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2384,1,28.9,1.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2385,1,9,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
2386,1,40.4,2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2387,1,13.8,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2388,1,2.6,1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2389,1,10,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2390,1,0,31.9,0,30,1,1.01587,0,63,1,1.06349,0.96825
2391,1,0.4,0.9,0,0,1,1,0,63,1,1.07937,0.92063
2392,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2393,1,18,-2.3,0,0,1,1,0,63,1,1.07937,0.92063
2394,1,4,1,0,0,1,1,0,63,1,1.07937,0.92063
2395,1,3.1,-5.2,0,0,1,1,0,63,1,1.07937,0.92063
2396,1,17.5,-6.4,0,0,1,1,0,63,1,1.07937,0.92063
2397,1,12.8,-5.2,0,0,1,1,0,63,1,1.07937,0.92063
2398,1,31.9,5.2,0,0,1,1,0,63,1,1.07937,0.92063
2399,1,6,0,0,0,1,1,0,63,1,1.06349,0.93651
2400,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2401,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2402,1,43.2,18.1,0,0,1,1,0,63,1,1.07937,0.92063
2403,1,11.4,5.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
2404,1,7.4,3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
2405,1,11.5,3,0,0,1,1,0,63,1,1.07937,0.92063
2406,1,22.3,-1.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2407,1,9.7,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2408,1,-5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2409,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2410,1,9,-2.5,0,0,1,1,0,63,1,1.04762,0.95238
2411,1,10.8,1.4,0,0,1,1,0,63,1,1.04762,0.95238
2412,1,16.8,0.9,0,0,1,1,0,63,1,1.06349,0.93651
2413,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2414,1,29.5,5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2415,1,41.8,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2416,1,13.6,10,0,0,1,1.01667,0,90,1,1.11111,0.92222
2417,1,18.4,12.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2418,1,9.4,10.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
2419,1,2.4,0.5,0,0,1,1,0,63,1,1.07937,0.92063
2420,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2421,1,-9,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
2422,1,31,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2423,1,0.9,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2424,1,28.8,1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2425,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2426,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2427,1,32.4,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2428,1,14.3,5.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2429,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2430,1,22.5,6.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2431,1,18.3,4.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2432,1,16.1,4.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2433,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2434,1,15.5,2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2435,1,12,-7.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2436,1,43.6,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2437,1,91.2,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2438,1,12.2,-3.4,0,0,1,1,0,63,1,1.06349,0.93651
2439,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2440,1,4,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2441,1,12.3,-8,0,0,1,1,0,63,1,1.06349,0.93651
2442,1,41.7,1.5,0,0,1,1,0,63,1,1.07937,0.92063
2443,1,5.3,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2444,1,13.8,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2445,1,28.9,1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2446,1,8,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2447,1,1.3,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2448,1,11.1,3.6,0,0,1,1,0,63,1,1.07937,0.92063
2449,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2450,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2451,1,32.2,-2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
2452,1,8.5,-1.2,0,0,1,1,0,90,1,1.07778,0.92222
2453,1,10.9,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2454,1,14.5,2.6,0,0,1,1,0,63,1,1.07937,0.92063
2455,1,29.9,-8,0,0,1,1,0,63,1,1.07937,0.92063
2456,1,45.7,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2457,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2458,1,11.6,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2459,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2460,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2461,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2462,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2463,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2464,1,1.4,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2465,1,3.2,1.4,0,0,1,1,0,63,1,1.04762,0.95238
2466,1,8.6,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2467,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2468,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2469,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2470,1,0,0,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
2471,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2472,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2473,1,24.4,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2474,1,46.2,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2475,1,10,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2476,1,12,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2477,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2478,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2479,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2480,1,10.3,-3,0,0,1,1,0,63,1,1.07937,0.92063
2481,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2482,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2483,1,19.8,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
2484,1,61.1,11.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2485,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
2486,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
2487,1,25.9,-3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2488,1,15.8,-5,0,0,1,1,0,90,1,1.07778,0.92222
2489,1,21.9,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2490,1,22.6,-7.5,0,0,1,1,0,63,1,1.07937,0.92063
2491,1,13.4,-0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2492,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2493,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2494,1,24,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2495,1,40.3,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2496,1,19.8,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2497,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
2498,1,25.4,-2.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2499,1,12.1,3.6,0,0,1,0.94444,0,45,1,1,0.88889
2500,1,8,-0,0,0,1,1,0,63,1,1.07937,0.92063
2501,1,16.4,-6.5,0,0,1,1,0,63,1,1.07937,0.92063
2502,1,0.3,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2503,1,12.7,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
2504,1,37.9,-1.4,0,0,1,1,0,63,1,1.07937,0.92063
2505,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2506,1,28.4,1.5,0,0,1,1,0,63,1,1.07937,0.92063
2507,1,4,-4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2508,1,10.9,1.3,0,0,1,1,0,63,1,1.06349,0.93651
2509,1,27.2,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
2510,1,9,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2511,1,25.2,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
2512,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2513,1,26.8,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2514,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2515,1,43.3,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
2516,1,45,10.7,0,0,1,1,0,63,1,1.07937,0.92063
2517,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2518,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2519,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2520,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2521,1,15.8,7.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2522,1,21.8,9.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2523,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2524,1,-0.1,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2525,2,88,0,0,0,1,1.05434,0,90,1,1.15313,0.95556
2526,1,22.8,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2527,1,44.7,4.7,0,0,1,1,0,63,1,1.04762,0.95238
2528,1,42.4,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2529,1,9.2,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2530,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2531,1,51.1,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
2532,1,14.2,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2533,1,35.4,2.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2534,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2535,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2536,1,64.7,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2537,1,31.7,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2538,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2539,1,0.3,-8,0,0,1,1,0,63,1,1.04762,0.95238
2540,1,29.4,4.6,0,0,1,1,0,63,1,1.06349,0.93651
2541,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2542,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2543,1,13.3,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2544,1,29.3,7.3,0,0,1,1,0,63,1,1.04762,0.95238
2545,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2546,1,21.2,3.4,0,0,1,1,0,63,1,1.04762,0.95238
2547,1,26.1,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2548,1,-1.1,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
2549,1,2,-2.6,0,0,1,1,0,63,1,1.06349,0.93651
2550,1,13.4,-0.8,0,60,1,1.01587,0,63,1,1.06349,0.96825
2551,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
2552,1,27.9,1.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
2553,1,51.6,12.2,0,0,1,1,0,63,1,1.07937,0.92063
2554,1,26.5,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
2555,1,4,0,0,0,1,1,0,63,1,1.06349,0.93651
2556,1,37.4,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2557,1,10.5,-5.5,0,0,1,1,0,63,1,1.07937,0.92063
2558,1,24.2,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2559,1,13.3,1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2560,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2561,1,9.9,4.2,0,0,1,1,0,63,1,1.07937,0.92063
2562,1,24.6,-0.9,0,0,1,1.04445,0,225,1,1.08889,1
2563,1,19.4,-0.8,0,0,1,1,0,63,1,1.04762,0.95238
2564,1,32.1,-6.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2565,1,10.4,-4.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
2566,1,15.4,-0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2567,1,16.1,0,0,0,1,1,0,63,1,1.07937,0.92063
2568,1,55.4,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2569,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2570,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2571,1,40.1,7.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2572,1,6,1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2573,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2574,1,31,1.5,0,0,1,1,0,63,1,1.04762,0.95238
2575,1,29.9,6.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2576,1,0,0,0,0,1,1.02615,0,90,1,1.07453,0.97778
2577,1,44.3,10.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
2578,1,8,2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2579,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
2580,1,18.4,17.8,0,0,1,1,0,63,1,1.06349,0.93651
2581,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
2582,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2583,1,28.1,-5.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2584,1,28.1,5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2585,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2586,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2587,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2588,1,19,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2589,1,-0.6,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2590,1,-0.9,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
2591,1,12,5,0,0,1,1,0,63,1,1.04762,0.95238
2592,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2593,1,41,14.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
2594,1,32.6,1.1,0,0,1,0.975,0,63,1,1.15,0.8
2595,1,12.8,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2596,1,35,4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2597,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2598,1,1.9,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2599,1,19.4,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2600,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2601,1,9.1,1.9,0,0,1,1,0,63,1,1.06349,0.93651
2602,1,4.4,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
2603,1,32.7,-11.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2604,1,23.8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2605,1,21.2,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2606,1,29.1,-7.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2607,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2608,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2609,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2610,1,15.5,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2611,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2612,1,18.8,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
2613,2,21.8,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2614,1,4.3,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2615,1,27.7,0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2616,1,32.3,8.1,0,0,1,1,0,63,1,1.04762,0.95238
2617,1,11.6,1.3,0,0,1,1,0,90,1,1.07778,0.92222
2618,1,48.6,5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2619,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2620,1,23.7,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2621,1,17.8,0,0,0,1,1,0,63,1,1.07937,0.92063
2622,1,11.1,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2623,1,30,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2624,1,7.4,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2625,1,13.8,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2626,1,33.8,2.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
2627,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
2628,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
2629,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2630,1,48.6,9.5,0,0,1,1,0,63,1,1.07937,0.92063
2631,1,18,-2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2632,1,5,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2633,1,0,0.3,0,0,1,1,0,63,1,1.07937,0.92063
2634,1,8.8,2.3,0,0,1,1,0,63,1,1.07937,0.92063
2635,1,7,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2636,1,13.3,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2637,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2638,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2639,1,18.1,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2640,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2641,1,-0.4,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2642,2,-1.9,0.4,0,0,1,1,0,63,1,1.07937,0.92063
2643,1,6,-2.7,0,0,1,0.975,0,20,1,1.15,0.8
2644,1,41.9,9.6,0,0,1,1,0,63,1,1.07937,0.92063
2645,1,-5.8,-7.6,0,0,1,1,0,63,1,1.07937,0.92063
2646,2,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2647,2,6.7,0,0,0,1,1,0,63,1,1.07937,0.92063
2648,2,-5.1,-6.7,0,0,1,1,0,63,1,1.07937,0.92063
2649,1,5.7,0.2,0,0,1,0.975,0,20,1,1.15,0.8
2650,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2651,1,-2.4,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2652,1,17.6,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2653,1,7.1,-2,0,0,1,1,0,63,1,1.07937,0.92063
2654,2,2.3,3,0,0,1,1,0,63,1,1.07937,0.92063
2655,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2656,1,0,0,0,0,1,1.01587,0,63,1,1.09524,0.93651
2657,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2658,1,8.2,-0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
2659,1,-0,0.7,0,0,1,1,0,63,1,1.07937,0.92063
2660,1,23.2,7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2661,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2662,2,3.6,8.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
2663,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2664,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2665,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2666,2,3.4,0.7,0,0,1,0.975,0,20,1,1.15,0.8
2667,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2668,1,0,0,0,0,1,1.00605,0,150,1,1.11209,0.9
2669,1,59,5.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2670,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2671,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
2672,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2673,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2674,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2675,1,47,6.5,0,0,1,1,0,63,1,1.07937,0.92063
2676,1,12,0.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2677,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2678,1,0.2,-7.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
2679,1,44.2,8.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
2680,1,3,-0.9,0,0,1,1,0,63,1,1.06349,0.93651
2681,1,8.9,8.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2682,1,-0.5,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
2683,1,37,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2684,1,54,10,0,0,1,1.04666,0,225,1,1.08889,1.00444
2685,1,38.4,0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2686,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2687,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2688,1,35.7,1.8,0,0,1,1,0,90,1,1.07778,0.92222
2689,1,25.4,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2690,1,18,3.3,0,0,1,1.03333,0,90,1,1.11111,0.95556
2691,1,10,-2.3,0,0,1,1,0,63,1,1.04762,0.95238
2692,1,8.8,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2693,1,22.8,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2694,1,19.7,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2695,1,89.2,18.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2696,1,14.5,9.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2697,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2698,1,12,-3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2699,1,19.2,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2700,1,14.4,0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
2701,1,17.3,4.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2702,1,0.4,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2703,1,37.9,4.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
2704,1,19.1,0.8,0,0,1,1,0,63,1,1.04762,0.95238
2705,1,12.7,13.9,0,0,1,1,0,63,1,1.06349,0.93651
2706,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2707,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2708,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2709,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2710,1,6,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2711,1,31.3,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2712,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2713,1,31.6,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2714,1,30.2,4.5,0,0,1,1.01111,0,90,1,1.08889,0.93333
2715,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2716,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2717,1,32.8,7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2718,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2719,1,7.8,4.6,0,0,1,1,0,63,1,1.07937,0.92063
2720,1,-2.8,5.7,0,0,1,1.01667,0,90,1,1.11111,0.92222
2721,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2722,1,0,0,0,320,1,1.05263,0,380,1,1.10526,1
2723,1,60.7,13.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2724,1,25.5,1.1,0,0,1,1,0,63,1,1.07937,0.92063
2725,1,3.2,-0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2726,1,28.5,-3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2727,1,23.5,3.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2728,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2729,1,4.9,-4.6,0,0,1,1,0,90,1,1.07778,0.92222
2730,1,17.3,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
2731,1,0,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
2732,1,34.2,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2733,1,6.8,1.5,0,0,1,1,0,63,1,1.04762,0.95238
2734,1,23.9,-9.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
2735,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2736,1,19.7,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2737,1,5,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
2738,1,4.4,11.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2739,1,0.8,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
2740,1,1,1.4,0,0,1,1,0,63,1,1.06349,0.93651
2741,1,12,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2742,1,17,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2743,1,11.8,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2744,1,17.6,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2745,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2746,1,2.3,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
2747,1,17.3,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2748,1,3.4,0.6,0,0,1,1,0,63,1,1.09524,0.90476
2749,1,0.5,-0,0,0,1,1,0,90,1,1.07778,0.92222
2750,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2751,1,26.1,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2752,1,-0.9,1.9,0,0,1,1,0,63,1,1.04762,0.95238
2753,1,25,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
2754,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2755,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2756,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2757,1,41,7.4,0,0,1,1,0,63,1,1.06349,0.93651
2758,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2759,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2760,1,3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2761,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2762,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2764,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2765,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2766,1,0,0,0,0,1,1.04245,0,63,1,1.13251,0.95238
2767,1,21.9,2.8,0,0,1,1,0,63,1,1.07937,0.92063
2768,1,37,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2769,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
2770,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2771,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2772,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2773,1,24.1,-1.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
2774,1,11.5,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2775,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2776,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2777,1,33.5,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2778,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2779,1,28.3,2,0,0,1,1,0,63,1,1.07937,0.92063
2780,1,44.2,0,0,0,1,1,0,63,1,1.07937,0.92063
2781,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2782,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2783,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
2784,1,15.1,11.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2785,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2786,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2787,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2788,1,24.3,2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
2789,1,14.8,-2.9,0,0,1,1,0,63,1,1.07937,0.92063
2790,1,13.7,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2791,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2792,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2793,1,4.8,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
2794,1,0,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2795,1,82.1,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2796,1,104.3,9.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2797,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
2798,1,1.4,-0.7,0,80,1,1.02222,0,225,1,1.08889,0.95556
2799,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2800,1,14.9,8.8,0,0,1,1,0,63,1,1.06349,0.93651
2801,1,16.9,-2.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
2802,1,42.8,1,0,0,1,1,0,63,1,1.07937,0.92063
2803,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2804,1,0,0,0,0,1,1,0,45,1,1.06667,0.93333
2805,1,3.3,0.2,0,0,1,1,0,45,1,1.06667,0.93333
2806,1,18.8,7.7,0,0,1,1.02222,0,90,1,1.1,0.94444
2807,1,27.7,-7.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2808,1,16.3,-5.4,0,0,1,1,0,63,1,1.07937,0.92063
2809,1,11,3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
2810,1,0,0,0,30,1,1.02222,0,90,1,1.06667,0.97778
2811,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
2812,1,25.7,4.7,0,0,1,1,0,63,1,1.07937,0.92063
2813,1,20.4,4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2814,1,5.4,1,0,0,1,0.98413,0,63,1,1.06349,0.90476
2815,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2816,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2817,1,14.7,2.3,0,0,1,1,0,90,1,1.07778,0.92222
2818,1,8.9,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2819,2,5.9,0,0,0,1,1,0,63,1,1.07937,0.92063
2820,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2821,1,0,0,0,0,1,1.03907,0,225,1,1.09147,0.98667
2822,1,0,0,0,0,1,1.03906,0,225,1,1.09145,0.98667
2823,1,43.2,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2824,1,9,0.1,0,0,1,1,0,63,1,1.07937,0.92063
2825,1,26.1,-2.2,0,0,1,1,0,63,1,1.07937,0.92063
2826,1,79,12.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
2827,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2828,1,27.8,5.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
2829,1,25.2,5.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2830,1,56.4,5.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2831,1,4.6,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
2832,1,0,0,0,0,1,0.99076,0,225,1,1.09263,0.88889
2833,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
2834,2,0,0,0,0,1,1,0,63,1,1.04762,0.95238
2835,1,25.9,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2836,1,33.9,5.4,0,0,1,1,0,63,1,1.07937,0.92063
2837,1,9,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
2838,1,5,1.8,0,0,1,1,0,63,1,1.07937,0.92063
2839,2,2.8,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
2840,1,41.2,0.2,0,0,1,1,0,63,1,1.06349,0.93651
2841,1,12.6,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2842,1,57.4,-55,0,0,1,1.01588,0,63,1,1.07937,0.95238
2843,1,15.5,-8,0,0,1,1.00794,0,63,1,1.06349,0.95238
2844,1,47.5,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2845,1,-1.6,7.4,0,0,1,1,0,63,1,1.04762,0.95238
2846,1,21.9,-8.1,0,0,1,1,0,63,1,1.06349,0.93651
2847,1,19.9,3.1,0,0,1,1,0,90,1,1.07778,0.92222
2848,1,40.9,4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2849,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2850,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2851,1,15.7,0.7,0,0,1,1,0,63,1,1.06349,0.93651
2852,1,35.5,9.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
2853,1,36.2,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
2854,1,20.3,2.9,0,0,1,1,0,63,1,1.04762,0.95238
2855,1,0,0.3,0,0,1,1,0,63,1,1.06349,0.93651
2856,1,21.2,-9.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
2857,1,1.7,1.9,0,0,1,1,0,63,1,1.07937,0.92063
2858,1,8,-2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2859,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2860,1,0.4,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
2861,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2862,1,56.7,7.2,0,0,1,1,0,63,1,1.07937,0.92063
2863,1,0.9,-0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2864,1,0,0,0,0,1,1.02265,0,90,1,1.06753,0.97778
2865,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
2866,1,17,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2867,1,26,5.9,0,0,1,1,0,63,1,1.06349,0.93651
2868,1,15.7,1.5,0,0,1,1,0,63,1,1.06349,0.93651
2869,1,5,1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2870,1,15,6.1,0,0,1,1,0,90,1,1.07778,0.92222
2871,1,-0.5,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2872,1,-5,1.1,0,0,1,1,0,63,1,1.04762,0.95238
2873,1,19.9,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2874,1,1,-7.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2875,1,36.8,5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
2876,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2877,1,34.9,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2878,1,4.7,2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
2879,1,12.7,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2880,1,8.8,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
2881,1,2.6,7.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
2882,1,1,-2,0,0,1,1,0,63,1,1.07937,0.92063
2883,1,1.1,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
2884,1,28.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
2885,1,22,3.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2886,1,36.6,1.8,0,0,1,1,0,63,1,1.06349,0.93651
2887,1,8,-6.6,0,0,1,1,0,63,1,1.07937,0.92063
2888,1,29.8,7.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
2889,1,-0,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
2890,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2891,1,16.6,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
2892,1,64.5,6,0,0,1,1.01111,0,225,1,1.08889,0.93333
2893,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2894,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2895,1,1,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
2896,1,47.7,7.9,0,0,1,1,0,63,1,1.06349,0.93651
2897,1,5,-2,0,0,1,1,0,63,1,1.07937,0.92063
2898,1,15.7,6.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
2899,1,6.6,-9.4,0,0,1,1,0,63,1,1.07937,0.92063
2900,2,-1,1.8,0,0,1,0.975,0,20,1,1.15,0.8
2901,1,0,0,0,0,1,1.00138,0,150,1,1.10277,0.9
2902,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2903,1,30.4,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
2904,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2905,2,0,0,0,0,1,1,0,150,1,1.1,0.9
2906,1,52.4,5.8,0,0,1,1,0,63,1,1.06349,0.93651
2907,1,33.9,-3.6,0,0,1,1,0,63,1,1.07937,0.92063
2908,1,21.5,1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2909,2,19,2.5,0,0,1,1,0,63,1,1.07937,0.92063
2910,1,14.3,-6.5,0,0,1,1,0,63,1,1.07937,0.92063
2911,1,19.7,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2912,1,20.6,-2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
2913,1,25.7,3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2914,1,56.8,8.4,0,0,1,1,0,63,1,1.06349,0.93651
2915,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2916,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2917,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2918,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2919,1,3,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2920,1,-3,-1,0,0,1,1,0,63,1,1.07937,0.92063
2921,1,41.7,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2922,1,14.5,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
2923,1,18,2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2924,1,21,3,0,0,1,1.01588,0,63,1,1.07937,0.95238
2925,1,10.9,-1.6,0,0,1,1,0,63,1,1.07937,0.92063
2926,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2927,1,32.9,-7.9,0,0,1,1,0,63,1,1.06349,0.93651
2928,1,15.2,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
2929,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2930,1,51.8,15.8,0,0,1,1,0,90,1,1.07778,0.92222
2931,1,43.1,0.8,0,0,1,1,0,63,1,1.07937,0.92063
2932,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2933,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
2934,1,62.1,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
2935,1,43.4,2.8,0,0,1,1,0,63,1,1.06349,0.93651
2936,1,10.5,4.4,0,0,1,1,0,63,1,1.06349,0.93651
2937,1,21.1,-3.7,0,0,1,1,0,63,1,1.06349,0.93651
2938,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
2939,1,12,3.2,0,0,1,1,0,63,1,1.06349,0.93651
2940,1,0,-1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
2941,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
2942,1,15.6,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2943,1,13,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2944,1,14,6,0,0,1,1.01587,0,63,1,1.06349,0.96825
2945,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
2946,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2947,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
2948,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
2949,1,9,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
2950,1,30.2,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
2951,1,157.6,48.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
2952,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2953,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
2954,1,16.2,-6,0,0,1,1,0,63,1,1.06349,0.93651
2955,1,16.8,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
2956,1,39.4,10.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
2957,1,13.9,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
2958,1,3.9,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
2959,1,8.8,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
2960,1,0,0,0,0,1,1,0,150,1,1.1,0.9
2961,1,19.3,-1.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
2962,1,13.9,6.3,0,0,1,1,0,63,1,1.07937,0.92063
2963,1,0,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2964,1,12.8,-9.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
2965,1,26.2,3.7,0,0,1,1.04695,0,225,1,1.08946,1.00444
2966,1,0,0,0,-60,1,0.975,0,20,1,1.15,0.8
2967,1,0,0,0,0,1,1.04679,0,225,1,1.08914,1.00444
2968,1,0,0,0,0,1,1.04696,0,225,1,1.08947,1.00444
2969,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2970,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
2971,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
