bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2972,1,3.2,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
2973,1,48.2,17.3,0,0,1,1,0,63,1,1.07937,0.92063
2974,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
2975,1,30.8,0.4,0,0,1,1,0,63,1,1.06349,0.93651
2976,1,20.7,1.2,0,0,1,1,0,63,1,1.06349,0.93651
2977,2,1.1,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
2978,1,39.6,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2979,1,20.3,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
2980,1,25.9,-5,0,0,1,1.02222,0,90,1,1.06667,0.97778
2981,1,34,-3.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
2982,1,-0.2,0.6,0,0,1,1,0,63,1,1.07937,0.92063
2983,1,3,-3,0,0,1,1,0,63,1,1.07937,0.92063
2984,1,23.2,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
2985,1,18.8,9,0,0,1,1.02778,0,90,1,1.07778,0.97778
2986,1,14.5,6.9,0,0,1,1,0,63,1,1.04762,0.95238
2987,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
2988,1,29.3,-1.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
2989,1,29.3,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
2990,1,-1.9,7.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
2991,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
2992,1,14,4,0,0,1,1.00024,0,63,1,1.06397,0.93651
2993,1,14.2,0.8,0,0,1,1,0,63,1,1.06349,0.93651
2994,1,20.9,1.4,0,0,1,1.02222,0,90,1,1.1,0.94444
2995,2,12,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
2996,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
2997,1,13.2,5.4,0,0,1,1,0,63,1,1.06349,0.93651
2998,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
2999,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3000,1,56.9,16.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
3001,1,42.4,20.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3002,1,40,-3.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3003,1,48.8,4.5,0,30,1,1,0,63,1,1.07937,0.92063
3004,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3005,1,20.8,1,0,0,1,1,0,63,1,1.07937,0.92063
3006,1,48.5,1,0,0,1,1.04666,0,225,1,1.08444,1.00889
3007,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3008,1,120,9.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3009,1,0,1.1,0,0,1,1,0,63,1,1.07937,0.92063
3010,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3011,1,0,0,0,0,1,1.03855,0,225,1,1.09044,0.98667
3012,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3013,1,22.3,5.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3014,1,50.6,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
3015,1,54.8,5.2,0,0,1,1,0,63,1,1.06349,0.93651
3016,1,2.3,-1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3017,1,45.7,-3.1,0,0,1,1.02283,0,90,1,1.06788,0.97778
3018,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3019,1,22.3,4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3020,1,0.9,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3021,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3022,2,0.9,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3023,2,12.3,0,0,0,1,1,0,63,1,1.06349,0.93651
3024,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3025,1,6,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3026,1,2,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3027,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3028,1,33.7,4.2,0,0,1,1,0,63,1,1.07937,0.92063
3029,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3030,1,50.4,0,0,0,1,1.02222,0,90,1,1.1,0.94444
3031,1,1.3,4.7,0,0,1,1,0,63,1,1.07937,0.92063
3032,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3033,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3034,1,20.5,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3035,1,39.4,3.9,0,0,1,1,0,63,1,1.07937,0.92063
3036,1,24.6,0.3,0,0,1,1,0,63,1,1.07937,0.92063
3037,1,25.9,-5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3038,1,30.2,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3039,1,10.5,11.3,0,0,1,1.04445,0,225,1,1.08889,1
3040,1,0.7,0.2,0,0,1,1,0,63,1,1.04762,0.95238
3041,1,23.1,-11.2,0,0,1,1,0,63,1,1.06349,0.93651
3042,1,2.3,0.5,0,0,1,1,0,63,1,1.07937,0.92063
3043,1,47.2,2.8,0,0,1,1,0,63,1,1.07937,0.92063
3044,1,22.2,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3045,1,18,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3046,1,10,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3047,1,31.8,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3048,1,30.5,5.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
3049,1,10.1,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3050,1,53.7,6.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3051,1,9,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3052,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3053,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3054,1,1.8,3,0,0,1,1,0,63,1,1.04762,0.95238
3055,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3056,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3057,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3058,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3059,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3060,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3061,1,39.2,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3062,1,13.9,4.6,0,0,1,1,0,63,1,1.04762,0.95238
3063,1,28.6,-2.1,0,0,1,1,0,63,1,1.04762,0.95238
3064,1,14.9,7.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3065,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3066,1,14.5,-5.6,0,0,1,1,0,90,1,1.07778,0.92222
3067,1,27.6,-2.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
3068,1,-0.1,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3069,1,47.9,1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3070,1,54.1,0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3071,1,9.5,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3072,1,2.1,-0.4,0,0,1,1,0,63,1,1.07937,0.92063
3073,1,25.9,-4.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3074,1,27.1,2.1,0,0,1,1,0,63,1,1.06349,0.93651
3075,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3076,1,1.2,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3077,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3078,1,1.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3079,1,18.8,2.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3080,1,3.5,-1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3081,1,11.9,3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3082,1,21.7,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3083,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3084,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3085,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3086,1,80.7,5.2,0,0,1,1,0,63,1,1.07937,0.92063
3087,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3088,1,2.1,3.8,0,0,1,1,0,63,1,1.06349,0.93651
3089,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3090,1,4.8,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
3091,1,33.1,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3092,1,28.7,7.6,0,0,1,1,0,63,1,1.06349,0.93651
3093,1,19.4,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3094,1,1,-2,0,0,1,0.94444,0,45,1,1,0.88889
3095,1,13.3,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
3096,1,10.6,-0.7,0,0,1,1,0,63,1,1.04762,0.95238
3097,1,11.9,1.8,0,0,1,1,0,63,1,1.04762,0.95238
3098,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
3099,1,27.2,7.4,0,0,1,1,0,63,1,1.06349,0.93651
3100,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3102,1,56.7,13.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3104,1,25.2,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3105,1,14.8,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3106,1,8.9,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3107,2,6,0,0,0,1,1,0,63,1,1.06349,0.93651
3108,1,28.2,-3.1,0,0,1,1,0,63,1,1.04762,0.95238
3109,1,62.7,-0.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3110,1,-24.1,0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3111,1,44.5,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3112,1,39.9,18.5,0,0,1,1,0,63,1,1.07937,0.92063
3113,1,12.3,-3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3114,1,-0.1,0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3115,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3116,2,-1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
3117,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3118,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3119,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3120,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3121,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3122,1,25,2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3123,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3124,1,7.3,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3125,1,15,0,0,0,1,1,0,63,1,1.06349,0.93651
3126,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3127,1,73.1,24.6,0,0,1,1,0,63,1,1.07937,0.92063
3128,1,0,0,0,0,1,1,0,150,1,1.1,0.9
3129,1,31.2,3.8,0,0,1,0.98413,0,63,1,1.06349,0.90476
3130,1,6,1,0,0,1,1.00215,0,63,1,1.08367,0.92063
3131,1,25.3,-0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3132,1,14,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3133,1,37.5,4.6,0,0,1,1.02222,0,90,1,1.1,0.94444
3134,1,26.5,-0.7,0,0,1,1.00171,0,63,1,1.06691,0.93651
3135,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3136,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3137,1,46.6,7.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
3138,1,33.6,-6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3139,1,13.1,1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3140,1,26.5,6.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
3141,1,44.4,-5.1,0,0,1,1,0,63,1,1.07937,0.92063
3142,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3143,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3144,1,10.8,5.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3145,1,16.8,9.8,0,0,1,1,0,63,1,1.04762,0.95238
3146,1,46.8,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3147,1,26.9,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3148,1,2.1,0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3149,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3150,1,0,0,0,0,1,1.04802,0,380,1,1.10263,0.99341
3151,1,16.2,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3152,1,0,0,0,0,1,1.02778,0,90,1,1.06667,0.98889
3153,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3154,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3155,1,4,1,0,0,1,1,0,63,1,1.07937,0.92063
3156,1,28.7,1.4,0,0,1,1,0,63,1,1.06349,0.93651
3157,2,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3158,1,30.2,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3159,2,7.7,0,0,0,1,1,0,90,1,1.07778,0.92222
3160,1,19,2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3161,1,20.4,1.1,0,0,1,1,0,63,1,1.04762,0.95238
3162,1,-0.3,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3163,1,102.2,19.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3164,1,21.3,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3165,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3166,1,0.9,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3167,1,42.9,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3168,1,33.9,3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3169,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3170,1,-0.6,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
3171,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3172,1,15.1,-2.1,0,0,1,1,0,90,1,1.07778,0.92222
3173,1,0.3,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3174,1,38.9,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3175,1,44.2,16,0,0,1,1,0,63,1,1.04762,0.95238
3176,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3177,1,8.6,-3.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3178,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3179,1,0,0,0,78,1,1.04666,0,225,1,1.08444,1.00889
3180,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3181,1,16.8,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3182,1,22.5,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3183,1,13.1,2.4,0,0,1,0.99053,0,63,1,1.07629,0.90476
3184,1,28.4,-0.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3185,1,43.6,-4.6,0,0,1,1,0,90,1,1.07778,0.92222
3186,1,19.6,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3187,1,12.5,1.5,0,0,1,1,0,63,1,1.06349,0.93651
3188,1,14.5,-1.4,0,0,1,1,0,63,1,1.06349,0.93651
3189,1,0,-2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3190,1,46.2,8.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3191,1,9.2,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3192,1,18.2,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3193,1,27.4,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3194,1,32,33.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
3195,1,31.4,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3196,1,10.3,3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3197,1,36.9,9.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3198,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3199,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3200,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3201,1,50.3,11.1,0,0,1,0.98413,0,63,1,1.06349,0.90476
3202,1,0,0,0,0,1,0.99556,0,225,1,1.08889,0.90222
3203,1,11.9,-1,0,0,1,1,0,63,1,1.07937,0.92063
3204,1,20.1,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3205,1,0.6,6.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3206,1,18,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3207,1,14,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3208,1,20.7,2.9,0,0,1,1.02222,0,90,1,1.1,0.94444
3209,1,21.1,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3210,2,4,0,0,0,1,1,0,150,1,1.1,0.9
3211,1,44.7,-2.6,0,0,1,1,0,63,1,1.07937,0.92063
3212,1,100.7,23.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3213,1,7.9,-0.3,0,0,1,0.96825,0,63,1,1.04762,0.88889
3214,1,0.7,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3215,1,0,0,0,0,1,1.02536,0,63,1,1.09834,0.95238
3216,1,2,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3217,1,136.4,48.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3218,1,41,-2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3219,1,16.1,-3.9,0,0,1,1,0,63,1,1.07937,0.92063
3220,1,53,5.2,0,0,1,1,0,63,1,1.04762,0.95238
3221,1,5,-2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3222,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3223,1,0.6,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3224,1,15.2,4.9,0,0,1,1.01565,0,63,1,1.06349,0.96781
3225,1,2.1,-0.1,0,0,1,0.94444,0,45,1,1,0.88889
3226,1,26.9,-7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3227,1,23,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3228,1,4.9,6.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3229,1,-0.6,-0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3230,1,34.2,-41.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
3231,1,44.4,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3232,1,40.9,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3233,1,32.9,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3234,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3235,1,32.4,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3236,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3237,1,3.5,3.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
3238,1,23.6,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3239,2,0.5,0,0,0,1,1,0,90,1,1.07778,0.92222
3240,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3241,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3242,1,8.8,3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3243,1,25,50.9,0,0,1,1.01333,0,225,1,1.04444,0.98222
3244,1,18.8,2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3245,1,28.7,6.3,0,0,1,1,0,63,1,1.07937,0.92063
3246,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3247,1,33.3,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3248,1,3.5,0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3249,1,8.3,-4.7,0,0,1,1,0,63,1,1.06349,0.93651
3250,1,43.8,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3251,1,46.7,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3252,1,10,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3253,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3254,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3255,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3256,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3257,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3258,1,45.1,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3259,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3260,1,17.8,1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3261,1,24.2,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3262,1,63.9,9.9,0,0,1,1.01111,0,90,1,1.08889,0.93333
3263,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3264,2,0.1,0,0,0,1,1,0,63,1,1.07937,0.92063
3265,1,5.7,-11.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3266,2,0,0,0,0,1,1,0,150,1,1.1,0.9
3267,1,16.6,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3268,1,30,3.5,0,0,1,0.99622,0,63,1,1.04762,0.94481
3269,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3270,1,31.5,2.4,0,0,1,1.00222,0,225,1,1.08889,0.91556
3271,1,72.1,11.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3272,1,23,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3273,1,115.7,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3274,1,27.8,-7.8,0,0,1,1,0,63,1,1.07937,0.92063
3275,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3276,1,14.8,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
3277,1,52.4,0.4,0,0,1,1.03333,0,90,1,1.11111,0.95556
3278,1,-0.2,18.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3279,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3280,2,-0.4,0,0,0,1,0.975,0,20,1,1.15,0.8
3281,2,-2.8,0,0,0,1,0.975,0,20,1,1.15,0.8
3282,2,-2.1,0,0,0,1,0.975,0,20,1,1.15,0.8
3283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3284,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3285,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3286,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3287,1,1.7,0.8,0,0,1,1,0,63,1,1.06349,0.93651
3288,1,55.2,5.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
3289,1,0.2,-1.5,0,0,1,1.03333,0,90,1,1.11111,0.95556
3290,1,0,0,0,0,1,1.02407,0,63,1,1.09575,0.95238
3291,1,48.4,0,0,0,1,1.03795,0,225,1,1.08924,0.98667
3292,1,24.3,1.4,0,0,1,1,0,63,1,1.06349,0.93651
3293,1,9.5,3.9,0,0,1,1,0,63,1,1.06349,0.93651
3294,1,0.9,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3295,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3296,1,9.9,3.7,0,0,1,1,0,63,1,1.04762,0.95238
3297,1,14.6,1.4,0,15,1,1,0,63,1,1.07937,0.92063
3298,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3299,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3300,1,0.3,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3301,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3302,1,44.7,1,0,0,1,1,0,63,1,1.07937,0.92063
3303,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3304,1,23.3,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3305,1,1.9,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
3306,1,2,0.4,0,0,1,1,0,63,1,1.04762,0.95238
3307,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3308,2,0.7,5.3,0,0,1,1,0,63,1,1.07937,0.92063
3309,1,1.5,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3310,1,12,0.3,0,0,1,1.04445,0,225,1,1.08889,1
3311,1,47.4,13.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3312,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3313,1,2,-2.2,0,0,1,1,0,63,1,1.06349,0.93651
3314,1,30.3,-1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3315,1,17.6,-3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3316,1,4,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3317,1,-1.5,64.3,0,0,1,1.07432,0,380,1,1.10654,1.04211
3318,1,0,-4.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
3319,1,27.9,21.4,0,0,1,1.07517,0,380,1,1.10822,1.04211
3320,1,31,25.9,0,0,1,1.07581,0,380,1,1.10952,1.04211
3321,1,-0.2,0.3,0,60,1,1.01587,0,63,1,1.06349,0.96825
3322,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3323,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3324,1,-1.5,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3325,1,6,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3326,1,3.8,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3327,1,2,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3328,1,0.6,0.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
3329,1,10.6,3.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
3330,1,19,6,0,0,1,1,0,63,1,1.07937,0.92063
3331,1,22.2,1,0,0,1,1,0,63,1,1.07937,0.92063
3332,1,22,7.6,0,0,1,1,0,63,1,1.06349,0.93651
3333,1,0,0.5,0,0,1,1,0,63,1,1.06349,0.93651
3334,1,47.6,5.8,0,0,1,1,0,63,1,1.06349,0.93651
3335,1,15,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3336,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3337,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3338,1,27.1,-2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3339,1,51.2,7.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3340,1,15.8,7.5,0,0,1,1,0,63,1,1.04762,0.95238
3341,1,-0.2,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3342,1,53.4,11,0,0,1,1.04666,0,225,1,1.08889,1.00444
3343,1,3,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3344,1,2.9,0,0,0,1,0.94444,0,45,1,1,0.88889
3345,2,29.8,0,0,0,1,1,0,63,1,1.06349,0.93651
3346,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3347,1,8.3,3,0,0,1,1,0,63,1,1.07937,0.92063
3348,1,34.1,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3349,1,0.4,-1,0,0,1,1,0,63,1,1.04762,0.95238
3350,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3351,1,41.2,-21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3352,1,3,4.1,0,0,1,1,0,63,1,1.07937,0.92063
3353,1,34.8,1.5,0,0,1,1,0,63,1,1.06349,0.93651
3354,1,21.7,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3355,1,27.9,5.3,0,0,1,1,0,63,1,1.07937,0.92063
3356,1,46.4,6.2,0,0,1,1,0,63,1,1.07937,0.92063
3357,1,1.9,0.4,0,0,1,1,0,63,1,1.07937,0.92063
3358,1,18,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3359,1,42.2,4.1,0,0,1,1,0,63,1,1.04762,0.95238
3360,1,25.7,4.5,0,0,1,1,0,63,1,1.04762,0.95238
3361,1,23.9,1.1,0,0,1,1,0,63,1,1.04762,0.95238
3362,1,1,-4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3363,1,40.4,-4.8,0,0,1,1,0,63,1,1.07937,0.92063
3364,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3365,1,72.6,7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3366,1,0,0,0,0,1,1.04228,0,63,1,1.13217,0.95238
3367,1,123.8,0,0,0,1,1.03865,0,225,1,1.09064,0.98667
3368,1,2.1,-0.1,0,0,1,1.07369,0,380,1,1.10526,1.04211
3369,1,5,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3370,1,30.7,3.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3371,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3372,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3373,1,0,0,0,0,1,1.07383,0,380,1,1.10554,1.04211
3374,1,-19.2,8,0,0,1,1.07384,0,380,1,1.10557,1.04211
3375,1,2.9,3.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3376,1,22.5,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3377,1,30.5,-0.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
3378,1,6.4,4.4,0,0,1,1,0,63,1,1.06349,0.93651
3379,1,23.4,1.4,0,0,1,1.02967,0,90,1,1.08157,0.97778
3380,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3381,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
3382,1,36.3,2.4,0,0,1,1.01111,0,90,1,1.08889,0.93333
3383,1,8.1,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
3384,1,12,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3385,1,3.6,-3.4,0,0,1,1,0,63,1,1.07937,0.92063
3386,1,0,-0.9,0,0,1,0.94444,0,45,1,1,0.88889
3387,1,35,-2.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3388,1,7.8,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3389,1,38,-1.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
3390,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3391,1,0.8,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3393,1,39.9,3.8,0,0,1,1,0,63,1,1.04762,0.95238
3394,1,16.6,3,0,0,1,1,0,63,1,1.04762,0.95238
3395,1,36.3,5.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3396,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
3397,1,0,0,0,0,1,1.02445,0,225,1,1.08889,0.96
3398,1,34.7,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3399,1,40.9,8.3,0,0,1,1,0,63,1,1.07937,0.92063
3400,1,38.5,3.7,0,0,1,1.04445,0,225,1,1.08889,1
3401,1,39.9,16.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3402,1,5.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3403,1,29,6.6,0,0,1,1,0,63,1,1.04762,0.95238
3404,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3405,2,39,18.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3406,1,24.3,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
3407,1,83.5,0.1,0,0,1,1.04445,0,225,1,1.08889,1
3408,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3409,1,31.8,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
3410,1,174.2,84.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3411,1,15.4,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3412,1,15.1,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3413,1,5.4,0.8,0,0,1,1.03333,0,225,1,1.08889,0.97778
3414,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
3415,1,23.7,2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3416,1,3.9,-6.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
3417,1,3.6,-4.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3418,2,-5.3,-0,0,0,1,1,0,63,1,1.07937,0.92063
3419,1,26.1,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3420,1,11.6,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
3421,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3422,1,28.6,2.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
3423,1,44.5,-10.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3424,2,41,0,0,0,1,1,0,63,1,1.06349,0.93651
3425,1,7,0,0,0,1,1,0,63,1,1.06349,0.93651
3426,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3427,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3428,1,-0.8,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3429,1,29.3,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3430,1,-2,-12,0,0,1,1.01587,0,63,1,1.06349,0.96825
3431,1,45.3,1.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3432,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3433,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3434,1,6.6,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3435,1,12.2,-0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3436,1,25.8,1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3437,1,4.9,-2.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3438,1,54.1,1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3439,1,32,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3440,1,32.1,-4.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
3441,1,4.8,-32.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3442,1,0,0,0,0,1,0.95,0,150,1,1.1,0.8
3443,1,10.2,1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3444,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3445,1,16.6,1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3446,1,0.1,0.7,0,0,1,0.98805,0,63,1,1.07133,0.90476
3447,1,32.2,-0.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3448,1,12.7,-1.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3449,1,22.3,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3450,1,7,-4.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3451,1,6.1,-0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3453,1,25.4,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
3454,1,17.9,-2.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3455,1,27.2,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3456,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3457,1,69.6,13.2,0,0,1,1,0,63,1,1.04762,0.95238
3458,1,26.3,3.5,0,0,1,1,0,63,1,1.06349,0.93651
3459,1,27.5,-7.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3460,1,19.7,2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3461,1,22.1,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3462,1,-0.2,-3.8,0,0,1,1,0,63,1,1.06349,0.93651
3463,1,43,7.6,0,0,1,1,0,63,1,1.06349,0.93651
3464,1,18.9,12.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3465,1,31.3,12.2,0,0,1,1,0,63,1,1.06349,0.93651
3466,1,45.5,6.5,0,0,1,1,0,90,1,1.07778,0.92222
3467,1,7.8,1,0,0,1,1,0,63,1,1.04762,0.95238
3468,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3469,1,25.5,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3470,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3471,1,0,0,0,0,1,1.04802,0,380,1,1.10263,0.99341
3472,1,1.4,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3473,1,1.4,0.7,0,0,1,1,0,63,1,1.04762,0.95238
3474,1,0.4,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3475,1,6.4,0.6,0,0,1,1,0,63,1,1.04762,0.95238
3476,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3477,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3478,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3479,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3480,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3481,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3482,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3483,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3484,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3485,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3486,1,34.3,4.6,0,0,1,1.00545,0,63,1,1.06349,0.94742
3487,1,48.9,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3488,1,46,-3.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3489,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3490,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3491,2,0,0,0,0,1,1.00713,0,150,1,1.11426,0.9
3492,1,11.5,1.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3493,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3494,1,12.8,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3495,1,10.2,-2.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3496,1,20.5,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3497,1,21,2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3498,1,30.7,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3499,1,-0.2,-0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3500,1,17.8,5.6,0,0,1,1,0,63,1,1.07937,0.92063
3501,1,9,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
3502,2,0.3,0,0,0,1,1,0,63,1,1.07937,0.92063
3503,1,-2.7,11,0,0,1,1,0,63,1,1.07937,0.92063
3504,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3505,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3506,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3507,1,-5.9,0,0,0,1,1,0,63,1,1.06349,0.93651
3508,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3509,1,9.6,1.2,0,0,1,1,0,63,1,1.06349,0.93651
3510,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3511,1,9,3,0,0,1,1.00794,0,63,1,1.06349,0.95238
3512,1,26.7,4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3513,1,42,5.8,0,0,1,1,0,63,1,1.06349,0.93651
3514,1,8.5,-5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3515,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3516,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3517,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3518,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3519,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3520,1,8.7,1.5,0,0,1,1,0,63,1,1.07937,0.92063
3521,1,1.5,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3522,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3523,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3524,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3525,1,12.9,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3526,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3527,1,0.5,-0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3528,1,14.7,4.4,0,0,1,1,0,63,1,1.07937,0.92063
3529,1,65.4,12.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3530,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3531,1,35.6,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3532,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3533,1,14.6,1,0,0,1,1,0,63,1,1.04762,0.95238
3534,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3535,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3536,1,1,1,0,0,1,1,0,63,1,1.07937,0.92063
3537,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3538,1,6.2,2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3539,1,0,0,0,0,1,1.01111,0,90,1,1.08889,0.93333
3540,1,0,0,0,80,1,1.00889,0,225,1,1.08889,0.92889
3541,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3542,1,25.2,2.1,0,0,1,1,0,63,1,1.07937,0.92063
3543,1,45.8,12.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3544,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3545,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3546,1,46.1,14.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3547,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3548,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3549,1,7.8,0.7,0,0,1,1,0,63,1,1.07937,0.92063
3550,2,0,0,0,0,1,1.04243,0,63,1,1.13248,0.95238
3551,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3552,1,38.7,3.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
3553,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3554,1,18.9,2.3,0,0,1,1.00026,0,63,1,1.06402,0.93651
3555,1,28.7,9.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3556,1,6.5,12.1,0,0,1,1,0,63,1,1.04762,0.95238
3557,1,65.7,0.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3558,1,35,0.9,0,0,1,1,0,63,1,1.07937,0.92063
3559,1,-5,-1.1,0,0,1,1,0,63,1,1.07937,0.92063
3560,1,21.5,5.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3561,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3562,1,19.6,3.5,0,0,1,1,0,63,1,1.04762,0.95238
3563,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3564,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3565,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3566,1,81.2,38.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
3567,1,19.9,11.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3568,1,35.4,4.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3570,1,10.2,0.9,0,0,1,1,0,90,1,1.07778,0.92222
3571,1,0.2,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
3572,1,27.1,6.8,0,0,1,1,0,63,1,1.06349,0.93651
3573,1,49.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3574,1,-0.9,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
3575,1,52.1,17.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3576,1,0,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3577,1,41.7,0.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
3578,1,49.7,8.1,0,0,1,1,0,63,1,1.07937,0.92063
3579,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3580,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3581,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3582,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3583,1,43.4,7.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
3584,1,4.6,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3585,1,36,-4.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3586,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3587,2,-1.7,0,0,0,1,0.975,0,20,1,1.15,0.8
3588,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3589,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3590,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3591,1,18.7,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3592,1,14.1,-0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3593,1,7.6,6,0,0,1,1,0,150,1,1.1,0.9
3594,1,-0.9,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3595,1,-3.6,13.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3596,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3597,1,29.1,-8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3598,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3599,1,1.2,0.8,0,0,1,1.01667,0,90,1,1.11111,0.92222
3600,2,0,0,0,0,1,1.00238,0,150,1,1.10475,0.9
3601,1,24.9,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3602,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3603,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3604,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3605,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3606,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3607,1,-1.6,-5.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
3608,1,20.8,1.1,0,0,1,1,0,90,1,1.07778,0.92222
3609,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3610,1,32.4,5.4,0,0,1,1,0,63,1,1.06349,0.93651
3611,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3612,1,20.4,-3.3,0,0,1,1,0,63,1,1.07937,0.92063
3613,1,16.7,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3614,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3615,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3616,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3617,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3618,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3619,1,3.9,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3620,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3621,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3622,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3623,1,22.3,1.8,0,0,1,1,0,63,1,1.07937,0.92063
3624,1,7,2,0,0,1,1,0,63,1,1.06349,0.93651
3625,1,0,0,0,20,1,1.04444,0,225,1,1.08444,1.00444
3626,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3627,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3628,1,3.9,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3629,1,1.9,-0.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3630,1,10,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3631,1,11,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3632,1,67.5,29.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
3633,1,23.6,8.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
3634,1,11.6,0.3,0,0,1,1,0,63,1,1.04762,0.95238
3635,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3636,1,59.2,1.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3637,1,1,0,0,0,1,1,0,63,1,1.06349,0.93651
3638,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3639,1,25.6,3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3640,1,55.5,0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3641,1,17.7,-0.2,0,0,1,1,0,63,1,1.07937,0.92063
3642,1,10,-6.1,0,0,1,1,0,63,1,1.04762,0.95238
3643,1,25.1,4.4,0,0,1,1,0,63,1,1.04762,0.95238
3644,1,5.1,-1.9,0,0,1,1,0,63,1,1.06349,0.93651
3645,1,13.9,-2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3646,1,14.8,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3647,1,21.1,10.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3648,1,32.4,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3649,1,44.7,14.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3650,1,-12.3,-19.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
3651,1,9,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3652,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3653,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3654,2,18.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3655,1,84.3,56.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3656,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3657,1,4,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3658,1,10.7,-2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3659,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3660,1,10.9,-9.3,0,0,1,1,0,63,1,1.06349,0.93651
3661,1,16.1,20.7,0,0,1,1,0,63,1,1.06349,0.93651
3662,1,15.7,-1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3663,2,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3664,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3665,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3666,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3667,1,0,0,0,40,1,1.04444,0,225,1,1.08444,1.00444
3668,2,0.7,1.1,0,0,1,1,0,63,1,1.06349,0.93651
3669,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3670,1,16.6,3.2,0,0,1,1,0,63,1,1.06349,0.93651
3671,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
3672,1,0,0,0,0,1,1.00667,0,225,1,1.08889,0.92444
3673,1,16.4,-3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3674,1,26.9,4.6,0,0,1,1,0,63,1,1.06349,0.93651
3675,1,52.1,-2.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
3676,1,7.1,6,0,0,1,1.04744,0,225,1,1.09045,1.00444
3677,1,13.7,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3678,1,2.7,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3679,1,49.1,2.9,0,0,1,1,0,63,1,1.07937,0.92063
3680,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3681,1,14,-2.5,0,0,1,1,0,63,1,1.06349,0.93651
3682,1,8,-4,0,0,1,1,0,63,1,1.06349,0.93651
3683,1,10.9,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3684,1,26.7,3.2,0,0,1,1.04445,0,225,1,1.08889,1
3685,2,16.6,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
3686,1,33.8,4.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3687,2,-0.6,0,0,0,1,1,0,63,1,1.06349,0.93651
3688,1,8.1,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3689,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3690,1,91.4,33.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3691,1,24.4,2.1,0,0,1,1,0,63,1,1.07937,0.92063
3692,1,12.9,8.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
3693,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3694,1,47.4,6.3,0,0,1,1.02222,0,90,1,1.1,0.94444
3695,1,27.8,5.7,0,0,1,1.01111,0,90,1,1.08889,0.93333
3696,1,18.1,2.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3697,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3698,1,15.9,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3699,1,15.9,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3700,1,13.4,-10,0,0,1,1.00794,0,63,1,1.06349,0.95238
3701,1,52.8,-0.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
3702,1,0.6,-0,0,0,1,1,0,63,1,1.06349,0.93651
3703,1,0,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3704,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3705,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3706,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
3707,1,6,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3708,1,77.1,7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
3709,1,5.9,1.9,0,0,1,1,0,63,1,1.04762,0.95238
3710,1,32,7,0,0,1,1,0,63,1,1.07937,0.92063
3711,1,74.8,1.2,0,0,1,1.04445,0,225,1,1.08889,1
3712,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3713,1,103.1,20.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
3714,1,6.5,3.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3715,1,49,-3.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3716,2,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3717,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3718,2,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
3719,1,17.9,-1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3720,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3721,1,49.6,5.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
3722,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3723,1,0.2,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3724,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3725,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3726,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3727,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3728,1,-1,-1,0,0,1,0.94444,0,45,1,1,0.88889
3729,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3730,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
3731,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3732,1,11,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3733,1,33.9,5.5,0,0,1,1,0,63,1,1.04762,0.95238
3734,1,15.7,-0.1,0,0,1,1,0,63,1,1.04762,0.95238
3735,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3736,1,77.9,11,0,0,1,1.04666,0,225,1,1.08889,1.00444
3737,1,0,0,0,30,1,1.00794,0,63,1,1.06349,0.95238
3738,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3739,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3740,1,6,5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3741,1,6,0.7,0,0,1,1,0,63,1,1.04762,0.95238
3742,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3743,1,44.7,19.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3744,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3745,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3746,1,76.3,14.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
3747,1,0,0,0,0,1,1.04733,0,225,1,1.09023,1.00444
3748,1,0.4,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3749,2,6.2,3.1,0,0,1,1,0,63,1,1.06349,0.93651
3750,1,11.6,-2,0,0,1,1,0,63,1,1.07937,0.92063
3751,1,0.9,-0.3,0,0,1,1,0,63,1,1.07937,0.92063
3752,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3753,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
3754,1,8.2,-6.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3755,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3756,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3757,1,28.6,0.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
3758,1,31.5,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3759,1,37.6,11.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3760,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
3761,1,10,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
3762,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3763,1,9.8,4.1,0,0,1,1,0,63,1,1.04762,0.95238
3764,1,331.2,138.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3765,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3766,1,13.5,3.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
3767,1,31,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3768,1,88.6,37.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
3769,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3770,1,0.4,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3771,1,-0.2,1.2,0,0,1,1.03965,0,225,1,1.09264,0.98667
3772,1,8.5,3.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3773,1,22.9,2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3774,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3775,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3776,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3777,1,23.4,8.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3778,1,47.4,24.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3779,1,20.4,-14.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
3780,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3781,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3782,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3783,1,8.1,4.5,0,0,1,1,0,63,1,1.04762,0.95238
3784,1,1.2,1.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3785,1,-4.1,3.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
3786,1,33.8,11.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
3787,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3788,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3789,1,18.8,3.2,0,0,1,0.975,0,20,1,1.15,0.8
3790,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3791,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3792,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3793,1,55.6,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3794,1,29.7,9,0,0,1,1,0,63,1,1.07937,0.92063
3795,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
3796,1,25.7,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3797,1,12.5,-2.5,0,0,1,1,0,63,1,1.07937,0.92063
3798,1,6.8,-1.8,0,0,1,1,0,63,1,1.07937,0.92063
3799,1,15.5,-2.4,0,0,1,1,0,63,1,1.04762,0.95238
3800,1,31,5.4,0,0,1,1,0,63,1,1.07937,0.92063
3801,1,-2.3,-4.2,0,0,1,1,0,63,1,1.06349,0.93651
3802,1,30.7,0.6,0,0,1,1,0,63,1,1.07937,0.92063
3803,1,24.8,5.9,0,0,1,1,0,63,1,1.06349,0.93651
3804,1,3.3,3.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3805,1,18.3,1.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3806,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3807,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3808,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3809,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
3810,1,18.2,-0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3811,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3812,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3813,1,12.4,-1.2,0,0,1,0.98413,0,63,1,1.06349,0.90476
3814,1,41.2,2,0,0,1,1.03778,0,225,1,1.08889,0.98667
3815,1,14.9,5.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3816,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3817,2,-0.2,0,0,0,1,0.975,0,20,1,1.15,0.8
3818,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3819,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3820,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3821,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3822,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3823,1,17,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3824,1,-0.1,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3825,1,16.5,1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3826,1,0.9,1,0,0,1,1,0,63,1,1.04762,0.95238
3827,1,13.8,2.5,0,0,1,1,0,63,1,1.07937,0.92063
3828,1,37.8,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3829,1,24,3.4,0,0,1,1.0473,0,225,1,1.09016,1.00444
3830,1,39.2,10.1,0,0,1,1.04723,0,225,1,1.09002,1.00444
3831,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3832,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3833,1,0,0,0,0,1,1.03814,0,225,1,1.08961,0.98667
3834,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3835,1,29,15,0,0,1,1.03333,0,90,1,1.11111,0.95556
3836,1,21.3,-2,0,0,1,1.03333,0,90,1,1.11111,0.95556
3837,1,40.5,1.3,0,0,1,1,0,63,1,1.07937,0.92063
3838,1,12.2,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3839,1,33.8,-8.4,0,0,1,1,0,63,1,1.06349,0.93651
3840,1,43.7,11.3,0,0,1,1,0,63,1,1.06349,0.93651
3841,1,45.1,5,0,0,1,1,0,63,1,1.06349,0.93651
3842,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3843,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3844,1,10.9,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3845,1,10,0,0,0,1,1,0,63,1,1.07937,0.92063
3846,1,3,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3847,1,82.8,0.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
3848,1,1.1,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3849,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3850,1,20.8,0.1,0,0,1,1,0,63,1,1.06349,0.93651
3851,1,33.1,6.3,0,0,1,1,0,63,1,1.07937,0.92063
3852,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3853,1,1.8,0.7,0,0,1,1,0,63,1,1.06349,0.93651
3854,2,0.7,0.8,0,0,1,1,0,63,1,1.07937,0.92063
3855,1,5.4,2.1,0,0,1,1,0,63,1,1.06349,0.93651
3856,1,11.1,1.9,0,0,1,1.00125,0,63,1,1.066,0.93651
3857,1,40.3,3.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
3858,1,6,-2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3859,1,39.5,-4.6,0,0,1,1,0,63,1,1.06349,0.93651
3860,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3861,1,43.9,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
3862,1,36.8,3.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3863,1,30.6,11.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
3864,1,3,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3865,1,35.8,-8.5,0,0,1,1,0,63,1,1.06349,0.93651
3866,1,16.9,9.9,0,0,1,1,0,63,1,1.06349,0.93651
3867,1,17.1,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3868,1,21.6,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
3869,2,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
3870,1,40.4,1,0,0,1,1,0,63,1,1.07937,0.92063
3871,1,22.4,-1.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3872,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3873,1,3.8,4.4,0,0,1,1.04732,0,225,1,1.09021,1.00444
3874,1,0,0,0,30,1,1.01587,0,63,1,1.06349,0.96825
3875,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3876,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3877,1,23,-3.2,0,0,1,1,0,63,1,1.07937,0.92063
3878,1,15.2,1.7,0,0,1,1,0,63,1,1.07937,0.92063
3879,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3880,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3881,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
3882,1,68.2,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3883,1,35.6,6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
3884,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3885,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3886,1,-0.1,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3887,1,35.5,-3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
3888,1,21.7,3.7,0,0,1,1.01581,0,63,1,1.07937,0.95225
3889,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3890,1,12.4,-1.9,0,0,1,1.02778,0,90,1,1.06667,0.98889
3891,1,28.4,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3892,1,15.5,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3893,1,0.2,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3894,2,22.7,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
3895,1,0.2,1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3896,1,30.9,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3897,1,35.4,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
3898,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3899,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3900,1,1,0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3901,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
3902,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
3903,1,29.5,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
3904,1,2.5,1.1,0,0,1,1,0,63,1,1.06349,0.93651
3905,1,13.8,-2.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3906,1,0,0,0,0,1,1.04676,0,225,1,1.08908,1.00444
3907,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3908,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
3909,1,20.6,22.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
3910,1,6.3,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3911,1,1.8,8.4,0,0,1,1.02333,0,150,1,1.08,0.96667
3912,1,16.2,-2,0,0,1,1.04666,0,225,1,1.08444,1.00889
3913,1,5,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3914,1,50.2,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3915,1,8.3,-5.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
3916,1,13.9,3.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
3917,1,25.6,-0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
3918,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
3919,1,10.9,-1.2,0,0,1,1,0,63,1,1.07937,0.92063
3920,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
3921,1,39,2.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
3922,1,32,6.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
3923,1,38.4,4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3924,1,3.2,2.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
3925,1,18.6,3.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
3926,1,14.6,-3.7,0,0,1,1.02667,0,225,1,1.08889,0.96444
3927,1,10.3,7,0,0,1,0.98889,0,225,1,1.08889,0.88889
3928,2,2.9,-1.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
3929,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
3930,1,11.5,-10.6,0,0,1,1,0,63,1,1.07937,0.92063
3931,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
3932,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
3933,1,10.5,-4,0,0,1,1.00794,0,63,1,1.06349,0.95238
3934,1,2.6,2.2,0,0,1,1,0,63,1,1.04762,0.95238
3935,1,55.4,-5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
3936,1,58.4,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
3937,1,17.9,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
3938,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
3939,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
3940,1,24.7,1.7,0,0,1,1,0,90,1,1.07778,0.92222
3941,1,1.4,0.1,0,0,1,1,0,63,1,1.07937,0.92063
3942,1,0,0.9,0,0,1,1,0,63,1,1.06349,0.93651
3943,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3944,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
3945,1,20.7,1.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
3946,1,1.4,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
3947,1,6.9,-0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
3948,1,86.3,31.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
3949,1,34.6,8.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
