bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3950,1,4.4,1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
3951,1,8.5,-3.4,0,0,1,1,0,63,1,1.04762,0.95238
3952,1,2.3,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
3953,1,17,2.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
3954,1,14.7,2.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
3955,1,12,-2.3,0,0,1,1,0,63,1,1.06349,0.93651
3956,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3957,1,18.7,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
3958,1,15,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
3959,1,38.8,7.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
3960,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3961,1,0.6,0.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
3962,1,0.7,2.4,0,0,1,1,0,63,1,1.04762,0.95238
3963,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3964,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3965,1,41.8,-4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
3966,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
3967,1,94.3,28.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
3968,1,24,6.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
3969,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3970,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
3971,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
3972,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
3973,1,18.3,0.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
3974,1,24.2,0.2,0,0,1,1,0,63,1,1.07937,0.92063
3975,1,23.2,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3976,1,6.9,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
3977,1,0,-21.8,0,0,1,1.04054,0,225,1,1.09441,0.98667
3978,2,17.4,5.7,0,0,1,1,0,90,1,1.07778,0.92222
3979,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3980,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
3981,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
3982,1,30.7,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
3983,1,17.5,3.9,0,0,1,1,0,63,1,1.06349,0.93651
3984,1,4.3,2.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
3985,1,55.4,3.7,0,0,1,1,0,63,1,1.06349,0.93651
3986,1,23.9,2,0,0,1,1,0,63,1,1.07937,0.92063
3987,1,1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
3988,2,14.3,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3989,1,23.3,0.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
3990,1,7.9,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
3991,1,13.1,-1.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
3992,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3993,1,0.6,1.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3994,1,-3,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
3995,1,25.3,-2.8,0,0,1,1,0,63,1,1.06349,0.93651
3996,1,5,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
3997,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
3998,1,-1.6,-4.1,0,0,1,1,0,63,1,1.07937,0.92063
3999,1,14.9,-5.9,0,0,1,1,0,63,1,1.07937,0.92063
4000,1,3.6,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4001,1,32.6,-1.8,0,0,1,1.02222,0,90,1,1.1,0.94444
4002,1,40.5,8.6,0,0,1,1,0,63,1,1.04762,0.95238
4003,1,2.3,1.2,0,0,1,1,0,63,1,1.04762,0.95238
4004,1,23.7,-1.2,0,0,1,1.00794,0,63,1,1.06349,0.95238
4005,1,44.2,-4.3,0,34,1,1.02778,0,90,1,1.07778,0.97778
4006,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4007,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4008,1,15.4,1.3,0,0,1,1,0,63,1,1.07937,0.92063
4009,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4010,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4011,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4012,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4013,1,14.4,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4014,1,-0.7,-1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4015,1,32.4,-1.8,0,0,1,1,0,63,1,1.06349,0.93651
4016,1,29.9,2.9,0,0,1,1,0,63,1,1.07937,0.92063
4017,1,51.1,6.9,0,0,1,1,0,63,1,1.06349,0.93651
4018,1,21.8,11.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4019,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4020,1,15.1,6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4021,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4022,1,35.6,-4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4023,1,5.3,-10.3,0,0,1,1.03836,0,225,1,1.09006,0.98667
4024,1,28.9,3,0,0,1,1,0,63,1,1.07937,0.92063
4025,1,20.2,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4026,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4027,1,-6.2,1.6,0,0,1,1,0,63,1,1.07937,0.92063
4028,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4029,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4030,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4031,1,71.7,13.6,0,0,1,1,0,63,1,1.07937,0.92063
4032,1,20.8,0.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
4033,1,3.3,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4034,1,15,5.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4035,1,19.7,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4036,1,23.2,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4037,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4038,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4039,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4040,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4041,1,116.6,32.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4042,1,15.6,-3.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4043,1,44.5,2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
4044,1,76,12.3,0,0,1,1.04445,0,225,1,1.08889,1
4045,1,47.1,-1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4046,1,9.5,-1.7,0,0,1,0.94444,0,45,1,1,0.88889
4047,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4048,1,45.9,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4049,1,17.5,2.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4050,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4051,1,8.5,5.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4052,1,7.9,-1.8,0,0,1,0.975,0,63,1,1.15,0.8
4053,1,0.5,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4054,1,22,2.3,0,0,1,0.98413,0,63,1,1.06349,0.90476
4055,1,9,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4056,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4057,1,11,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4058,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4059,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4060,1,23.7,1,0,0,1,1,0,63,1,1.07937,0.92063
4061,1,19.7,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4062,1,57.6,52.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4063,1,8.3,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4064,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4065,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4066,1,19.4,3.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4067,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4068,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4069,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4070,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4071,1,29.5,4.8,0,0,1,1,0,63,1,1.07937,0.92063
4072,1,16.8,-0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4073,1,33.7,6.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4074,1,10.8,2.2,0,0,1,1,0,63,1,1.04762,0.95238
4075,1,0.7,0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4076,1,18.3,-1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4077,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4078,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4079,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4080,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4081,1,64.2,14.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4082,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4083,1,0,0,0,0,1,1.04683,0,225,1,1.08921,1.00444
4084,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4085,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4086,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4087,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4088,1,14.9,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4089,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4090,1,65,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4091,1,13.6,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4092,1,5.4,-0.7,0,0,1,1,0,63,1,1.07937,0.92063
4093,1,25.1,3.2,0,0,1,1,0,63,1,1.06349,0.93651
4094,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4095,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4096,1,25.8,2.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
4097,1,31.3,-2.4,0,0,1,1,0,63,1,1.04762,0.95238
4098,1,-0.3,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4099,1,10,-3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4100,1,0.8,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4101,1,39.2,-2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4102,1,17.6,13.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4103,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4104,1,83.2,21.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4105,1,27.2,2.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
4106,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4107,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4108,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4109,1,0.1,0.7,0,0,1,1,0,63,1,1.04762,0.95238
4110,1,7,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4111,1,25.5,-1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4112,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4113,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4114,1,0.5,2.1,0,0,1,1,0,63,1,1.06349,0.93651
4115,1,39.3,9.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4116,1,14.3,3.9,0,0,1,1,0,63,1,1.06349,0.93651
4117,1,7.4,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4118,1,1,-1,0,0,1,1,0,63,1,1.07937,0.92063
4119,1,34.9,4.8,0,0,1,1,0,63,1,1.07937,0.92063
4120,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4121,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4122,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4123,1,0,0,0,0,1,1.01667,0,90,1,1.11111,0.92222
4124,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
4125,1,14.6,-0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4126,1,11.6,4.1,0,0,1,1,0,63,1,1.07937,0.92063
4127,1,7.3,-5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4128,1,74.3,16.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
4129,1,34.2,6.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4130,1,24.5,1,0,0,1,1,0,63,1,1.07937,0.92063
4131,2,16,1.4,0,0,1,1,0,63,1,1.06349,0.93651
4132,1,25.1,-0.3,0,0,1,1.01111,0,90,1,1.08889,0.93333
4133,2,26.3,-4.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4134,1,0.2,1.5,0,0,1,1,0,63,1,1.06349,0.93651
4135,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4136,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4137,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4138,1,13.6,-2.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4139,1,11.2,-0.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
4140,1,37.8,4.9,0,0,1,1.01587,0,63,1,1.09524,0.93651
4141,1,14.2,3,0,0,1,1,0,63,1,1.07937,0.92063
4142,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4143,1,44.6,9.5,0,34,1,1.02377,0,90,1,1.06977,0.97778
4144,1,0,0,0,80,1,1.04444,0,225,1,1.08444,1.00444
4145,1,18.7,7.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4146,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4147,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4148,1,45.1,-1.9,0,0,1,1,0,63,1,1.07937,0.92063
4149,1,15,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
4150,1,16.8,8.5,0,0,1,1,0,63,1,1.06349,0.93651
4151,1,29.4,-1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
4152,1,-1.5,-1.4,0,0,1,1.04445,0,225,1,1.08889,1
4153,1,-1.5,-2.3,0,0,1,1.04445,0,225,1,1.08889,1
4154,1,14.1,1.8,0,0,1,1.01587,0,63,1,1.09524,0.93651
4155,1,29,18.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4156,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4157,1,12,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
4158,1,28.6,2.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4159,1,80.1,4.6,0,0,1,1.0473,0,225,1,1.09015,1.00444
4160,1,0,0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4161,1,5,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4162,1,42,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4163,1,36.4,2.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4164,1,27.8,-1.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4165,1,14.6,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4166,1,25.6,-3.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
4167,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4168,1,6,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4169,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4170,1,6.3,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4171,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4172,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4173,1,0,0,0,0,1,1.04453,0,225,1,1.08463,1.00444
4174,1,-7.2,1.7,0,0,1,1,0,63,1,1.07937,0.92063
4175,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4176,1,48.3,6.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4177,1,18.8,1.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4178,1,24.1,-7.8,0,0,1,1,0,63,1,1.07937,0.92063
4179,1,24.8,-0.7,0,0,1,1,0,90,1,1.07778,0.92222
4180,1,30.4,7.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4181,1,10,4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4182,1,8.7,-1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4183,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4184,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4185,1,22.5,2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4186,1,13.5,-48.4,0,0,1,1.01587,0,63,1,1.04762,0.98413
4187,1,19.1,2.7,0,0,1,1,0,63,1,1.06349,0.93651
4188,1,1,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4189,1,-0.6,-3,0,0,1,1.07237,0,380,1,1.10526,1.03947
4190,1,-0.6,-3,0,0,1,1.07237,0,380,1,1.10526,1.03947
4191,1,5,-1.7,0,0,1,1,0,63,1,1.07937,0.92063
4192,1,64.3,3,0,0,1,1,0,63,1,1.07937,0.92063
4193,1,45.9,8.3,0,0,1,1,0,63,1,1.07937,0.92063
4194,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4195,1,0.3,-0.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4196,1,35.3,-3.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4197,1,82.2,14.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
4198,1,55.3,-6,0,0,1,1.01111,0,225,1,1.08889,0.93333
4199,1,9.9,-6,0,0,1,1,0,63,1,1.07937,0.92063
4200,1,27.3,-5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4201,1,29.7,3.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4202,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4203,1,4,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4204,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4205,1,11.2,-4.3,0,0,1,1,0,63,1,1.06349,0.93651
4206,1,6.2,-1.3,0,0,1,1,0,63,1,1.06349,0.93651
4207,1,40,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4208,1,57.1,8.8,0,0,1,1,0,63,1,1.06349,0.93651
4209,1,9.5,6.6,0,0,1,1,0,63,1,1.04762,0.95238
4210,1,14.3,-1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4211,1,100.6,6.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4212,1,30.3,12.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4213,1,10.1,3.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
4214,1,6.6,0.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4215,1,33.1,-2.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4216,1,12.1,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4217,1,0.1,-0.2,0,0,1,1,0,63,1,1.06349,0.93651
4218,1,31.9,16.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4219,1,40.6,13.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4220,1,0,0,0,0,1,1.03779,0,225,1,1.08892,0.98667
4221,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4222,1,15,6.9,0,0,1,0.94444,0,45,1,1,0.88889
4223,1,26,3.6,0,0,1,0.975,0,20,1,1.15,0.8
4224,1,-0.2,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4225,1,8.8,1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4226,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4227,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4228,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4229,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4230,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4231,1,1,0.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4232,1,19.9,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4233,2,-6.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4234,1,10.8,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4235,1,18.8,0,0,0,1,1,0,63,1,1.06349,0.93651
4236,1,12.8,-0.7,0,0,1,1,0,63,1,1.06349,0.93651
4237,1,30.8,-2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4238,1,30.8,5.9,0,0,1,1,0,63,1,1.07937,0.92063
4239,1,23,3.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4240,1,38,3.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
4241,1,11.8,3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4242,1,18.7,-0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4243,1,40.9,4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4244,1,21.7,3.5,0,34,1,1.02222,0,90,1,1.06667,0.97778
4245,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4246,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4247,2,17.8,4.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4248,1,1,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4249,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4250,1,23.7,-0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4251,1,14.2,0,0,0,1,1,0,63,1,1.07937,0.92063
4252,1,32.5,9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4253,1,40.6,14.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
4254,1,48.2,-1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4255,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4256,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4257,1,0,0,0,20,1,1,0,63,1,1.07937,0.92063
4258,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4259,1,29,11,0,0,1,1,0,63,1,1.06349,0.93651
4260,1,37.7,3.5,0,0,1,1,0,63,1,1.06349,0.93651
4261,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4262,1,22.7,-7.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4263,1,1,-0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4264,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4265,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4266,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4267,1,53.4,0.8,0,0,1,1.02778,0,90,1,1.07778,0.97778
4268,1,19.6,-3.3,0,0,1,1,0,63,1,1.06349,0.93651
4269,1,2,-1.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4270,1,2.2,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4271,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4272,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4273,1,26.8,4.9,0,0,1,1,0,63,1,1.07937,0.92063
4274,1,28.1,1,0,0,1,1,0,63,1,1.07937,0.92063
4275,1,19,2.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4276,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4277,2,2.2,-2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4278,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4279,1,0.5,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4280,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4281,1,34,8.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4282,1,13.7,4.6,0,0,1,1,0,63,1,1.06349,0.93651
4283,1,28.5,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4284,1,49.8,11.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4285,1,35.7,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4286,1,1.3,0.4,0,0,1,1.04692,0,225,1,1.08941,1.00444
4287,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4288,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4289,1,39.9,5.6,0,0,1,1,0,63,1,1.06349,0.93651
4290,1,9,8.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4291,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4292,1,0,0,0,0,1,1.03817,0,63,1,1.12396,0.95238
4293,1,10.9,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4294,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4295,2,1.3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4296,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4297,1,27.8,5.2,0,0,1,1,0,63,1,1.07937,0.92063
4298,1,19.5,0.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4299,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4300,1,2,2.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4301,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4302,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4303,1,13.8,-6.8,0,0,1,1,0,63,1,1.07937,0.92063
4304,1,55.9,10.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4305,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4306,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4307,1,14.3,0.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4308,1,0.4,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4309,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4310,1,-0.3,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4311,1,18.8,-0.6,0,0,1,1,0,63,1,1.06349,0.93651
4312,1,37.3,1.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4313,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4314,1,22,4.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
4315,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4316,1,27.6,2.4,0,0,1,1,0,63,1,1.07937,0.92063
4317,2,-2,0,0,0,1,1,0,63,1,1.06349,0.93651
4318,1,0.6,2,0,0,1,1,0,63,1,1.06349,0.93651
4319,1,45.9,6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4320,1,39.7,7.6,0,0,1,1,0,63,1,1.06349,0.93651
4321,2,-13.2,0,0,0,1,1,0,90,1,1.07778,0.92222
4322,2,0,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4323,1,54.1,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4324,1,8.1,-10.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4325,1,19.6,3.5,0,0,1,1,0,63,1,1.06349,0.93651
4326,2,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4327,1,18.2,-2.8,0,0,1,1,0,63,1,1.07937,0.92063
4328,2,1.6,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4329,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4330,1,9,-2.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4331,1,31.4,15.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4332,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4333,1,0,0,0,0,1,1.03805,0,225,1,1.08943,0.98667
4334,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4335,1,20,-2.7,0,0,1,1,0,63,1,1.07937,0.92063
4336,1,14.7,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4337,1,15.9,2,0,0,1,1,0,63,1,1.06349,0.93651
4338,1,25.7,4.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4339,1,28.1,4.7,0,0,1,1,0,63,1,1.07937,0.92063
4340,1,1.9,-0.4,0,0,1,0.94444,0,45,1,1,0.88889
4341,1,21,1.7,0,0,1,0.975,0,20,1,1.15,0.8
4342,1,22,1.7,0,0,1,0.975,0,20,1,1.15,0.8
4343,1,30,-2.4,0,0,1,0.975,0,20,1,1.15,0.8
4344,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4345,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4346,1,12.8,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4347,2,0.7,0.7,0,0,1,1,0,63,1,1.07937,0.92063
4348,1,153.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4349,1,0,0,0,0,1,1.03903,0,225,1,1.09139,0.98667
4350,1,30.9,1.3,0,0,1,1,0,90,1,1.07778,0.92222
4351,1,41.2,2,0,0,1,1,0,63,1,1.06349,0.93651
4352,1,20.7,2.6,0,0,1,1,0,63,1,1.06349,0.93651
4353,1,21.7,2.6,0,0,1,1,0,63,1,1.06349,0.93651
4354,2,5.1,-2.1,0,0,1,1,0,63,1,1.07937,0.92063
4355,1,55.4,7.1,0,0,1,0.975,0,20,1,1.15,0.8
4356,1,7,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4357,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4358,1,24.3,-2.4,0,0,1,1.00794,0,63,1,1.06349,0.95238
4359,1,21.5,5.4,0,0,1,1,0,63,1,1.07937,0.92063
4360,1,15.1,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4361,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4362,1,27.3,-5.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4363,1,45.2,7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4364,1,0.7,0,0,0,1,1,0,63,1,1.07937,0.92063
4365,1,26.1,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4366,1,57.8,-1.7,0,0,1,1.00794,0,63,1,1.06349,0.95238
4367,1,-6.4,-5.8,0,0,1,1,0,63,1,1.04762,0.95238
4368,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4369,1,8.3,1.3,0,0,1,1,0,63,1,1.04762,0.95238
4370,1,4.6,-1,0,0,1,1,0,63,1,1.07937,0.92063
4371,1,32.2,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4372,1,21.1,-4.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4373,1,4,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4374,1,17.2,-0.6,0,0,1,1,0,63,1,1.07937,0.92063
4375,1,11.8,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4376,1,12,5,0,0,1,1,0,63,1,1.06349,0.93651
4377,1,17.4,4.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4378,1,13.9,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4379,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4380,1,31.4,2.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4381,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4382,1,27.1,-4.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4383,1,19,9.3,0,0,1,1,0,63,1,1.06349,0.93651
4384,1,3.7,-0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4385,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4386,1,34.5,1.9,0,0,1,1.04725,0,225,1,1.09006,1.00444
4387,1,86.4,7.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4388,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4389,1,6.4,1.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4390,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4391,1,56,2.8,0,0,1,0.975,0,20,1,1.15,0.8
4392,1,6,1.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4393,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4394,1,11.4,-1.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4395,1,9.8,1.6,0,0,1,1,0,90,1,1.07778,0.92222
4396,1,0,0,0,0,1,1.02222,0,90,1,1.1,0.94444
4397,1,46.7,20,0,0,1,1.02222,0,90,1,1.1,0.94444
4398,1,32.7,5.5,0,0,1,1,0,63,1,1.07937,0.92063
4399,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4400,1,91.6,20.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4401,1,3,0,0,0,1,1,0,63,1,1.06349,0.93651
4402,1,31,3.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4403,1,32,3.4,0,0,1,1,0,63,1,1.07937,0.92063
4404,1,35,-4.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4405,1,3.3,-0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4406,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4407,1,21.9,2.8,0,0,1,1,0,90,1,1.07778,0.92222
4408,1,46.4,7.1,0,0,1,1,0,63,1,1.06349,0.93651
4409,1,13.2,1.5,0,0,1,1,0,63,1,1.06349,0.93651
4410,1,21.9,1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4411,1,24.4,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4412,1,41.2,4.7,0,0,1,1,0,63,1,1.06349,0.93651
4413,1,43.2,6.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4414,1,22.7,-4.6,0,0,1,1.00794,0,63,1,1.06349,0.95238
4415,1,49.2,2.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4416,2,-0.5,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4417,1,0,0,0,-15,1,1.02778,0,90,1,1.07778,0.97778
4418,1,7.2,-1.6,0,0,1,1,0,63,1,1.06349,0.93651
4419,1,31.6,8.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
4420,1,26.6,1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4421,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4422,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4423,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4424,1,11.4,7,0,0,1,1,0,63,1,1.06349,0.93651
4425,1,9.8,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4426,1,-0.2,-0,0,0,1,1,0,63,1,1.06349,0.93651
4427,1,15.1,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4428,1,0,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4429,1,29.8,1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4430,1,23.5,3.5,0,0,1,1,0,63,1,1.04762,0.95238
4431,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4432,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4433,1,8.7,-0.5,0,0,1,1,0,63,1,1.07937,0.92063
4434,1,40.2,4,0,0,1,1,0,63,1,1.06349,0.93651
4435,1,25.6,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4436,1,7.4,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4437,1,19.1,0.5,0,0,1,1,0,63,1,1.07937,0.92063
4438,1,0.9,-0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4439,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4440,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4441,1,62,6.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4442,1,30.3,10.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4443,1,0,0,0,0,1,1.02486,0,150,1,1.08306,0.96667
4444,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4445,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4446,1,2,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4447,1,15.9,8.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4448,1,-0.3,11.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4449,1,29.4,3,0,0,1,1,0,63,1,1.06349,0.93651
4450,1,31.6,5.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4451,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4452,1,13.3,2.1,0,0,1,1,0,90,1,1.07778,0.92222
4453,1,0,0.4,0,0,1,1,0,63,1,1.06349,0.93651
4454,1,1,0.8,0,0,1,1,0,63,1,1.07937,0.92063
4455,1,8.8,-0.9,0,0,1,1,0,63,1,1.07937,0.92063
4456,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4457,1,37,5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4458,1,45.5,15,0,20,1,1,0,63,1,1.07937,0.92063
4459,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4460,1,40.5,10.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4461,1,13.9,-4.4,0,0,1,1,0,63,1,1.07937,0.92063
4462,1,6.2,7.5,0,0,1,1,0,63,1,1.06349,0.93651
4463,1,0.2,-3.2,0,0,1,1,0,63,1,1.06349,0.93651
4464,1,1.3,-4.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
4465,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4466,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4467,1,16.8,12.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
4468,1,29.6,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4469,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4470,1,13.9,1.5,0,0,1,1.02778,0,90,1,1.07778,0.97778
4471,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4472,1,9,-4.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4473,1,17.1,9.2,0,15.4,1,1,0,63,1,1.07937,0.92063
4474,1,0,0,0,0,1,1.02889,0,225,1,1.08889,0.96889
4475,2,-9,-0,0,0,1,1,0,63,1,1.07937,0.92063
4476,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4477,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4478,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4479,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4480,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4481,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4482,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4483,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4484,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4485,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4486,1,-2,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4487,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4488,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4489,1,14.3,-8,0,0,1,0.98413,0,63,1,1.06349,0.90476
4490,1,9.9,3.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4491,1,12,3.8,0,0,1,1,0,63,1,1.04762,0.95238
4492,1,3,-1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4493,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4494,1,23.7,1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4495,1,27.2,3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4496,1,33.3,5.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4497,1,6,3.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4498,1,3.9,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4499,1,0,0,0,0,1,1.03281,0,63,1,1.09736,0.96825
4500,1,0,0,0,0,1,1.03281,0,63,1,1.09736,0.96825
4501,1,17.5,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4502,1,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4503,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4504,1,0,-0.2,0,0,1,1,0,90,1,1.07778,0.92222
4505,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4506,2,61.6,10.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4507,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4508,1,1.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4509,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4510,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4511,1,23.6,-2.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4512,1,14.3,1,0,0,1,1,0,63,1,1.06349,0.93651
4513,2,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4514,1,22.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
4515,1,0,0,0,0,1,1.01333,0,225,1,1.08889,0.93778
4516,1,67.2,6.2,0,0,1,1,0,63,1,1.07937,0.92063
4517,1,47.6,10.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4518,1,5.7,-9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4519,1,19.3,-4.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4520,1,30.5,-3.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4521,1,12.3,4.5,0,0,1,1,0,63,1,1.07937,0.92063
4522,1,1.2,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4523,1,15.3,12.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4524,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4525,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4526,1,12.9,1.9,0,0,1,0.96825,0,63,1,1.04762,0.88889
4527,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4528,1,12.2,-1.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4529,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4530,1,13.3,3.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4531,1,-1.9,-1,0,0,1,1.04444,0,225,1,1.08444,1.00444
4532,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4533,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4534,1,29.9,2.3,0,0,1,1,0,63,1,1.06349,0.93651
4535,1,0,0,0,0,1,0.825,0,20,1,1.15,0.5
4536,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4537,1,13.2,-2.1,0,0,1,1.00794,0,63,1,1.06349,0.95238
4538,1,27.3,8.7,0,0,1,1,0,63,1,1.04762,0.95238
4539,1,39.8,3.9,0,0,1,1,0,63,1,1.06349,0.93651
4540,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4541,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4542,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4543,1,39.6,1.3,0,0,1,1,0,63,1,1.07937,0.92063
4544,1,0.2,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4545,1,23.4,0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4546,1,-0.2,0.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4547,1,0,0,0,80,1,1.04445,0,225,1,1.08889,1
4548,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4549,1,26.8,1,0,0,1,1,0,63,1,1.06349,0.93651
4550,1,16.5,4.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4551,1,27.3,-2.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4552,1,7.4,-6.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4553,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4554,1,28.4,-7.3,0,0,1,1,0,63,1,1.06349,0.93651
4555,1,13.7,1.5,0,0,1,1,0,63,1,1.07937,0.92063
4556,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4557,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4558,1,-0.1,-0.1,0,0,1,1,0,63,1,1.07937,0.92063
4559,1,1,0.9,0,0,1,1,0,63,1,1.07937,0.92063
4560,1,114.6,17.2,0,0,1,1.04445,0,225,1,1.08889,1
4561,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4562,1,3,1,0,0,1,1,0,63,1,1.07937,0.92063
4563,1,-3.6,-45.6,0,0,1,1.00105,0,63,1,1.04972,0.95238
4564,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4565,1,3,1.2,0,0,1,1,0,63,1,1.06349,0.93651
4566,1,20.9,-5.3,0,0,1,1,0,63,1,1.06349,0.93651
4567,1,19.5,1,0,0,1,1,0,63,1,1.06349,0.93651
4568,1,3.5,6.3,0,0,1,1,0,63,1,1.07937,0.92063
4569,1,0,0,0,0,1,1.02993,0,90,1,1.08209,0.97778
4570,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4571,2,115.7,64.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
4572,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4573,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4574,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
4575,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4576,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4577,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4578,1,0,0,0,0,1,1.04246,0,63,1,1.13254,0.95238
4579,2,7.8,-1,0,0,1,1,0,63,1,1.07937,0.92063
4580,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4581,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4582,1,43.9,5.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4583,1,159.5,43.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
4584,1,3,1,0,0,1,0.94444,0,45,1,1,0.88889
4585,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4586,1,9.6,-1.5,0,0,1,1,0,63,1,1.06349,0.93651
4587,1,23.9,2.2,0,0,1,1,0,63,1,1.07937,0.92063
4588,1,5,1,0,0,1,1,0,63,1,1.09524,0.90476
4589,1,74.5,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4590,1,6,2,0,0,1,1.03333,0,90,1,1.11111,0.95556
4591,1,9.5,0.2,0,0,1,1,0,63,1,1.07937,0.92063
4592,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4593,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4594,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4595,1,43.8,3.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4596,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4597,1,0.8,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4598,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4599,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4600,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4601,1,11.4,0.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4602,1,1.4,0.5,0,0,1,1,0,63,1,1.07937,0.92063
4603,1,8.7,-2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4604,1,31.3,2.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4605,1,14.8,-0.5,0,0,1,1.02148,0,90,1,1.06667,0.97629
4606,1,1.6,0.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4607,1,61.9,-5,0,60,1,1.00794,0,63,1,1.06349,0.95238
4608,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4609,1,2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4610,1,48.1,4,0,0,1,1,0,63,1,1.04762,0.95238
4611,1,0,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4612,1,30.6,6.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4613,1,2,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4614,1,36.7,7.6,0,0,1,1,0,63,1,1.06349,0.93651
4615,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4616,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4617,1,25.5,5.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
4618,1,15,-1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4619,1,0.8,0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4620,1,17.9,1.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4621,1,6.8,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4622,1,15.8,-1.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4623,1,4,2.2,0,0,1,1,0,63,1,1.06349,0.93651
4624,1,16.5,-4.2,0,0,1,1,0,63,1,1.07937,0.92063
4625,1,16.7,-0.5,0,0,1,1,0,63,1,1.06349,0.93651
4626,1,46.9,2.8,0,0,1,1,0,63,1,1.06349,0.93651
4627,1,25.3,5.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4628,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4629,1,39,6.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4630,1,8.5,1.7,0,0,1,1,0,63,1,1.04762,0.95238
4631,1,18.1,-4.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4632,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4633,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4634,1,23.1,6.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
4635,1,51.6,8,0,0,1,1,0,63,1,1.06349,0.93651
4636,1,16.3,6.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4637,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4638,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4639,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4640,1,70.3,16.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4641,1,21.1,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4642,1,9.6,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4643,1,7.7,-3.5,0,0,1,1.02222,0,90,1,1.06667,0.97778
4644,1,0,-1,0,0,1,0.94444,0,45,1,1,0.88889
4645,1,78.6,15,0,0,1,1.04666,0,225,1,1.08889,1.00444
4646,1,0,0,0,30.4,1,1.02778,0,90,1,1.07778,0.97778
4647,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4648,1,41.3,6.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4649,1,17,-1.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
4650,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4651,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4652,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4653,1,2,0,0,0,1,1,0,63,1,1.07937,0.92063
4654,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4655,1,42.1,3.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4656,1,41.1,4.7,0,0,1,1,0,63,1,1.04762,0.95238
4657,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4658,1,11.3,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4659,1,-1.3,-1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4660,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4661,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4662,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4663,1,21.2,4.1,0,0,1,1.02778,0,90,1,1.07778,0.97778
4664,1,1,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4665,1,46.4,-8.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4666,1,15.1,-4.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4667,1,24.3,-6.1,0,0,1,1,0,63,1,1.04762,0.95238
4668,1,14.8,1.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4669,1,58.8,-12.1,0,0,1,1.04445,0,225,1,1.08889,1
4670,1,31.2,0.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
4671,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4672,2,2.4,-1.4,0,0,1,0.975,0,20,1,1.15,0.8
4673,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4674,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4675,1,64.5,14.8,0,61,1,1.01587,0,63,1,1.06349,0.96825
4676,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4677,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
4678,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4679,1,26.7,-1,0,0,1,1,0,90,1,1.07778,0.92222
4680,1,18,6.5,0,0,1,1,0,63,1,1.06349,0.93651
4681,1,52.9,0.3,0,0,1,1.00794,0,63,1,1.06349,0.95238
4682,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
4683,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4684,1,21.4,2.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4685,1,31,-9.4,0,0,1,1,0,90,1,1.07778,0.92222
4686,1,14.9,0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
4687,1,12.6,-2.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4688,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4689,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4690,1,32,4.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4691,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4692,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4693,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4694,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4695,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4696,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4697,1,13.1,-2.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4698,1,2,0.5,0,0,1,1.00794,0,63,1,1.06349,0.95238
4699,1,30.4,3.7,0,0,1,1.02222,0,90,1,1.1,0.94444
4700,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4701,1,15.3,0.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4702,1,15,6,0,0,1,0.98889,0,225,1,1.08889,0.88889
4703,1,0.3,3.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4704,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4705,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4706,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4707,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4708,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4709,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4710,1,0,0,0,0,1,1.04658,0,225,1,1.08444,1.00873
4711,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4712,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4713,3,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
4714,1,26.9,-3.5,0,0,1,1,0,63,1,1.07937,0.92063
4715,1,39.5,1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4716,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4717,2,-1.4,0,0,0,1,1,0,63,1,1.07937,0.92063
4718,2,0,0,0,0,1,1,0,150,1,1.1,0.9
4719,1,13.6,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4720,2,11.1,1.8,0,0,1,1,0,63,1,1.07937,0.92063
4721,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4722,1,18.6,1.6,0,0,1,1,0,90,1,1.07778,0.92222
4723,1,9.3,-2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4724,1,1.3,-1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4725,1,34.3,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4726,1,10.7,1.4,0,0,1,1,0,90,1,1.07778,0.92222
4727,1,50.1,8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
4728,1,3.9,1.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4729,1,45.2,3.7,0,0,1,1,0,63,1,1.04762,0.95238
4730,1,48.2,-6.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4731,1,3.2,-3.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
4732,1,-0.4,0.3,0,0,1,1,0,63,1,1.06349,0.93651
4733,1,0,-9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4734,1,29.2,8.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4735,1,39.5,3.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4736,1,40.9,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
4737,1,2.9,-1.4,0,0,1,1.04777,0,225,1,1.0911,1.00444
4738,1,6.2,2.1,0,0,1,1,0,45,1,1.06667,0.93333
4739,1,44.8,12.2,0,0,1,1,0,63,1,1.06349,0.93651
4740,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4741,1,46.6,6.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4742,1,25.5,-2.9,0,30,1,1.01587,0,63,1,1.06349,0.96825
4743,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4744,1,68.4,41.4,0,0,1,0.94444,0,45,1,1,0.88889
4745,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4746,1,20.1,5.1,0,0,1,1,0,63,1,1.07937,0.92063
4747,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4748,1,56,3.8,0,0,1,1,0,63,1,1.07937,0.92063
4749,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4750,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4751,1,1,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4752,1,16.2,18.1,0,0,1,1.01333,0,225,1,1.04444,0.98222
4753,1,16,-1.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
4754,1,30.8,-0.5,0,0,1,1,0,90,1,1.07778,0.92222
4755,2,0,-8.5,0,0,1,1,0,63,1,1.07937,0.92063
4756,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4757,2,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4758,1,7,-1.9,0,0,1,1.00794,0,63,1,1.06349,0.95238
4759,1,38.1,6.9,0,0,1,1.01587,0,63,1,1.06349,0.96825
4760,1,11.3,1.7,0,0,1,1,0,63,1,1.04762,0.95238
4761,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4762,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4763,1,113.6,19.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4764,1,26.4,-4.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4765,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4766,2,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
4767,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4768,1,39,4.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4769,1,11.1,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4770,1,15.5,-1.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4771,1,0,0,0,-64,1,0.975,0,20,1,1.15,0.8
4772,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4773,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4774,1,-4.4,-5.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
4775,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4776,1,22.7,5.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4777,2,26.8,3.5,0,0,1,1,0,63,1,1.07937,0.92063
4778,1,42,2.3,0,0,1,1,0,63,1,1.06349,0.93651
4779,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4780,1,14.4,-2.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4781,1,53,-2.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
4782,1,13.8,-6.9,0,0,1,1,0,63,1,1.04762,0.95238
4783,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4784,1,28,2.9,0,0,1,1,0,63,1,1.07937,0.92063
4785,1,1.9,0.8,0,0,1,1.01587,0,63,1,1.06349,0.96825
4786,1,27.3,-3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4787,1,0.1,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4788,1,19,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4789,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4790,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4791,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4792,1,16.7,2.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4793,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4794,1,-5,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4795,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4796,1,12,4.3,0,0,1,1,0,63,1,1.04762,0.95238
4797,1,15.2,-0.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4798,1,11.1,0.3,0,0,1,1.01587,0,63,1,1.06349,0.96825
4799,1,26,4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4800,1,13.9,3.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4801,1,44.9,-2.5,0,0,1,1.01587,0,63,1,1.06349,0.96825
4802,1,22.3,2.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4803,1,0,0,0,0,1,1.03966,0,225,1,1.09265,0.98667
4804,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4805,1,51.2,-0.8,0,0,1,1.00794,0,63,1,1.06349,0.95238
4806,1,32.5,3.4,0,0,1,1,0,63,1,1.04762,0.95238
4807,1,15.7,4.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4808,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4809,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4810,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4811,1,0.3,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4812,1,23.9,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4813,1,4.9,-0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4814,1,19,-0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4815,1,40.7,19.6,0,0,1,1.01111,0,90,1,1.08889,0.93333
4816,1,69.6,13.7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4817,2,-2.2,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4818,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4819,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4820,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4821,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4822,1,-3,-0.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4823,1,3,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4824,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4825,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4826,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4827,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4828,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4829,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4830,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4831,1,31.8,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4832,1,37.1,-1,0,0,1,0.98413,0,63,1,1.06349,0.90476
4833,1,19.4,-3.9,0,0,1,1.02222,0,90,1,1.06667,0.97778
4834,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4835,1,62.5,15.5,0,0,1,1,0,63,1,1.06349,0.93651
4836,1,18.3,3.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
4837,1,16.1,2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4838,1,-0.1,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4839,1,18.3,-2.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4840,1,26.8,3.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4841,1,21.2,3.5,0,0,1,1,0,63,1,1.07937,0.92063
4842,1,27.9,6.6,0,0,1,1,0,63,1,1.07937,0.92063
4843,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4844,1,65.7,4.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
4845,1,44.4,4.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4846,1,15.8,0.8,0,0,1,1.02222,0,90,1,1.06667,0.97778
4847,1,2.7,2.9,0,0,1,1,0,63,1,1.06349,0.93651
4848,1,79.2,6.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
4849,1,0,0.1,0,0,1,1,0,63,1,1.07937,0.92063
4850,1,7.7,-5.2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4851,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4852,1,-0.4,3.5,0,0,1,0.94444,0,45,1,1,0.88889
4853,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
4854,1,4,0.2,0,0,1,1,0,63,1,1.06349,0.93651
4855,1,4.5,-0.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
4856,1,22.3,6.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4857,1,20.4,5.8,0,0,1,1,0,63,1,1.07937,0.92063
4858,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4859,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
4860,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4861,1,49.3,-0.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4862,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4863,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
4864,2,4.5,0,0,0,1,1,0,63,1,1.06349,0.93651
4865,1,23.2,2.7,0,0,1,1,0,63,1,1.06349,0.93651
4866,1,23.6,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4867,1,1.2,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4868,1,24.5,3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4869,1,48,6.9,0,0,1,1,0,63,1,1.06349,0.93651
4870,1,10,4.1,0,0,1,1.01667,0,90,1,1.11111,0.92222
4871,2,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
4872,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4873,1,3,0.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4874,1,24,4.6,0,0,1,1,0,63,1,1.04762,0.95238
4875,1,7,1.6,0,0,1,1,0,63,1,1.04762,0.95238
4876,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
4877,1,109.4,24.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
4878,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4879,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4880,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4881,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4882,1,17.9,-3.1,0,0,1,1.01111,0,90,1,1.08889,0.93333
4883,1,10.7,1.8,0,0,1,1.01588,0,63,1,1.07937,0.95238
4884,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
4885,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
4886,1,26.9,1.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4887,1,47.8,5.7,0,0,1,1.01587,0,63,1,1.06349,0.96825
4888,1,28.8,0.4,0,0,1,1,0,63,1,1.04762,0.95238
4889,1,10.9,-2,0,0,1,1.01587,0,63,1,1.06349,0.96825
4890,1,8.9,11.9,0,0,1,1,0,90,1,1.07778,0.92222
4891,1,15.4,0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
4892,1,-1.8,-0.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4893,1,25,2.1,0,0,1,1,0,63,1,1.07937,0.92063
4894,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4895,1,13.9,2.6,0,0,1,1.02222,0,90,1,1.06667,0.97778
4896,1,60.8,8.2,0,0,1,1,0,63,1,1.06349,0.93651
4897,1,11,-0.4,0,0,1,1,0,63,1,1.06349,0.93651
4898,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4899,1,0,0.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
4900,1,9.7,-6.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4901,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4902,1,0,0,0,0,1,1.0388,0,225,1,1.09094,0.98667
4903,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4904,1,26.3,-5.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4905,1,12.6,-1.3,0,0,1,1.02778,0,90,1,1.07778,0.97778
4906,1,33.8,1.8,0,0,1,1,0,63,1,1.07937,0.92063
4907,1,0,0,0,0,1,1.03931,0,225,1,1.09195,0.98667
4908,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4909,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4910,1,7,-0.9,0,0,1,1.02778,0,90,1,1.07778,0.97778
4911,1,15.1,2.4,0,0,1,1,0,63,1,1.06349,0.93651
4912,1,31.3,1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4913,1,65.4,15.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
4914,1,7.4,5.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4915,1,4.1,2.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
4916,1,0,0,0,0,1,1,0,150,1,1.1,0.9
4917,1,-9.7,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4918,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4919,1,26,3.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
4920,2,26.1,5.6,0,0,1,1.01587,0,63,1,1.06349,0.96825
4921,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4922,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4923,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4924,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4925,1,47.9,11.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
4926,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4927,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
4928,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
4929,1,4.4,-1.3,0,0,1,1,0,63,1,1.07937,0.92063
4930,1,44.6,3.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
4931,1,43.2,5,0,0,1,1,0,63,1,1.06349,0.93651
4932,1,0.8,1.4,0,0,1,1,0,63,1,1.04762,0.95238
