bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4933,1,55.1,11.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
4934,1,36.4,0.4,0,0,1,1.01587,0,63,1,1.06349,0.96825
4935,1,0.8,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4936,1,0.8,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4937,1,1.8,0.6,0,0,1,1,0,63,1,1.04762,0.95238
4938,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4939,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4940,1,43.6,8.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
4941,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4942,1,120.7,31.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4943,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
4944,1,32,-2.1,0,0,1,1,0,63,1,1.06349,0.93651
4945,1,6.5,-1.1,0,0,1,1,0,63,1,1.04762,0.95238
4946,2,0,0,0,0,1,0.94444,0,45,1,1,0.88889
4947,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
4948,1,0.4,0.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4949,1,24.6,-0.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
4950,1,36.9,7,0,0,1,1.02778,0,90,1,1.07778,0.97778
4951,1,14.5,0.1,0,0,1,1,0,63,1,1.06349,0.93651
4952,1,-0.1,0.5,0,0,1,1,0,63,1,1.06349,0.93651
4953,1,2.1,-0.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
4954,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
4955,1,0,0,0,-58,1,0.975,0,20,1,1.15,0.8
4956,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
4957,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4958,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4959,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4960,1,25,3.1,0,0,1,0.975,0,20,1,1.15,0.8
4961,1,20.4,4,0,0,1,1.02368,0,90,1,1.06959,0.97778
4962,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
4963,1,18.7,-11,0,0,1,1.02222,0,90,1,1.06667,0.97778
4964,1,29.2,-10.5,0,0,1,1,0,63,1,1.07937,0.92063
4965,1,10.9,6.9,0,0,1,1,0,63,1,1.04762,0.95238
4966,1,1.3,-2.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4967,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
4968,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4969,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
4970,2,0,0,0,0,1,1,0,63,1,1.06349,0.93651
4971,1,0.2,6.2,0,0,1,1,0,63,1,1.04762,0.95238
4972,1,0,0,0,0,1,1,0,63,1,1.09524,0.90476
4973,1,11.2,2.5,0,0,1,1,0,63,1,1.04762,0.95238
4974,1,19.3,0.3,0,0,1,1,0,63,1,1.04762,0.95238
4975,1,29.1,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
4976,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
4977,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
4978,1,49.9,0.6,0,0,1,1,0,63,1,1.06349,0.93651
4979,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4980,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
4981,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
4982,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4983,2,14.2,5.4,0,0,1,1,0,63,1,1.06349,0.93651
4984,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4985,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4986,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
4987,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4988,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4989,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4990,1,17.5,6.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
4991,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4992,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4993,1,10.8,1.6,0,0,1,1.01588,0,63,1,1.07937,0.95238
4994,1,15.4,5.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
4995,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
4996,1,5,-0.8,0,0,1,1,0,63,1,1.06349,0.93651
4997,1,31,-0.1,0,0,1,1,0,63,1,1.06349,0.93651
4998,1,27,4.4,0,0,1,1,0,63,1,1.06349,0.93651
4999,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5000,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5001,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5002,1,-0.6,-0.3,0,0,1,1,0,63,1,1.06349,0.93651
5003,1,37.5,6.5,0,0,1,1,0,63,1,1.06349,0.93651
5004,1,0.4,0.2,0,0,1,1.01588,0,63,1,1.07937,0.95238
5005,1,2.7,-4.9,0,0,1,1,0,63,1,1.06349,0.93651
5006,1,0.8,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5007,1,41.2,1,0,0,1,1,0,63,1,1.06349,0.93651
5008,1,18,7.5,0,0,1,1.01588,0,63,1,1.07937,0.95238
5009,1,13.2,-1.1,0,0,1,1.01587,0,63,1,1.06349,0.96825
5010,1,1.2,-4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
5011,1,1.2,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
5012,1,17.5,-0.8,0,0,1,1,0,63,1,1.07937,0.92063
5013,1,0.7,0.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5014,1,10.3,-3.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
5015,1,9,4.1,0,0,1,1.00023,0,63,1,1.06395,0.93651
5016,1,24.1,-5.5,0,0,1,1,0,63,1,1.07937,0.92063
5017,1,8.6,4.5,0,0,1,1,0,63,1,1.06349,0.93651
5018,1,-19.8,-2.8,0,0,1,1.02778,0,90,1,1.06667,0.98889
5019,1,33.5,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5020,1,9,0.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5021,1,3.6,-0.2,0,0,1,1,0,63,1,1.04762,0.95238
5022,1,68.4,9.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
5023,1,51.3,3,0,0,1,1.04666,0,225,1,1.08889,1.00444
5024,2,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5025,1,25.1,4.4,0,0,1,1,0,63,1,1.07937,0.92063
5026,1,3.9,1.1,0,0,1,1.02222,0,90,1,1.06667,0.97778
5027,1,1,-0.3,0,0,1,1.02222,0,90,1,1.06667,0.97778
5028,1,13.1,0.4,0,0,1,1,0,63,1,1.07937,0.92063
5029,1,20.2,2,0,0,1,1,0,63,1,1.07937,0.92063
5030,2,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5031,1,15.2,-3.6,0,0,1,0.96825,0,63,1,1.04762,0.88889
5032,1,15,6.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5033,1,14.6,3,0,0,1,1,0,63,1,1.07937,0.92063
5034,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5035,1,128.3,20.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
5036,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5037,1,10.7,1.4,0,0,1,1,0,90,1,1.07778,0.92222
5038,2,14,0,0,0,1,1,0,63,1,1.06349,0.93651
5039,1,11.4,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5040,1,22.7,0.3,0,0,1,1,0,63,1,1.06349,0.93651
5041,2,31.9,0,0,0,1,1,0,63,1,1.07937,0.92063
5042,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5043,1,22.7,2.1,0,0,1,1.02222,0,90,1,1.1,0.94444
5044,1,5,2.7,0,0,1,1.01588,0,63,1,1.07937,0.95238
5045,1,1.9,-0.7,0,0,1,1.02222,0,90,1,1.06667,0.97778
5046,1,171.8,62.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
5047,1,-12,-2.6,0,0,1,1.02778,0,90,1,1.06667,0.98889
5048,1,4.3,0.8,0,0,1,1,0,63,1,1.04762,0.95238
5049,2,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5050,1,13.5,-2.4,0,0,1,1.01588,0,63,1,1.07937,0.95238
5051,1,25.3,0,0,0,1,1,0,63,1,1.07937,0.92063
5052,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5053,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5054,1,8.1,-3.5,0,0,1,1,0,63,1,1.06349,0.93651
5055,1,35.7,13.9,0,0,1,1.03333,0,90,1,1.11111,0.95556
5056,1,4,1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5057,1,6,0.1,0,0,1,1.01588,0,63,1,1.07937,0.95238
5058,1,7.6,2.2,0,0,1,1,0,63,1,1.04762,0.95238
5059,1,24.4,4.3,0,0,1,1.01588,0,63,1,1.07937,0.95238
5060,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5061,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5062,1,-0.8,-11.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
5063,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5064,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5065,1,43.9,5.6,0,0,1,1.03333,0,90,1,1.11111,0.95556
5066,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5067,1,36.7,6.6,0,0,1,1.02222,0,90,1,1.1,0.94444
5068,1,18.5,6.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
5069,1,26.5,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
5070,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5071,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5072,1,17.3,8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
5073,1,29.3,11.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
5074,1,0.6,1.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
5075,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5076,1,10.2,10.9,0,0,1,1.01588,0,63,1,1.07937,0.95238
5077,1,4.2,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5078,1,9.5,-1.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
5079,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5080,1,4.6,0.8,0,0,1,1,0,90,1,1.07778,0.92222
5081,1,11.6,0.9,0,0,1,1,0,63,1,1.06349,0.93651
5082,1,49.8,0.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5083,1,20.4,2.2,0,0,1,1,0,63,1,1.06349,0.93651
5084,1,36.2,3.4,0,0,1,1.02778,0,90,1,1.07778,0.97778
5085,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5086,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5087,1,30.8,5.6,0,0,1,1,0,63,1,1.06349,0.93651
5088,1,1.7,-0.4,0,0,1,1.02222,0,90,1,1.06667,0.97778
5089,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5090,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5091,1,28.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5092,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5093,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5094,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5095,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5096,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5097,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5098,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5099,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5100,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5101,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5102,1,0.2,2.1,0,0,1,0.94444,0,45,1,1,0.88889
5103,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5104,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5105,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5106,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5107,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5108,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5109,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5110,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5111,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5112,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5113,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5114,1,6.9,0,0,0,1,0.94444,0,45,1,1,0.88889
5115,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5116,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5117,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5118,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5119,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5120,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5121,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5122,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5123,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5124,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5125,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5126,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5127,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5128,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5129,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5130,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5131,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5132,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5133,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5134,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5135,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5136,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5137,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5138,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5139,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5140,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5141,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5142,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5143,1,6.8,0,0,0,1,1,0,63,1,1.04762,0.95238
5144,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5145,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5146,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5147,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5148,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5149,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5150,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5151,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5152,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5153,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5154,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5155,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5156,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5157,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5158,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5159,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5160,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5161,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5162,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5163,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5164,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5165,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5166,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5167,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5168,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5169,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5170,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5171,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5172,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5173,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5174,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5175,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5176,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5177,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5178,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5179,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5180,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5181,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5182,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5183,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5184,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5185,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5186,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5187,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5188,1,32.6,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5189,1,16,0,0,0,1,1,0,63,1,1.07937,0.92063
5190,1,39.8,0,0,0,1,1.02615,0,90,1,1.07453,0.97778
5191,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5192,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5193,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5194,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5195,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5196,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5197,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5198,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5199,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5200,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5201,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5202,1,0,0,0,0,1,0.98908,0,225,1,1.08927,0.88889
5203,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5204,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5205,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5206,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5207,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5208,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5209,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5210,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5211,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5212,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5213,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5214,1,-3,0,0,0,1,1,0,63,1,1.07937,0.92063
5215,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5216,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5217,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5218,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5219,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5220,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5221,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5222,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5223,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5224,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5225,1,-6.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5226,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5227,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5228,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5229,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5230,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5231,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5232,1,7,0,0,0,1,1,0,63,1,1.07937,0.92063
5233,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5234,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5235,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5236,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5237,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5238,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5239,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5240,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5241,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5242,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5243,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5244,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
5245,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5246,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5247,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5248,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5249,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5250,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5251,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5252,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5253,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5254,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5255,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5256,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5257,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5258,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5259,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5260,1,23.8,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5261,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5262,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5263,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5264,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5265,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5266,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5267,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5268,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5269,1,5,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5270,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5271,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5272,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5273,1,0,0,0,0,1,1,0,90,1,1.07778,0.92222
5274,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5275,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5276,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5277,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5278,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5279,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5280,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5281,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5282,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5283,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5284,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5285,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5286,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5287,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5288,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5289,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5290,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5291,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5292,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5293,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5294,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5295,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5296,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5297,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5298,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5299,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5300,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5301,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5302,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5303,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5304,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5305,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5306,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5307,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5308,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5309,1,17.8,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5310,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5311,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5312,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5313,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5314,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5315,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5316,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5317,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5318,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5319,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5320,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5321,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5322,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5323,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5324,1,8,0,0,0,1,1,0,63,1,1.06349,0.93651
5325,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5326,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5327,1,5.9,1.6,0,0,1,1.02778,0,90,1,1.07778,0.97778
5328,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5329,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5330,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5331,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5332,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5333,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5334,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5335,1,0,0,0,0,1,1.04445,0,225,1,1.08446,1.00444
5336,1,-3.9,0,0,0,1,1,0,63,1,1.07937,0.92063
5337,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5338,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5339,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5340,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5341,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5342,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5343,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5344,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5345,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5346,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5347,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5348,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5349,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5350,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5351,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5352,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5353,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5354,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5355,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5356,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5357,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5358,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5359,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5360,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5361,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5362,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5363,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5364,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5365,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5366,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5367,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5368,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5369,1,1.7,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5370,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5371,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5372,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5373,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5374,1,0,0,0,0,1,0.989,0,225,1,1.08912,0.88889
5375,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5376,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5377,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5378,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5379,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5380,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5381,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5382,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5383,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5384,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5385,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5386,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5387,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5388,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5389,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5390,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5391,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5392,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5393,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5394,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5395,1,22.4,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5396,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5397,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5398,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5399,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5400,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5401,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5402,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5403,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5404,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5405,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5406,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5407,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5408,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5409,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5410,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5411,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5412,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5413,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5414,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5415,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5416,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5417,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5418,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5419,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5420,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5421,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5422,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5423,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5424,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5425,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5426,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5427,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5428,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5429,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5430,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5431,1,-31.3,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5432,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5433,1,10.4,0,0,0,1,1,0,63,1,1.04762,0.95238
5434,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5435,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5436,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5437,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5438,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5439,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5440,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5441,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5442,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5443,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5444,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5445,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5446,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5447,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5448,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5449,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5450,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5451,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5452,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5453,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5454,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5455,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5456,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5457,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5458,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5459,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5460,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5461,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5462,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5463,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5464,1,4.5,5.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
5465,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5466,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5467,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5468,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5469,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5470,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5471,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5472,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5473,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5474,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5475,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5476,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5477,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5478,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5479,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5480,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5481,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5482,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5483,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5484,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5485,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5486,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5487,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5488,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5489,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5490,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5491,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5492,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5493,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5494,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5495,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5496,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5497,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5498,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5499,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5500,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5501,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5502,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5503,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5504,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5505,1,51.8,0,0,0,1,1,0,63,1,1.04762,0.95238
5506,1,31.3,0,0,0,1,1,0,63,1,1.04762,0.95238
5507,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5508,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5509,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5510,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5511,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5512,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5513,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5514,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5515,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5516,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5517,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5518,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5519,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5520,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5521,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5522,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5523,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5524,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5525,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5526,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5527,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5528,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5529,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5530,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5531,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5532,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5533,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5534,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5535,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5536,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5537,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5538,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5539,1,-1,0,0,0,1,1,0,63,1,1.06349,0.93651
5540,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5541,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5542,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5543,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5544,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5545,1,0,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5546,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5547,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5548,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5549,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5550,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5551,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5552,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5553,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5554,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5555,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5556,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5557,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5558,1,-4,0,0,0,1,1,0,63,1,1.06349,0.93651
5559,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5560,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5561,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5562,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5563,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5564,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5565,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5566,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5567,1,7,0,0,0,1,1,0,63,1,1.06349,0.93651
5568,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5569,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5570,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5571,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5572,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5573,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5574,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5575,1,18.8,0,0,0,1,1,0,63,1,1.07937,0.92063
5576,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5577,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5578,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5579,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5580,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5581,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5582,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5583,1,-54.4,0,0,0,1,1.03333,0,150,1,1.1,0.96667
5584,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5585,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5586,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5587,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5588,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5589,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5590,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5591,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5592,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5593,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5594,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5595,1,15.6,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5596,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5597,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5598,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5599,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5600,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5601,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5602,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5603,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5604,1,0,0,0,0,1,0.99085,0,225,1,1.09281,0.88889
5605,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5606,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5607,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5608,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5609,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5610,1,0,0,0,0,1,1.02968,0,90,1,1.08158,0.97778
5611,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5612,1,0,0,0,0,1,1.02967,0,90,1,1.08157,0.97778
5613,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5614,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5615,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5616,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5617,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5618,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5619,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5620,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5621,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5622,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5623,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5624,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5625,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5626,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5627,1,11.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5628,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5629,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5630,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5631,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5632,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5633,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5634,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5635,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5636,1,-14.1,0,0,0,1,1,0,63,1,1.06349,0.93651
5637,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5638,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5639,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5640,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5641,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5642,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5643,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5644,1,9,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5645,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
5646,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5647,1,0,0,0,0,1,1.02,0,150,1,1.05333,0.98667
5648,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5649,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5650,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5651,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5652,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5653,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5654,1,2,0,0,0,1,1,0,63,1,1.06349,0.93651
5655,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5656,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5657,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5658,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5659,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5660,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5661,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5662,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5663,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5664,1,0,0,0,0,1,1.00556,0,90,1,1.15556,0.85556
5665,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5666,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5667,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5668,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5669,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5670,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5671,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5672,1,3,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5673,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5674,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5675,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5676,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5677,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5678,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5679,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5680,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5681,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5682,1,44.7,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5683,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5684,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5685,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5686,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5687,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5688,1,6.8,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5689,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5690,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5691,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5692,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5693,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5694,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
5695,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5696,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5697,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5698,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5699,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5700,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5701,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5702,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5703,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5704,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5705,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5706,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5707,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5708,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
5709,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5710,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5711,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5712,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5713,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5714,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5715,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5716,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5717,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5718,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5719,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5720,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5721,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5722,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5723,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
5724,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5725,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5726,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5727,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5728,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5729,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5730,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5731,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5732,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5733,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5734,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5735,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5736,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5737,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5738,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5739,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5740,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5741,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5742,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5743,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5744,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
5745,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5746,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5747,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5748,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5749,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5750,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5751,1,0,0,0,0,1,1.02222,0,90,1,1.07778,0.96667
5752,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5753,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5754,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5755,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5756,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5757,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5758,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5759,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5760,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5761,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5762,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5763,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5764,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5765,1,32.6,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5766,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5767,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5768,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5769,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5770,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5771,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5772,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5773,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5774,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5775,1,39.1,0,0,0,1,1,0,63,1,1.07937,0.92063
5776,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5777,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5778,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5779,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5780,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5781,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5782,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5783,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5784,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5785,1,3.4,0,0,0,1,1,0,63,1,1.14286,0.85714
5786,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5787,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
5788,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5789,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5790,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5791,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5792,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5793,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5794,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5795,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5796,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5797,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5798,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5799,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5800,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5801,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5802,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5803,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5804,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5805,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
5806,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5807,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5808,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5809,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5810,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5811,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5812,1,-10.2,0,0,0,1,1,0,63,1,1.06349,0.93651
5813,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5814,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
5815,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5816,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5817,1,4.6,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5818,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5819,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5820,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5821,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5822,1,0,0,0,0,1,1.01588,0,63,1,1.07937,0.95238
5823,1,0,0,0,0,1,1.07374,0,380,1,1.10263,1.04485
5824,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5825,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5826,1,0,0,0,0,1,1.00794,0,63,1,1.06349,0.95238
5827,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5828,1,0,0,0,0,1,1.01587,0,63,1,1.06349,0.96825
5829,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
5830,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5831,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5832,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5833,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5834,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5835,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5836,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5837,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5838,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5839,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5840,1,0,0,0,0,1,0.94444,0,45,1,1,0.88889
5841,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5842,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5843,1,0,0,0,0,1,1,0,63,1,1.14286,0.85714
5844,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5845,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5846,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5847,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5848,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
5849,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
5850,1,0,0,0,0,1,1,0,63,1,1.04762,0.95238
5851,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
5852,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5853,1,0,0,0,0,1,1.02778,0,90,1,1.07778,0.97778
5854,1,0,0,0,0,1,1,0,63,1,1.06349,0.93651
5855,1,0,0,0,0,1,1.02222,0,90,1,1.06667,0.97778
5856,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5857,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5858,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5859,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5860,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5861,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5862,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5863,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5864,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5865,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5866,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5867,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5868,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5869,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5870,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5871,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5872,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5873,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5874,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5875,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5876,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5877,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5878,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5879,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5880,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5881,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5882,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5883,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5884,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5885,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5886,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5887,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5888,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5889,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5890,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5891,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5892,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5893,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5894,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5895,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5896,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5897,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5898,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5899,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5900,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5901,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5902,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5903,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5904,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5905,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5906,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5907,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5908,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5909,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5910,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5911,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5912,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5913,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5914,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5915,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5916,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5917,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5918,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5919,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5920,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5921,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5922,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5923,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5924,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5925,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5926,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5927,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5928,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5929,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5930,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5931,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5932,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5933,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
5934,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5935,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5936,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5937,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5938,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5939,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5940,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5941,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5942,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5943,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5944,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5945,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5946,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5947,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5948,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5949,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5950,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5951,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5952,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5953,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5954,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5955,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5956,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5957,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5958,1,116.9,-4.1,0,0,1,0.975,0,380,1,1.15,0.8
5959,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5960,2,-496.6,205.6,0,0,1,0.975,0,380,1,1.15,0.8
5961,1,81.1,-14.3,0,0,1,0.975,0,90,1,1.15,0.8
5962,1,56.2,12.6,0,0,1,0.975,0,225,1,1.15,0.8
5963,2,18.7,213.3,0,0,1,0.975,0,380,1,1.15,0.8
5964,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5965,2,105.6,50,0,0,1,0.975,0,225,1,1.15,0.8
5966,2,-20,-15,0,0,1,0.975,0,225,1,1.15,0.8
5967,1,-82.4,0,0,0,1,0.975,0,380,1,1.15,0.8
5968,2,807.8,167.7,0,0,1,0.975,0,380,1,1.15,0.8
5969,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5970,1,101.5,11.3,0,0,1,0.975,0,380,1,1.15,0.8
5971,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5972,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5973,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5974,1,263.2,0,0,0,1,0.975,0,225,1,1.15,0.8
5975,1,9.4,0,0,0,1,0.975,0,380,1,1.15,0.8
5976,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
5977,1,109.2,0,0,0,1,0.975,0,225,1,1.15,0.8
5978,1,568.2,-11.5,0,0,1,0.975,0,380,1,1.15,0.8
5979,1,222.6,8.1,0,0,1,0.975,0,380,1,1.15,0.8
5980,1,-1.6,0.3,0,0,1,0.975,0,150,1,1.15,0.8
5981,1,1.8,0,0,0,1,0.975,0,225,1,1.15,0.8
5982,1,107.7,-5.3,0,0,1,0.975,0,380,1,1.15,0.8
5983,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
5984,2,256.2,100.6,0,0,1,0.975,0,225,1,1.15,0.8
5985,1,462.7,151,0,0,1,0.975,0,225,1,1.15,0.8
5986,1,-362.3,0,0,0,1,0.975,0,380,1,1.15,0.8
5987,1,2,0,0,0,1,0.975,0,225,1,1.15,0.8
5988,1,-8.7,0,0,0,1,0.975,0,380,1,1.15,0.8
