bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
5989,2,-201.5,-60.4,0,0,1,0.975,0,380,1,1.15,0.8
5990,1,91.4,14.2,0,0,1,0.975,0,225,1,1.15,0.8
5991,1,3064.9,-295.5,0,0,1,0.975,0,380,1,1.15,0.8
5992,1,98,26.1,0,0,1,0.975,0,380,1,1.15,0.8
5993,1,563.4,88.9,0,0,1,0.975,0,380,1,1.15,0.8
5994,1,406.9,-23.2,0,0,1,0.975,0,380,1,1.15,0.8
5995,1,106.5,-18.6,0,0,1,0.975,0,380,1,1.15,0.8
5996,1,144,69.1,0,0,1,0.975,0,225,1,1.15,0.8
5997,1,367.3,-10.4,0,0,1,0.975,0,380,1,1.15,0.8
5998,2,-561.9,255,0,0,1,0.975,0,380,1,1.15,0.8
5999,1,88.2,-76.5,0,0,1,0.975,0,380,1,1.15,0.8
6000,1,66.8,11.6,0,0,1,0.975,0,225,1,1.15,0.8
6001,1,76.9,16.7,0,0,1,0.975,0,225,1,1.15,0.8
6002,1,266.7,22,0,0,1,0.975,0,380,1,1.15,0.8
6003,1,0.9,236.1,0,0,1,0.975,0,225,1,1.15,0.8
6004,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6005,1,40.3,12,0,0,1,0.975,0,225,1,1.15,0.8
6006,1,-4.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6007,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6008,1,-207.6,-39.8,0,0,1,0.975,0,380,1,1.15,0.8
6009,1,0.9,10.9,0,0,1,0.975,0,225,1,1.15,0.8
6010,2,8.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6011,2,147.5,0,0,0,1,0.975,0,380,1,1.15,0.8
6012,1,94.8,5.2,0,0,1,0.975,0,225,1,1.15,0.8
6013,1,151.7,16.4,0,0,1,0.975,0,380,1,1.15,0.8
6014,1,84.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6015,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6016,1,0,0,0,0,1,0.975,0,63,1,1.15,0.8
6017,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6018,1,183.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6019,1,214.5,25.3,0,0,1,0.975,0,380,1,1.15,0.8
6020,1,67.2,-1,0,0,1,0.975,0,380,1,1.15,0.8
6021,1,61.3,-4.5,0,0,1,0.975,0,380,1,1.15,0.8
6022,2,77,-14,0,0,1,0.975,0,225,1,1.15,0.8
6023,1,81.1,73.6,0,0,1,0.975,0,225,1,1.15,0.8
6024,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6025,1,-117,0,0,0,1,0.975,0,380,1,1.15,0.8
6026,1,132.7,21.5,0,0,1,0.975,0,225,1,1.15,0.8
6027,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6028,2,349.9,11.8,0,0,1,0.975,0,380,1,1.15,0.8
6029,1,512,27.2,0,0,1,0.975,0,380,1,1.15,0.8
6030,2,-33.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6031,1,369.9,46.5,0,0,1,0.975,0,380,1,1.15,0.8
6032,1,179.4,-16.6,0,0,1,0.975,0,380,1,1.15,0.8
6033,1,144,-96,0,0,1,0.975,0,380,1,1.15,0.8
6034,1,71,-25.4,0,0,1,0.975,0,225,1,1.15,0.8
6035,1,118.9,10.5,0,0,1,0.975,0,225,1,1.15,0.8
6036,1,95.4,-34.9,0,0,1,0.975,0,380,1,1.15,0.8
6037,1,617.6,217.3,0,0,1,0.975,0,380,1,1.15,0.8
6038,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6039,1,311.7,96.2,0,0,1,0.975,0,380,1,1.15,0.8
6040,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6041,2,13.4,-1.2,0,0,1,0.975,0,225,1,1.15,0.8
6042,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6043,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6044,1,302.8,43.7,0,0,1,0.975,0,380,1,1.15,0.8
6045,1,28,-15,0,0,1,0.975,0,225,1,1.15,0.8
6046,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6047,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6048,1,-65.5,89.9,0,0,1,0.975,0,380,1,1.15,0.8
6049,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6050,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6051,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6052,1,150.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6053,1,77.9,-0.2,0,0,1,0.975,0,225,1,1.15,0.8
6054,1,150.7,25.1,0,0,1,0.975,0,380,1,1.15,0.8
6055,1,155.7,-6.4,0,0,1,0.975,0,380,1,1.15,0.8
6056,2,164,212.7,0,0,1,0.975,0,380,1,1.15,0.8
6057,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6058,1,857.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6059,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6060,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6061,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6062,1,431.2,12.4,0,0,1,0.975,0,150,1,1.15,0.8
6063,1,197.7,-91.2,0,0,1,0.975,0,150,1,1.15,0.8
6064,1,1.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6065,1,1.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6066,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6067,2,579,186.3,0,0,1,0.975,0,380,1,1.15,0.8
6068,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6069,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6070,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6071,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6072,1,-966.8,-152.4,0,0,1,0.975,0,380,1,1.15,0.8
6073,1,26.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6074,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6075,1,277.4,0,0,0,1,0.975,0,380,1,1.15,0.8
6076,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6077,1,141.8,30.1,0,0,1,0.975,0,225,1,1.15,0.8
6078,1,19.7,44.6,0,0,1,0.975,0,225,1,1.15,0.8
6079,1,120.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6080,1,329.9,33.3,0,0,1,0.975,0,380,1,1.15,0.8
6081,1,-225.6,-4.6,0,0,1,0.975,0,380,1,1.15,0.8
6082,1,28.5,123.2,0,0,1,0.975,0,225,1,1.15,0.8
6083,1,153.4,-115.6,0,0,1,0.975,0,380,1,1.15,0.8
6084,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6085,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6086,1,238.8,289.3,0,0,1,0.975,0,225,1,1.15,0.8
6087,1,672.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6088,1,182,-19.5,0,0,1,0.975,0,225,1,1.15,0.8
6089,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6090,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6091,2,178,64,0,0,1,0.975,0,380,1,1.15,0.8
6092,1,-536,197.9,0,0,1,0.975,0,380,1,1.15,0.8
6093,2,-147.6,27.4,0,0,1,0.975,0,225,1,1.15,0.8
6094,2,65,-18.9,0,0,1,0.975,0,225,1,1.15,0.8
6095,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6096,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6097,1,80.8,-0.3,0,0,1,0.975,0,225,1,1.15,0.8
6098,1,-0.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6099,1,413.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6100,1,-16.7,0,0,0,1,0.975,0,225,1,1.15,0.8
6101,1,-384,0,0,0,1,0.975,0,380,1,1.15,0.8
6102,1,-5.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6103,1,-135.7,-18.8,0,0,1,0.975,0,380,1,1.15,0.8
6104,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6105,2,244.2,-6.9,0,0,1,0.975,0,380,1,1.15,0.8
6106,1,-140.9,47.8,0,0,1,0.975,0,225,1,1.15,0.8
6107,2,-166,-8,0,0,1,0.975,0,380,1,1.15,0.8
6108,1,41.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6109,1,203.4,12,0,0,1,0.975,0,380,1,1.15,0.8
6110,1,232.1,19.6,0,0,1,0.975,0,380,1,1.15,0.8
6111,1,358.5,71.4,0,0,1,0.975,0,380,1,1.15,0.8
6112,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6113,2,195.4,155.8,0,0,1,0.975,0,380,1,1.15,0.8
6114,2,83.4,86.3,0,0,1,0.975,0,380,1,1.15,0.8
6115,1,-801.2,305.9,0,-150,1,0.975,0,380,1,1.15,0.8
6116,2,252.9,19.8,0,0,1,0.975,0,380,1,1.15,0.8
6117,1,-190.2,16.4,0,0,1,0.975,0,380,1,1.15,0.8
6118,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6119,1,252.5,39.2,0,0,1,0.975,0,380,1,1.15,0.8
6120,1,-279.8,253.3,0,0,1,0.975,0,380,1,1.15,0.8
6121,1,497.5,98.6,0,0,1,0.975,0,380,1,1.15,0.8
6122,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6123,1,11.4,0,0,0,1,0.975,0,380,1,1.15,0.8
6124,1,247.1,3.1,0,0,1,0.975,0,380,1,1.15,0.8
6125,1,421.6,174.7,0,0,1,0.975,0,380,1,1.15,0.8
6126,1,206.4,0,0,0,1,0.975,0,380,1,1.15,0.8
6127,2,103.4,28.7,0,0,1,0.975,0,380,1,1.15,0.8
6128,1,41.1,-2.3,0,0,1,0.975,0,150,1,1.15,0.8
6129,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6130,1,132,1.7,0,0,1,0.975,0,150,1,1.15,0.8
6131,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6132,1,1.9,-1,0,0,1,0.975,0,225,1,1.15,0.8
6133,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6134,2,433,-17.1,0,0,1,0.975,0,225,1,1.15,0.8
6135,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6136,1,-69.9,1.6,0,0,1,0.975,0,225,1,1.15,0.8
6137,1,8.8,0,0,0,1,0.975,0,380,1,1.15,0.8
6138,1,301.3,67.5,0,0,1,0.975,0,380,1,1.15,0.8
6139,1,383.5,-15.8,0,0,1,0.975,0,380,1,1.15,0.8
6140,2,200,18,0,0,1,0.975,0,380,1,1.15,0.8
6141,1,221.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6142,1,-208.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6143,1,-376.7,101.6,0,0,1,0.975,0,380,1,1.15,0.8
6144,1,138.7,12.2,0,0,1,0.975,0,225,1,1.15,0.8
6145,1,65.9,2.6,0,0,1,0.975,0,380,1,1.15,0.8
6146,1,297.5,204.7,0,0,1,0.975,0,380,1,1.15,0.8
6147,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6148,1,23,-1,0,0,1,0.975,0,380,1,1.15,0.8
6149,1,28.3,12.4,0,0,1,0.975,0,225,1,1.15,0.8
6150,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6151,1,-78,0,0,0,1,0.975,0,380,1,1.15,0.8
6152,1,-1243.2,-10.7,0,0,1,0.975,0,380,1,1.15,0.8
6153,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6154,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6155,1,284,-42.9,0,-150,1,0.975,0,380,1,1.15,0.8
6156,1,77.5,0,0,0,1,0.975,0,225,1,1.15,0.8
6157,1,-247.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6158,2,74,7,0,0,1,0.975,0,380,1,1.15,0.8
6159,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6160,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6161,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6162,1,-1430.2,124.2,0,0,1,0.975,0,380,1,1.15,0.8
6163,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6164,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6165,1,27.1,0,0,0,1,0.975,0,225,1,1.15,0.8
6166,2,84,-2,0,0,1,0.975,0,225,1,1.15,0.8
6167,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6168,1,107,18,0,0,1,0.975,0,380,1,1.15,0.8
6169,1,49.3,-4.5,0,0,1,0.975,0,225,1,1.15,0.8
6170,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6171,1,178.3,-41.7,0,0,1,0.975,0,380,1,1.15,0.8
6172,1,210.8,28.5,0,0,1,0.975,0,225,1,1.15,0.8
6173,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6174,2,321,22,0,0,1,0.975,0,225,1,1.15,0.8
6175,2,249,51,0,0,1,0.975,0,380,1,1.15,0.8
6176,1,778.2,-39,0,0,1,0.975,0,380,1,1.15,0.8
6177,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6178,1,8.9,49.8,0,0,1,0.975,0,225,1,1.15,0.8
6179,1,-72.7,31.5,0,0,1,0.975,0,225,1,1.15,0.8
6180,2,190,21.4,0,0,1,0.975,0,225,1,1.15,0.8
6181,1,-448.2,12.8,0,0,1,0.975,0,380,1,1.15,0.8
6182,1,219.3,15.3,0,0,1,0.975,0,225,1,1.15,0.8
6183,1,1076.8,259.9,0,0,1,0.975,0,380,1,1.15,0.8
6184,1,269.1,-24.8,0,0,1,0.975,0,225,1,1.15,0.8
6185,2,339.8,-48.1,0,-150,1,0.975,0,380,1,1.15,0.8
6186,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6187,1,-96.1,0,0,0,1,0.975,0,380,1,1.15,0.8
6188,1,98.5,9.2,0,0,1,0.975,0,380,1,1.15,0.8
6189,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6190,2,133,55,0,0,1,0.975,0,380,1,1.15,0.8
6191,1,40.4,0,0,0,1,0.975,0,225,1,1.15,0.8
6192,1,209.3,17.1,0,0,1,0.975,0,225,1,1.15,0.8
6193,1,213.4,27.9,0,0,1,0.975,0,225,1,1.15,0.8
6194,2,15.2,0,0,0,1,0.975,0,380,1,1.15,0.8
6195,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6196,2,38.3,7.8,0,0,1,0.975,0,225,1,1.15,0.8
6197,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6198,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6199,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6200,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6201,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6202,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6203,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6204,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6205,1,0,0,0,0,1,0.99566,0,380,1,1.19131,0.8
6206,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6207,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6208,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6209,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6210,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6211,1,0,0,0,0,1,0.975,0,150,1,1.15,0.8
6212,1,39,107,0,0,1,0.975,0,380,1,1.15,0.8
6213,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6214,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6215,1,101.3,37.8,0,0,1,0.975,0,380,1,1.15,0.8
6216,1,325.5,-170.3,0,0,1,0.975,0,380,1,1.15,0.8
6217,2,18.9,0,0,0,1,0.975,0,380,1,1.15,0.8
6218,1,232.4,63.2,0,0,1,0.975,0,380,1,1.15,0.8
6219,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6220,2,425.4,2.2,0,0,1,0.975,0,225,1,1.15,0.8
6221,1,101.7,41.5,0,0,1,0.975,0,380,1,1.15,0.8
6222,2,4,4,0,0,1,0.975,0,225,1,1.15,0.8
6223,2,62.9,-39.2,0,0,1,0.975,0,380,1,1.15,0.8
6224,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6225,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6226,1,83.6,0,0,0,1,0.975,0,225,1,1.15,0.8
6227,2,93,1,0,0,1,0.975,0,380,1,1.15,0.8
6228,1,172.6,-7.5,0,0,1,0.975,0,380,1,1.15,0.8
6229,1,204.6,5.6,0,0,1,0.975,0,380,1,1.15,0.8
6230,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6231,1,8.6,0,0,0,1,0.975,0,380,1,1.15,0.8
6232,2,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6233,1,100.9,26.6,0,0,1,0.975,0,225,1,1.15,0.8
6234,1,9,0,0,0,1,0.975,0,380,1,1.15,0.8
6235,1,-61.7,6,0,0,1,0.975,0,225,1,1.15,0.8
6236,1,595.2,-5.7,0,0,1,0.975,0,380,1,1.15,0.8
6237,1,-188.1,75.8,0,0,1,0.975,0,380,1,1.15,0.8
6238,1,147.7,20.8,0,0,1,0.975,0,380,1,1.15,0.8
6239,1,-12.5,14.3,0,0,1,0.975,0,225,1,1.15,0.8
6240,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6241,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6242,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6243,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6244,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6245,1,0,0,0,0,1,0.975,0,225,1,1.15,0.8
6246,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6247,1,8.8,0,0,0,1,0.975,0,225,1,1.15,0.8
6248,2,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6249,1,210.2,53.8,0,0,1,0.975,0,225,1,1.15,0.8
6250,1,173.3,23.3,0,0,1,0.975,0,225,1,1.15,0.8
6251,1,213,138.2,0,0,1,0.975,0,380,1,1.15,0.8
6252,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6253,1,256.2,51.4,0,0,1,0.975,0,380,1,1.15,0.8
6254,1,376.9,0,0,0,1,0.975,0,225,1,1.15,0.8
6255,1,0,0,0,0,1,0.975,0,380,1,1.15,0.8
6256,2,13.3,8.7,0,0,1,0.975,0,20,1,1.15,0.8
6257,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6258,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6259,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6260,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6261,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6262,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6263,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6264,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6265,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6266,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6267,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6268,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6269,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6270,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6271,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6272,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6273,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6274,2,37,16,0,0,1,0.975,0,24,1,1.15,0.8
6276,2,16,11,0,0,1,0.975,0,20,1,1.15,0.8
6277,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6278,2,14,11,0,0,1,0.975,0,20,1,1.15,0.8
6279,2,10,7.5,0,0,1,0.975,0,17,1,1.15,0.8
6280,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6281,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6282,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6283,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6284,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6285,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6286,2,13,7,0,0,1,0.975,0,20,1,1.15,0.8
6287,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6288,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6289,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6290,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6291,2,31,13,0,0,1,0.975,0,24,1,1.15,0.8
6292,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6293,2,38,16,0,0,1,0.975,0,24,1,1.15,0.8
6294,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6295,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6296,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6297,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6298,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6299,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6300,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6301,2,0,0,0,0,1,0.975,0,4,1,1.15,0.8
6302,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6303,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6304,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6305,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6306,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6307,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6308,2,1.4,0,0,0,1,0.975,0,20,1,1.15,0.8
6309,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6311,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6312,2,43,18,0,0,1,0.975,0,24,1,1.15,0.8
6313,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6314,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6315,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6316,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6317,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6318,2,3.5,2.2,0,0,1,0.975,0,15,1,1.15,0.8
6319,2,4.2,2.3,0,0,1,0.975,0,14,1,1.15,0.8
6320,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6321,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6322,2,30,14,0,0,1,0.975,0,20,1,1.15,0.8
6324,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6325,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6326,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6327,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6328,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6329,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6330,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6331,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6332,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6333,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6334,2,40,18,0,0,1,0.975,0,24,1,1.15,0.8
6335,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6336,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6337,2,0,0,0,0,1,0.975,0,21,1,1.15,0.8
6338,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6339,2,8.8,6.6,0,0,1,0.975,0,19,1,1.15,0.8
6340,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6341,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6342,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6343,2,40,17,0,0,1,0.975,0,24,1,1.15,0.8
6344,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6345,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6346,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6347,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6348,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6349,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6350,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6351,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6352,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6353,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6354,2,7.3,5.5,0,0,1,0.975,0,21,1,1.15,0.8
6355,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6356,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6357,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6358,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6359,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6360,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6361,2,37,15,0,0,1,0.975,0,24,1,1.15,0.8
6362,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6363,2,0,0,0,0,1,0.975,0,18,1,1.15,0.8
6364,2,10,6,0,0,1,0.975,0,20,1,1.15,0.8
6365,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6366,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6368,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6369,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6370,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6371,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6372,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6373,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6374,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6375,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6376,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6377,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6378,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6379,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6380,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6381,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6382,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6383,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6384,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6385,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6386,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6387,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6388,2,14,8,0,0,1,0.975,0,20,1,1.15,0.8
6389,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6390,2,5.9,3.6,0,0,1,0.975,0,20,1,1.15,0.8
6391,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6392,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6393,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6394,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6395,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6396,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6397,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6398,2,30,12,0,0,1,0.975,0,24,1,1.15,0.8
6399,2,12,3,0,0,1,0.975,0,17,1,1.15,0.8
6400,2,0,0,0,0,1,0.975,0,17,1,1.15,0.8
6401,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6402,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6403,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6404,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6405,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6406,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6407,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6408,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6409,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6410,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6411,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6412,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6413,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6414,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6415,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6416,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6417,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6418,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6419,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6420,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6421,2,0,0,0,0,1,0.975,0,11,1,1.15,0.8
6422,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6423,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6424,2,10.8,8.6,0,0,1,0.975,0,20,1,1.15,0.8
6425,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6426,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6427,2,0,0,0,0,1,0.975,0,3,1,1.15,0.8
6428,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6429,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6430,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6431,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6432,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6433,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6434,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6435,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6436,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6437,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6438,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6439,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6440,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6441,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6442,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6443,2,0,0,0,0,1,0.975,0,20,1,1.15,0.8
6444,2,15,0,0,0,1,0.975,0,20,1,1.15,0.8
6445,2,7,4,0,0,1,0.975,0,19,1,1.15,0.8
6446,2,7,4,0,0,1,0.975,0,19,1,1.15,0.8
6447,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6448,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6449,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6450,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6451,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6452,2,41,15,0,0,1,0.975,0,24,1,1.15,0.8
6453,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6454,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6455,2,0,0,0,0,1,0.975,0,5,1,1.15,0.8
6456,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6457,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6458,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6459,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6460,2,35,18,0,0,1,0.975,0,24,1,1.15,0.8
6461,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6462,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6463,2,35,13,0,0,1,0.975,0,24,1,1.15,0.8
6464,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6465,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6466,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6467,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6468,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6469,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6470,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6471,2,18,10,0,0,1,0.975,0,20,1,1.15,0.8
6472,2,0,0,0,0,1,0.975,0,15,1,1.15,0.8
6473,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
6474,2,0,0,0,0,1,0.975,0,10,1,1.15,0.8
