bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
39875,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39876,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39877,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39878,2,0,0,0,0,1,1,0,230,1,1.1,0.9
39879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39880,2,0,0,0,0,1,1,0,138,1,1.1,0.9
39881,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39882,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39883,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39884,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39885,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39886,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39887,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39888,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39889,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39890,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39891,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39892,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39893,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39894,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39895,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39896,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39897,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39898,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39899,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39900,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39901,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39902,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39903,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39904,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39905,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39906,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39907,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39908,2,0,0,0,0,1,1,0,69,1,1.1,0.9
39909,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39910,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39911,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39912,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39913,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39914,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39915,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39916,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39917,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39918,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39919,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39920,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39921,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39922,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39923,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39924,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39926,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39927,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39928,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39929,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39930,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39931,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39933,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39935,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39936,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39939,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39940,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39941,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39942,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39943,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39944,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39945,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39946,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39947,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39948,1,0,0,0,0,1,1,0,69,44,1.1,0.9
39949,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39950,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39951,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39952,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39953,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39954,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39955,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39956,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39957,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39958,1,0,0,0,0,1,1,0,345,1,1.1,0.9
39959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39960,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39961,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39962,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39963,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39964,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39965,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39966,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39967,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39969,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39971,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39972,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39973,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39974,1,0,0,0,0,1,1,0,230,1,1.1,0.9
39975,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39976,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39977,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39978,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39979,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39980,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39982,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39983,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39984,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39985,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39986,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39987,2,0,0,0,0,1,1,0,230,1,1.1,0.9
39988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39989,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39990,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39991,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39992,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39993,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39995,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39996,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39997,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39998,1,0,0,0,0,1,1,0,69,1,1.1,0.9
39999,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40000,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40001,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40002,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40003,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40005,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40006,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40007,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40008,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40009,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40010,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40011,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40012,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40013,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40014,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40015,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40016,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40017,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40018,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40019,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40020,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40021,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40022,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40023,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40024,1,-12,-8,0,0,1,1,0,69,1,1.1,0.9
40025,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40026,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40027,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40028,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40029,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40030,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40031,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40032,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40033,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40034,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40036,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40037,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40038,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40039,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40040,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40041,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40042,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40043,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40044,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40045,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40046,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40047,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40048,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40049,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40050,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40051,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40053,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40054,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40055,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40056,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40057,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40058,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40059,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40060,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40061,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40062,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40063,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40064,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40065,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40066,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40067,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40068,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40069,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40070,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40071,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40072,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40073,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40074,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40075,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40076,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40077,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40078,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40080,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40081,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40082,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40083,1,-15,-12,0,0,1,1,0,69,44,1.1,0.9
40084,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40085,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40086,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40087,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40088,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40089,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40091,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40092,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40093,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40094,1,-15,-13,0,0,1,1,0,69,1,1.1,0.9
40095,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40096,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40097,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40100,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40101,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40102,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40103,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40104,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40105,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40106,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40107,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40108,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40109,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40110,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40111,1,40.2,8.3,0,0,1,1,0,69,1,1.1,0.9
40112,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40113,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
40115,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40116,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40117,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40118,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40119,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40120,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40121,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40122,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40123,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40124,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40125,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40126,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40127,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40128,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40129,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40130,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40131,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40132,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40133,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40134,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40135,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40137,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40138,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40140,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40141,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40142,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40143,2,0,0,0,0,1,1,0,230,44,1.1,0.9
40144,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40145,2,0,0,0,0,1,1,0,69,1,1.1,0.9
40146,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40147,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40148,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40149,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40150,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40151,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40152,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40153,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40154,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40155,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40156,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40157,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40159,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40160,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40161,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40162,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40163,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40164,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40165,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40167,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40168,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40169,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40170,1,0,0,0,0,1,1,0,69,44,1.1,0.9
40171,1,0,0,0,0,1,1,0,69,1,1.1,0.9
40172,1,34.67,7.74,0,0,1,1,0,69,1,1.1,0.9
40173,1,5.56,1.393,0,0,1,1,0,69,44,1.1,0.9
40174,1,3.4,0.69,0,0,1,1,0,69,44,1.1,0.9
40175,1,13.15,2.67,0,0,1,1,0,69,44,1.1,0.9
40176,1,3.61,0.514,0,0,1,1,0,69,44,1.1,0.9
40177,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
40178,1,4.26,1.068,0,0,1,1,0,69,44,1.1,0.9
40179,1,13.83,1.971,0,0,1,1,0,69,1,1.1,0.9
40180,1,1.84,0.262,0,0,1,1,0,69,1,1.1,0.9
40181,1,2.42,0.491,0,0,1,1,0,69,1,1.1,0.9
40182,1,2.3,0.467,0,0,1,1,0,69,44,1.1,0.9
40183,1,8.17,2.048,0,0,1,1,0,69,1,1.1,0.9
40184,1,13.92,2.827,0,0,1,1,0,230,1,1.1,0.9
40185,1,10,2.031,0,0,1,1,0,138,1,1.1,0.9
40186,1,9.77,1.392,0,0,1,1,0,69,1,1.1,0.9
40187,1,11.71,1.669,0,0,1,1,0,69,1,1.1,0.9
40188,1,3.71,0.93,0,0,1,1,0,69,44,1.1,0.9
40189,1,26.77,6.82,0,0,1,1,0,69,1,1.1,0.9
40190,1,4.93,1.001,0,0,1,1,0,69,44,1.1,0.9
40191,1,1.66,0.416,0,0,1,1,0,69,44,1.1,0.9
40192,1,10.16,2.546,0,0,1,1,0,69,44,1.1,0.9
40193,1,3.61,0.514,0,0,1,1,0,69,44,1.1,0.9
40194,1,5.76,0.821,0,0,1,1,0,69,1,1.1,0.9
40195,1,23.1,4.691,0,0,1,1,0,138,1,1.1,0.9
40196,1,7.12,1.784,0,0,1,1,0,69,1,1.1,0.9
40197,1,15.81,3.21,0,0,1,1,0,138,1,1.1,0.9
40198,1,21.63,6.23,0,0,1,1,0,69,1,1.1,0.9
40199,1,19.45,2.771,0,0,1,1,0,69,1,1.1,0.9
40200,1,11.45,1.632,0,0,1,1,0,69,44,1.1,0.9
40201,1,34.85,7.077,0,0,1,1,0,69,1,1.1,0.9
40202,1,10.53,1.5,0,0,1,1,0,69,1,1.1,0.9
40203,1,9.04,2.51,0,0,1,1,0,138,1,1.1,0.9
40204,1,14.02,3.514,0,0,1,1,0,138,1,1.1,0.9
40205,1,6.05,1.229,0,0,1,1,0,69,44,1.1,0.9
40206,1,10.75,2.183,0,0,1,1,0,69,1,1.1,0.9
40207,1,20.54,5.148,0,0,1,1,0,69,1,1.1,0.9
40208,1,20.16,5.053,0,0,1,1,0,69,1,1.1,0.9
40209,1,13.95,1.988,0,0,1,1,0,69,1,1.1,0.9
40210,1,12.4,2.518,0,0,1,1,0,69,1,1.1,0.9
40211,1,7.47,2.03,0,0,1,1,0,69,1,1.1,0.9
40212,1,12.43,2.524,0,0,1,1,0,69,1,1.1,0.9
40213,1,13.71,4.13,0,0,1,1,0,69,1,1.1,0.9
40214,1,7.36,1.845,0,0,1,1,0,138,1,1.1,0.9
40215,1,4.89,0.697,0,0,1,1,0,69,1,1.1,0.9
40216,1,28.52,5.791,0,0,1,1,0,69,1,1.1,0.9
40217,1,3.39,0.483,0,0,1,1,0,69,1,1.1,0.9
40218,1,4.66,0.664,0,0,1,1,0,69,1,1.1,0.9
40219,1,21.16,6.87,0,0,1,1,0,138,1,1.1,0.9
40220,1,9.88,2.476,0,0,1,1,0,69,1,1.1,0.9
40221,1,11.49,3.02,0,0,1,1,0,69,1,1.1,0.9
40222,1,6.15,0.876,0,0,1,1,0,69,1,1.1,0.9
40223,1,10.16,1.448,0,0,1,1,0,69,44,1.1,0.9
40224,1,10.2,3.11,0,0,1,1,0,138,1,1.1,0.9
40225,1,7.95,1.133,0,0,1,1,0,69,1,1.1,0.9
40226,1,13.48,3.378,0,0,1,1,0,138,1,1.1,0.9
40227,1,26.19,8.07,0,0,1,1,0,69,1,1.1,0.9
40228,1,3.66,0.522,0,0,1,1,0,69,44,1.1,0.9
40229,1,5.48,1.113,0,0,1,1,0,69,1,1.1,0.9
40230,1,4.56,1.43,0,0,1,1,0,69,1,1.1,0.9
40231,1,6.02,1.509,0,0,1,1,0,69,1,1.1,0.9
40232,1,3.67,0.92,0,0,1,1,0,69,44,1.1,0.9
40233,1,6.24,1.267,0,0,1,1,0,69,1,1.1,0.9
40234,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
40235,1,3.96,0.804,0,0,1,1,0,69,1,1.1,0.9
40236,1,4.6,0.655,0,0,1,1,0,69,1,1.1,0.9
40237,1,19.8,4.962,0,0,1,1,0,69,1,1.1,0.9
40238,1,23.17,6.71,0,0,1,1,0,69,1,1.1,0.9
40239,1,15.45,2.202,0,0,1,1,0,69,1,1.1,0.9
40240,1,7.42,1.057,0,0,1,1,0,69,1,1.1,0.9
40241,1,2.58,0.524,0,0,1,1,0,69,1,1.1,0.9
40242,1,8.07,2.023,0,0,1,1,0,69,1,1.1,0.9
40243,1,3.29,0.469,0,0,1,1,0,69,1,1.1,0.9
40244,1,3.53,0.717,0,0,1,1,0,69,1,1.1,0.9
40245,1,12.3,2.498,0,0,1,1,0,69,1,1.1,0.9
40246,1,1.31,0.328,0,0,1,1,0,69,1,1.1,0.9
40247,1,5.4,1.353,0,0,1,1,0,69,1,1.1,0.9
40248,1,4.42,0.898,0,0,1,1,0,69,1,1.1,0.9
40249,1,9.43,2.363,0,0,1,1,0,69,1,1.1,0.9
40250,1,33.11,6.723,0,0,1,1,0,69,1,1.1,0.9
40251,1,9.11,2.283,0,0,1,1,0,69,44,1.1,0.9
40252,1,8.06,2.03,0,0,1,1,0,69,1,1.1,0.9
40253,1,16.29,2.321,0,0,1,1,0,69,1,1.1,0.9
40254,1,5.53,1.123,0,0,1,1,0,69,44,1.1,0.9
40255,1,3.93,0.985,0,0,1,1,0,69,44,1.1,0.9
40256,1,8.13,1.158,0,0,1,1,0,69,1,1.1,0.9
40257,1,3,0.427,0,0,1,1,0,69,44,1.1,0.9
40258,1,8.95,1.275,0,0,1,1,0,69,1,1.1,0.9
40259,1,3.62,0.907,0,0,1,1,0,69,1,1.1,0.9
40260,1,4.43,0.9,0,0,1,1,0,69,1,1.1,0.9
40261,1,9.7,2.431,0,0,1,1,0,69,44,1.1,0.9
40262,1,10.72,2.177,0,0,1,1,0,69,1,1.1,0.9
40263,1,37.59,10.59,0,0,1,1,0,69,1,1.1,0.9
40264,1,19.16,3.891,0,0,1,1,0,69,1,1.1,0.9
40265,1,10.36,2.104,0,0,1,1,0,69,1,1.1,0.9
40266,1,9.71,2.84,0,0,1,1,0,69,1,1.1,0.9
40267,1,34,9.73,0,0,1,1,0,69,1,1.1,0.9
40268,1,17.91,2.552,0,0,1,1,0,69,1,1.1,0.9
40269,1,19.91,4.043,0,0,1,1,0,69,1,1.1,0.9
40270,1,27.67,6.935,0,0,1,1,0,69,1,1.1,0.9
40271,1,7.02,2.27,0,0,1,1,0,69,1,1.1,0.9
40272,1,4.4,0.627,0,0,1,1,0,69,44,1.1,0.9
40273,1,11.58,2.351,0,0,1,1,0,138,1,1.1,0.9
40274,1,11.85,2.97,0,0,1,1,0,345,1,1.1,0.9
40275,1,20.27,2.888,0,0,1,1,0,69,1,1.1,0.9
40276,1,5.86,0.835,0,0,1,1,0,69,1,1.1,0.9
40277,1,4.5,0.641,0,0,1,1,0,69,1,1.1,0.9
40278,1,10.54,1.502,0,0,1,1,0,69,1,1.1,0.9
40279,1,19.06,2.716,0,0,1,1,0,69,1,1.1,0.9
40280,1,4.58,0.93,0,0,1,1,0,69,44,1.1,0.9
40281,1,8.27,1.178,0,0,1,1,0,69,44,1.1,0.9
40282,1,10.35,2.102,0,0,1,1,0,69,1,1.1,0.9
40283,1,14.04,2.001,0,0,1,1,0,69,1,1.1,0.9
40284,1,12.74,1.815,0,0,1,1,0,69,1,1.1,0.9
40285,1,30.04,4.28,0,0,1,1,0,69,1,1.1,0.9
40286,1,6.37,1.293,0,0,1,1,0,69,1,1.1,0.9
40287,1,3.37,0.845,0,0,1,1,0,138,1,1.1,0.9
40288,1,11.83,2.402,0,0,1,1,0,69,1,1.1,0.9
40289,1,27.65,6.93,0,0,1,1,0,69,1,1.1,0.9
40290,1,12.82,3.213,0,0,1,1,0,69,1,1.1,0.9
40291,1,13.5,1.924,0,1.79442803777,1,1,0,69,44,1.1,0.9
40292,1,4.21,0.6,0,0,1,1,0,138,1,1.1,0.9
40293,1,24.62,3.508,0,0,1,1,0,69,1,1.1,0.9
40294,1,7.4,1.855,0,0,1,1,0,69,1,1.1,0.9
40295,1,15.57,4.8,0,0,1,1,0,69,1,1.1,0.9
40296,1,23.94,4.861,0,0,1,1,0,69,1,1.1,0.9
40297,1,3.13,0.784,0,0.00121645951746,1,1,0,69,44,1.1,0.9
40298,1,7.26,1.82,0,1.35788171314,1,1,0,69,1,1.1,0.9
40299,1,21.05,6.63,0,0,1,1,0,69,1,1.1,0.9
40300,1,22.56,3.215,0,0,1,1,0,69,1,1.1,0.9
40301,1,8.78,2.2,0,0,1,1,0,69,1,1.1,0.9
40302,1,22.37,5.97,0,0,1,1,0,69,1,1.1,0.9
40303,1,28.86,7.233,0,0,1,1,0,69,1,1.1,0.9
40304,1,11.42,2.862,0,0,1,1,0,69,44,1.1,0.9
40305,1,6.6,0.94,0,0,1,1,0,69,44,1.1,0.9
40306,1,7.83,1.116,0,0,1,1,0,69,1,1.1,0.9
40307,1,5.25,0.748,0,0,1,1,0,69,44,1.1,0.9
40308,1,3.55,0.721,0,0,1,1,0,69,44,1.1,0.9
40309,1,9.92,2.014,0,0,1,1,0,69,1,1.1,0.9
40310,1,7.72,1.935,0,0,1,1,0,69,1,1.1,0.9
40311,1,8.03,1.144,0,0,1,1,0,69,1,1.1,0.9
40312,1,4.93,0.702,0,0,1,1,0,69,1,1.1,0.9
40313,1,2.91,0.591,0,0,1,1,0,69,44,1.1,0.9
40314,1,6.09,0.868,0,0,1,1,0,69,1,1.1,0.9
40315,1,5.49,1.376,0,0,1,1,0,69,1,1.1,0.9
40316,1,2.93,0.734,0,0,1,1,0,69,44,1.1,0.9
40317,1,3.79,0.77,0,0,1,1,0,69,1,1.1,0.9
40318,1,2.26,0.322,0,0,1,1,0,69,1,1.1,0.9
40319,1,4.36,0.885,0,0,1,1,0,69,1,1.1,0.9
40320,1,4.02,0.573,0,0,1,1,0,69,1,1.1,0.9
40321,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
40322,1,3.88,0.553,0,0,1,1,0,69,1,1.1,0.9
40323,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
40324,1,6.65,0.948,0,0,1,1,0,69,1,1.1,0.9
40325,1,6.1,1.529,0,0,1,1,0,69,1,1.1,0.9
40326,1,3.82,0.957,0,0,1,1,0,69,1,1.1,0.9
40327,1,7.22,1.029,0,0,1,1,0,69,1,1.1,0.9
40328,1,4.86,0.693,0,0,1,1,0,69,1,1.1,0.9
40329,1,3.63,0.517,0,0,1,1,0,69,1,1.1,0.9
40330,1,1.53,0.218,0,0,1,1,0,69,1,1.1,0.9
40331,1,6.72,0.958,0,0,1,1,0,69,1,1.1,0.9
40332,1,4.53,0.645,0,0,1,1,0,69,1,1.1,0.9
40333,1,6.02,1.509,0,0,1,1,0,69,1,1.1,0.9
40334,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
40335,1,4.69,1.175,0,0,1,1,0,69,1,1.1,0.9
40336,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
40337,1,2.92,0.732,0,0,1,1,0,69,1,1.1,0.9
40338,1,4.32,0.877,0,0,1,1,0,69,1,1.1,0.9
40339,1,2.63,0.375,0,0,1,1,0,69,1,1.1,0.9
40340,1,4.99,1.013,0,0,1,1,0,69,1,1.1,0.9
40341,1,2.69,0.546,0,0,1,1,0,69,44,1.1,0.9
40342,1,3.39,0.688,0,0,1,1,0,69,44,1.1,0.9
40343,1,5.93,1.486,0,0,1,1,0,69,1,1.1,0.9
40344,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
40345,1,2.34,0.475,0,0,1,1,0,69,1,1.1,0.9
40346,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
40347,1,1.11,0.158,0,0,1,1,0,69,1,1.1,0.9
40348,1,1.17,0.167,0,0,1,1,0,69,44,1.1,0.9
40349,1,3.49,0.497,0,0,1,1,0,69,1,1.1,0.9
40350,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
40351,1,4.25,1.065,0,0,1,1,0,69,44,1.1,0.9
40352,1,3.32,0.473,0,0,1,1,0,69,44,1.1,0.9
40353,1,7.59,1.902,0,0,1,1,0,69,1,1.1,0.9
40354,1,3.15,0.449,0,0,1,1,0,69,1,1.1,0.9
40355,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
40356,1,5.06,1.027,0,0,1,1,0,69,1,1.1,0.9
40357,1,5.47,0.779,0,0,1,1,0,69,44,1.1,0.9
40358,1,2.92,0.593,0,0,1,1,0,69,1,1.1,0.9
40359,1,3.53,0.717,0,0,1,1,0,69,1,1.1,0.9
40360,1,4.7,1.178,0,0,1,1,0,69,1,1.1,0.9
40361,1,1.51,0.215,0,0,1,1,0,69,44,1.1,0.9
40362,1,1.86,0.265,0,0,1,1,0,69,44,1.1,0.9
40363,1,6.09,0.868,0,0,1,1,0,69,1,1.1,0.9
40364,1,5.31,1.63,0,0,1,1,0,69,1,1.1,0.9
40365,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
40366,1,5.7,1.157,0,0,1,1,0,69,1,1.1,0.9
40367,1,2.2,0.551,0,0,1,1,0,69,44,1.1,0.9
40368,1,2.21,0.449,0,0,1,1,0,69,1,1.1,0.9
40369,1,5.5,1.117,0,0,1,1,0,69,1,1.1,0.9
40370,1,1.85,0.264,0,0,1,1,0,69,1,1.1,0.9
40371,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
40372,1,1.5,0.376,0,0,1,1,0,69,44,1.1,0.9
40373,1,1.4,0.199,0,0,1,1,0,69,1,1.1,0.9
40374,1,1.85,0.464,0,0,1,1,0,69,44,1.1,0.9
40375,1,4.51,0.643,0,0,1,1,0,69,1,1.1,0.9
40376,1,2.84,0.88,0,0,1,1,0,69,1,1.1,0.9
40377,1,4.71,0.956,0,0,1,1,0,69,1,1.1,0.9
40378,1,5.73,0.816,0,0,1,1,0,69,1,1.1,0.9
40379,1,1.01,0.253,0,0,1,1,0,69,44,1.1,0.9
40380,1,1.55,0.388,0,0,1,1,0,69,1,1.1,0.9
40381,1,1,0.251,0,0,1,1,0,69,44,1.1,0.9
40382,1,2.55,0.639,0,0,1,1,0,69,1,1.1,0.9
40383,1,1.11,0.225,0,0,1,1,0,69,44,1.1,0.9
40384,1,1.29,0.262,0,0,1,1,0,69,1,1.1,0.9
40385,1,2.34,0.586,0,0,1,1,0,69,1,1.1,0.9
40386,1,5.78,0.824,0,0,1,1,0,69,1,1.1,0.9
40387,1,1.84,0.461,0,0,1,1,0,69,1,1.1,0.9
40388,1,7.95,2.55,0,0,1,1,0,69,1,1.1,0.9
40389,1,2.24,0.455,0,0,1,1,0,69,44,1.1,0.9
40390,1,4.4,0.893,0,0,1,1,0,69,1,1.1,0.9
40391,1,1.78,0.361,0,0,1,1,0,69,1,1.1,0.9
40392,1,3.56,0.507,0,0,1,1,0,69,1,1.1,0.9
40393,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
40394,1,1.18,0.296,0,0,1,1,0,69,1,1.1,0.9
40395,1,0.98,0.246,0,0,1,1,0,69,1,1.1,0.9
40396,1,2.4,0.601,0,0,1,1,0,69,1,1.1,0.9
40397,1,1.53,0.311,0,0,1,1,0,69,1,1.1,0.9
40398,1,1.21,0.246,0,0,1,1,0,69,1,1.1,0.9
40399,1,4.45,0.904,0,0,1,1,0,69,1,1.1,0.9
40400,1,3.19,0.455,0,0,1,1,0,69,44,1.1,0.9
40401,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
40402,1,2.77,0.694,0,0,1,1,0,69,1,1.1,0.9
40403,1,2.21,0.449,0,0,1,1,0,69,44,1.1,0.9
40404,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40405,1,1.01,0.253,0,0,1,1,0,69,44,1.1,0.9
40406,1,1.23,0.25,0,0,1,1,0,69,44,1.1,0.9
40407,1,3.74,0.533,0,0,1,1,0,69,1,1.1,0.9
40408,1,3.42,0.857,0,0,1,1,0,69,1,1.1,0.9
40409,1,2.87,0.719,0,0,1,1,0,69,44,1.1,0.9
40410,1,3.42,0.487,0,0,1,1,0,69,44,1.1,0.9
40411,1,7.16,1.02,0,0,1,1,0,69,1,1.1,0.9
40412,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
40413,1,5.17,1.05,0,0,1,1,0,69,1,1.1,0.9
40414,1,5.35,1.341,0,0,1,1,0,69,1,1.1,0.9
40415,1,3.17,0.452,0,0,1,1,0,69,44,1.1,0.9
40416,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
40417,1,2.19,0.312,0,0,1,1,0,69,44,1.1,0.9
40418,1,3.71,0.753,0,0,1,1,0,69,1,1.1,0.9
40419,1,2.14,0.536,0,0,1,1,0,69,1,1.1,0.9
40420,1,1.22,0.174,0,0,1,1,0,69,1,1.1,0.9
40421,1,4.15,0.591,0,0,1,1,0,69,1,1.1,0.9
40422,1,3.51,0.713,0,0,1,1,0,69,1,1.1,0.9
40423,1,2.14,0.305,0,0,1,1,0,69,1,1.1,0.9
40424,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
40425,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
40426,1,11.03,2.24,0,0,1,1,0,69,1,1.1,0.9
40427,1,3.6,0.902,0,0,1,1,0,69,44,1.1,0.9
40428,1,2.1,0.299,0,0,1,1,0,69,44,1.1,0.9
40429,1,3.88,0.553,0,0,1,1,0,69,44,1.1,0.9
40430,1,4.51,0.916,0,0,1,1,0,69,1,1.1,0.9
40431,1,4.11,1.03,0,0,1,1,0,69,1,1.1,0.9
40432,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
40433,1,1.59,0.323,0,0,1,1,0,69,1,1.1,0.9
40434,1,1.18,0.296,0,0,1,1,0,69,1,1.1,0.9
40435,1,2,0.285,0,0,1,1,0,69,1,1.1,0.9
40436,1,4.77,1.195,0,0,1,1,0,69,1,1.1,0.9
40437,1,2.51,0.51,0,0,1,1,0,69,44,1.1,0.9
40438,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
40439,1,3.4,0.69,0,0,1,1,0,69,44,1.1,0.9
40440,1,5.76,1.81,0,0,1,1,0,69,1,1.1,0.9
40441,1,8.23,1.173,0,0,1,1,0,69,1,1.1,0.9
40442,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
40443,1,6.83,1.387,0,0,1,1,0,69,1,1.1,0.9
40444,1,2.77,0.395,0,0,1,1,0,69,44,1.1,0.9
40445,1,9.15,2.293,0,0,1,1,0,69,1,1.1,0.9
40446,1,14.05,3.521,0,0,1,1,0,69,1,1.1,0.9
40447,1,11.1,1.582,0,0,1,1,0,69,44,1.1,0.9
40448,1,10.38,2.108,0,0,1,1,0,69,44,1.1,0.9
40449,1,10.63,2.159,0,0,1,1,0,69,1,1.1,0.9
40450,1,4.63,1.16,0,0,1,1,0,69,1,1.1,0.9
40451,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
40452,1,15.44,2.2,0,0,1,1,0,69,1,1.1,0.9
40453,1,2.27,0.323,0,0,1,1,0,69,44,1.1,0.9
40454,1,2.96,0.601,0,0,1,1,0,69,1,1.1,0.9
40455,1,10.45,2.619,0,0,1,1,0,69,1,1.1,0.9
40456,1,1.82,0.259,0,0,1,1,0,69,1,1.1,0.9
40457,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
40458,1,8.33,2.088,0,0,1,1,0,69,1,1.1,0.9
40459,1,5.25,1.066,0,0,1,1,0,69,1,1.1,0.9
40460,1,5.12,0.73,0,0,1,1,0,69,1,1.1,0.9
40461,1,4.45,0.634,0,0,1,1,0,69,1,1.1,0.9
40462,1,4.29,0.611,0,0,1,1,0,69,1,1.1,0.9
40463,1,4.92,1.233,0,0,1,1,0,69,1,1.1,0.9
40464,1,10.61,2.659,0,0,1,1,0,69,1,1.1,0.9
40465,1,6.58,2.04,0,0,1,1,0,69,1,1.1,0.9
40466,1,4.84,0.69,0,0,1,1,0,69,44,1.1,0.9
40467,1,5.89,1.476,0,0,1,1,0,69,1,1.1,0.9
40468,1,3.74,0.759,0,0,1,1,0,69,1,1.1,0.9
40469,1,5.34,1.084,0,0,1,1,0,69,1,1.1,0.9
40470,1,3.84,0.78,0,0,1,1,0,69,44,1.1,0.9
40471,1,5.79,1.451,0,0,1,1,0,69,1,1.1,0.9
40472,1,8.9,1.807,0,0,1,1,0,69,1,1.1,0.9
40473,1,3.77,0.537,0,0,1,1,0,69,1,1.1,0.9
40474,1,6.34,0.903,0,0,1,1,0,138,1,1.1,0.9
40475,1,10.49,3.22,0,0,1,1,0,69,1,1.1,0.9
40476,1,5.19,1.301,0,0,1,1,0,69,1,1.1,0.9
40477,1,3.4,0.852,0,0,1,1,0,69,44,1.1,0.9
40478,1,4.48,0.638,0,0,1,1,0,69,1,1.1,0.9
40479,1,2.07,0.519,0,0,1,1,0,69,1,1.1,0.9
40480,1,3.63,0.737,0,0,1,1,0,69,1,1.1,0.9
40481,1,7.91,1.606,0,0,1,1,0,69,1,1.1,0.9
40482,1,4.83,0.688,0,0,1,1,0,69,1,1.1,0.9
40483,1,2.73,0.554,0,0,1,1,0,69,44,1.1,0.9
40484,1,4.59,1.15,0,0,1,1,0,69,1,1.1,0.9
40485,1,3.36,0.842,0,0,1,1,0,69,1,1.1,0.9
40486,1,4.42,1.108,0,0,1,1,0,69,1,1.1,0.9
40487,1,6.25,1.566,0,0,1,1,0,69,1,1.1,0.9
40488,1,8.75,1.247,0,0,1,1,0,69,1,1.1,0.9
40489,1,6.19,1.257,0,0,1,1,0,69,1,1.1,0.9
40490,1,4.48,1.123,0,0,1,1,0,69,1,1.1,0.9
40491,1,2.78,0.565,0,0,1,1,0,69,44,1.1,0.9
40492,1,2.61,0.53,0,0,1,1,0,69,1,1.1,0.9
40493,1,6.36,1.594,0,0,1,1,0,69,1,1.1,0.9
40494,1,4.23,0.859,0,0,1,1,0,69,1,1.1,0.9
40495,1,4.55,1.14,0,0,1,1,0,69,1,1.1,0.9
40496,1,4.41,0.895,0,0,1,1,0,69,1,1.1,0.9
40497,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
40498,1,4.89,0.697,0,0,1,1,0,69,1,1.1,0.9
40499,1,4.11,1.03,0,0,1,1,0,69,1,1.1,0.9
40500,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
40501,1,2.25,0.564,0,0,1,1,0,69,1,1.1,0.9
40502,1,5.08,0.724,0,0,1,1,0,69,1,1.1,0.9
40503,1,2.91,0.415,0,0,1,1,0,69,44,1.1,0.9
40504,1,3.62,0.516,0,0,1,1,0,69,1,1.1,0.9
40505,1,4.04,0.576,0,0,1,1,0,69,1,1.1,0.9
40506,1,2.54,0.362,0,0,1,1,0,69,44,1.1,0.9
40507,1,4.9,1.228,0,0,1,1,0,69,1,1.1,0.9
40508,1,2.72,0.552,0,0,1,1,0,69,44,1.1,0.9
40509,1,5.48,1.373,0,0,1,1,0,69,1,1.1,0.9
40510,1,6.25,0.891,0,0,1,1,0,69,1,1.1,0.9
40511,1,2.14,0.305,0,0,1,1,0,69,1,1.1,0.9
40512,1,1.43,0.204,0,0,1,1,0,69,1,1.1,0.9
40513,1,6.31,1.78,0,0,1,1,0,69,1,1.1,0.9
40514,1,3.45,0.492,0,0,1,1,0,69,1,1.1,0.9
40515,1,7.66,2.45,0,0,1,1,0,69,1,1.1,0.9
40516,1,3.24,0.95,0,0,1,1,0,69,1,1.1,0.9
40517,1,2.78,0.565,0,0,1,1,0,69,1,1.1,0.9
40518,1,5.13,1.286,0,0,1,1,0,69,1,1.1,0.9
40519,1,4.23,0.859,0,0,1,1,0,69,44,1.1,0.9
40520,1,3.56,0.507,0,0,1,1,0,69,1,1.1,0.9
40521,1,1.78,0.254,0,0,1,1,0,69,44,1.1,0.9
40522,1,2.13,0.433,0,0,1,1,0,69,1,1.1,0.9
40523,1,5.96,1.21,0,0,1,1,0,69,1,1.1,0.9
40524,1,1.23,0.175,0,0,1,1,0,69,44,1.1,0.9
40525,1,10.04,1.431,0,0,1,1,0,69,1,1.1,0.9
40526,1,2.94,0.597,0,0,1,1,0,69,1,1.1,0.9
40527,1,5.19,0.74,0,0,1,1,0,69,1,1.1,0.9
40528,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
40529,1,4.71,0.671,0,0,1,1,0,69,1,1.1,0.9
40530,1,4.56,0.65,0,0,1,1,0,69,1,1.1,0.9
40531,1,4.15,1.04,0,0,1,1,0,69,1,1.1,0.9
40532,1,4.11,0.835,0,0,1,1,0,69,1,1.1,0.9
40533,1,3.25,0.463,0,0,1,1,0,69,44,1.1,0.9
40534,1,4.68,0.95,0,0,1,1,0,69,1,1.1,0.9
40535,1,2.84,0.577,0,0,1,1,0,69,1,1.1,0.9
40536,1,3.9,0.556,0,0,1,1,0,69,1,1.1,0.9
40537,1,6.05,1.229,0,0,1,1,0,69,1,1.1,0.9
40538,1,3.61,0.733,0,0,1,1,0,69,44,1.1,0.9
40539,1,7.59,1.541,0,0,1,1,0,69,1,1.1,0.9
40540,1,7.61,1.084,0,0,1,1,0,69,1,1.1,0.9
40541,1,4.43,0.631,0,0,1,1,0,69,1,1.1,0.9
40542,1,7.63,1.912,0,0,1,1,0,69,44,1.1,0.9
40543,1,11.56,2.76,0,0,1,1,0,69,1,1.1,0.9
40544,1,4.9,1.228,0,0,1,1,0,69,1,1.1,0.9
40545,1,13.41,3.49,0,0,1,1,0,69,1,1.1,0.9
40546,1,1.89,0.474,0,0,1,1,0,69,1,1.1,0.9
40547,1,3.84,0.78,0,0,1,1,0,69,1,1.1,0.9
40548,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
40549,1,7.54,1.531,0,0,1,1,0,69,1,1.1,0.9
40550,1,5.52,1.73,0,0,1,1,0,69,1,1.1,0.9
40551,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
40552,1,3.21,0.652,0,0,1,1,0,69,1,1.1,0.9
40553,1,4.1,0.584,0,0,1,1,0,69,1,1.1,0.9
40554,1,3.35,0.477,0,0,1,1,0,69,1,1.1,0.9
40555,1,5.65,1.416,0,0,1,1,0,69,1,1.1,0.9
40556,1,1.69,0.241,0,0,1,1,0,69,1,1.1,0.9
40557,1,9.84,1.402,0,0,1,1,0,69,1,1.1,0.9
40558,1,1.5,0.376,0,0,1,1,0,69,44,1.1,0.9
40559,1,2.2,0.551,0,0,1,1,0,69,44,1.1,0.9
40560,1,2.93,0.734,0,0,1,1,0,69,44,1.1,0.9
40561,1,1.58,0.321,0,0,1,1,0,69,1,1.1,0.9
40562,1,3.77,0.537,0,0,1,1,0,69,1,1.1,0.9
40563,1,2.98,0.747,0,0,1,1,0,69,1,1.1,0.9
40564,1,8.35,1.696,0,0,1,1,0,69,1,1.1,0.9
40565,1,4.02,0.816,0,0,1,1,0,69,1,1.1,0.9
40566,1,4.03,1.01,0,0,1,1,0,69,1,1.1,0.9
40567,1,2.25,0.564,0,0,1,1,0,69,1,1.1,0.9
40568,1,3.48,0.496,0,0,1,1,0,69,1,1.1,0.9
40569,1,2.83,0.709,0,0,1,1,0,69,1,1.1,0.9
40570,1,3.14,0.787,0,0,1,1,0,69,1,1.1,0.9
40571,1,3.05,0.619,0,0,1,1,0,69,44,1.1,0.9
40572,1,2.97,0.603,0,0,1,1,0,69,44,1.1,0.9
40573,1,3.38,0.686,0,0,1,1,0,69,1,1.1,0.9
40574,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
40575,1,1.37,0.44,0,0,1,1,0,69,44,1.1,0.9
40576,1,1.14,0.286,0,0,1,1,0,69,44,1.1,0.9
40577,1,1.7,0.426,0,0,1,1,0,69,1,1.1,0.9
40578,1,2.03,0.412,0,0,1,1,0,69,1,1.1,0.9
40579,1,2.15,0.69,0,0,1,1,0,69,1,1.1,0.9
40580,1,1.16,0.291,0,0,1,1,0,69,44,1.1,0.9
40581,1,2.08,0.521,0,0,1,1,0,69,1,1.1,0.9
40582,1,0.95,0.135,0,0,1,1,0,69,44,1.1,0.9
40583,1,2.81,0.4,0,0,1,1,0,69,1,1.1,0.9
40584,1,3.76,0.942,0,0,1,1,0,69,1,1.1,0.9
40585,1,10.58,3.38,0,0,1,1,0,69,1,1.1,0.9
40586,1,8.53,1.732,0,0,1,1,0,69,1,1.1,0.9
40587,1,0.94,0.134,0,0,1,1,0,69,44,1.1,0.9
40588,1,4.18,0.849,0,0,1,1,0,69,1,1.1,0.9
40589,1,1.2,0.171,0,0,1,1,0,69,1,1.1,0.9
40590,1,4.46,0.636,0,0,1,1,0,69,1,1.1,0.9
40591,1,4.84,1.213,0,0,1,1,0,69,1,1.1,0.9
40592,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
40593,1,2.04,0.61,0,0,1,1,0,69,44,1.1,0.9
40594,1,3.55,1.04,0,0,1,1,0,69,1,1.1,0.9
40595,1,1.72,0.245,0,0,1,1,0,69,44,1.1,0.9
40596,1,1.78,0.361,0,0,1,1,0,69,44,1.1,0.9
40597,1,1.16,0.291,0,0,1,1,0,69,44,1.1,0.9
40598,1,2.73,0.389,0,0,1,1,0,69,1,1.1,0.9
40599,1,1.46,0.208,0,0,1,1,0,69,1,1.1,0.9
40600,1,2.63,0.659,0,0,1,1,0,69,1,1.1,0.9
40601,1,3.89,0.975,0,0,1,1,0,69,1,1.1,0.9
40602,1,1.33,0.19,0,0,1,1,0,69,44,1.1,0.9
40603,1,5.49,1.376,0,0,1,1,0,69,44,1.1,0.9
40604,1,3,0.609,0,0,1,1,0,69,44,1.1,0.9
40605,1,2.91,0.415,0,0,1,1,0,69,1,1.1,0.9
40606,1,4,0.57,0,0,1,1,0,69,1,1.1,0.9
40607,1,2.97,0.423,0,0,1,1,0,69,1,1.1,0.9
40608,1,2.57,0.644,0,0,1,1,0,69,1,1.1,0.9
40609,1,3.26,0.465,0,0,1,1,0,69,1,1.1,0.9
40610,1,4.7,0.954,0,0,1,1,0,69,1,1.1,0.9
40611,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
40612,1,4.9,1.228,0,0,1,1,0,69,1,1.1,0.9
40613,1,1.77,0.252,0,0,1,1,0,69,1,1.1,0.9
40614,1,1.86,0.265,0,0,1,1,0,69,44,1.1,0.9
40615,1,6.95,2.2,0,0,1,1,0,69,1,1.1,0.9
40616,1,3.46,0.493,0,0,1,1,0,69,1,1.1,0.9
40617,1,5.69,1.426,0,0,1,1,0,69,1,1.1,0.9
40618,1,3.07,0.9,0,0,1,1,0,69,44,1.1,0.9
40619,1,6.37,1.88,0,0,1,1,0,69,1,1.1,0.9
40620,1,3.03,0.432,0,0,1,1,0,69,44,1.1,0.9
40621,1,5.29,1.074,0,0,1,1,0,69,44,1.1,0.9
40622,1,5.47,1.75,0,0,1,1,0,69,1,1.1,0.9
40623,1,7.78,1.109,0,0,1,1,0,69,1,1.1,0.9
40624,1,9.29,1.886,0,0,1,1,0,69,1,1.1,0.9
40625,1,11.67,2.37,0,0,1,1,0,69,1,1.1,0.9
40626,1,4.63,1.16,0,0,1,1,0,69,1,1.1,0.9
40627,1,5.31,1.078,0,0,1,1,0,69,1,1.1,0.9
40628,1,5.08,1.032,0,0,1,1,0,69,1,1.1,0.9
40629,1,5.72,1.434,0,0,1,1,0,69,1,1.1,0.9
40630,1,3.07,0.769,0,0,1,1,0,69,44,1.1,0.9
40631,1,3.32,0.674,0,0,1,1,0,69,1,1.1,0.9
40632,1,3.93,0.985,0,0,1,1,0,69,1,1.1,0.9
40633,1,3,0.427,0,0,1,1,0,69,1,1.1,0.9
40634,1,3.84,0.547,0,0,1,1,0,69,1,1.1,0.9
40635,1,2.61,0.372,0,0,1,1,0,69,1,1.1,0.9
40636,1,5.36,1.24,0,0,1,1,0,69,1,1.1,0.9
40637,1,7.74,1.103,0,0,1,1,0,69,1,1.1,0.9
40638,1,4.51,1.13,0,0,1,1,0,69,1,1.1,0.9
40639,1,7.02,1,0,0,1,1,0,69,1,1.1,0.9
40640,1,0.98,0.14,0,0,1,1,0,69,1,1.1,0.9
40641,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
40642,1,2.11,0.529,0,0,1,1,0,69,44,1.1,0.9
40643,1,5.55,1.391,0,0,1,1,0,69,1,1.1,0.9
40644,1,5.92,1.6,0,0,1,1,0,69,1,1.1,0.9
40645,1,5.06,1.13,0,0,1,1,0,69,1,1.1,0.9
40646,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
40647,1,4.78,1.4,0,0,1,1,0,69,1,1.1,0.9
40648,1,2.69,0.79,0,0,1,1,0,69,1,1.1,0.9
40649,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
40650,1,1.46,0.208,0,0,1,1,0,69,44,1.1,0.9
40651,1,2.03,0.509,0,0,1,1,0,69,1,1.1,0.9
40652,1,1.58,0.321,0,0,1,1,0,69,44,1.1,0.9
40653,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40654,1,1.68,0.421,0,0,1,1,0,69,44,1.1,0.9
40655,1,1.2,0.244,0,0,1,1,0,69,1,1.1,0.9
40656,1,4.63,0.66,0,0,1,1,0,69,1,1.1,0.9
40657,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
40658,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
40659,1,1.22,0.306,0,0,1,1,0,69,1,1.1,0.9
40660,1,7.41,1.505,0,0,1,1,0,69,1,1.1,0.9
40661,1,9.36,3.03,0,0,1,1,0,69,1,1.1,0.9
40662,1,1.64,0.411,0,0,1,1,0,69,44,1.1,0.9
40663,1,0.67,0.168,0,0,1,1,0,69,44,1.1,0.9
40664,1,10.74,2.692,0,0,1,1,0,69,1,1.1,0.9
40665,1,5.03,1.45,0,0,1,1,0,69,1,1.1,0.9
40666,1,1.53,0.383,0,0,1,1,0,69,44,1.1,0.9
40667,1,1.94,0.486,0,0,1,1,0,69,44,1.1,0.9
40668,1,1.61,0.404,0,0,1,1,0,69,44,1.1,0.9
40669,1,4.47,1.12,0,0,1,1,0,69,1,1.1,0.9
40670,1,6.54,2.14,0,0,1,1,0,69,1,1.1,0.9
40671,1,1.6,0.325,0,0,1,1,0,69,1,1.1,0.9
40672,1,0.86,0.123,0,0,1,1,0,69,1,1.1,0.9
40673,1,2.12,0.531,0,0,1,1,0,69,1,1.1,0.9
40674,1,1.94,0.276,0,0,1,1,0,69,44,1.1,0.9
40675,1,19.35,6.05,0,0,1,1,0,69,1,1.1,0.9
40676,1,4.69,1.175,0,0,1,1,0,69,1,1.1,0.9
40677,1,2.3,0.328,0,0,1,1,0,69,1,1.1,0.9
40678,1,3.71,0.93,0,0,1,1,0,69,1,1.1,0.9
40679,1,4.24,0.604,0,0,1,1,0,69,1,1.1,0.9
40680,1,3.82,0.957,0,0,1,1,0,69,1,1.1,0.9
40681,1,2.97,0.603,0,0,1,1,0,69,1,1.1,0.9
40682,1,5.54,1.125,0,0,1,1,0,69,1,1.1,0.9
40683,1,3.54,0.719,0,0,1,1,0,69,44,1.1,0.9
40684,1,3.34,0.476,0,0,1,1,0,69,1,1.1,0.9
40685,1,2.89,0.412,0,0,1,1,0,69,44,1.1,0.9
40686,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
40687,1,3.77,0.945,0,0,1,1,0,69,1,1.1,0.9
40688,1,3.83,0.778,0,0,1,1,0,69,1,1.1,0.9
40689,1,1.17,0.293,0,0,1,1,0,69,44,1.1,0.9
40690,1,4.2,1.37,0,0,1,1,0,69,1,1.1,0.9
40691,1,1.69,0.424,0,0,1,1,0,69,1,1.1,0.9
40692,1,1.43,0.358,0,0,1,1,0,69,1,1.1,0.9
40693,1,8.02,1.143,0,0,1,1,0,69,1,1.1,0.9
40694,1,3.41,0.486,0,0,1,1,0,69,1,1.1,0.9
40695,1,3.65,0.741,0,0,1,1,0,69,1,1.1,0.9
40696,1,3.98,0.997,0,0,1,1,0,69,1,1.1,0.9
40697,1,23.27,3.316,0,0,1,1,0,69,1,1.1,0.9
40698,1,14.44,2.932,0,0,1,1,0,69,44,1.1,0.9
40699,1,7.55,1.076,0,0,1,1,0,69,44,1.1,0.9
40700,1,29.47,4.199,0,0,1,1,0,69,1,1.1,0.9
40701,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
40702,1,1.7,0.345,0,0,1,1,0,69,44,1.1,0.9
40703,1,2.2,0.551,0,0,1,1,0,69,44,1.1,0.9
40704,1,2.52,0.512,0,0,1,1,0,69,44,1.1,0.9
40705,1,0.85,0.213,0,0,1,1,0,69,1,1.1,0.9
40706,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
40707,1,1.85,0.464,0,0,1,1,0,69,44,1.1,0.9
40708,1,4.64,0.661,0,0,1,1,0,69,44,1.1,0.9
40709,1,1.82,0.259,0,0,1,1,0,69,1,1.1,0.9
40710,1,1.13,0.229,0,0,1,1,0,69,44,1.1,0.9
40711,1,0.39,0.079,0,0,1,1,0,69,1,1.1,0.9
40712,1,1.03,0.258,0,0,1,1,0,69,44,1.1,0.9
40713,1,2.64,0.376,0,0,1,1,0,69,1,1.1,0.9
40714,1,1.41,0.286,0,0,1,1,0,69,44,1.1,0.9
40715,1,0.95,0.193,0,0,1,1,0,69,1,1.1,0.9
40716,1,1.36,0.341,0,0,1,1,0,69,1,1.1,0.9
40717,1,1.55,0.315,0,0,1,1,0,69,44,1.1,0.9
40718,1,1.46,0.296,0,0,1,1,0,69,1,1.1,0.9
40719,1,4.16,1.043,0,0,1,1,0,69,1,1.1,0.9
40720,1,0.84,0.24,0,0,1,1,0,69,1,1.1,0.9
40721,1,1.17,0.238,0,0,1,1,0,69,44,1.1,0.9
40722,1,2.5,0.356,0,0,1,1,0,69,1,1.1,0.9
40723,1,0.91,0.13,0,0,1,1,0,69,44,1.1,0.9
40724,1,1.31,0.328,0,0,1,1,0,69,1,1.1,0.9
40725,1,1.96,0.279,0,0,1,1,0,69,1,1.1,0.9
40726,1,2.73,0.389,0,0,1,1,0,69,1,1.1,0.9
40727,1,1.56,0.391,0,0,1,1,0,69,1,1.1,0.9
40728,1,1.55,0.315,0,0,1,1,0,69,1,1.1,0.9
40729,1,5.25,0.748,0,0,1,1,0,69,1,1.1,0.9
40730,1,1.96,0.279,0,0,1,1,0,69,44,1.1,0.9
40731,1,2.14,0.435,0,0,1,1,0,69,1,1.1,0.9
40732,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
40733,1,2.98,0.747,0,0,1,1,0,69,1,1.1,0.9
40734,1,1.49,0.373,0,0,1,1,0,69,44,1.1,0.9
40735,1,1.03,0.147,0,0,1,1,0,69,44,1.1,0.9
40736,1,3.4,0.484,0,0,1,1,0,69,1,1.1,0.9
40737,1,1.88,0.382,0,0,1,1,0,69,44,1.1,0.9
40738,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
40739,1,2.64,0.536,0,0,1,1,0,69,1,1.1,0.9
40740,1,3.6,0.731,0,0,1,1,0,69,1,1.1,0.9
40741,1,7.19,1.802,0,0,1,1,0,69,1,1.1,0.9
40742,1,1.84,0.374,0,0,1,1,0,69,1,1.1,0.9
40743,1,2.33,0.584,0,0,1,1,0,69,1,1.1,0.9
40744,1,3.65,0.915,0,0,1,1,0,69,1,1.1,0.9
40745,1,2.28,0.571,0,0,1,1,0,69,44,1.1,0.9
40746,1,1.78,0.254,0,0,1,1,0,69,44,1.1,0.9
40747,1,1.69,0.424,0,0,1,1,0,69,44,1.1,0.9
40748,1,2.5,0.627,0,0,1,1,0,69,44,1.1,0.9
40749,1,1.59,0.323,0,0,1,1,0,69,44,1.1,0.9
40750,1,4.01,0.571,0,0,1,1,0,69,44,1.1,0.9
40751,1,2.01,0.286,0,0,1,1,0,69,44,1.1,0.9
40752,1,0.98,0.246,0,0,1,1,0,69,44,1.1,0.9
40753,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40754,1,2.12,0.302,0,0,1,1,0,69,44,1.1,0.9
40755,1,3.35,0.84,0,0,1,1,0,69,1,1.1,0.9
40756,1,1.67,0.238,0,0,1,1,0,69,1,1.1,0.9
40757,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
40758,1,5.72,1.434,0,0,1,1,0,69,1,1.1,0.9
40759,1,1.19,0.242,0,0,1,1,0,69,1,1.1,0.9
40760,1,1.58,0.321,0,0,1,1,0,69,44,1.1,0.9
40761,1,2.1,0.426,0,0,1,1,0,69,1,1.1,0.9
40762,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
40763,1,3.09,0.774,0,0,1,1,0,69,1,1.1,0.9
40764,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40765,1,3.45,0.865,0,0,1,1,0,69,1,1.1,0.9
40766,1,5.01,1.017,0,0,1,1,0,69,1,1.1,0.9
40767,1,4.46,0.906,0,0,1,1,0,69,1,1.1,0.9
40768,1,4.6,0.655,0,0,1,1,0,69,44,1.1,0.9
40769,1,4.87,0.694,0,0,1,1,0,69,1,1.1,0.9
40770,1,2.98,0.605,0,0,1,1,0,69,1,1.1,0.9
40771,1,4.97,0.708,0,0,1,1,0,69,1,1.1,0.9
40772,1,2.49,0.506,0,0,1,1,0,69,44,1.1,0.9
40773,1,1.11,0.278,0,0,1,1,0,69,1,1.1,0.9
40774,1,1.29,0.323,0,0,1,1,0,69,44,1.1,0.9
40775,1,2.34,0.333,0,0,1,1,0,69,1,1.1,0.9
40776,1,3,0.427,0,0,1,1,0,69,1,1.1,0.9
40777,1,3.32,0.473,0,0,1,1,0,69,44,1.1,0.9
40778,1,1.81,0.368,0,0,1,1,0,69,1,1.1,0.9
40779,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
40780,1,2.93,0.418,0,0,1,1,0,69,1,1.1,0.9
40781,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
40782,1,5.35,1.341,0,0,1,1,0,69,1,1.1,0.9
40783,1,1.37,0.278,0,0,1,1,0,69,1,1.1,0.9
40784,1,2.47,0.619,0,0,1,1,0,69,1,1.1,0.9
40785,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
40786,1,8.69,2.178,0,0,1,1,0,69,1,1.1,0.9
40787,1,2.3,0.576,0,0,1,1,0,69,44,1.1,0.9
40788,1,1.93,0.392,0,0,1,1,0,69,1,1.1,0.9
40789,1,1.15,0.288,0,0,1,1,0,69,1,1.1,0.9
40790,1,7.56,1.077,0,0,1,1,0,69,44,1.1,0.9
40791,1,4.02,0.573,0,0,1,1,0,69,1,1.1,0.9
40792,1,1.46,0.208,0,0,1,1,0,69,1,1.1,0.9
40793,1,0.75,0.152,0,0,1,1,0,69,1,1.1,0.9
40794,1,5.32,1.08,0,0,1,1,0,69,1,1.1,0.9
40795,1,1.12,0.227,0,0,1,1,0,69,44,1.1,0.9
40796,1,2.2,0.551,0,0,1,1,0,69,44,1.1,0.9
40797,1,5.7,1.157,0,0,1,1,0,69,1,1.1,0.9
40798,1,3.46,0.867,0,0,1,1,0,69,1,1.1,0.9
40799,1,5.63,0.802,0,0,1,1,0,69,1,1.1,0.9
40800,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
40801,1,3.55,0.89,0,0,1,1,0,69,1,1.1,0.9
40802,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
40803,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
40804,1,3.41,0.855,0,0,1,1,0,69,1,1.1,0.9
40805,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
40806,1,11.76,3.5,0,0,1,1,0,69,1,1.1,0.9
40807,1,3.29,0.469,0,0,1,1,0,69,44,1.1,0.9
40808,1,16.15,2.301,0,0,1,1,0,69,1,1.1,0.9
40809,1,5.12,1.04,0,0,1,1,0,69,44,1.1,0.9
40810,1,12.06,2.449,0,0,1,1,0,69,1,1.1,0.9
40811,1,7.09,1.777,0,0,1,1,0,69,44,1.1,0.9
40812,1,5.56,1.129,0,0,1,1,0,69,1,1.1,0.9
40813,1,7.69,1.562,0,0,1,1,0,69,1,1.1,0.9
40814,1,4.39,1.1,0,0,1,1,0,69,44,1.1,0.9
40815,1,3.81,0.774,0,0,1,1,0,69,1,1.1,0.9
40816,1,5.38,1.092,0,0,1,1,0,69,1,1.1,0.9
40817,1,4.05,1.015,0,0,1,1,0,69,1,1.1,0.9
40818,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
40819,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
40820,1,6.15,1.541,0,0,1,1,0,69,1,1.1,0.9
40821,1,4.07,1.02,0,0,1,1,0,69,1,1.1,0.9
40822,1,4.65,0.663,0,0,1,1,0,69,1,1.1,0.9
40823,1,5.28,1.323,0,0,1,1,0,69,1,1.1,0.9
40824,1,5.23,0.745,0,0,1,1,0,69,1,1.1,0.9
40825,1,9.9,2.481,0,0,1,1,0,69,1,1.1,0.9
40826,1,22.75,4.62,0,0,1,1,0,69,1,1.1,0.9
40827,1,13.95,3.9,0,0,1,1,0,69,1,1.1,0.9
40828,1,9.65,3.07,0,0,1,1,0,69,1,1.1,0.9
40829,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
40830,1,2.65,0.378,0,0,1,1,0,69,1,1.1,0.9
40831,1,3.54,0.887,0,0,1,1,0,69,1,1.1,0.9
40832,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
40833,1,3.12,0.634,0,0,1,1,0,69,1,1.1,0.9
40834,1,5.65,0.805,0,0,1,1,0,230,1,1.1,0.9
40835,1,3.74,0.759,0,0,1,1,0,69,44,1.1,0.9
40836,1,4.53,0.645,0,0,1,1,0,69,1,1.1,0.9
40837,1,4.39,1.1,0,0,1,1,0,69,1,1.1,0.9
40838,1,10.59,2.654,0,0,1,1,0,69,1,1.1,0.9
40839,1,22.02,6.8,0,0,1,1,0,69,1,1.1,0.9
40840,1,10.19,1.452,0,0,1,1,0,69,1,1.1,0.9
40841,1,2.94,0.737,0,0,1,1,0,69,44,1.1,0.9
40842,1,2.49,0.506,0,0,1,1,0,69,1,1.1,0.9
40843,1,7.01,1.423,0,0,1,1,0,69,1,1.1,0.9
40844,1,5.92,1.484,0,0,1,1,0,69,1,1.1,0.9
40845,1,3.88,1.2,0,0,1,1,0,69,1,1.1,0.9
40846,1,6.37,1.596,0,0,1,1,0,69,1,1.1,0.9
40847,1,3.62,0.735,0,0,1,1,0,69,1,1.1,0.9
40848,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
40849,1,4.16,0.845,0,0,1,1,0,69,1,1.1,0.9
40850,1,4.54,0.647,0,0,1,1,0,69,1,1.1,0.9
40851,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
40852,1,3.34,0.678,0,0,1,1,0,69,1,1.1,0.9
40853,1,3.18,0.646,0,0,1,1,0,69,1,1.1,0.9
40854,1,14.53,3.79,0,0,1,1,0,69,1,1.1,0.9
40855,1,5.67,1.421,0,0,1,1,0,69,1,1.1,0.9
40856,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
40857,1,4.23,1.21,0,0,1,1,0,69,1,1.1,0.9
40858,1,2.65,0.378,0,0,1,1,0,69,1,1.1,0.9
40859,1,26.61,8.14,0,0,1,1,0,69,1,1.1,0.9
40860,1,1.79,0.449,0,0,1,1,0,69,1,1.1,0.9
40861,1,1,0.203,0,0,1,1,0,69,44,1.1,0.9
40862,1,3.61,0.8,0,0,1,1,0,69,1,1.1,0.9
40863,1,2.09,0.424,0,0,1,1,0,69,1,1.1,0.9
40864,1,2.65,0.538,0,0,1,1,0,69,1,1.1,0.9
40865,1,2.75,0.392,0,0,1,1,0,69,1,1.1,0.9
40866,1,3.56,0.723,0,0,1,1,0,69,1,1.1,0.9
40867,1,5.43,1.7,0,0,1,1,0,69,1,1.1,0.9
40868,1,1.62,0.406,0,0,1,1,0,69,44,1.1,0.9
40869,1,1.94,0.394,0,0,1,1,0,69,44,1.1,0.9
40870,1,1.63,0.331,0,0,1,1,0,69,44,1.1,0.9
40871,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
40872,1,1.11,0.225,0,0,1,1,0,69,44,1.1,0.9
40873,1,1.05,0.213,0,0,1,1,0,69,44,1.1,0.9
40874,1,3.48,0.707,0,0,1,1,0,69,44,1.1,0.9
40875,1,3.37,0.845,0,0,1,1,0,69,1,1.1,0.9
40876,1,5.47,0.779,0,0,1,1,0,69,1,1.1,0.9
40877,1,7.38,1.85,0,0,1,1,0,69,1,1.1,0.9
40878,1,3.81,0.543,0,0,1,1,0,69,44,1.1,0.9
40879,1,6.09,1.84,0,0,1,1,0,69,1,1.1,0.9
40880,1,5.26,1.068,0,0,1,1,0,69,44,1.1,0.9
40881,1,5.06,0.721,0,0,1,1,0,69,1,1.1,0.9
40882,1,5.81,1.456,0,0,1,1,0,69,1,1.1,0.9
40883,1,5.29,1.326,0,0,1,1,0,69,1,1.1,0.9
40884,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
40885,1,1.91,0.479,0,0,1,1,0,69,44,1.1,0.9
40886,1,6.72,0.958,0,0,1,1,0,69,1,1.1,0.9
40887,1,19.88,2.833,0,0,1,1,0,69,1,1.1,0.9
40888,1,3.28,0.467,0,0,1,1,0,230,1,1.1,0.9
40889,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40890,1,7.76,1.576,0,0,1,1,0,69,1,1.1,0.9
40891,1,1.23,0.308,0,0,1,1,0,69,1,1.1,0.9
40892,1,3.87,0.551,0,0,1,1,0,69,1,1.1,0.9
40893,1,5.39,1.094,0,0,1,1,0,69,1,1.1,0.9
40894,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
40895,1,3.94,0.987,0,0,1,1,0,69,1,1.1,0.9
40896,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
40897,1,19.92,4.045,0,0,1,1,0,69,1,1.1,0.9
40898,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
40899,1,3.95,0.802,0,0,1,1,0,69,1,1.1,0.9
40900,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
40901,1,5.53,0.788,0,0,1,1,0,69,1,1.1,0.9
40902,1,4.95,0.705,0,0,1,1,0,69,1,1.1,0.9
40903,1,2.11,0.529,0,0,1,1,0,69,1,1.1,0.9
40904,1,4.82,0.687,0,0,1,1,0,69,44,1.1,0.9
40905,1,6.8,1.381,0,0,1,1,0,69,1,1.1,0.9
40906,1,7.22,1.466,0,0,1,1,0,69,1,1.1,0.9
40907,1,7.92,1.129,0,0,1,1,0,69,1,1.1,0.9
40908,1,1.4,0.199,0,0,1,1,0,69,1,1.1,0.9
40909,1,1.25,0.254,0,0,1,1,0,69,1,1.1,0.9
40910,1,1.01,0.253,0,0,1,1,0,69,1,1.1,0.9
40911,1,1.4,0.199,0,0,1,1,0,69,1,1.1,0.9
40912,1,1.68,0.341,0,0,1,1,0,69,1,1.1,0.9
40913,1,1.18,0.24,0,0,1,1,0,69,1,1.1,0.9
40914,1,1.38,0.28,0,0,1,1,0,69,1,1.1,0.9
40915,1,1.17,0.167,0,0,1,1,0,69,1,1.1,0.9
40916,1,1.59,0.398,0,0,1,1,0,69,1,1.1,0.9
40917,1,1.32,0.188,0,0,1,1,0,69,1,1.1,0.9
40918,1,0.89,0.181,0,0,1,1,0,69,1,1.1,0.9
40919,1,1.92,0.481,0,0,1,1,0,69,1,1.1,0.9
40920,1,1.48,0.301,0,0,1,1,0,69,1,1.1,0.9
40921,1,2.52,0.359,0,0,1,1,0,69,1,1.1,0.9
40922,1,2,0.501,0,0,1,1,0,69,1,1.1,0.9
40923,1,1.12,0.227,0,0,1,1,0,69,44,1.1,0.9
40924,1,1.25,0.313,0,0,1,1,0,69,44,1.1,0.9
40925,1,6.39,1.601,0,0,1,1,0,69,1,1.1,0.9
40926,1,1.06,0.151,0,0,1,1,0,69,44,1.1,0.9
40927,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
40928,1,5.34,1.338,0,0,1,1,0,69,1,1.1,0.9
40929,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
40930,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
40931,1,1.94,0.486,0,0,1,1,0,69,1,1.1,0.9
40932,1,2.31,0.579,0,0,1,1,0,69,44,1.1,0.9
40933,1,2.95,0.599,0,0,1,1,0,69,1,1.1,0.9
40934,1,1.56,0.317,0,0,1,1,0,69,1,1.1,0.9
40935,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
40936,1,1.31,0.187,0,0,1,1,0,69,1,1.1,0.9
40937,1,3.23,0.656,0,0,1,1,0,69,1,1.1,0.9
40938,1,1.78,0.254,0,0,1,1,0,69,44,1.1,0.9
40939,1,2.33,0.584,0,0,1,1,0,69,1,1.1,0.9
40940,1,7.54,1.89,0,0,1,1,0,69,1,1.1,0.9
40941,1,3.22,0.654,0,0,1,1,0,69,44,1.1,0.9
40942,1,3.63,0.517,0,0,1,1,0,69,1,1.1,0.9
40943,1,3.16,0.792,0,0,1,1,0,69,44,1.1,0.9
40944,1,6.38,2.05,0,0,1,1,0,69,1,1.1,0.9
40945,1,6.72,1.365,0,0,1,1,0,69,1,1.1,0.9
40946,1,4.09,0.583,0,0,1,1,0,69,44,1.1,0.9
40947,1,6,1.218,0,0,1,1,0,69,1,1.1,0.9
40948,1,6.28,0.895,0,0,1,1,0,69,1,1.1,0.9
40949,1,2.8,0.702,0,0,1,1,0,69,44,1.1,0.9
40950,1,5.41,1.356,0,0,1,1,0,69,1,1.1,0.9
40951,1,3.64,0.912,0,0,1,1,0,69,1,1.1,0.9
40952,1,1.7,0.426,0,0,1,1,0,69,1,1.1,0.9
40953,1,3.61,0.905,0,0,1,1,0,69,1,1.1,0.9
40954,1,4.21,0.6,0,0,1,1,0,69,1,1.1,0.9
40955,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
40956,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
40957,1,1.94,0.394,0,0,1,1,0,69,44,1.1,0.9
40958,1,2.56,0.365,0,0,1,1,0,69,1,1.1,0.9
40959,1,5.12,0.73,0,0,1,1,0,69,1,1.1,0.9
40960,1,8.33,1.187,0,0,1,1,0,69,1,1.1,0.9
40961,1,3.95,0.563,0,0,1,1,0,69,1,1.1,0.9
40962,1,2.87,0.409,0,0,1,1,0,69,1,1.1,0.9
40963,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
40964,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
40965,1,3.21,0.652,0,0,1,1,0,69,44,1.1,0.9
40966,1,2.29,0.326,0,0,1,1,0,69,1,1.1,0.9
40967,1,3.3,0.47,0,0,1,1,0,69,1,1.1,0.9
40968,1,5.34,1.338,0,0,1,1,0,69,1,1.1,0.9
40969,1,3.08,0.439,0,0,1,1,0,69,1,1.1,0.9
40970,1,1.59,0.323,0,0,1,1,0,69,1,1.1,0.9
40971,1,1.55,0.221,0,0,1,1,0,69,44,1.1,0.9
40972,1,2.67,0.669,0,0,1,1,0,69,1,1.1,0.9
40973,1,4.03,0.574,0,0,1,1,0,69,1,1.1,0.9
40974,1,1.73,0.351,0,0,1,1,0,69,1,1.1,0.9
40975,1,6.14,1.247,0,0,1,1,0,69,1,1.1,0.9
40976,1,6.89,2.13,0,0,1,1,0,69,1,1.1,0.9
40977,1,1.41,0.286,0,0,1,1,0,69,1,1.1,0.9
40978,1,4.29,0.871,0,0,1,1,0,69,1,1.1,0.9
40979,1,3.97,0.995,0,0,1,1,0,69,44,1.1,0.9
40980,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
40981,1,2.66,0.54,0,0,1,1,0,69,1,1.1,0.9
40982,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
40983,1,8.98,1.823,0,0,1,1,0,69,1,1.1,0.9
40984,1,5.05,1.025,0,0,1,1,0,69,1,1.1,0.9
40985,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
40986,1,2.97,0.423,0,0,1,1,0,69,1,1.1,0.9
40987,1,2.73,0.389,0,0,1,1,0,69,1,1.1,0.9
40988,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
40989,1,2.94,0.737,0,0,1,1,0,69,1,1.1,0.9
40990,1,7.02,1.759,0,0,1,1,0,69,1,1.1,0.9
40991,1,3.05,0.435,0,0,1,1,0,69,1,1.1,0.9
40992,1,4.89,1.226,0,0,1,1,0,69,1,1.1,0.9
40993,1,3.62,0.907,0,0,1,1,0,69,44,1.1,0.9
40994,1,4.46,0.636,0,0,1,1,0,69,1,1.1,0.9
40995,1,6.52,1.324,0,0,1,1,0,69,44,1.1,0.9
40996,1,9.96,2.022,0,0,1,1,0,69,1,1.1,0.9
40997,1,87.96,20.05,0,0,1,1,0,138,1,1.1,0.9
40998,1,58,8.265,0,0,1,1,0,69,1,1.1,0.9
40999,1,99.07,22.91,0,0,1,1,0,69,1,1.1,0.9
41000,1,16.56,3.363,0,0,1,1,0,69,1,1.1,0.9
41001,1,47.06,14.02,0,0,1,1,0,69,1,1.1,0.9
41002,1,17.11,2.438,0,0,1,1,0,69,1,1.1,0.9
41003,1,18.23,3.702,0,0,1,1,0,69,1,1.1,0.9
41004,1,6.62,1.344,0,0,1,1,0,69,1,1.1,0.9
41005,1,4.56,0.926,0,0,1,1,0,69,1,1.1,0.9
41006,1,1.73,0.247,0,0,1,1,0,69,44,1.1,0.9
41007,1,10.59,2.15,0,0,1,1,0,69,1,1.1,0.9
41008,1,2.61,0.372,0,0,1,1,0,69,1,1.1,0.9
41009,1,4.83,0.981,0,0,1,1,0,69,44,1.1,0.9
41010,1,5.39,1.094,0,0,1,1,0,69,44,1.1,0.9
41011,1,3.81,0.774,0,0,1,1,0,69,44,1.1,0.9
41012,1,5.45,1.366,0,0,1,1,0,69,44,1.1,0.9
41013,1,4.98,1.011,0,0,1,1,0,69,1,1.1,0.9
41014,1,5.89,0.839,0,0,1,1,0,69,1,1.1,0.9
41015,1,4.35,1.09,0,0,1,1,0,69,44,1.1,0.9
41016,1,5.99,0.854,0,0,1,1,0,69,44,1.1,0.9
41017,1,6.26,1.271,0,0,1,1,0,69,44,1.1,0.9
41018,1,6.47,1.622,0,0,1,1,0,69,44,1.1,0.9
41019,1,3.77,0.537,0,0,1,1,0,69,1,1.1,0.9
41020,1,10.9,2.213,0,0,1,1,0,69,1,1.1,0.9
41021,1,24.97,7.66,0,0,1,1,0,69,1,1.1,0.9
41022,1,19.69,4.935,0,0,1,1,0,69,1,1.1,0.9
41023,1,6.78,0.966,0,0,1,1,0,69,44,1.1,0.9
41024,1,8.94,1.274,0,0,1,1,0,69,1,1.1,0.9
41025,1,10.65,1.518,0,0,1,1,0,69,1,1.1,0.9
41026,1,21.62,3.081,0,0,1,1,0,69,1,1.1,0.9
41027,1,3.13,0.636,0,0,1,1,0,69,1,1.1,0.9
41028,1,10.31,3.29,0,0,1,1,0,69,1,1.1,0.9
41029,1,8.42,1.71,0,0,1,1,0,69,1,1.1,0.9
41030,1,11.14,2.792,0,0,1,1,0,69,1,1.1,0.9
41031,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
41032,1,5.41,1.099,0,0,1,1,0,69,1,1.1,0.9
41033,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
41034,1,8.72,2.185,0,0,1,1,0,69,1,1.1,0.9
41035,1,6.8,1.381,0,0,1,1,0,69,1,1.1,0.9
41036,1,8.87,2.223,0,0,1,1,0,69,1,1.1,0.9
41037,1,11.48,2.331,0,0,1,1,0,69,1,1.1,0.9
41038,1,16.38,4.45,0,0,1,1,0,69,44,1.1,0.9
41039,1,1.62,0.406,0,0,1,1,0,69,44,1.1,0.9
41040,1,8,1.624,0,0,1,1,0,69,1,1.1,0.9
41041,1,4.75,0.965,0,0,1,1,0,69,1,1.1,0.9
41042,1,25.51,6.37,0,0,1,1,0,69,1,1.1,0.9
41043,1,62.19,15.586,0,0,1,1,0,69,1,1.1,0.9
41044,1,2.84,0.405,0,0,1,1,0,69,44,1.1,0.9
41045,1,14.4,4.68,0,0,1,1,0,69,1,1.1,0.9
41046,1,1.66,0.237,0,0,1,1,0,69,44,1.1,0.9
41047,1,7.62,1.086,0,0,1,1,0,69,1,1.1,0.9
41048,1,6.57,0.936,0,0,1,1,0,69,44,1.1,0.9
41049,1,1.65,0.335,0,0,1,1,0,69,44,1.1,0.9
41050,1,11.16,2.266,0,0,1,1,0,69,1,1.1,0.9
41051,1,17.94,3.643,0,0,1,1,0,69,1,1.1,0.9
41052,1,3.95,0.802,0,0,1,1,0,69,1,1.1,0.9
41053,1,13.99,2.841,0,0,1,1,0,69,1,1.1,0.9
41054,1,7.5,1.523,0,0,1,1,0,69,1,1.1,0.9
41055,1,14.05,4.29,0,0,1,1,0,69,1,1.1,0.9
41056,1,3.75,0.761,0,0,1,1,0,69,1,1.1,0.9
41057,1,6.99,0.996,0,0,1,1,0,69,1,1.1,0.9
41058,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
41059,1,7.08,1.774,0,0,1,1,0,69,44,1.1,0.9
41060,1,5.57,1.396,0,0,1,1,0,69,1,1.1,0.9
41061,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
41062,1,3.19,0.648,0,0,1,1,0,69,1,1.1,0.9
41063,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
