bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
41064,1,7.11,1.782,0,0,1,1,0,69,1,1.1,0.9
41065,1,2.88,0.585,0,0,1,1,0,69,44,1.1,0.9
41066,1,4.36,0.621,0,0,1,1,0,69,44,1.1,0.9
41067,1,7.05,1.767,0,0,1,1,0,69,44,1.1,0.9
41068,1,11.69,2.374,0,0,1,1,0,69,1,1.1,0.9
41069,1,8.56,2.145,0,0,1,1,0,69,44,1.1,0.9
41070,1,6.92,0.986,0,0,1,1,0,69,1,1.1,0.9
41071,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
41072,1,7.6,1.543,0,0,1,1,0,69,1,1.1,0.9
41073,1,9.49,2.378,0,0,1,1,0,69,1,1.1,0.9
41074,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
41075,1,12.47,1.777,0,0,1,1,0,69,1,1.1,0.9
41076,1,5.15,1.291,0,0,1,1,0,69,1,1.1,0.9
41077,1,4.37,0.887,0,0,1,1,0,69,44,1.1,0.9
41078,1,2.53,0.514,0,0,1,1,0,69,44,1.1,0.9
41079,1,6.18,1.549,0,0,1,1,0,69,1,1.1,0.9
41080,1,8.77,2.198,0,0,1,1,0,69,1,1.1,0.9
41081,1,19.51,2.78,0,0,1,1,0,69,1,1.1,0.9
41082,1,33.62,10.98,0,0,1,1,0,69,1,1.1,0.9
41083,1,2.83,0.709,0,0,1,1,0,69,44,1.1,0.9
41084,1,4.75,0.677,0,0,1,1,0,69,44,1.1,0.9
41085,1,7.88,1.975,0,0,1,1,0,69,1,1.1,0.9
41086,1,4.45,0.634,0,0,1,1,0,138,1,1.1,0.9
41087,1,7.52,1.527,0,0,1,1,0,69,1,1.1,0.9
41088,1,10.94,1.559,0,0,1,1,0,69,1,1.1,0.9
41089,1,4.97,1.009,0,0,1,1,0,69,1,1.1,0.9
41090,1,2.33,0.473,0,0,1,1,0,69,44,1.1,0.9
41091,1,11.45,2.87,0,0,1,1,0,69,1,1.1,0.9
41092,1,14.19,3.556,0,0,1,1,0,69,1,1.1,0.9
41093,1,6.84,0.975,0,0,1,1,0,69,1,1.1,0.9
41094,1,4.82,1.208,0,0,1,1,0,69,44,1.1,0.9
41095,1,8.79,2.203,0,0,1,1,0,69,1,1.1,0.9
41096,1,10.53,2.639,0,0,1,1,0,69,1,1.1,0.9
41097,1,7.65,1.553,0,0,1,1,0,69,1,1.1,0.9
41098,1,6.14,1.539,0,0,1,1,0,69,1,1.1,0.9
41099,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
41100,1,5,1.253,0,0,1,1,0,69,44,1.1,0.9
41101,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
41102,1,14.95,3.747,0,0,1,1,0,69,1,1.1,0.9
41103,1,17.62,5.19,0,0,1,1,0,69,1,1.1,0.9
41104,1,8.15,2.043,0,0,1,1,0,69,1,1.1,0.9
41105,1,42.34,6.033,0,0,1,1,0,69,1,1.1,0.9
41106,1,2.29,0.574,0,0,1,1,0,69,1,1.1,0.9
41107,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
41108,1,6.38,1.296,0,0,1,1,0,138,1,1.1,0.9
41109,1,1.72,0.245,0,0,1,1,0,69,1,1.1,0.9
41110,1,46.17,11.571,0,0,1,1,0,69,1,1.1,0.9
41111,1,9.49,2.378,0,0,1,1,0,69,1,1.1,0.9
41112,1,6.56,0.935,0,0,1,1,0,69,1,1.1,0.9
41113,1,4.38,0.624,0,0,1,1,0,69,44,1.1,0.9
41114,1,6.05,1.229,0,0,1,1,0,69,1,1.1,0.9
41115,1,2.07,0.295,0,0,1,1,0,69,1,1.1,0.9
41116,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
41117,1,7.93,1.13,0,0,1,1,0,69,1,1.1,0.9
41118,1,3.16,0.45,0,0,1,1,0,69,44,1.1,0.9
41119,1,1.88,0.382,0,0,1,1,0,69,44,1.1,0.9
41120,1,6.28,1.275,0,0,1,1,0,69,1,1.1,0.9
41121,1,3.42,0.487,0,0,1,1,0,69,1,1.1,0.9
41122,1,6.47,0.922,0,0,1,1,0,69,1,1.1,0.9
41123,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
41124,1,3.57,0.895,0,0,1,1,0,69,1,1.1,0.9
41125,1,2.81,0.4,0,0,1,1,0,69,1,1.1,0.9
41126,1,5.34,1.084,0,0,1,1,0,69,1,1.1,0.9
41127,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
41128,1,25.33,3.609,0,0,1,1,0,69,1,1.1,0.9
41129,1,6.72,1.684,0,0,1,1,0,138,1,1.1,0.9
41130,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
41131,1,3.21,0.652,0,0,1,1,0,138,1,1.1,0.9
41132,1,4.96,1.243,0,0,1,1,0,69,1,1.1,0.9
41133,1,1.81,0.368,0,0,1,1,0,69,1,1.1,0.9
41134,1,3.49,0.709,0,0,1,1,0,69,1,1.1,0.9
41135,1,9.17,2.298,0,0,1,1,0,69,1,1.1,0.9
41136,1,9.26,2.321,0,0,1,1,0,69,1,1.1,0.9
41137,1,5.83,0.831,0,0,1,1,0,69,1,1.1,0.9
41138,1,3.88,0.553,0,0,1,1,0,69,1,1.1,0.9
41139,1,6.54,0.932,0,0,1,1,0,69,1,1.1,0.9
41140,1,9.19,2.92,0,0,1,1,0,69,44,1.1,0.9
41141,1,7.29,1.039,0,0,1,1,0,69,44,1.1,0.9
41142,1,16.09,2.293,0,0,1,1,0,69,1,1.1,0.9
41143,1,5.37,1.09,0,0,1,1,0,69,44,1.1,0.9
41144,1,6,0.855,0,0,1,1,0,69,1,1.1,0.9
41145,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
41146,1,52.81,10.724,0,0,1,1,0,69,1,1.1,0.9
41147,1,21.5,5.6,0,0,1,1,0,69,1,1.1,0.9
41148,1,4.11,1.03,0,0,1,1,0,69,1,1.1,0.9
41149,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
41150,1,3.76,0.536,0,0,1,1,0,69,1,1.1,0.9
41151,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
41152,1,3.38,0.482,0,0,1,1,0,69,1,1.1,0.9
41153,1,4.38,0.889,0,0,1,1,0,69,1,1.1,0.9
41154,1,3.48,0.872,0,0,1,1,0,138,1,1.1,0.9
41155,1,2.99,0.749,0,0,1,1,0,69,1,1.1,0.9
41156,1,5.58,1.398,0,0,1,1,0,69,44,1.1,0.9
41157,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
41158,1,1.97,0.4,0,0,1,1,0,69,44,1.1,0.9
41159,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
41160,1,4.78,0.681,0,0,1,1,0,69,1,1.1,0.9
41161,1,7.56,2.16,0,0,1,1,0,69,1,1.1,0.9
41162,1,10.16,2.546,0,0,1,1,0,69,1,1.1,0.9
41163,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
41164,1,7.18,1.799,0,0,1,1,0,69,1,1.1,0.9
41165,1,6.85,0.976,0,0,1,1,0,69,1,1.1,0.9
41166,1,8.11,1.647,0,0,1,1,0,69,1,1.1,0.9
41167,1,18.97,5.83,0,0,1,1,0,69,1,1.1,0.9
41168,1,5,1.253,0,0,1,1,0,69,1,1.1,0.9
41169,1,7.47,1.872,0,0,1,1,0,69,44,1.1,0.9
41170,1,6.57,1.647,0,0,1,1,0,69,1,1.1,0.9
41171,1,5.35,1.086,0,0,1,1,0,69,1,1.1,0.9
41172,1,5.75,0.819,0,0,1,1,0,69,1,1.1,0.9
41173,1,2.2,0.313,0,0,1,1,0,69,1,1.1,0.9
41174,1,11.77,2.99,0,0,1,1,0,69,1,1.1,0.9
41175,1,12.8,1.824,0,0,1,1,0,69,1,1.1,0.9
41176,1,5.27,1.07,0,0,1,1,0,69,1,1.1,0.9
41177,1,4.73,0.674,0,0,1,1,0,69,1,1.1,0.9
41178,1,8.53,1.215,0,0,1,1,0,69,1,1.1,0.9
41179,1,2.78,0.565,0,0,1,1,0,69,44,1.1,0.9
41180,1,4.58,0.653,0,0,1,1,0,69,44,1.1,0.9
41181,1,5.73,1.436,0,0,1,1,0,69,44,1.1,0.9
41182,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
41183,1,5.12,1.283,0,0,1,1,0,69,1,1.1,0.9
41184,1,15.62,3.172,0,0,1,1,0,69,1,1.1,0.9
41185,1,5.29,1.326,0,0,1,1,0,69,1,1.1,0.9
41186,1,4.06,0.579,0,0,1,1,0,69,44,1.1,0.9
41187,1,49.19,14.89,0,0,1,1,0,69,1,1.1,0.9
41188,1,8.43,1.712,0,0,1,1,0,69,1,1.1,0.9
41189,1,17.85,2.543,0,0,1,1,0,69,1,1.1,0.9
41190,1,6.63,1.346,0,0,1,1,0,69,1,1.1,0.9
41191,1,4.65,0.944,0,0,1,1,0,69,1,1.1,0.9
41192,1,25.07,6.283,0,0,1,1,0,69,1,1.1,0.9
41193,1,55.44,16.23,0,0,1,1,0,69,1,1.1,0.9
41194,1,11.88,3.53,0,0,1,1,0,69,1,1.1,0.9
41195,1,36.12,10.58,0,0,1,1,0,69,1,1.1,0.9
41196,1,3.39,0.483,0,0,1,1,0,69,44,1.1,0.9
41197,1,9.23,1.874,0,0,1,1,0,69,1,1.1,0.9
41198,1,5.12,1.283,0,0,1,1,0,69,44,1.1,0.9
41199,1,5,0.712,0,0,1,1,0,69,1,1.1,0.9
41200,1,9.7,1.382,0,0,1,1,0,69,44,1.1,0.9
41201,1,7.44,1.06,0,0,1,1,0,69,44,1.1,0.9
41202,1,3.93,0.798,0,0,1,1,0,69,44,1.1,0.9
41203,1,6.3,0.898,0,0,1,1,0,69,1,1.1,0.9
41204,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
41205,1,6.91,0.985,0,0,1,1,0,69,1,1.1,0.9
41206,1,7.17,1.022,0,0,1,1,0,69,44,1.1,0.9
41207,1,6.82,1.385,0,0,1,1,0,69,44,1.1,0.9
41208,1,7.34,1.49,0,0,1,1,0,69,1,1.1,0.9
41209,1,4.45,1.44,0,0,1,1,0,69,44,1.1,0.9
41210,1,8.79,2.88,0,0,1,1,0,69,1,1.1,0.9
41211,1,1.94,0.486,0,0,1,1,0,69,44,1.1,0.9
41212,1,2.88,0.585,0,0,1,1,0,69,44,1.1,0.9
41213,1,7.33,1.044,0,0,1,1,0,69,44,1.1,0.9
41214,1,3.36,0.842,0,0,1,1,0,69,44,1.1,0.9
41215,1,9.81,1.398,0,0,1,1,0,69,1,1.1,0.9
41216,1,12.08,1.721,0,0,1,1,0,69,1,1.1,0.9
41217,1,2.33,0.332,0,0,1,1,0,69,44,1.1,0.9
41218,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
41219,1,5.5,1.117,0,0,1,1,0,69,1,1.1,0.9
41220,1,14.9,3.81,0,0,1,1,0,69,1,1.1,0.9
41221,1,9.23,1.874,0,0,1,1,0,69,1,1.1,0.9
41222,1,3.52,0.882,0,0,1,1,0,69,44,1.1,0.9
41223,1,3.8,0.541,0,0,1,1,0,69,1,1.1,0.9
41224,1,3.97,0.806,0,0,1,1,0,69,1,1.1,0.9
41225,1,7.22,1.466,0,0,1,1,0,69,1,1.1,0.9
41226,1,3.28,0.822,0,0,1,1,0,69,1,1.1,0.9
41227,1,7.96,1.616,0,0,1,1,0,69,1,1.1,0.9
41228,1,27.24,3.881,0,0,1,1,0,69,1,1.1,0.9
41229,1,18.6,5.22,0,0,1,1,0,69,1,1.1,0.9
41230,1,45.11,11.27,0,0,1,1,0,69,1,1.1,0.9
41231,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41232,1,6.57,1.334,0,0,1,1,0,69,44,1.1,0.9
41233,1,35.95,10.52,0,0,1,1,0,69,1,1.1,0.9
41234,1,33.56,6.815,0,0,1,1,0,69,1,1.1,0.9
41235,1,88.75,26.13,0,0,1,1,0,69,1,1.1,0.9
41236,1,11.68,2.927,0,0,1,1,0,69,1,1.1,0.9
41237,1,20.31,6.31,0,0,1,1,0,69,1,1.1,0.9
41238,1,5.36,0.764,0,0,1,1,0,69,1,1.1,0.9
41239,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
41240,1,4,0.812,0,0,1,1,0,69,44,1.1,0.9
41241,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
41242,1,5.09,1.276,0,0,1,1,0,69,1,1.1,0.9
41243,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
41244,1,4.17,0.594,0,0,1,1,0,69,1,1.1,0.9
41245,1,9.59,1.367,0,0,1,1,0,69,1,1.1,0.9
41246,1,3.91,0.557,0,0,1,1,0,69,1,1.1,0.9
41247,1,4.71,0.956,0,0,1,1,0,69,1,1.1,0.9
41248,1,2.63,0.659,0,0,1,1,0,69,44,1.1,0.9
41249,1,3.11,0.632,0,0,1,1,0,69,1,1.1,0.9
41250,1,5.96,1.494,0,0,1,1,0,69,1,1.1,0.9
41251,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
41252,1,4.13,1.035,0,0,1,1,0,69,1,1.1,0.9
41253,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
41254,1,11.67,2.37,0,0,1,1,0,69,1,1.1,0.9
41255,1,7.73,2.21,0,0,1,1,0,69,1,1.1,0.9
41256,1,10.16,2.546,0,0,1,1,0,69,1,1.1,0.9
41257,1,6.37,0.908,0,0,1,1,0,69,1,1.1,0.9
41258,1,9.16,1.305,0,0,1,1,0,69,1,1.1,0.9
41259,1,14.8,2.109,0,0,1,1,0,69,1,1.1,0.9
41260,1,3.62,0.516,0,0,1,1,0,69,44,1.1,0.9
41261,1,7.05,2.01,0,0,1,1,0,69,1,1.1,0.9
41262,1,5.24,1.064,0,0,1,1,0,69,1,1.1,0.9
41263,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
41264,1,5.18,1.298,0,0,1,1,0,69,1,1.1,0.9
41265,1,7.81,1.113,0,0,1,1,0,69,1,1.1,0.9
41266,1,22.98,4.666,0,0,1,1,0,69,1,1.1,0.9
41267,1,6.53,0.93,0,0,1,1,0,69,1,1.1,0.9
41268,1,11.5,1.639,0,0,1,1,0,69,1,1.1,0.9
41269,1,13.99,4.27,0,0,1,1,0,69,1,1.1,0.9
41270,1,4.88,1.223,0,0,1,1,0,69,1,1.1,0.9
41271,1,5.67,0.808,0,0,1,1,0,69,1,1.1,0.9
41272,1,6.2,0.883,0,0,1,1,0,69,1,1.1,0.9
41273,1,4.84,0.983,0,0,1,1,0,69,1,1.1,0.9
41274,1,4.53,1.135,0,0,1,1,0,69,1,1.1,0.9
41275,1,3.38,0.686,0,0,1,1,0,69,1,1.1,0.9
41276,1,5.93,0.845,0,0,1,1,0,69,1,1.1,0.9
41277,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
41278,1,8.44,1.714,0,0,1,1,0,69,1,1.1,0.9
41279,1,6.02,1.222,0,0,1,1,0,69,1,1.1,0.9
41280,1,5.13,1.286,0,0,1,1,0,69,1,1.1,0.9
41281,1,2.97,0.744,0,0,1,1,0,69,1,1.1,0.9
41282,1,10.48,2.128,0,0,1,1,0,69,1,1.1,0.9
41283,1,1.12,0.227,0,0,1,1,0,69,44,1.1,0.9
41284,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41285,1,5,0.712,0,0,1,1,0,69,1,1.1,0.9
41286,1,19.43,5.62,0,0,1,1,0,69,1,1.1,0.9
41287,1,5.41,0.771,0,0,1,1,0,69,44,1.1,0.9
41288,1,13.54,1.929,0,0,1,1,0,69,1,1.1,0.9
41289,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
41290,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
41291,1,32.61,10.23,0,0,1,1,0,69,1,1.1,0.9
41292,1,5.28,1.072,0,0,1,1,0,69,1,1.1,0.9
41293,1,3.74,0.533,0,0,1,1,0,69,1,1.1,0.9
41294,1,18.77,5.37,0,0,1,1,0,69,1,1.1,0.9
41295,1,7.87,1.121,0,0,1,1,0,69,1,1.1,0.9
41296,1,17.73,5.24,0,0,1,1,0,69,1,1.1,0.9
41297,1,3.56,0.723,0,0,1,1,0,69,1,1.1,0.9
41298,1,16.89,4.7,0,0,1,1,0,69,1,1.1,0.9
41299,1,8.64,1.754,0,0,1,1,0,69,1,1.1,0.9
41300,1,3.78,0.539,0,0,1,1,0,69,44,1.1,0.9
41301,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
41302,1,4.84,0.983,0,0,1,1,0,69,1,1.1,0.9
41303,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
41304,1,4.21,1.055,0,0,1,1,0,69,1,1.1,0.9
41305,1,19.02,6.19,0,0,1,1,0,69,1,1.1,0.9
41306,1,43.82,14.23,0,0,1,1,0,69,1,1.1,0.9
41307,1,1.66,0.237,0,0,1,1,0,69,1,1.1,0.9
41308,1,6.61,1.342,0,0,1,1,0,69,1,1.1,0.9
41309,1,22.71,4.611,0,0,1,1,0,69,1,1.1,0.9
41310,1,12.55,1.788,0,0,1,1,0,69,1,1.1,0.9
41311,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
41312,1,6.69,1.677,0,0,1,1,0,69,1,1.1,0.9
41313,1,12.91,3.236,0,0,1,1,0,69,1,1.1,0.9
41314,1,2.8,0.569,0,0,1,1,0,69,44,1.1,0.9
41315,1,7.07,1.772,0,0,1,1,0,69,44,1.1,0.9
41316,1,4.44,1.113,0,0,1,1,0,69,44,1.1,0.9
41317,1,3.66,0.743,0,0,1,1,0,69,1,1.1,0.9
41318,1,4.77,0.68,0,0,1,1,0,69,1,1.1,0.9
41319,1,9.14,2.291,0,0,1,1,0,69,1,1.1,0.9
41320,1,10.68,2.677,0,0,1,1,0,69,1,1.1,0.9
41321,1,4.43,0.631,0,0,1,1,0,69,1,1.1,0.9
41322,1,13.61,2.764,0,0,1,1,0,69,1,1.1,0.9
41323,1,3.91,0.794,0,0,1,1,0,69,1,1.1,0.9
41324,1,4.65,1.165,0,0,1,1,0,69,44,1.1,0.9
41325,1,17.62,4.416,0,0,1,1,0,69,1,1.1,0.9
41326,1,2.13,0.433,0,0,1,1,0,69,1,1.1,0.9
41327,1,2.43,0.609,0,0,1,1,0,69,1,1.1,0.9
41328,1,1.59,0.323,0,0,1,1,0,69,1,1.1,0.9
41329,1,14.81,3.007,0,0,1,1,0,69,1,1.1,0.9
41330,1,17.23,4.318,0,0,1,1,0,69,1,1.1,0.9
41331,1,5.81,1.18,0,0,1,1,0,69,1,1.1,0.9
41332,1,10.84,2.201,0,0,1,1,0,69,44,1.1,0.9
41333,1,129.46,41.77,0,0,1,1,0,69,1,1.1,0.9
41334,1,7.34,2.26,0,0,1,1,0,69,1,1.1,0.9
41335,1,24.82,8.09,0,0,1,1,0,69,1,1.1,0.9
41336,1,110.84,31.55,0,0,1,1,0,69,1,1.1,0.9
41337,1,20.34,6.61,0,0,1,1,0,69,1,1.1,0.9
41338,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
41339,1,5.47,1.371,0,0,1,1,0,69,1,1.1,0.9
41340,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
41341,1,3.92,0.982,0,0,1,1,0,69,44,1.1,0.9
41342,1,34.66,8.687,0,0,1,1,0,69,1,1.1,0.9
41343,1,75.92,23.58,0,0,1,1,0,230,1,1.1,0.9
41344,1,135.06,36.98,0,0,1,1,0,69,1,1.1,0.9
41345,1,18.83,3.824,0,0,1,1,0,69,1,1.1,0.9
41346,1,3.95,0.99,0,0,1,1,0,69,1,1.1,0.9
41347,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
41348,1,3.42,0.487,0,0,1,1,0,69,1,1.1,0.9
41349,1,5.09,1.034,0,0,1,1,0,69,1,1.1,0.9
41350,1,16.03,4.017,0,0,1,1,0,69,1,1.1,0.9
41351,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
41352,1,3.44,0.862,0,0,1,1,0,69,1,1.1,0.9
41353,1,3.3,0.47,0,0,1,1,0,69,1,1.1,0.9
41354,1,32.63,4.65,0,0,1,1,0,69,1,1.1,0.9
41355,1,7.23,1.468,0,0,1,1,0,69,44,1.1,0.9
41356,1,6.54,1.639,0,0,1,1,0,69,1,1.1,0.9
41357,1,11.68,2.372,0,0,1,1,0,69,1,1.1,0.9
41358,1,4.48,1.123,0,0,1,1,0,69,1,1.1,0.9
41359,1,3.64,0.739,0,0,1,1,0,69,1,1.1,0.9
41360,1,4.15,0.591,0,0,1,1,0,69,1,1.1,0.9
41361,1,6.51,1.322,0,0,1,1,0,69,1,1.1,0.9
41362,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
41363,1,2.95,0.42,0,0,1,1,0,69,1,1.1,0.9
41364,1,4.46,0.906,0,0,1,1,0,69,44,1.1,0.9
41365,1,5.03,1.021,0,0,1,1,0,69,44,1.1,0.9
41366,1,4.81,0.977,0,0,1,1,0,69,1,1.1,0.9
41367,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
41368,1,8.19,1.663,0,0,1,1,0,69,1,1.1,0.9
41369,1,2.99,0.426,0,0,1,1,0,69,1,1.1,0.9
41370,1,4.15,0.591,0,0,1,1,0,69,1,1.1,0.9
41371,1,3.02,0.43,0,0,1,1,0,69,1,1.1,0.9
41372,1,2.59,0.369,0,0,1,1,0,69,1,1.1,0.9
41373,1,2.09,0.524,0,0,1,1,0,69,44,1.1,0.9
41374,1,11.37,1.62,0,0,1,1,0,69,1,1.1,0.9
41375,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
41376,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
41377,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
41378,1,31.82,6.461,0,0,1,1,0,69,1,1.1,0.9
41379,1,64.58,20.48,0,0,1,1,0,69,1,1.1,0.9
41380,1,4.38,1.098,0,0,1,1,0,69,1,1.1,0.9
41381,1,8.11,2.033,0,0,1,1,0,69,1,1.1,0.9
41382,1,21.58,5.408,0,0,1,1,0,69,1,1.1,0.9
41383,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
41384,1,6.57,1.647,0,0,1,1,0,69,1,1.1,0.9
41385,1,7.07,1.772,0,0,1,1,0,69,1,1.1,0.9
41386,1,2.77,0.694,0,0,1,1,0,230,1,1.1,0.9
41387,1,7.24,1.47,0,0,1,1,0,69,1,1.1,0.9
41388,1,5.12,1.283,0,0,1,1,0,69,1,1.1,0.9
41389,1,26,7.33,0,0,1,1,0,69,1,1.1,0.9
41390,1,2.87,0.409,0,0,1,1,0,69,44,1.1,0.9
41391,1,7.7,1.564,0,0,1,1,0,69,1,1.1,0.9
41392,1,11.74,2.942,0,0,1,1,0,138,1,1.1,0.9
41393,1,5.78,0.824,0,0,1,1,0,69,1,1.1,0.9
41394,1,2.32,0.471,0,0,1,1,0,69,1,1.1,0.9
41395,1,5.28,1.072,0,0,1,1,0,69,1,1.1,0.9
41396,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
41397,1,11.13,2.789,0,0,1,1,0,69,1,1.1,0.9
41398,1,3.97,0.995,0,0,1,1,0,230,1,1.1,0.9
41399,1,6.63,1.662,0,0,1,1,0,69,1,1.1,0.9
41400,1,46.96,11.769,0,0,1,1,0,69,1,1.1,0.9
41401,1,19.99,5.01,0,0,1,1,0,69,1,1.1,0.9
41402,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
41403,1,5.63,0.802,0,0,1,1,0,69,1,1.1,0.9
41404,1,10.19,2.554,0,0,1,1,0,69,1,1.1,0.9
41405,1,6.85,1.391,0,0,1,1,0,69,1,1.1,0.9
41406,1,6.82,1.385,0,0,1,1,0,69,1,1.1,0.9
41407,1,6.42,1.609,0,0,1,1,0,69,1,1.1,0.9
41408,1,9.6,2.85,0,0,1,1,0,69,1,1.1,0.9
41409,1,3.96,0.992,0,0,1,1,0,69,1,1.1,0.9
41410,1,7.15,1.792,0,0,1,1,0,69,1,1.1,0.9
41411,1,8.42,2.11,0,0,1,1,0,69,44,1.1,0.9
41412,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
41413,1,9.71,2.434,0,0,1,1,0,69,1,1.1,0.9
41414,1,2.69,0.546,0,0,1,1,0,69,1,1.1,0.9
41415,1,4.8,1.203,0,0,1,1,0,138,1,1.1,0.9
41416,1,6.6,1.34,0,0,1,1,0,69,1,1.1,0.9
41417,1,12.67,3.175,0,0,1,1,0,69,1,1.1,0.9
41418,1,9.62,3.05,0,0,1,1,0,69,1,1.1,0.9
41419,1,5.24,1.064,0,0,1,1,0,69,1,1.1,0.9
41420,1,6.01,1.506,0,0,1,1,0,69,1,1.1,0.9
41421,1,10.27,2.574,0,0,1,1,0,69,1,1.1,0.9
41422,1,6.42,1.304,0,0,1,1,0,69,1,1.1,0.9
41423,1,6.08,1.524,0,0,1,1,0,138,1,1.1,0.9
41424,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
41425,1,6.18,2.01,0,0,1,1,0,69,1,1.1,0.9
41426,1,6.52,1.634,0,0,1,1,0,69,1,1.1,0.9
41427,1,8.32,2.085,0,0,1,1,0,69,1,1.1,0.9
41428,1,2.78,0.565,0,0,1,1,0,69,44,1.1,0.9
41429,1,8.37,1.193,0,0,1,1,0,69,1,1.1,0.9
41430,1,5.11,1.038,0,0,1,1,0,69,1,1.1,0.9
41431,1,7,1.421,0,0,1,1,0,69,1,1.1,0.9
41432,1,3.5,0.711,0,0,1,1,0,69,44,1.1,0.9
41433,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
41434,1,9.54,1.359,0,0,1,1,0,69,1,1.1,0.9
41435,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
41436,1,6.77,0.965,0,0,1,1,0,69,1,1.1,0.9
41437,1,5.4,1.353,0,0,1,1,0,69,1,1.1,0.9
41438,1,3.95,0.99,0,0,1,1,0,69,1,1.1,0.9
41439,1,13.82,1.969,0,0,1,1,0,69,1,1.1,0.9
41440,1,11.71,3.77,0,0,1,1,0,69,1,1.1,0.9
41441,1,25.64,7.88,0,0,1,1,0,69,44,1.1,0.9
41442,1,4.81,1.205,0,0,1,1,0,69,1,1.1,0.9
41443,1,4.78,0.681,0,0,1,1,0,69,1,1.1,0.9
41444,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
41445,1,9.35,1.899,0,0,1,1,0,69,1,1.1,0.9
41446,1,5.74,1.166,0,0,1,1,0,69,1,1.1,0.9
41447,1,4.04,1.013,0,0,1,1,0,69,44,1.1,0.9
41448,1,4.62,0.938,0,0,1,1,0,69,1,1.1,0.9
41449,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
41450,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
41451,1,6.7,0.955,0,0,1,1,0,69,1,1.1,0.9
41452,1,33.51,10.33,0,0,1,1,0,69,1,1.1,0.9
41453,1,8.33,1.691,0,0,1,1,0,69,1,1.1,0.9
41454,1,13.47,4.09,0,0,1,1,0,69,1,1.1,0.9
41455,1,4.85,1.216,0,0,1,1,0,69,1,1.1,0.9
41456,1,5.35,0.762,0,0,1,1,0,69,1,1.1,0.9
41457,1,25.89,7.67,0,0,1,1,0,69,1,1.1,0.9
41458,1,3.45,1.11,0,0,1,1,0,69,1,1.1,0.9
41459,1,1.17,0.293,0,0,1,1,0,69,44,1.1,0.9
41460,1,3.38,0.847,0,0,1,1,0,69,1,1.1,0.9
41461,1,3.67,0.523,0,0,1,1,0,69,1,1.1,0.9
41462,1,23.01,6.55,0,0,1,1,0,69,1,1.1,0.9
41463,1,10.28,2.98,0,0,1,1,0,69,1,1.1,0.9
41464,1,8,2.005,0,0,1,1,0,69,1,1.1,0.9
41465,1,59.05,14.56,0,0,1,1,0,69,1,1.1,0.9
41466,1,9.29,1.324,0,0,1,1,0,69,1,1.1,0.9
41467,1,2.39,0.599,0,0,1,1,0,69,1,1.1,0.9
41468,1,7.14,1.017,0,0,1,1,0,69,1,1.1,0.9
41469,1,5.72,1.161,0,0,1,1,0,69,1,1.1,0.9
41470,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
41471,1,9.7,2.97,0,0,1,1,0,69,1,1.1,0.9
41472,1,6.42,0.915,0,0,1,1,0,69,44,1.1,0.9
41473,1,18.68,4.84,0,0,1,1,0,69,1,1.1,0.9
41474,1,7.56,1.077,0,0,1,1,0,69,1,1.1,0.9
41475,1,4.51,0.916,0,0,1,1,0,69,44,1.1,0.9
41476,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
41477,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
41478,1,18.16,4.551,0,0,1,1,0,69,1,1.1,0.9
41479,1,17.44,2.485,0,0,1,1,0,69,1,1.1,0.9
41480,1,9.5,1.354,0,0,1,1,0,69,1,1.1,0.9
41481,1,5.72,1.161,0,0,1,1,0,69,44,1.1,0.9
41482,1,5.22,0.744,0,0,1,1,0,69,44,1.1,0.9
41483,1,5.49,1.115,0,0,1,1,0,69,1,1.1,0.9
41484,1,6.74,0.96,0,0,1,1,0,69,1,1.1,0.9
41485,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
41486,1,3.89,0.554,0,0,1,1,0,69,1,1.1,0.9
41487,1,12.28,1.75,0,0,1,1,0,69,1,1.1,0.9
41488,1,29.28,7.338,0,0,1,1,0,69,1,1.1,0.9
41489,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
41490,1,2.8,0.569,0,0,1,1,0,69,1,1.1,0.9
41491,1,9.04,1.836,0,0,1,1,0,69,1,1.1,0.9
41492,1,21.27,6.66,0,0,1,1,0,69,1,1.1,0.9
41493,1,16.94,4.52,0,0,1,1,0,69,1,1.1,0.9
41494,1,5.93,1.204,0,0,1,1,0,69,44,1.1,0.9
41495,1,2.84,0.577,0,0,1,1,0,69,1,1.1,0.9
41496,1,6.36,1.594,0,0,1,1,0,69,1,1.1,0.9
41497,1,1,0.142,0,0,1,1,0,69,1,1.1,0.9
41498,1,3.49,0.497,0,0,1,1,0,69,1,1.1,0.9
41499,1,13.76,2.794,0,0,1,1,0,69,1,1.1,0.9
41500,1,4.6,1.49,0,0,1,1,0,69,1,1.1,0.9
41501,1,28.2,9.16,0,0,1,1,0,69,1,1.1,0.9
41502,1,7.76,1.945,0,0,1,1,0,69,1,1.1,0.9
41503,1,9.92,1.414,0,0,1,1,0,69,1,1.1,0.9
41504,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
41505,1,1.77,0.359,0,0,1,1,0,69,44,1.1,0.9
41506,1,6.34,1.287,0,0,1,1,0,69,1,1.1,0.9
41507,1,8,2.005,0,0,1,1,0,69,1,1.1,0.9
41508,1,7.08,1.009,0,0,1,1,0,69,1,1.1,0.9
41509,1,8.22,1.669,0,0,1,1,0,69,1,1.1,0.9
41510,1,4.39,1.1,0,0,1,1,0,69,1,1.1,0.9
41511,1,4.5,0.914,0,0,1,1,0,69,1,1.1,0.9
41512,1,2.4,0.487,0,0,1,1,0,69,44,1.1,0.9
41513,1,5.56,0.792,0,0,1,1,0,69,1,1.1,0.9
41514,1,8.42,2.42,0,0,1,1,0,69,1,1.1,0.9
41515,1,5.8,1.178,0,0,1,1,0,69,1,1.1,0.9
41516,1,3.19,0.799,0,0,1,1,0,69,1,1.1,0.9
41517,1,28.05,7.03,0,0,1,1,0,69,1,1.1,0.9
41518,1,9.55,1.361,0,0,1,1,0,69,1,1.1,0.9
41519,1,5.86,1.469,0,0,1,1,0,69,1,1.1,0.9
41520,1,4.33,0.879,0,0,1,1,0,69,44,1.1,0.9
41521,1,10.7,2.682,0,0,1,1,0,69,1,1.1,0.9
41522,1,3,0.752,0,0,1,1,0,69,44,1.1,0.9
41523,1,22.24,4.516,0,0,1,1,0,69,1,1.1,0.9
41524,1,7.47,2.09,0,0,1,1,0,69,1,1.1,0.9
41525,1,5.1,1.036,0,0,1,1,0,69,44,1.1,0.9
41526,1,19.77,4.95,0,0,1,1,0,69,1,1.1,0.9
41527,1,8.73,2.33,0,0,1,1,0,69,1,1.1,0.9
41528,1,11.01,2.236,0,0,1,1,0,69,1,1.1,0.9
41529,1,4.63,1.16,0,0,1,1,0,69,44,1.1,0.9
41530,1,16.84,2.4,0,0,1,1,0,69,1,1.1,0.9
41531,1,3.88,0.972,0,0,1,1,0,69,1,1.1,0.9
41532,1,1.29,0.323,0,0,1,1,0,69,1,1.1,0.9
41533,1,2.94,0.597,0,0,1,1,0,69,1,1.1,0.9
41534,1,2.26,0.459,0,0,1,1,0,69,44,1.1,0.9
41535,1,14.27,2.95,0,0,1,1,0,69,44,1.1,0.9
41536,1,4.95,1.38,0,0,1,1,0,69,1,1.1,0.9
41537,1,23.48,5.885,0,0,1,1,0,69,1,1.1,0.9
41538,1,13.83,3.466,0,0,1,1,0,69,1,1.1,0.9
41539,1,1.58,0.225,0,0,1,1,0,69,44,1.1,0.9
41540,1,19.94,6.35,0,0,1,1,0,69,1,1.1,0.9
41541,1,11.32,1.613,0,0,1,1,0,69,1,1.1,0.9
41542,1,7.29,1.039,0,0,1,1,0,69,44,1.1,0.9
41543,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
41544,1,2.91,0.729,0,0,1,1,0,69,1,1.1,0.9
41545,1,5.68,1.153,0,0,1,1,0,69,1,1.1,0.9
41546,1,8.73,2.188,0,0,1,1,0,69,1,1.1,0.9
41547,1,3.43,0.86,0,0,1,1,0,69,44,1.1,0.9
41548,1,1.89,0.474,0,0,1,1,0,69,44,1.1,0.9
41549,1,3.59,0.512,0,0,1,1,0,69,1,1.1,0.9
41550,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
41551,1,2.03,0.412,0,0,1,1,0,69,1,1.1,0.9
41552,1,2.04,0.291,0,0,1,1,0,69,44,1.1,0.9
41553,1,7.75,1.942,0,0,1,1,0,69,1,1.1,0.9
41554,1,6.04,1.514,0,0,1,1,0,69,1,1.1,0.9
41555,1,7.08,1.009,0,0,1,1,0,69,1,1.1,0.9
41556,1,9.74,2.86,0,0,1,1,0,69,1,1.1,0.9
41557,1,2.22,0.556,0,0,1,1,0,69,1,1.1,0.9
41558,1,2.1,0.66,0,0,1,1,0,69,1,1.1,0.9
41559,1,1.13,0.283,0,0,1,1,0,69,44,1.1,0.9
41560,1,4.12,1.033,0,0,1,1,0,69,1,1.1,0.9
41561,1,1.56,0.317,0,0,1,1,0,69,44,1.1,0.9
41562,1,1.78,0.254,0,0,1,1,0,69,1,1.1,0.9
41563,1,4.77,1.195,0,0,1,1,0,69,44,1.1,0.9
41564,1,0.92,0.187,0,0,1,1,0,69,44,1.1,0.9
41565,1,4.7,0.67,0,0,1,1,0,69,44,1.1,0.9
41566,1,1.07,0.152,0,0,1,1,0,69,44,1.1,0.9
41567,1,7.38,1.79,0,0,1,1,0,69,1,1.1,0.9
41568,1,15.7,3.188,0,0,1,1,0,69,1,1.1,0.9
41569,1,2.9,0.589,0,0,1,1,0,69,44,1.1,0.9
41570,1,2.39,0.599,0,0,1,1,0,69,1,1.1,0.9
41571,1,1.81,0.454,0,0,1,1,0,69,1,1.1,0.9
41572,1,12.41,2.52,0,0,1,1,0,69,1,1.1,0.9
41573,1,2.82,0.573,0,0,1,1,0,69,44,1.1,0.9
41574,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
41575,1,10.69,2.679,0,0,1,1,0,69,1,1.1,0.9
41576,1,2.93,0.418,0,0,1,1,0,69,1,1.1,0.9
41577,1,6.05,1.516,0,0,1,1,0,69,1,1.1,0.9
41578,1,16.27,4.078,0,0,1,1,0,69,1,1.1,0.9
41579,1,2.59,0.369,0,0,1,1,0,69,44,1.1,0.9
41580,1,1.56,0.317,0,0,1,1,0,69,1,1.1,0.9
41581,1,3.42,0.694,0,0,1,1,0,69,44,1.1,0.9
41582,1,124.69,34.64,0,0,1,1,0,69,1,1.1,0.9
41583,1,9.21,1.87,0,0,1,1,0,69,44,1.1,0.9
41584,1,41.16,10.316,0,0,1,1,0,69,1,1.1,0.9
41585,1,3.29,0.825,0,0,1,1,0,69,44,1.1,0.9
41586,1,2.99,0.426,0,0,1,1,0,69,1,1.1,0.9
41587,1,1.4,0.351,0,0,1,1,0,69,44,1.1,0.9
41588,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
41589,1,1.95,0.278,0,0,1,1,0,69,44,1.1,0.9
41590,1,19.88,5.38,0,0,1,1,0,69,1,1.1,0.9
41591,1,2.71,0.679,0,0,1,1,0,69,1,1.1,0.9
41592,1,2.94,0.597,0,0,1,1,0,69,44,1.1,0.9
41593,1,7.18,1.458,0,0,1,1,0,69,1,1.1,0.9
41594,1,4.66,1.5,0,0,1,1,0,69,1,1.1,0.9
41595,1,10.23,3,0,0,1,1,0,69,1,1.1,0.9
41596,1,7.02,1.759,0,0,1,1,0,69,1,1.1,0.9
41597,1,6.12,1.243,0,0,1,1,0,69,1,1.1,0.9
41598,1,9.25,2.83,0,0,1,1,0,69,1,1.1,0.9
41599,1,7.18,1.458,0,0,1,1,0,69,1,1.1,0.9
41600,1,3.92,0.559,0,0,1,1,0,69,1,1.1,0.9
41601,1,11.63,2.362,0,0,1,1,0,69,1,1.1,0.9
41602,1,1.27,0.258,0,0,1,1,0,69,1,1.1,0.9
41603,1,2.12,0.531,0,0,1,1,0,69,1,1.1,0.9
41604,1,0.83,0.118,0,0,1,1,0,69,44,1.1,0.9
41605,1,5.85,1.49,0,0,1,1,0,69,1,1.1,0.9
41606,1,2.42,0.345,0,0,1,1,0,69,44,1.1,0.9
41607,1,33.19,8.318,0,0,1,1,0,69,1,1.1,0.9
41608,1,5.06,1.027,0,0,1,1,0,69,1,1.1,0.9
41609,1,22.15,6.6,0,0,1,1,0,69,1,1.1,0.9
41610,1,24.33,3.467,0,0,1,1,0,69,1,1.1,0.9
41611,1,25.26,3.599,0,0,1,1,0,69,1,1.1,0.9
41612,1,6.98,0.995,0,0,1,1,0,69,1,1.1,0.9
41613,1,5.68,1.424,0,0,1,1,0,69,1,1.1,0.9
41614,1,71.05,10.124,0,0,1,1,0,69,1,1.1,0.9
41615,1,30.08,7.15,0,0,1,1,0,69,1,1.1,0.9
41616,1,15.34,4.88,0,0,1,1,0,69,1,1.1,0.9
41617,1,11.18,3.27,0,0,1,1,0,69,1,1.1,0.9
41618,1,1.77,0.444,0,0,1,1,0,69,44,1.1,0.9
41619,1,33.41,8,0,0,1,1,0,69,1,1.1,0.9
41620,1,6.64,1.664,0,0,1,1,0,69,1,1.1,0.9
41621,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
41622,1,23.85,4.843,0,0,1,1,0,69,1,1.1,0.9
41623,1,2.53,0.361,0,0,1,1,0,69,1,1.1,0.9
41624,1,20.12,4.086,0,0,1,1,0,69,1,1.1,0.9
41625,1,8.47,2.31,0,0,1,1,0,69,1,1.1,0.9
41626,1,3.89,0.79,0,0,1,1,0,69,1,1.1,0.9
41627,1,37.78,9.469,0,0,1,1,0,69,1,1.1,0.9
41628,1,8.7,1.767,0,0,1,1,0,69,1,1.1,0.9
41629,1,4.1,1.1,0,0,1,1,0,69,44,1.1,0.9
41630,1,11,2,0,0,1,1,0,69,1,1.1,0.9
41631,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
41632,1,11.8,2.957,0,0,1,1,0,69,1,1.1,0.9
41633,1,44.73,12.7,0,0,1,1,0,69,1,1.1,0.9
41634,1,5.63,1.411,0,0,1,1,0,69,44,1.1,0.9
41635,1,7.15,1.452,0,0,1,1,0,69,1,1.1,0.9
41636,1,10.98,2.23,0,0,1,1,0,69,1,1.1,0.9
41637,1,9.84,1.402,0,0,1,1,0,69,44,1.1,0.9
41638,1,15.53,2.213,0,0,1,1,0,69,1,1.1,0.9
41639,1,14.11,2.011,0,0,1,1,0,69,1,1.1,0.9
41640,1,11.19,1.594,0,0,1,1,0,500,1,1.1,0.9
41641,1,7.95,1.133,0,0,1,1,0,230,1,1.1,0.9
41642,1,9.65,1.96,0,0,1,1,0,138,1,1.1,0.9
41643,1,15.68,4.92,0,0,1,1,0,69,1,1.1,0.9
41644,1,10.18,2.5,0,0,1,1,0,69,1,1.1,0.9
41645,1,17.99,5.57,0,0,1,1,0,138,1,1.1,0.9
41646,1,6.17,0.879,0,0,1,1,0,138,1,1.1,0.9
41647,1,5.03,1.261,0,0,1,1,0,69,1,1.1,0.9
41648,1,5.92,0.844,0,0,1,1,0,69,1,1.1,0.9
41649,1,9.87,2.474,0,0,1,1,0,69,1,1.1,0.9
41650,1,13.99,3.506,0,0,1,1,0,69,1,1.1,0.9
41651,1,28.02,9.04,0,0,1,1,0,69,1,1.1,0.9
41652,1,11.96,3.9,0,0,1,1,0,345,1,1.1,0.9
41653,1,9.91,2.484,0,0,1,1,0,69,1,1.1,0.9
41654,1,16.43,4.118,0,0,1,1,0,69,1,1.1,0.9
41655,1,3.31,1.07,0,0,1,1,0,138,1,1.1,0.9
41656,1,10.87,1.549,0,0,1,1,0,69,1,1.1,0.9
41657,1,6.61,1.342,0,0,1,1,0,69,1,1.1,0.9
41658,1,5.25,1.316,0,0,1,1,0,69,1,1.1,0.9
41659,1,11.96,2.429,0,0,1,1,0,69,1,1.1,0.9
41660,1,21.69,4.404,0,0,1,1,0,138,1,1.1,0.9
41661,1,11.17,2.268,0,0,1,1,0,138,1,1.1,0.9
41662,1,6.7,1.36,0,0,1,1,0,69,44,1.1,0.9
41663,1,15.54,3.156,0,0,1,1,0,69,1,1.1,0.9
41664,1,10.16,2.546,0,0,1,1,0,69,1,1.1,0.9
41665,1,13.4,3.358,0,0,1,1,0,69,1,1.1,0.9
41666,1,9.35,1.899,0,0,1,1,0,69,44,1.1,0.9
41667,1,19.32,6.09,0,0,1,1,0,69,1,1.1,0.9
41668,1,42.52,11.58,0,0,1,1,0,69,1,1.1,0.9
41669,1,52.47,12.64,0,0,1,1,0,230,1,1.1,0.9
41670,1,48.56,6.919,0,0,1,1,0,69,1,1.1,0.9
41671,1,4.16,0.593,0,0,1,1,0,69,1,1.1,0.9
41672,1,5.44,1.363,0,0,1,1,0,69,1,1.1,0.9
41673,1,5.52,1.383,0,0,1,1,0,69,1,1.1,0.9
41674,1,16.38,4.105,0,0,1,1,0,69,44,1.1,0.9
41675,1,4.29,0.611,0,0,1,1,0,69,44,1.1,0.9
41676,1,3.81,0.543,0,0,1,1,0,69,1,1.1,0.9
41677,1,5.01,1.256,0,0,1,1,0,69,1,1.1,0.9
41678,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
41679,1,3.47,0.87,0,0,1,1,0,69,44,1.1,0.9
41680,1,4.42,1.108,0,0,1,1,0,69,1,1.1,0.9
41681,1,26.63,8.49,0,0,1,1,0,69,1,1.1,0.9
41682,1,7.98,2,0,0,1,1,0,69,1,1.1,0.9
41683,1,10.61,2.154,0,0,1,1,0,69,1,1.1,0.9
41684,1,8.37,1.193,0,0,1,1,0,69,1,1.1,0.9
41685,1,29.02,8.32,0,0,1,1,0,69,1,1.1,0.9
41686,1,13.31,3.85,0,0,1,1,0,69,1,1.1,0.9
41687,1,3.51,0.713,0,0,1,1,0,69,1,1.1,0.9
41688,1,6.23,1.265,0,0,1,1,0,69,1,1.1,0.9
41689,1,8.94,2.241,0,0,1,1,0,69,1,1.1,0.9
41690,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
41691,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
41692,1,3.45,0.865,0,0,1,1,0,69,1,1.1,0.9
41693,1,3.08,0.625,0,0,1,1,0,69,1,1.1,0.9
41694,1,4.87,0.694,0,0,1,1,0,69,1,1.1,0.9
41695,1,16.76,5.33,0,0,1,1,0,69,1,1.1,0.9
41696,1,3.94,0.561,0,0,1,1,0,69,1,1.1,0.9
41697,1,12.78,2.595,0,0,1,1,0,69,1,1.1,0.9
41698,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
41699,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
41700,1,4.4,0.627,0,0,1,1,0,69,1,1.1,0.9
41701,1,3.02,0.613,0,0,1,1,0,69,1,1.1,0.9
41702,1,2.65,0.664,0,0,1,1,0,138,1,1.1,0.9
41703,1,3.53,0.717,0,0,1,1,0,69,1,1.1,0.9
41704,1,16.73,2.384,0,0,1,1,0,69,44,1.1,0.9
41705,1,14.02,3.514,0,0,1,1,0,69,1,1.1,0.9
41706,1,3.42,0.694,0,0,1,1,0,69,1,1.1,0.9
41707,1,5.66,1.419,0,0,1,1,0,69,1,1.1,0.9
41708,1,2.3,0.576,0,0,1,1,0,69,44,1.1,0.9
41709,1,33.28,8.6,0,0,1,1,0,69,1,1.1,0.9
41710,1,13.98,4.03,0,0,1,1,0,69,1,1.1,0.9
41711,1,22.91,3.264,0,0,1,1,0,69,1,1.1,0.9
41712,1,5.04,1.023,0,0,1,1,0,69,1,1.1,0.9
41713,1,9.32,1.893,0,0,1,1,0,69,1,1.1,0.9
41714,1,3.58,0.897,0,0,1,1,0,69,1,1.1,0.9
41715,1,44.4,6.327,0,0,1,1,0,69,1,1.1,0.9
41716,1,4.09,0.831,0,0,1,1,0,69,1,1.1,0.9
41717,1,5.1,1.036,0,0,1,1,0,69,1,1.1,0.9
41718,1,3.01,0.429,0,0,1,1,0,69,1,1.1,0.9
41719,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
41720,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
41721,1,1.94,0.486,0,0,1,1,0,69,44,1.1,0.9
41722,1,1.79,0.255,0,0,1,1,0,69,44,1.1,0.9
41723,1,3.31,0.672,0,0,1,1,0,69,1,1.1,0.9
41724,1,2.17,0.544,0,0,1,1,0,69,44,1.1,0.9
41725,1,2.03,0.412,0,0,1,1,0,69,1,1.1,0.9
41726,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
41727,1,5.49,1.376,0,0,1,1,0,69,1,1.1,0.9
41728,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
41729,1,5.59,1.401,0,0,1,1,0,69,1,1.1,0.9
41730,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
41731,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
41732,1,62.12,13.06,0,0,1,1,0,69,1,1.1,0.9
41733,1,3.33,0.474,0,0,1,1,0,69,1,1.1,0.9
41734,1,4.29,1.4,0,0,1,1,0,69,1,1.1,0.9
41735,1,3.24,0.658,0,0,1,1,0,69,1,1.1,0.9
41736,1,3.84,0.78,0,0,1,1,0,69,44,1.1,0.9
41737,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41738,1,1.47,0.298,0,0,1,1,0,69,1,1.1,0.9
41739,1,3.71,0.93,0,0,1,1,0,138,1,1.1,0.9
41740,1,8.47,2.123,0,0,1,1,0,69,1,1.1,0.9
41741,1,23.5,6.41,0,0,1,1,0,69,1,1.1,0.9
41742,1,6.05,0.862,0,0,1,1,0,69,1,1.1,0.9
41743,1,3.36,0.682,0,0,1,1,0,69,1,1.1,0.9
41744,1,4.26,0.607,0,0,1,1,0,69,44,1.1,0.9
41745,1,3.63,0.517,0,0,1,1,0,69,1,1.1,0.9
41746,1,1.75,0.439,0,0,1,1,0,69,1,1.1,0.9
41747,1,5.27,0.751,0,0,1,1,0,69,1,1.1,0.9
41748,1,4.97,0.708,0,0,1,1,0,69,1,1.1,0.9
41749,1,8.69,1.765,0,0,1,1,0,69,1,1.1,0.9
41750,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
41751,1,4.33,0.879,0,0,1,1,0,69,1,1.1,0.9
41752,1,5.19,1.301,0,0,1,1,0,69,1,1.1,0.9
41753,1,5.09,1.034,0,0,1,1,0,69,1,1.1,0.9
41754,1,3.39,0.483,0,0,1,1,0,69,1,1.1,0.9
41755,1,3.09,0.774,0,0,1,1,0,69,1,1.1,0.9
41756,1,10.87,3.39,0,0,1,1,0,69,1,1.1,0.9
41757,1,3.88,0.788,0,0,1,1,0,69,1,1.1,0.9
41758,1,3.85,0.549,0,0,1,1,0,69,1,1.1,0.9
41759,1,3.81,0.543,0,0,1,1,0,138,1,1.1,0.9
41760,1,2.9,0.727,0,0,1,1,0,69,1,1.1,0.9
41761,1,3.85,0.549,0,0,1,1,0,138,1,1.1,0.9
41762,1,6.25,0.891,0,0,1,1,0,69,44,1.1,0.9
41763,1,2.15,0.306,0,0,1,1,0,69,1,1.1,0.9
41764,1,2.62,0.532,0,0,1,1,0,69,1,1.1,0.9
41765,1,8.19,1.663,0,0,1,1,0,69,1,1.1,0.9
41766,1,2.07,0.42,0,0,1,1,0,138,1,1.1,0.9
41767,1,5.79,1.176,0,0,1,1,0,69,44,1.1,0.9
41768,1,10.02,1.428,0,0,1,1,0,69,44,1.1,0.9
41769,1,4.92,1.233,0,0,1,1,0,69,1,1.1,0.9
41770,1,4.27,0.608,0,0,1,1,0,69,1,1.1,0.9
41771,1,9.27,2.323,0,0,1,1,0,69,1,1.1,0.9
41772,1,3.74,0.937,0,0,1,1,0,69,1,1.1,0.9
41773,1,2.16,0.308,0,0,1,1,0,69,1,1.1,0.9
41774,1,2.49,0.506,0,0,1,1,0,69,1,1.1,0.9
41775,1,8.08,2.025,0,0,1,1,0,69,1,1.1,0.9
41776,1,6.37,1.596,0,0,1,1,0,69,1,1.1,0.9
41777,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
41778,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
41779,1,3.07,0.769,0,0,1,1,0,69,1,1.1,0.9
41780,1,2.94,0.597,0,0,1,1,0,69,44,1.1,0.9
41781,1,6.25,0.891,0,0,1,1,0,69,1,1.1,0.9
41782,1,6.93,1.737,0,0,1,1,0,69,1,1.1,0.9
41783,1,3.26,0.817,0,0,1,1,0,69,44,1.1,0.9
41784,1,7.63,1.087,0,0,1,1,0,69,1,1.1,0.9
41785,1,2.1,0.526,0,0,1,1,0,69,1,1.1,0.9
41786,1,16.23,2.313,0,0,1,1,0,69,1,1.1,0.9
41787,1,6.4,1.604,0,0,1,1,0,69,1,1.1,0.9
41788,1,4.45,0.904,0,0,1,1,0,69,1,1.1,0.9
41789,1,4.77,0.969,0,0,1,1,0,69,1,1.1,0.9
41790,1,6.41,1.302,0,0,1,1,0,69,1,1.1,0.9
41791,1,5.44,1.78,0,0,1,1,0,69,1,1.1,0.9
41792,1,9.03,2.263,0,0,1,1,0,69,1,1.1,0.9
41793,1,12.26,2.489,0,0,1,1,0,138,1,1.1,0.9
41794,1,2.78,0.697,0,0,1,1,0,69,1,1.1,0.9
41795,1,6.94,2.27,0,0,1,1,0,69,1,1.1,0.9
41796,1,13.9,3.484,0,0,1,1,0,69,1,1.1,0.9
41797,1,4.19,0.851,0,0,1,1,0,69,44,1.1,0.9
41798,1,13.23,2.686,0,0,1,1,0,69,1,1.1,0.9
41799,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
41800,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
41801,1,5.05,0.72,0,0,1,1,0,69,1,1.1,0.9
41802,1,4.06,0.579,0,0,1,1,0,69,1,1.1,0.9
41803,1,6.32,1.584,0,0,1,1,0,69,1,1.1,0.9
41804,1,4.54,0.922,0,0,1,1,0,138,1,1.1,0.9
41805,1,4.78,1.198,0,0,1,1,0,69,1,1.1,0.9
41806,1,7.36,1.495,0,0,1,1,0,69,1,1.1,0.9
41807,1,2.69,0.546,0,0,1,1,0,69,1,1.1,0.9
41808,1,2.75,0.558,0,0,1,1,0,69,1,1.1,0.9
41809,1,4.18,0.849,0,0,1,1,0,69,1,1.1,0.9
41810,1,3.23,0.656,0,0,1,1,0,69,1,1.1,0.9
41811,1,2.97,0.744,0,0,1,1,0,69,1,1.1,0.9
41812,1,3.25,0.66,0,0,1,1,0,138,1,1.1,0.9
41813,1,4.97,1.009,0,0,1,1,0,69,1,1.1,0.9
41814,1,2.78,0.565,0,0,1,1,0,69,44,1.1,0.9
41815,1,7.99,1.622,0,0,1,1,0,69,1,1.1,0.9
41816,1,4.96,0.707,0,0,1,1,0,69,1,1.1,0.9
41817,1,6.32,1.283,0,0,1,1,0,69,1,1.1,0.9
41818,1,4.37,1.095,0,0,1,1,0,69,1,1.1,0.9
41819,1,6.57,0.936,0,0,1,1,0,69,1,1.1,0.9
41820,1,4.88,0.695,0,0,1,1,0,69,1,1.1,0.9
41821,1,3.71,0.93,0,0,1,1,0,69,1,1.1,0.9
41822,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
41823,1,22.53,6.63,0,0,1,1,0,69,1,1.1,0.9
41824,1,3.07,0.769,0,0,1,1,0,69,1,1.1,0.9
41825,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
41826,1,4.45,1.115,0,0,1,1,0,69,44,1.1,0.9
41827,1,5.86,1.19,0,0,1,1,0,69,1,1.1,0.9
41828,1,3.92,0.982,0,0,1,1,0,69,1,1.1,0.9
41829,1,3.37,0.684,0,0,1,1,0,69,1,1.1,0.9
41830,1,2.73,0.389,0,0,1,1,0,69,1,1.1,0.9
41831,1,36.17,7.345,0,0,1,1,0,69,1,1.1,0.9
41832,1,25.64,6.48,0,0,1,1,0,69,1,1.1,0.9
41833,1,9.66,1.962,0,0,1,1,0,69,1,1.1,0.9
41834,1,6.32,0.901,0,0,1,1,0,69,1,1.1,0.9
41835,1,8.59,1.224,0,0,1,1,0,69,1,1.1,0.9
41836,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
41837,1,6.79,1.702,0,0,1,1,0,69,1,1.1,0.9
41838,1,6.12,1.534,0,0,1,1,0,69,1,1.1,0.9
41839,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
41840,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
41841,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
41842,1,7.39,1.501,0,0,1,1,0,69,1,1.1,0.9
41843,1,2.62,0.373,0,0,1,1,0,69,44,1.1,0.9
41844,1,4.2,1.053,0,0,1,1,0,69,1,1.1,0.9
41845,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
41846,1,4.92,1.233,0,0,1,1,0,69,1,1.1,0.9
41847,1,3.68,0.747,0,0,1,1,0,69,1,1.1,0.9
41848,1,10.75,2.694,0,0,1,1,0,69,1,1.1,0.9
41849,1,7.82,1.96,0,0,1,1,0,69,1,1.1,0.9
41850,1,5.41,1.099,0,0,1,1,0,69,1,1.1,0.9
41851,1,3.29,0.668,0,0,1,1,0,69,1,1.1,0.9
41852,1,3.56,0.892,0,0,1,1,0,69,1,1.1,0.9
41853,1,4.47,0.637,0,0,1,1,0,69,1,1.1,0.9
41854,1,3.52,0.882,0,0,1,1,0,69,1,1.1,0.9
41855,1,3.9,0.792,0,0,1,1,0,69,1,1.1,0.9
41856,1,3.35,0.477,0,0,1,1,0,69,1,1.1,0.9
41857,1,4.77,0.969,0,0,1,1,0,69,1,1.1,0.9
41858,1,6.02,1.509,0,0,1,1,0,69,44,1.1,0.9
41859,1,55.17,7.861,0,0,1,1,0,69,1,1.1,0.9
41860,1,5.12,1.283,0,0,1,1,0,69,1,1.1,0.9
41861,1,13.7,3.36,0,0,1,1,0,69,1,1.1,0.9
41862,1,5.8,1.454,0,0,1,1,0,69,1,1.1,0.9
41863,1,11.78,3.54,0,0,1,1,0,69,1,1.1,0.9
41864,1,9.35,1.332,0,0,1,1,0,69,1,1.1,0.9
41865,1,10.32,3,0,0,1,1,0,69,1,1.1,0.9
41866,1,12.97,1.848,0,0,1,1,0,69,1,1.1,0.9
41867,1,13.54,4.09,0,0,1,1,0,69,1,1.1,0.9
41868,1,18.77,2.675,0,0,1,1,0,69,1,1.1,0.9
41869,1,5.68,0.809,0,0,1,1,0,69,44,1.1,0.9
41870,1,4.85,0.985,0,0,1,1,0,69,1,1.1,0.9
41871,1,3.29,0.825,0,0,1,1,0,69,1,1.1,0.9
41872,1,3.27,0.664,0,0,1,1,0,69,1,1.1,0.9
41873,1,3.87,0.786,0,0,1,1,0,69,1,1.1,0.9
41874,1,10.84,2.717,0,0,1,1,0,69,1,1.1,0.9
41875,1,2.81,0.571,0,0,1,1,0,69,44,1.1,0.9
41876,1,14.1,2.009,0,0,1,1,0,69,1,1.1,0.9
41877,1,4.27,0.867,0,0,1,1,0,69,1,1.1,0.9
41878,1,2.81,0.571,0,0,1,1,0,69,44,1.1,0.9
41879,1,2.32,0.471,0,0,1,1,0,69,44,1.1,0.9
41880,1,5.86,1.19,0,0,1,1,0,69,1,1.1,0.9
41881,1,5.67,1.151,0,0,1,1,0,69,1,1.1,0.9
41882,1,36.16,9.31,0,0,1,1,0,69,1,1.1,0.9
41883,1,3.71,0.529,0,0,1,1,0,69,44,1.1,0.9
41884,1,79.88,20.95,0,0,1,1,0,69,1,1.1,0.9
41885,1,8.64,1.754,0,0,1,1,0,69,1,1.1,0.9
41886,1,12.01,1.711,0,13.9999890875,1,1,0,69,1,1.1,0.9
41887,1,15.43,3.867,0,0,1,1,0,69,1,1.1,0.9
41888,1,33.87,9.07,0,0,1,1,0,69,1,1.1,0.9
41889,1,9.19,2.303,0,0,1,1,0,69,1,1.1,0.9
41890,1,4.71,0.671,0,0,1,1,0,69,44,1.1,0.9
41891,1,19.01,2.709,0,0,1,1,0,69,1,1.1,0.9
41892,1,8.13,2.038,0,0,1,1,0,69,44,1.1,0.9
41893,1,9,2.494,0,0,1,1,0,69,1,1.1,0.9
41894,1,8.01,1.141,0,0,1,1,0,69,1,1.1,0.9
41895,1,8.36,1.191,0,0,1,1,0,69,1,1.1,0.9
41896,1,7.11,1.444,0,0,1,1,0,69,1,1.1,0.9
41897,1,8.35,2.093,0,5.09242242544,1,1,0,69,1,1.1,0.9
41898,1,24.4,3.477,0,30.9998812701,1,1,0,69,1,1.1,0.9
41899,1,9,1.442,0,0,1,1,0,69,44,1.1,0.9
41900,1,33.98,4.842,0,0,1,1,0,69,1,1.1,0.9
41901,1,21.18,3.018,0,0,1,1,0,69,1,1.1,0.9
41902,1,2.45,0.614,0,0,1,1,0,69,44,1.1,0.9
41903,1,9.8,1.99,0,0,1,1,0,69,1,1.1,0.9
41904,1,17.71,3.596,0,0,1,1,0,69,1,1.1,0.9
41905,1,8.62,2.16,0,0,1,1,0,230,1,1.1,0.9
41906,1,8.42,1.2,0,0,1,1,0,230,1,1.1,0.9
41907,1,13.41,1.911,0,0,1,1,0,69,1,1.1,0.9
41908,1,15.88,5.18,0,0,1,1,0,69,1,1.1,0.9
41909,1,21.46,6.92,0,0,1,1,0,69,1,1.1,0.9
41910,1,11.72,2.38,0,0,1,1,0,69,1,1.1,0.9
41911,1,16.25,3.3,0,0,1,1,0,69,1,1.1,0.9
41912,1,19.52,3.964,0,0,1,1,0,69,1,1.1,0.9
41913,1,4.01,0.571,0,0,1,1,0,69,1,1.1,0.9
41914,1,5.83,1.75,0,0,1,1,0,69,1,1.1,0.9
41915,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
41916,1,3.8,0.952,0,0,1,1,0,69,1,1.1,0.9
41917,1,8.93,1.813,0,0,1,1,0,69,1,1.1,0.9
41918,1,21.98,4.463,0,0,1,1,0,69,1,1.1,0.9
41919,1,3.9,0.556,0,0,1,1,0,69,1,1.1,0.9
41920,1,3.13,0.784,0,0,1,1,0,69,44,1.1,0.9
41921,1,6.57,1.97,0,0,1,1,0,69,44,1.1,0.9
41922,1,6.79,1.702,0,0,1,1,0,69,1,1.1,0.9
41923,1,5.64,1.69,0,0,1,1,0,69,44,1.1,0.9
41924,1,8.55,1.736,0,0,1,1,0,69,44,1.1,0.9
41925,1,9.7,1.382,0,0,1,1,0,69,1,1.1,0.9
41926,1,9.92,2.014,0,0,1,1,0,69,1,1.1,0.9
41927,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
41928,1,3.87,0.551,0,0,1,1,0,69,44,1.1,0.9
41929,1,4.45,0.904,0,0,1,1,0,69,1,1.1,0.9
41930,1,7.85,1.119,0,0,1,1,0,69,1,1.1,0.9
41931,1,4.5,0.641,0,0,1,1,0,69,1,1.1,0.9
41932,1,11.87,2.975,0,0,1,1,0,69,1,1.1,0.9
41933,1,4.87,0.989,0,0,1,1,0,69,44,1.1,0.9
41934,1,10.01,2.99,0,0,1,1,0,69,1,1.1,0.9
41935,1,11.06,1.576,0,0,1,1,0,69,1,1.1,0.9
41936,1,6.63,2.14,0,0,1,1,0,69,1,1.1,0.9
41937,1,7.28,1.825,0,0,1,1,0,69,1,1.1,0.9
41938,1,11.65,1.66,0,0,1,1,0,69,1,1.1,0.9
41939,1,12.21,3.06,0,0,1,1,0,69,1,1.1,0.9
41940,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
41941,1,2.26,0.459,0,0,1,1,0,69,1,1.1,0.9
41942,1,6.54,2.04,0,0,1,1,0,69,1,1.1,0.9
41943,1,10.94,2.221,0,0,1,1,0,69,1,1.1,0.9
41944,1,19.61,2.794,0,0,1,1,0,69,44,1.1,0.9
41945,1,42.08,12.09,0,0,1,1,0,230,1,1.1,0.9
41946,1,11.41,2.86,0,0,1,1,0,69,1,1.1,0.9
41947,1,42.42,6.045,0,0,1,1,0,230,1,1.1,0.9
41948,1,18.01,4.514,0,0,1,1,0,69,1,1.1,0.9
41949,1,14.37,2.048,0,0,1,1,0,69,1,1.1,0.9
41950,1,12.31,1.754,0,0,1,1,0,69,1,1.1,0.9
41951,1,23.03,7.42,0,0,1,1,0,69,44,1.1,0.9
41952,1,7.64,1.915,0,0,1,1,0,69,1,1.1,0.9
41953,1,3.72,0.53,0,0,1,1,0,230,1,1.1,0.9
41954,1,9.94,3.17,0,0,1,1,0,69,1,1.1,0.9
41955,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
41956,1,9.17,1.862,0,0,1,1,0,69,1,1.1,0.9
41957,1,7.02,1.759,0,0,1,1,0,138,1,1.1,0.9
41958,1,5.51,0.785,0,0,1,1,0,69,1,1.1,0.9
41959,1,12.06,1.718,0,0,1,1,0,69,1,1.1,0.9
41960,1,10.68,2.169,0,0,1,1,0,69,1,1.1,0.9
41961,1,4.58,1.148,0,0,1,1,0,69,1,1.1,0.9
41962,1,4.22,0.601,0,0,1,1,0,230,1,1.1,0.9
41963,1,16.39,2.335,0,0,1,1,0,69,1,1.1,0.9
41964,1,6.17,1.253,0,0,1,1,0,69,1,1.1,0.9
41965,1,6.76,1.694,0,0,1,1,0,69,1,1.1,0.9
41966,1,4.81,1.58,0,0,1,1,0,138,1,1.1,0.9
41967,1,13.52,3.388,0,0,1,1,0,138,1,1.1,0.9
41968,1,11.28,2.291,0,0,1,1,0,138,1,1.1,0.9
41969,1,8.11,2.033,0,0,1,1,0,138,1,1.1,0.9
41970,1,12.91,3.236,0,0,1,1,0,69,44,1.1,0.9
41971,1,13.91,1.982,0,5.86243037989,1,1,0,69,1,1.1,0.9
41972,1,5.49,0.782,0,0,1,1,0,69,1,1.1,0.9
41973,1,20.41,2.908,0,0,1,1,0,138,1,1.1,0.9
41974,1,19.72,4.004,0,0,1,1,0,138,1,1.1,0.9
41975,1,17.43,5.56,0,0,1,1,0,69,1,1.1,0.9
41976,1,10.29,3.13,0,0,1,1,0,69,44,1.1,0.9
41977,1,12.29,2.95,0,0,1,1,0,69,1,1.1,0.9
41978,1,7.76,1.945,0,0,1,1,0,69,44,1.1,0.9
41979,1,6.77,0.965,0,0,1,1,0,69,1,1.1,0.9
41980,1,21.18,6.74,0,0,1,1,0,69,1,1.1,0.9
41981,1,16.83,4.218,0,11.1135478169,1,1,0,69,1,1.1,0.9
41982,1,14.26,2.032,0,0,1,1,0,69,1,1.1,0.9
41983,1,9.83,1.401,0,0,1,1,0,69,1,1.1,0.9
41984,1,19.49,2.777,0,0,1,1,0,69,1,1.1,0.9
41985,1,17.21,2.452,0,0,1,1,0,69,1,1.1,0.9
41986,1,15.12,3.07,0,13.9999634939,1,1,0,69,1,1.1,0.9
41987,1,20.47,6.28,0,0,1,1,0,69,1,1.1,0.9
41988,1,12.9,3.233,0,0,1,1,0,69,1,1.1,0.9
41989,1,5,0,0,0.355430960701,1,1,0,69,1,1.1,0.9
41990,1,5,1,0,4.59039836075,1,1,0,69,1,1.1,0.9
41991,1,6.51,1.632,0,0,1,1,0,69,1,1.1,0.9
41992,1,8.43,1.712,0,0,1,1,0,69,1,1.1,0.9
41993,1,9.04,2.266,0,0,1,1,0,69,1,1.1,0.9
41994,1,11.7,2.932,0,0,1,1,0,69,1,1.1,0.9
41995,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
41996,1,6.94,1.739,0,0,1,1,0,69,1,1.1,0.9
41997,1,12.44,3.118,0,0,1,1,0,69,1,1.1,0.9
41998,1,9.44,1.917,0,0,1,1,0,69,1,1.1,0.9
41999,1,7.84,1.117,0,0,1,1,0,69,1,1.1,0.9
42000,1,7.04,1.003,0,0,1,1,0,69,1,1.1,0.9
42001,1,5.86,1.19,0,0,1,1,0,69,1,1.1,0.9
42002,1,2.75,0.392,0,0,1,1,0,69,1,1.1,0.9
42003,1,3.22,0.459,0,0,1,1,0,69,44,1.1,0.9
42004,1,6.7,0.955,0,0,1,1,0,69,1,1.1,0.9
42005,1,7.45,1.513,0,0,1,1,0,69,1,1.1,0.9
42006,1,17.1,5.04,0,0,1,1,0,69,1,1.1,0.9
42007,1,22.52,4.573,0,0,1,1,0,138,1,1.1,0.9
42008,1,5.97,0.851,0,0,1,1,0,230,1,1.1,0.9
42009,1,2.23,0.318,0,0,1,1,0,69,1,1.1,0.9
42010,1,10.36,3.34,0,0,1,1,0,69,1,1.1,0.9
42011,1,7.98,1.62,0,0,1,1,0,69,1,1.1,0.9
42012,1,14.23,3.566,0,0,1,1,0,69,1,1.1,0.9
42013,1,7.24,1.47,0,0,1,1,0,69,44,1.1,0.9
42014,1,4.51,1.13,0,0,1,1,0,69,44,1.1,0.9
42015,1,3.13,0.446,0,0,1,1,0,69,1,1.1,0.9
42016,1,2.66,0.379,0,0,1,1,0,69,1,1.1,0.9
42017,1,8.58,1.223,0,0,1,1,0,69,1,1.1,0.9
42018,1,19.06,3.87,0,0,1,1,0,69,1,1.1,0.9
42019,1,13.01,2.642,0,0,1,1,0,69,1,1.1,0.9
42020,1,2.71,0.679,0,0,1,1,0,69,1,1.1,0.9
42021,1,3.09,0.627,0,0,1,1,0,69,1,1.1,0.9
42022,1,12.2,3.058,0,0,1,1,0,69,1,1.1,0.9
42023,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
42024,1,1.69,0.424,0,0,1,1,0,69,1,1.1,0.9
42025,1,14.43,2.056,0,0,1,1,0,69,1,1.1,0.9
42026,1,23.25,4.721,0,0,1,1,0,69,1,1.1,0.9
42027,1,17,2.422,0,0,1,1,0,69,1,1.1,0.9
42028,1,4.15,0.843,0,0,1,1,0,69,44,1.1,0.9
42029,1,13.85,3.471,0,0,1,1,0,69,1,1.1,0.9
42030,1,12.59,3.155,0,0,1,1,0,138,1,1.1,0.9
42031,1,4.07,0.58,0,0,1,1,0,69,1,1.1,0.9
42032,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
42033,1,14.69,2.093,0,0,1,1,0,69,1,1.1,0.9
42034,1,3.83,0.96,0,0,1,1,0,69,1,1.1,0.9
42035,1,6.67,0.95,0,0,1,1,0,69,1,1.1,0.9
42036,1,5.9,1.479,0,0,1,1,0,69,1,1.1,0.9
42037,1,6.82,1.385,0,0,1,1,0,69,1,1.1,0.9
42038,1,7.49,1.521,0,0,1,1,0,69,1,1.1,0.9
42039,1,2.94,0.737,0,0,1,1,0,69,44,1.1,0.9
42040,1,4.99,1.251,0,0,1,1,0,69,1,1.1,0.9
42041,1,20.73,4.77,0,0,1,1,0,69,1,1.1,0.9
42042,1,9.94,2.88,0,0,1,1,0,69,1,1.1,0.9
42043,1,11.76,2.947,0,0,1,1,0,69,1,1.1,0.9
42044,1,8.24,1.673,0,0,1,1,0,69,44,1.1,0.9
42045,1,40.28,11,0,0,1,1,0,69,1,1.1,0.9
42046,1,22.77,5.707,0,0,1,1,0,138,1,1.1,0.9
42047,1,33.98,10.97,0,0,1,1,0,69,1,1.1,0.9
42048,1,1.62,0.231,0,0,1,1,0,69,1,1.1,0.9
42049,1,9.12,1.852,0,0,1,1,0,69,44,1.1,0.9
42050,1,19.68,6.17,0,0,1,1,0,69,1,1.1,0.9
42051,1,4.87,0.694,0,0,1,1,0,69,1,1.1,0.9
42052,1,2.69,0.383,0,0,1,1,0,69,1,1.1,0.9
42053,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
42054,1,3.33,0.474,0,0,1,1,0,69,1,1.1,0.9
42055,1,5.32,1.08,0,0,1,1,0,69,1,1.1,0.9
42056,1,4.88,0.695,0,0,1,1,0,69,1,1.1,0.9
42057,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
42058,1,24.55,7.18,0,0,1,1,0,69,1,1.1,0.9
42059,1,9.08,2.276,0,0,1,1,0,138,1,1.1,0.9
42060,1,11.18,1.593,0,0,1,1,0,69,44,1.1,0.9
42061,1,8.4,2.105,0,0,1,1,0,69,1,1.1,0.9
42062,1,18.13,4.544,0,0,1,1,0,69,1,1.1,0.9
42063,1,3.76,0.536,0,0,1,1,0,138,1,1.1,0.9
42064,1,12.7,3.84,0,0,1,1,0,138,1,1.1,0.9
42065,1,8.46,1.718,0,0,1,1,0,69,44,1.1,0.9
42066,1,50.11,14.48,0,0,1,1,0,69,1,1.1,0.9
42067,1,9.97,2.024,0,0,1,1,0,69,44,1.1,0.9
42068,1,5.7,0.812,0,0,1,1,0,69,1,1.1,0.9
42069,1,9.1,2.281,0,0,1,1,0,69,1,1.1,0.9
42070,1,5.26,0.75,0,0,1,1,0,69,1,1.1,0.9
42071,1,17.3,4.336,0,0,1,1,0,138,1,1.1,0.9
42072,1,7.82,2.52,0,0,1,1,0,69,1,1.1,0.9
42073,1,7.74,1.94,0,0,1,1,0,69,1,1.1,0.9
42074,1,6.05,0.862,0,0,1,1,0,69,1,1.1,0.9
42075,1,13.99,2.841,0,0,1,1,0,69,1,1.1,0.9
42076,1,41.96,12.54,0,0,1,1,0,138,1,1.1,0.9
42077,1,14.71,4.18,0,0,1,1,0,69,1,1.1,0.9
42078,1,5.94,1.206,0,0,1,1,0,69,1,1.1,0.9
42079,1,11.38,2.311,0,0,1,1,0,69,1,1.1,0.9
42080,1,34.8,7.066,0,0,1,1,0,138,1,1.1,0.9
42081,1,10.14,1.445,0,0,1,1,0,69,1,1.1,0.9
42082,1,7.73,1.937,0,0,1,1,0,69,44,1.1,0.9
42083,1,2.16,0.308,0,0,1,1,0,138,1,1.1,0.9
42084,1,7.69,1.096,0,0,1,1,0,69,1,1.1,0.9
42085,1,13.95,3.79,0,0,1,1,0,69,1,1.1,0.9
42086,1,10.05,2.73,0,0,1,1,0,69,1,1.1,0.9
42087,1,14,2.843,0,0,1,1,0,69,1,1.1,0.9
42088,1,23.65,5.12,0,0,1,1,0,69,1,1.1,0.9
42089,1,6.52,1.634,0,0,1,1,0,69,1,1.1,0.9
42090,1,10.61,3.23,0,0,1,1,0,69,44,1.1,0.9
42091,1,6.17,1.81,0,0,1,1,0,138,1,1.1,0.9
42092,1,6.35,1.289,0,0,1,1,0,69,1,1.1,0.9
42093,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
42094,1,8.49,1.21,0,0,1,1,0,69,1,1.1,0.9
42095,1,11.94,3.55,0,0,1,1,0,69,1,1.1,0.9
42096,1,2.78,0.565,0,0,1,1,0,69,1,1.1,0.9
42097,1,6.99,1.752,0,0,1,1,0,69,1,1.1,0.9
42098,1,8.21,1.17,0,0,1,1,0,69,1,1.1,0.9
42099,1,7.96,1.616,0,0,1,1,0,69,1,1.1,0.9
42100,1,7.76,1.945,0,0,1,1,0,69,1,1.1,0.9
42101,1,6.53,1.637,0,0,1,1,0,69,1,1.1,0.9
42102,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
42103,1,11.18,2.91,0,0,1,1,0,69,1,1.1,0.9
42104,1,31.89,7.07,0,0,1,1,0,69,1,1.1,0.9
42105,1,5.14,1.288,0,0,1,1,0,69,1,1.1,0.9
42106,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
42107,1,6.09,1.237,0,0,1,1,0,69,1,1.1,0.9
42108,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
42109,1,17.16,2.445,0,0,1,1,0,69,1,1.1,0.9
42110,1,20.08,5.033,0,0,1,1,0,138,1,1.1,0.9
42111,1,12.76,3.198,0,0,1,1,0,69,1,1.1,0.9
42112,1,7.76,1.106,0,0,1,1,0,69,44,1.1,0.9
42113,1,12.48,2.534,0,0,1,1,0,69,1,1.1,0.9
42114,1,17.7,3.594,0,0,1,1,0,69,1,1.1,0.9
42115,1,11.63,1.657,0,0,1,1,0,138,1,1.1,0.9
42116,1,18.47,2.632,0,0,1,1,0,69,1,1.1,0.9
42117,1,7.24,1.032,0,0,1,1,0,69,44,1.1,0.9
42118,1,5.5,1.117,0,0,1,1,0,69,1,1.1,0.9
42119,1,20.89,5.236,0,0,1,1,0,69,1,1.1,0.9
42120,1,9.2,2.306,0,0,1,1,0,69,44,1.1,0.9
42121,1,12.21,2.479,0,0,1,1,0,69,1,1.1,0.9
42122,1,5.32,0.758,0,0,1,1,0,69,1,1.1,0.9
42123,1,3.87,0.97,0,0,1,1,0,69,1,1.1,0.9
42124,1,14.85,4.43,0,0,1,1,0,69,1,1.1,0.9
42125,1,3.77,0.766,0,0,1,1,0,69,44,1.1,0.9
42126,1,34.28,10.03,0,0,1,1,0,69,1,1.1,0.9
42127,1,8.44,2.115,0,0,1,1,0,69,44,1.1,0.9
42128,1,9,0,0,0,1,1,0,69,44,1.1,0.9
42129,1,2.9,0.413,0,0,1,1,0,69,1,1.1,0.9
42130,1,5.57,1.131,0,0,1,1,0,69,1,1.1,0.9
42131,1,1.36,0.276,0,0,1,1,0,69,1,1.1,0.9
42132,1,1.79,0.363,0,0,1,1,0,69,1,1.1,0.9
42133,1,2.6,0.652,0,0,1,1,0,69,1,1.1,0.9
42134,1,16.5,5.01,0,0,1,1,0,69,1,1.1,0.9
42135,1,8.34,1.694,0,0,1,1,0,69,1,1.1,0.9
42136,1,12.77,3.2,0,0,1,1,0,69,1,1.1,0.9
42137,1,2.51,0.358,0,0,1,1,0,69,44,1.1,0.9
42138,1,3.09,0.774,0,0,1,1,0,69,44,1.1,0.9
42139,1,6.54,1.639,0,0,1,1,0,69,44,1.1,0.9
42140,1,6.72,1.365,0,0,1,1,0,69,44,1.1,0.9
42141,1,5.28,1.072,0,0,1,1,0,69,44,1.1,0.9
42142,1,10.43,2.614,0,0,1,1,0,69,1,1.1,0.9
42143,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
42144,1,49.95,12.54,0,0,1,1,0,69,1,1.1,0.9
42145,1,27.18,6.812,0,0,1,1,0,69,1,1.1,0.9
42146,1,25.9,6.491,0,0,1,1,0,69,1,1.1,0.9
42147,1,14.44,2.058,0,0,1,1,0,138,1,1.1,0.9
42148,1,3.14,0.638,0,0,1,1,0,69,1,1.1,0.9
42149,1,2.07,0.295,0,0,1,1,0,69,1,1.1,0.9
42150,1,9.72,2.436,0,0,1,1,0,69,1,1.1,0.9
42151,1,4.35,0.62,0,0,1,1,0,69,1,1.1,0.9
42152,1,29.55,7.406,0,0,1,1,0,138,1,1.1,0.9
42153,1,24.96,8.1,0,0,1,1,0,69,1,1.1,0.9
42154,1,19.25,4.825,0,0,1,1,0,69,1,1.1,0.9
42155,1,21.18,3.018,0,0,1,1,0,69,1,1.1,0.9
42156,1,14.61,2.082,0,0,1,1,0,69,44,1.1,0.9
42157,1,10.37,1.478,0,0,1,1,0,69,44,1.1,0.9
42158,1,6.93,1.737,0,0,1,1,0,69,1,1.1,0.9
42159,1,7.4,1.855,0,0,1,1,0,138,1,1.1,0.9
42160,1,6.64,1.664,0,0,1,1,0,69,44,1.1,0.9
42161,1,7.24,1.032,0,0,1,1,0,69,1,1.1,0.9
42162,1,1.55,0.315,0,0,1,1,0,69,1,1.1,0.9
42163,1,13.15,1.874,0,0,1,1,0,69,1,1.1,0.9
42164,1,17.78,3.61,0,0,1,1,0,69,1,1.1,0.9
42165,1,3.96,0.564,0,0,1,1,0,69,44,1.1,0.9
42166,1,7.08,1.82,0,0,1,1,0,69,1,1.1,0.9
42167,1,3.84,0.547,0,0,1,1,0,69,44,1.1,0.9
42168,1,9.07,2.273,0,0,1,1,0,69,1,1.1,0.9
42169,1,8.5,2.13,0,0,1,1,0,69,1,1.1,0.9
42170,1,7.26,1.034,0,0,1,1,0,69,1,1.1,0.9
42171,1,7.95,1.614,0,0,1,1,0,69,1,1.1,0.9
42172,1,29.5,5.99,0,0,1,1,0,69,1,1.1,0.9
42173,1,2.52,0.512,0,0,1,1,0,69,44,1.1,0.9
42174,1,3.49,0.709,0,0,1,1,0,69,44,1.1,0.9
42175,1,7.93,1.987,0,0,1,1,0,69,1,1.1,0.9
42176,1,2.82,0.573,0,0,1,1,0,69,1,1.1,0.9
42177,1,2.31,0.579,0,0,1,1,0,69,1,1.1,0.9
42178,1,8.11,1.156,0,0,1,1,0,138,1,1.1,0.9
42179,1,3.35,0.84,0,0,1,1,0,69,1,1.1,0.9
42180,1,5.62,0.801,0,0,1,1,0,69,1,1.1,0.9
42181,1,1.63,0.331,0,0,1,1,0,69,44,1.1,0.9
42182,1,5.15,1.291,0,0,1,1,0,69,1,1.1,0.9
42183,1,3.95,0.802,0,0,1,1,0,69,1,1.1,0.9
42184,1,2.36,0.591,0,0,1,1,0,69,1,1.1,0.9
42185,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
42186,1,12.03,3.88,0,0,1,1,0,69,1,1.1,0.9
42187,1,8.38,1.702,0,0,1,1,0,69,1,1.1,0.9
42188,1,15.37,3.121,0,0,1,1,0,69,1,1.1,0.9
42189,1,10.34,2.591,0,0,1,1,0,69,1,1.1,0.9
42190,1,4.58,0.653,0,0,1,1,0,69,1,1.1,0.9
42191,1,9.9,2.01,0,0,1,1,0,69,1,1.1,0.9
42192,1,3.13,0.446,0,0,1,1,0,69,1,1.1,0.9
42193,1,4.13,1.035,0,0,1,1,0,69,1,1.1,0.9
42194,1,4.1,1.028,0,0,1,1,0,69,1,1.1,0.9
42195,1,5.64,1.145,0,0,1,1,0,69,44,1.1,0.9
42196,1,11.07,3.59,0,0,1,1,0,69,1,1.1,0.9
42197,1,4.1,1.028,0,0,1,1,0,69,1,1.1,0.9
42198,1,2.53,0.361,0,0,1,1,0,69,1,1.1,0.9
42199,1,2.68,0.672,0,0,1,1,0,138,1,1.1,0.9
42200,1,7.47,1.872,0,0,1,1,0,69,44,1.1,0.9
