bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
42201,1,15.98,5.21,0,0,1,1,0,69,1,1.1,0.9
42202,1,3.03,0.759,0,0,1,1,0,69,44,1.1,0.9
42203,1,7.6,1.543,0,0,1,1,0,69,1,1.1,0.9
42204,1,7.77,1.947,0,0,1,1,0,69,1,1.1,0.9
42205,1,4.43,0.631,0,0,1,1,0,69,1,1.1,0.9
42206,1,3.71,0.529,0,0,1,1,0,69,1,1.1,0.9
42207,1,5.23,1.062,0,0,1,1,0,69,1,1.1,0.9
42208,1,2.59,0.649,0,0,1,1,0,69,1,1.1,0.9
42209,1,10.97,2.228,0,0,1,1,0,69,1,1.1,0.9
42210,1,4.32,1.24,0,0,1,1,0,69,1,1.1,0.9
42211,1,4.97,1.009,0,0,1,1,0,69,1,1.1,0.9
42212,1,19.51,2.78,0,0,1,1,0,138,1,1.1,0.9
42213,1,2.72,0.552,0,0,1,1,0,69,1,1.1,0.9
42214,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
42215,1,34.85,7.37,0,0,1,1,0,69,1,1.1,0.9
42216,1,10.49,3.03,0,0,1,1,0,138,1,1.1,0.9
42217,1,5.58,1.398,0,0,1,1,0,138,1,1.1,0.9
42218,1,4.87,0.989,0,0,1,1,0,69,44,1.1,0.9
42219,1,12.7,2.579,0,0,1,1,0,69,1,1.1,0.9
42220,1,4.95,0.705,0,0,1,1,0,69,1,1.1,0.9
42221,1,3.49,0.709,0,0,1,1,0,69,1,1.1,0.9
42222,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
42223,1,4.93,0.702,0,0,1,1,0,138,1,1.1,0.9
42224,1,2.52,0.632,0,0,1,1,0,138,1,1.1,0.9
42225,1,3.48,0.872,0,0,1,1,0,138,1,1.1,0.9
42226,1,3.71,1.16,0,0,1,1,0,138,1,1.1,0.9
42227,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
42228,1,9.49,2.378,0,0,1,1,0,69,1,1.1,0.9
42229,1,3.31,0.83,0,0,1,1,0,69,44,1.1,0.9
42230,1,3.23,0.81,0,0,1,1,0,69,1,1.1,0.9
42231,1,4.6,1.153,0,0,1,1,0,69,1,1.1,0.9
42232,1,5.12,1.04,0,0,1,1,0,69,1,1.1,0.9
42233,1,4.22,1.058,0,0,1,1,0,69,1,1.1,0.9
42234,1,22.11,6.57,0,0,1,1,0,69,1,1.1,0.9
42235,1,8.45,2.58,0,0,1,1,0,69,1,1.1,0.9
42236,1,3.11,0.632,0,0,1,1,0,69,1,1.1,0.9
42237,1,3.33,0.676,0,0,1,1,0,69,1,1.1,0.9
42238,1,6.26,1.79,0,0,1,1,0,69,44,1.1,0.9
42239,1,6.68,2.04,0,0,1,1,0,230,1,1.1,0.9
42240,1,13.99,3.506,0,0,1,1,0,69,1,1.1,0.9
42241,1,7.78,1.95,0,0,1,1,0,69,44,1.1,0.9
42242,1,4.59,0.654,0,0,1,1,0,69,44,1.1,0.9
42243,1,3.72,0.755,0,0,1,1,0,138,1,1.1,0.9
42244,1,6.03,1.98,0,0,1,1,0,69,44,1.1,0.9
42245,1,24.17,3.444,0,0,1,1,0,69,1,1.1,0.9
42246,1,3.22,0.459,0,0,1,1,0,138,1,1.1,0.9
42247,1,25.04,6.276,0,0,1,1,0,69,1,1.1,0.9
42248,1,10.29,1.466,0,0,1,1,0,69,1,1.1,0.9
42249,1,3.15,0.64,0,0,1,1,0,69,1,1.1,0.9
42250,1,25.13,7.29,0,0,1,1,0,69,1,1.1,0.9
42251,1,9.85,2,0,0,1,1,0,69,44,1.1,0.9
42252,1,16.37,2.333,0,0,1,1,0,69,1,1.1,0.9
42253,1,3.32,0.674,0,0,1,1,0,69,44,1.1,0.9
42254,1,3.57,0.895,0,0,1,1,0,138,1,1.1,0.9
42255,1,11.74,2.384,0,0,1,1,0,69,1,1.1,0.9
42256,1,7.05,1.432,0,0,1,1,0,69,1,1.1,0.9
42257,1,13.15,4.04,0,0,1,1,0,138,1,1.1,0.9
42258,1,4.39,1.1,0,0,1,1,0,69,1,1.1,0.9
42259,1,13.02,1.855,0,0,1,1,0,69,1,1.1,0.9
42260,1,20.06,6.47,0,0,1,1,0,69,1,1.1,0.9
42261,1,7.86,1.596,0,0,1,1,0,69,1,1.1,0.9
42262,1,5.95,0.848,0,0,1,1,0,69,1,1.1,0.9
42263,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
42264,1,5.14,1.288,0,0,1,1,0,69,1,1.1,0.9
42265,1,11.2,3.46,0,0,1,1,0,69,1,1.1,0.9
42266,1,16.07,4.22,0,0,1,1,0,69,1,1.1,0.9
42267,1,17.09,3.47,0,0,1,1,0,69,1,1.1,0.9
42268,1,5.03,1.021,0,0,1,1,0,138,1,1.1,0.9
42269,1,8.74,2.19,0,0,1,1,0,138,1,1.1,0.9
42270,1,4.77,0.969,0,0,1,1,0,69,44,1.1,0.9
42271,1,4.1,1.028,0,0,1,1,0,69,44,1.1,0.9
42272,1,4.36,1.093,0,0,1,1,0,69,1,1.1,0.9
42273,1,4.58,1.148,0,0,1,1,0,69,1,1.1,0.9
42274,1,23.72,4.817,0,0,1,1,0,69,1,1.1,0.9
42275,1,9.23,1.315,0,0,1,1,0,69,1,1.1,0.9
42276,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
42277,1,2.75,0.558,0,0,1,1,0,69,44,1.1,0.9
42278,1,4.24,1.063,0,0,1,1,0,69,1,1.1,0.9
42279,1,5.63,1.411,0,0,1,1,0,69,1,1.1,0.9
42280,1,13.26,1.889,0,0,1,1,0,69,1,1.1,0.9
42281,1,5.47,1.371,0,0,1,1,0,69,44,1.1,0.9
42282,1,8.86,1.262,0,0,1,1,0,69,1,1.1,0.9
42283,1,6.1,0.869,0,0,1,1,0,69,44,1.1,0.9
42284,1,35.49,7.207,0,0,1,1,0,69,1,1.1,0.9
42285,1,12.06,1.718,0,0,1,1,0,69,1,1.1,0.9
42286,1,4.15,0.843,0,0,1,1,0,69,1,1.1,0.9
42287,1,4.03,1.01,0,0,1,1,0,69,1,1.1,0.9
42288,1,3.29,0.469,0,0,1,1,0,69,1,1.1,0.9
42289,1,22.88,3.26,0,0,1,1,0,69,1,1.1,0.9
42290,1,17.43,2.484,0,0,1,1,0,69,1,1.1,0.9
42291,1,4.7,1.178,0,0,1,1,0,69,44,1.1,0.9
42292,1,5.06,0.721,0,0,1,1,0,69,44,1.1,0.9
42293,1,11.46,1.633,0,0,1,1,0,69,1,1.1,0.9
42294,1,3.03,0.615,0,0,1,1,0,69,1,1.1,0.9
42295,1,2.42,0.345,0,0,1,1,0,69,1,1.1,0.9
42296,1,3.8,0.541,0,0,1,1,0,69,1,1.1,0.9
42297,1,2.31,0.469,0,0,1,1,0,69,44,1.1,0.9
42298,1,5.2,0.741,0,0,1,1,0,69,1,1.1,0.9
42299,1,5.21,0.742,0,0,1,1,0,69,44,1.1,0.9
42300,1,9.94,3.26,0,0,1,1,0,69,1,1.1,0.9
42301,1,17.51,3.556,0,0,1,1,0,69,1,1.1,0.9
42302,1,4.2,0.598,0,0,1,1,0,69,44,1.1,0.9
42303,1,4.98,1.248,0,0,1,1,0,69,1,1.1,0.9
42304,1,3.14,0.638,0,0,1,1,0,69,1,1.1,0.9
42305,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
42306,1,4.17,1.045,0,0,1,1,0,69,1,1.1,0.9
42307,1,6.62,1.659,0,0,1,1,0,69,1,1.1,0.9
42308,1,7.63,1.549,0,0,1,1,0,69,1,1.1,0.9
42309,1,3.66,0.917,0,0,1,1,0,69,1,1.1,0.9
42310,1,7.02,1,0,0,1,1,0,69,1,1.1,0.9
42311,1,1.29,0.323,0,0,1,1,0,138,1,1.1,0.9
42312,1,15.46,3.875,0,0,1,1,0,69,1,1.1,0.9
42313,1,2.78,0.697,0,0,1,1,0,69,1,1.1,0.9
42314,1,12.25,2.487,0,0,1,1,0,69,1,1.1,0.9
42315,1,3.26,0.817,0,0,1,1,0,69,44,1.1,0.9
42316,1,1.73,0.351,0,0,1,1,0,69,1,1.1,0.9
42317,1,4.88,1.223,0,0,1,1,0,69,44,1.1,0.9
42318,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
42319,1,6.71,1.682,0,0,1,1,0,69,1,1.1,0.9
42320,1,3.11,0.632,0,0,1,1,0,69,44,1.1,0.9
42321,1,12.09,3.03,0,0,1,1,0,69,1,1.1,0.9
42322,1,3.9,0.792,0,0,1,1,0,69,44,1.1,0.9
42323,1,23.74,7.16,0,0,1,1,0,69,1,1.1,0.9
42324,1,7.79,1.11,0,0,1,1,0,69,1,1.1,0.9
42325,1,7.37,1.847,0,0,1,1,0,138,1,1.1,0.9
42326,1,21.99,4.465,0,0,1,1,0,138,1,1.1,0.9
42327,1,15.69,3.186,0,0,1,1,0,69,1,1.1,0.9
42328,1,17.17,2.447,0,0,1,1,0,69,1,1.1,0.9
42329,1,41,8.325,0,0,1,1,0,69,1,1.1,0.9
42330,1,47.03,15.04,0,0,1,1,0,69,1,1.1,0.9
42331,1,41.12,8.35,0,0,1,1,0,69,1,1.1,0.9
42332,1,9.55,1.939,0,0,1,1,0,69,1,1.1,0.9
42333,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
42334,1,9.07,1.292,0,0,1,1,0,69,1,1.1,0.9
42335,1,9.15,1.304,0,0,1,1,0,69,1,1.1,0.9
42336,1,5.22,0.744,0,0,1,1,0,69,44,1.1,0.9
42337,1,2.49,0.355,0,0,1,1,0,69,44,1.1,0.9
42338,1,8.94,1.815,0,0,1,1,0,69,1,1.1,0.9
42339,1,8.38,2.1,0,0,1,1,0,69,1,1.1,0.9
42340,1,30.24,6.14,0,0,1,1,0,69,1,1.1,0.9
42341,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
42342,1,9.2,2.306,0,0,1,1,0,230,1,1.1,0.9
42343,1,7.61,2.46,0,0,1,1,0,138,1,1.1,0.9
42344,1,5.79,1.176,0,0,1,1,0,138,1,1.1,0.9
42345,1,24.45,3.484,0,0,1,1,0,69,1,1.1,0.9
42346,1,11.79,2.394,0,0,1,1,0,138,1,1.1,0.9
42347,1,15.78,3.955,0,0,1,1,0,138,1,1.1,0.9
42348,1,11.1,2.782,0,0,1,1,0,230,1,1.1,0.9
42349,1,21.59,4.384,0,0,1,1,0,138,1,1.1,0.9
42350,1,4.87,1.58,0,0,1,1,0,138,1,1.1,0.9
42351,1,6.6,1.654,0,0,1,1,0,230,1,1.1,0.9
42352,1,9.52,1.357,0,10.5447114817,1,1,0,69,44,1.1,0.9
42353,1,8.85,1.261,0,0,1,1,0,69,1,1.1,0.9
42354,1,8.53,2.138,0,0,1,1,0,138,1,1.1,0.9
42355,1,3.01,0.754,0,0,1,1,0,69,44,1.1,0.9
42356,1,10.86,2.722,0,0,1,1,0,69,1,1.1,0.9
42357,1,10.98,2.23,0,0,1,1,0,69,1,1.1,0.9
42358,1,15.11,3.787,0,0,1,1,0,345,1,1.1,0.9
42359,1,15.96,4,0,0,1,1,0,69,1,1.1,0.9
42360,1,8.99,2.253,0,0,1,1,0,69,1,1.1,0.9
42361,1,10.7,1.525,0,0,1,1,0,230,1,1.1,0.9
42362,1,11.74,3.55,0,0,1,1,0,230,1,1.1,0.9
42363,1,15.73,4.47,0,0,1,1,0,138,1,1.1,0.9
42364,1,21.24,3.027,0,0,1,1,0,69,1,1.1,0.9
42365,1,15.12,2.154,0,0,1,1,0,69,1,1.1,0.9
42366,1,8.11,1.156,0,0,1,1,0,69,1,1.1,0.9
42367,1,30.34,6.161,0,0,1,1,0,138,1,1.1,0.9
42368,1,23.63,5.922,0,0,1,1,0,138,1,1.1,0.9
42369,1,16.39,4.108,0,0,1,1,0,69,1,1.1,0.9
42370,1,23.62,6.9,0,0,1,1,0,345,1,1.1,0.9
42371,1,10.77,2.699,0,0,1,1,0,345,1,1.1,0.9
42372,1,9.45,2.368,0,0,1,1,0,345,1,1.1,0.9
42373,1,17.56,4.401,0,0,1,1,0,230,1,1.1,0.9
42374,1,19.08,4.782,0,0,1,1,0,69,1,1.1,0.9
42375,1,16.31,5.36,0,0,1,1,0,69,1,1.1,0.9
42376,1,21.24,4.313,0,0,1,1,0,69,1,1.1,0.9
42377,1,11.29,2.83,0,0,1,1,0,69,1,1.1,0.9
42378,1,6.46,0.921,0,0,1,1,0,138,1,1.1,0.9
42379,1,17.58,2.505,0,0,1,1,0,138,1,1.1,0.9
42380,1,10.01,1.426,0,0,1,1,0,69,1,1.1,0.9
42381,1,12.13,3.04,0,0,1,1,0,69,1,1.1,0.9
42382,1,18.82,2.682,0,0,1,1,0,230,1,1.1,0.9
42383,1,13.76,3.449,0,0,1,1,0,138,1,1.1,0.9
42384,1,16.22,4.065,0,0,1,1,0,69,1,1.1,0.9
42385,1,10.68,1.522,0,0,1,1,0,138,1,1.1,0.9
42386,1,3.2,1.05,0,0,1,1,0,69,44,1.1,0.9
42387,1,8.69,1.765,0,0,1,1,0,69,1,1.1,0.9
42388,1,7.51,1.882,0,0,1,1,0,69,1,1.1,0.9
42389,1,14.88,2.12,0,0,1,1,0,138,1,1.1,0.9
42390,1,8.74,1.775,0,0,1,1,0,69,1,1.1,0.9
42391,1,13.5,1.924,0,0,1,1,0,69,1,1.1,0.9
42392,1,13.46,4.12,0,0,1,1,0,69,1,1.1,0.9
42393,1,7.91,1.127,0,0,1,1,0,69,1,1.1,0.9
42394,1,20.76,6.82,0,0,1,1,0,69,44,1.1,0.9
42395,1,19.35,4.67,0,0,1,1,0,69,1,1.1,0.9
42396,1,16.96,3.444,0,0,1,1,0,69,1,1.1,0.9
42397,1,12.44,3.23,0,0,1,1,0,69,1,1.1,0.9
42398,1,9.75,1.389,0,0,1,1,0,69,1,1.1,0.9
42399,1,8.85,1.797,0,0,1,1,0,69,1,1.1,0.9
42400,1,6.71,1.363,0,0,1,1,0,69,1,1.1,0.9
42401,1,10.2,1.453,0,0,1,1,0,69,1,1.1,0.9
42402,1,22.47,6.79,0,0,1,1,0,69,1,1.1,0.9
42403,1,13.15,2.67,0,0,1,1,0,69,1,1.1,0.9
42404,1,6.27,0.893,0,0,1,1,0,69,1,1.1,0.9
42405,1,10.52,2.637,0,0,1,1,0,69,1,1.1,0.9
42406,1,6.6,0.94,0,0,1,1,0,138,1,1.1,0.9
42407,1,7.53,1.887,0,0,1,1,0,69,1,1.1,0.9
42408,1,2.77,0.562,0,0,1,1,0,69,44,1.1,0.9
42409,1,22.84,5.724,0,0,1,1,0,230,1,1.1,0.9
42410,1,13.45,4.09,0,0,1,1,0,230,1,1.1,0.9
42411,1,14.73,4.13,0,0,1,1,0,69,1,1.1,0.9
42412,1,11.12,1.585,0,0,1,1,0,69,1,1.1,0.9
42413,1,6.23,1.561,0,0,1,1,0,69,1,1.1,0.9
42414,1,6.55,0.933,0,0,1,1,0,69,1,1.1,0.9
42415,1,3.48,0.872,0,0,1,1,0,138,1,1.1,0.9
42416,1,25.1,7.05,0,0,1,1,0,69,1,1.1,0.9
42417,1,12.31,2.5,0,0,1,1,0,69,1,1.1,0.9
42418,1,6.27,1.273,0,0,1,1,0,69,44,1.1,0.9
42419,1,8.44,1.203,0,0,1,1,0,69,1,1.1,0.9
42420,1,22.02,6.96,0,0,1,1,0,69,1,1.1,0.9
42421,1,13.74,4.22,0,0,1,1,0,69,1,1.1,0.9
42422,1,23.53,3.353,0,0,1,1,0,69,1,1.1,0.9
42423,1,3.97,0.566,0,0,1,1,0,230,1,1.1,0.9
42424,1,9.55,1.361,0,0,1,1,0,138,1,1.1,0.9
42425,1,3.77,0.766,0,0,1,1,0,69,44,1.1,0.9
42426,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
42427,1,3.69,0.526,0,0,1,1,0,69,1,1.1,0.9
42428,1,5.44,1.105,0,0,1,1,0,345,1,1.1,0.9
42429,1,5.96,0.849,0,0,1,1,0,138,1,1.1,0.9
42430,1,4.06,1.018,0,0,1,1,0,69,1,1.1,0.9
42431,1,11.92,2.987,0,0,1,1,0,69,1,1.1,0.9
42432,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
42433,1,3.45,0.701,0,0,1,1,0,69,1,1.1,0.9
42434,1,3.85,0.782,0,0,1,1,0,69,44,1.1,0.9
42435,1,10.77,2.699,0,0,1,1,0,69,1,1.1,0.9
42436,1,5.7,1.83,0,0,1,1,0,138,1,1.1,0.9
42437,1,7.63,1.087,0,0,1,1,0,69,1,1.1,0.9
42438,1,21.21,5.14,0,0,1,1,0,69,1,1.1,0.9
42439,1,6.35,1.591,0,0,1,1,0,69,1,1.1,0.9
42440,1,4.08,1.023,0,0,1,1,0,69,1,1.1,0.9
42441,1,23.53,3.353,0,0,1,1,0,69,1,1.1,0.9
42442,1,8.82,1.791,0,0,1,1,0,69,1,1.1,0.9
42443,1,6.65,0.948,0,0,1,1,0,69,1,1.1,0.9
42444,1,28.23,7.075,0,0,1,1,0,69,1,1.1,0.9
42445,1,11.85,2.91,0,0,1,1,0,138,1,1.1,0.9
42446,1,8.03,2.013,0,0,1,1,0,138,1,1.1,0.9
42447,1,10.58,2.652,0,0,1,1,0,69,1,1.1,0.9
42448,1,9.91,1.412,0,0,1,1,0,69,44,1.1,0.9
42449,1,7.44,1.511,0,0,1,1,0,69,1,1.1,0.9
42450,1,3.62,0.516,0,0,1,1,0,138,1,1.1,0.9
42451,1,10.19,1.452,0,0,1,1,0,138,1,1.1,0.9
42452,1,4.36,0.885,0,0,1,1,0,69,1,1.1,0.9
42453,1,1.92,0.481,0,0,1,1,0,69,1,1.1,0.9
42454,1,2.01,0.504,0,0,1,1,0,69,1,1.1,0.9
42455,1,16.37,3.324,0,0,1,1,0,69,1,1.1,0.9
42456,1,4.09,0.831,0,0,1,1,0,69,1,1.1,0.9
42457,1,9.84,1.402,0,0,1,1,0,69,44,1.1,0.9
42458,1,13.49,1.922,0,0,1,1,0,230,1,1.1,0.9
42459,1,3.98,0.997,0,0,1,1,0,69,1,1.1,0.9
42460,1,8.17,2.65,0,0,1,1,0,69,1,1.1,0.9
42461,1,5.68,0.809,0,0,1,1,0,69,44,1.1,0.9
42462,1,1.65,0.235,0,0,1,1,0,69,1,1.1,0.9
42463,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
42464,1,1.75,0.439,0,0,1,1,0,69,44,1.1,0.9
42465,1,6.57,0.936,0,0,1,1,0,69,1,1.1,0.9
42466,1,12.93,1.842,0,0,1,1,0,138,1,1.1,0.9
42467,1,5.38,1.348,0,0,1,1,0,69,1,1.1,0.9
42468,1,2.05,0.514,0,0,1,1,0,230,1,1.1,0.9
42469,1,6.87,0.979,0,0,1,1,0,230,1,1.1,0.9
42470,1,5.36,1.088,0,0,1,1,0,69,1,1.1,0.9
42471,1,7.29,1.039,0,0,1,1,0,69,1,1.1,0.9
42472,1,6.55,2.14,0,0,1,1,0,69,44,1.1,0.9
42473,1,3.05,0.435,0,0,1,1,0,69,44,1.1,0.9
42474,1,7.04,1.43,0,0,1,1,0,69,1,1.1,0.9
42475,1,22.33,5.596,0,0,1,1,0,69,1,1.1,0.9
42476,1,7.69,2.51,0,0,1,1,0,138,1,1.1,0.9
42477,1,8.55,2.143,0,0,1,1,0,230,1,1.1,0.9
42478,1,21.79,3.105,0,0,1,1,0,138,1,1.1,0.9
42479,1,9.32,1.893,0,0,1,1,0,69,1,1.1,0.9
42480,1,10.74,1.53,0,0,1,1,0,69,1,1.1,0.9
42481,1,6.91,0.985,0,0,1,1,0,69,44,1.1,0.9
42482,1,9.81,2.94,0,0,1,1,0,69,44,1.1,0.9
42483,1,19.77,4.014,0,0,1,1,0,345,1,1.1,0.9
42484,1,8.15,2.043,0,0,1,1,0,69,1,1.1,0.9
42485,1,6.85,1.717,0,0,1,1,0,69,1,1.1,0.9
42486,1,14.02,1.998,0,0,1,1,0,138,1,1.1,0.9
42487,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
42488,1,7.89,1.124,0,0,1,1,0,69,1,1.1,0.9
42489,1,1.24,0.311,0,0,1,1,0,69,1,1.1,0.9
42490,1,4.18,0.596,0,0,1,1,0,69,1,1.1,0.9
42491,1,7.53,2.32,0,0,1,1,0,138,1,1.1,0.9
42492,1,13.18,4.3,0,0,1,1,0,138,1,1.1,0.9
42493,1,8.3,2.64,0,0,1,1,0,69,1,1.1,0.9
42494,1,26.38,5.357,0,0,1,1,0,69,1,1.1,0.9
42495,1,6.38,0.909,0,0,1,1,0,69,1,1.1,0.9
42496,1,1.62,0.329,0,0,1,1,0,69,44,1.1,0.9
42497,1,2.82,0.573,0,0,1,1,0,69,44,1.1,0.9
42498,1,10.68,3.12,0,0,1,1,0,69,1,1.1,0.9
42499,1,5.6,0.798,0,0,1,1,0,138,1,1.1,0.9
42500,1,5.8,1.178,0,0,1,1,0,69,1,1.1,0.9
42501,1,1.92,0.481,0,0,1,1,0,69,1,1.1,0.9
42502,1,5.69,1.87,0,0,1,1,0,69,1,1.1,0.9
42503,1,2.2,0.447,0,0,1,1,0,138,1,1.1,0.9
42504,1,13.76,2.794,0,0,1,1,0,69,1,1.1,0.9
42505,1,114.15,25.47,0,0,1,1,0,69,1,1.1,0.9
42506,1,12.67,2.573,0,0,1,1,0,69,44,1.1,0.9
42507,1,6.32,0.901,0,0,1,1,0,69,44,1.1,0.9
42508,1,2.55,0.518,0,0,1,1,0,69,44,1.1,0.9
42509,1,5.57,1.131,0,0,1,1,0,69,44,1.1,0.9
42510,1,13.85,4.15,0,1.32668015291,1,1,0,69,1,1.1,0.9
42511,1,4.31,1.08,0,0,1,1,0,69,1,1.1,0.9
42512,1,7.08,1.774,0,0,1,1,0,69,1,1.1,0.9
42513,1,4.63,0.66,0,0,1,1,0,138,1,1.1,0.9
42514,1,23.52,3.351,0,0,1,1,0,69,1,1.1,0.9
42515,1,11.18,2.27,0,0,1,1,0,69,1,1.1,0.9
42516,1,3.9,0.792,0,0,1,1,0,69,1,1.1,0.9
42517,1,12.21,2.479,0,0,1,1,0,69,1,1.1,0.9
42518,1,7.28,1.825,0,0,1,1,0,69,1,1.1,0.9
42519,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
42520,1,14.69,3.682,0,0,1,1,0,69,1,1.1,0.9
42521,1,8.05,1.147,0,0,1,1,0,69,1,1.1,0.9
42522,1,8.55,1.218,0,0,1,1,0,69,1,1.1,0.9
42523,1,7.78,1.58,0,0,1,1,0,69,1,1.1,0.9
42524,1,8.78,1.783,0,0,1,1,0,69,1,1.1,0.9
42525,1,11.94,2.992,0,0,1,1,0,69,1,1.1,0.9
42526,1,5.35,1.341,0,0,1,1,0,69,44,1.1,0.9
42527,1,16.22,3.294,0,0,1,1,0,69,1,1.1,0.9
42528,1,10.01,2.033,0,0,1,1,0,138,1,1.1,0.9
42529,1,2.49,0.624,0,0,1,1,0,69,44,1.1,0.9
42530,1,5.73,1.164,0,0,1,1,0,69,44,1.1,0.9
42531,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
42532,1,6.79,1.86,0,0,1,1,0,69,1,1.1,0.9
42533,1,7.58,1.9,0,0,1,1,0,69,1,1.1,0.9
42534,1,4.24,0.861,0,0,1,1,0,69,1,1.1,0.9
42535,1,5.73,1.164,0,0,1,1,0,69,1,1.1,0.9
42536,1,44.85,11.24,0,0,1,1,0,69,1,1.1,0.9
42537,1,12.67,3.175,0,0,1,1,0,69,1,1.1,0.9
42538,1,13.03,3.266,0,0,1,1,0,69,1,1.1,0.9
42539,1,1.68,0.239,0,0,1,1,0,69,1,1.1,0.9
42540,1,5.95,0.848,0,0,1,1,0,69,1,1.1,0.9
42541,1,26.81,5.444,0,0,1,1,0,69,1,1.1,0.9
42542,1,3.03,0.759,0,0,1,1,0,69,1,1.1,0.9
42543,1,5.54,1.125,0,0,1,1,0,69,44,1.1,0.9
42544,1,6.47,0.922,0,0,1,1,0,69,1,1.1,0.9
42545,1,42.7,8.671,0,0,1,1,0,69,1,1.1,0.9
42546,1,18.33,2.612,0,0,1,1,0,69,1,1.1,0.9
42547,1,30.93,6.281,0,0,1,1,0,69,1,1.1,0.9
42548,1,26.7,6.06,0,0,1,1,0,69,1,1.1,0.9
42549,1,4.52,1.133,0,0,1,1,0,69,44,1.1,0.9
42550,1,17.84,2.542,0,0,1,1,0,69,1,1.1,0.9
42551,1,6.34,0.903,0,0,1,1,0,69,44,1.1,0.9
42552,1,5.14,1.288,0,0,1,1,0,69,1,1.1,0.9
42553,1,2.13,0.534,0,0,1,1,0,69,1,1.1,0.9
42554,1,6.31,1.281,0,0,1,1,0,69,1,1.1,0.9
42555,1,9.44,1.917,0,0,1,1,0,69,1,1.1,0.9
42556,1,36.8,11.36,0,0,1,1,0,69,1,1.1,0.9
42557,1,0.92,0.231,0,0,1,1,0,69,1,1.1,0.9
42558,1,6.18,1.255,0,0,1,1,0,69,44,1.1,0.9
42559,1,9.08,1.844,0,0,1,1,0,69,1,1.1,0.9
42560,1,5.36,0.764,0,0,1,1,0,69,1,1.1,0.9
42561,1,10.56,2.647,0,0,1,1,0,69,1,1.1,0.9
42562,1,6.37,1.596,0,0,1,1,0,69,44,1.1,0.9
42563,1,2.53,0.514,0,0,1,1,0,69,1,1.1,0.9
42564,1,4.67,0.948,0,0,1,1,0,69,1,1.1,0.9
42565,1,12.55,1.788,0,0,1,1,0,69,1,1.1,0.9
42566,1,7.51,1.525,0,0,1,1,0,69,1,1.1,0.9
42567,1,3.32,0.473,0,0,1,1,0,69,44,1.1,0.9
42568,1,3.78,0.768,0,0,1,1,0,69,44,1.1,0.9
42569,1,6.46,0.921,0,0,1,1,0,69,1,1.1,0.9
42570,1,4.06,0.579,0,0,1,1,0,69,44,1.1,0.9
42571,1,4.42,0.63,0,0,1,1,0,69,44,1.1,0.9
42572,1,8.14,1.653,0,0,1,1,0,69,44,1.1,0.9
42573,1,6.7,1.679,0,0,1,1,0,69,44,1.1,0.9
42574,1,19.93,4.995,0,0,1,1,0,69,1,1.1,0.9
42575,1,8.21,1.667,0,0,1,1,0,69,1,1.1,0.9
42576,1,5.06,1.027,0,0,1,1,0,69,44,1.1,0.9
42577,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
42578,1,6.15,1.541,0,0,1,1,0,69,1,1.1,0.9
42579,1,3.54,0.887,0,0,1,1,0,69,44,1.1,0.9
42580,1,6.36,1.291,0,0,1,1,0,69,1,1.1,0.9
42581,1,7.02,1.425,0,0,1,1,0,69,1,1.1,0.9
42582,1,7.88,1.975,0,0,1,1,0,69,1,1.1,0.9
42583,1,6.34,1.287,0,0,1,1,0,69,1,1.1,0.9
42584,1,11.39,2.855,0,0,1,1,0,69,1,1.1,0.9
42585,1,8.11,1.156,0,0,1,1,0,69,44,1.1,0.9
42586,1,22.18,4.504,0,0,1,1,0,69,1,1.1,0.9
42587,1,1.35,0.192,0,0,1,1,0,69,44,1.1,0.9
42588,1,11.13,2.789,0,0,1,1,0,69,44,1.1,0.9
42589,1,8.96,2.81,0,0,1,1,0,69,1,1.1,0.9
42590,1,14.92,3.03,0,0,1,1,0,69,1,1.1,0.9
42591,1,8.38,1.194,0,0,1,1,0,69,1,1.1,0.9
42592,1,8.11,1.647,0,0,1,1,0,69,1,1.1,0.9
42593,1,44.78,12.7,0,0,1,1,0,69,1,1.1,0.9
42594,1,47.12,11.809,0,0,1,1,0,69,1,1.1,0.9
42595,1,6.43,1.612,0,0,1,1,0,69,1,1.1,0.9
42596,1,34.67,8.689,0,0,1,1,0,69,1,1.1,0.9
42597,1,12.71,4.05,0,0,1,1,0,69,1,1.1,0.9
42598,1,9.11,2.87,0,0,1,1,0,138,1,1.1,0.9
42599,1,5.25,0.748,0,0,1,1,0,69,1,1.1,0.9
42600,1,34.22,9.89,0,0,1,1,0,69,1,1.1,0.9
42601,1,8.81,2.208,0,0,1,1,0,69,1,1.1,0.9
42602,1,4.46,0.636,0,0,1,1,0,69,1,1.1,0.9
42603,1,3.64,0.519,0,0,1,1,0,69,1,1.1,0.9
42604,1,26.22,8.22,0,0,1,1,0,69,1,1.1,0.9
42605,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
42606,1,11.63,2.915,0,0,1,1,0,69,1,1.1,0.9
42607,1,8.06,2.02,0,0,1,1,0,69,1,1.1,0.9
42608,1,26.17,8.6,0,0,1,1,0,138,1,1.1,0.9
42609,1,8.02,1.629,0,0,1,1,0,138,1,1.1,0.9
42610,1,7.43,2.3,0,0,1,1,0,138,1,1.1,0.9
42611,1,11.37,3.51,0,0,1,1,0,69,1,1.1,0.9
42612,1,8.26,1.177,0,0,1,1,0,69,1,1.1,0.9
42613,1,5.88,1.474,0,0,1,1,0,138,1,1.1,0.9
42614,1,22.11,4.49,0,0,1,1,0,138,1,1.1,0.9
42615,1,5.81,1.18,0,0,1,1,0,69,44,1.1,0.9
42616,1,11.51,2.885,0,0,1,1,0,69,1,1.1,0.9
42617,1,8.78,1.783,0,0,1,1,0,69,1,1.1,0.9
42618,1,30.32,4.32,0,0,1,1,0,69,1,1.1,0.9
42619,1,5.97,1.496,0,0,1,1,0,69,44,1.1,0.9
42620,1,3.89,0.79,0,0,1,1,0,69,44,1.1,0.9
42621,1,7.73,2.49,0,0,1,1,0,69,44,1.1,0.9
42622,1,18.44,4.621,0,0,1,1,0,69,1,1.1,0.9
42623,1,8.68,2.175,0,0,1,1,0,69,1,1.1,0.9
42624,1,5.98,0.852,0,0,1,1,0,69,1,1.1,0.9
42625,1,3.48,0.707,0,0,1,1,0,138,1,1.1,0.9
42626,1,9.45,1.919,0,0,1,1,0,345,1,1.1,0.9
42627,1,19.88,4.982,0,0,1,1,0,230,1,1.1,0.9
42628,1,15.21,3.089,0,0,1,1,0,230,1,1.1,0.9
42629,1,10.71,2.175,0,10.7403650904,1,1,0,69,44,1.1,0.9
42630,1,13.09,3.281,0,13.9998937457,1,1,0,69,1,1.1,0.9
42631,1,9.81,1.398,0,1.64794828443,1,1,0,69,44,1.1,0.9
42632,1,6.79,1.379,0,0.000333855609214,1,1,0,69,1,1.1,0.9
42633,1,6.97,0.993,0,7.32393286775e-05,1,1,0,69,1,1.1,0.9
42634,1,10.88,2.209,0,5.65905347859e-05,1,1,0,69,1,1.1,0.9
42635,1,10.3,3.37,0,7.42875920046,1,1,0,69,1,1.1,0.9
42636,1,7.44,1.865,0,5.38913609483e-05,1,1,0,69,44,1.1,0.9
42637,1,14.82,3.714,0,0,1,1,0,69,1,1.1,0.9
42638,1,14.59,3.657,0,0,1,1,0,69,44,1.1,0.9
42639,1,10.45,2.619,0,0,1,1,0,69,1,1.1,0.9
42640,1,15.02,3.05,0,0,1,1,0,69,1,1.1,0.9
42641,1,11.3,2.832,0,13.1474525874,1,1,0,69,1,1.1,0.9
42642,1,9.5,1.354,0,0,1,1,0,69,1,1.1,0.9
42643,1,29.03,4.137,0,0,1,1,0,69,1,1.1,0.9
42644,1,8.72,1.771,0,0,1,1,0,69,44,1.1,0.9
42645,1,12.13,3.04,0,0,1,1,0,69,44,1.1,0.9
42646,1,9.81,1.992,0,0,1,1,0,69,44,1.1,0.9
42647,1,4.51,0.643,0,0,1,1,0,69,44,1.1,0.9
42648,1,12.96,3.248,0,0,1,1,0,138,1,1.1,0.9
42649,1,21.96,3.129,0,0,1,1,0,69,1,1.1,0.9
42650,1,6.08,0.866,0,0,1,1,0,69,1,1.1,0.9
42651,1,9.68,1.966,0,0,1,1,0,69,1,1.1,0.9
42652,1,15.55,3.158,0,0,1,1,0,69,44,1.1,0.9
42653,1,16.07,2.29,0,6.22529413301,1,1,0,69,44,1.1,0.9
42654,1,13.07,2.654,0,10.4668201027,1,1,0,69,1,1.1,0.9
42655,1,7.94,1.131,0,0,1,1,0,69,1,1.1,0.9
42656,1,17.07,5.42,0,13.9997079328,1,1,0,69,1,1.1,0.9
42657,1,6.16,1.251,0,0,1,1,0,69,1,1.1,0.9
42658,1,9.94,1.416,0,0,1,1,0,69,1,1.1,0.9
42659,1,18.72,4.692,0,0,1,1,0,69,1,1.1,0.9
42660,1,33.4,8.371,0,0,1,1,0,138,1,1.1,0.9
42661,1,42.16,12.46,0,0,1,1,0,230,1,1.1,0.9
42662,1,7.22,1.466,0,0,1,1,0,69,1,1.1,0.9
42663,1,7.85,1.594,0,0,1,1,0,69,1,1.1,0.9
42664,1,10.59,1.509,0,0,1,1,0,69,1,1.1,0.9
42665,1,13.06,1.861,0,0,1,1,0,69,1,1.1,0.9
42666,1,20.98,5.89,0,0,1,1,0,69,1,1.1,0.9
42667,1,11.03,2.24,0,0,1,1,0,69,1,1.1,0.9
42668,1,12.88,4.04,0,0,1,1,0,69,1,1.1,0.9
42669,1,1.44,0.361,0,0,1,1,0,138,1,1.1,0.9
42670,1,1.67,0.339,0,0,1,1,0,69,1,1.1,0.9
42671,1,30.72,8.53,0,0,1,1,0,69,1,1.1,0.9
42672,1,3.59,0.9,0,0,1,1,0,69,1,1.1,0.9
42673,1,19.64,5.96,0,0,1,1,0,230,1,1.1,0.9
42674,1,9.31,2.81,0,0,1,1,0,69,1,1.1,0.9
42675,1,4.9,0.995,0,0,1,1,0,69,1,1.1,0.9
42676,1,13.76,3.449,0,0,1,1,0,138,1,1.1,0.9
42677,1,14.48,2.94,0,0,1,1,0,69,1,1.1,0.9
42678,1,3.35,0.68,0,0,1,1,0,69,1,1.1,0.9
42679,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
42680,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
42681,1,7.13,1.016,0,0,1,1,0,69,1,1.1,0.9
42682,1,3.77,0.766,0,0,1,1,0,69,44,1.1,0.9
42683,1,6.31,0.899,0,0,1,1,0,69,1,1.1,0.9
42684,1,4.7,1.178,0,0,1,1,0,69,1,1.1,0.9
42685,1,2.84,0.405,0,0,1,1,0,69,44,1.1,0.9
42686,1,4.51,1.44,0,0,1,1,0,69,1,1.1,0.9
42687,1,3.27,0.466,0,0,1,1,0,69,1,1.1,0.9
42688,1,3.09,0.627,0,0,1,1,0,69,1,1.1,0.9
42689,1,4.85,0.985,0,0,1,1,0,69,1,1.1,0.9
42690,1,9.39,1.907,0,0,1,1,0,69,1,1.1,0.9
42691,1,8.76,2.195,0,0,1,1,0,69,1,1.1,0.9
42692,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
42693,1,6.25,1.566,0,0,1,1,0,69,1,1.1,0.9
42694,1,6.95,1.742,0,0,1,1,0,138,1,1.1,0.9
42695,1,4.91,1.231,0,0,1,1,0,69,44,1.1,0.9
42696,1,33.69,4.801,0,0,1,1,0,138,1,1.1,0.9
42697,1,18.13,4.77,0,0,1,1,0,138,1,1.1,0.9
42698,1,5.12,1.283,0,0,1,1,0,138,1,1.1,0.9
42699,1,12.38,2.514,0,0,1,1,0,69,1,1.1,0.9
42700,1,11.37,1.62,0,0,1,1,0,69,1,1.1,0.9
42701,1,21.89,7.18,0,0,1,1,0,69,1,1.1,0.9
42702,1,16.15,4.048,0,0,1,1,0,69,1,1.1,0.9
42703,1,14.08,3.529,0,0,1,1,0,69,1,1.1,0.9
42704,1,9.15,1.304,0,0,1,1,0,69,44,1.1,0.9
42705,1,13.24,3.318,0,0,1,1,0,69,1,1.1,0.9
42706,1,3.92,0.559,0,0,1,1,0,69,44,1.1,0.9
42707,1,1.87,0.266,0,0,1,1,0,69,44,1.1,0.9
42708,1,4.23,0.859,0,0,1,1,0,69,44,1.1,0.9
42709,1,8.16,2.65,0,0,1,1,0,69,1,1.1,0.9
42710,1,39.6,9.925,0,0,1,1,0,69,1,1.1,0.9
42711,1,26.45,6.629,0,0,1,1,0,69,1,1.1,0.9
42712,1,3.37,0.684,0,0,1,1,0,138,1,1.1,0.9
42713,1,53.52,16.5,0,0,1,1,0,69,1,1.1,0.9
42714,1,4.69,0.952,0,0,1,1,0,69,1,1.1,0.9
42715,1,3.45,0.701,0,0,1,1,0,69,1,1.1,0.9
42716,1,2.49,0.355,0,0,1,1,0,69,1,1.1,0.9
42717,1,17.66,3.586,0,0,1,1,0,69,1,1.1,0.9
42718,1,11.32,2.837,0,0,1,1,0,69,1,1.1,0.9
42719,1,7.97,1.618,0,0,1,1,0,69,1,1.1,0.9
42720,1,7.11,1.444,0,0,1,1,0,69,1,1.1,0.9
42721,1,3.8,0.541,0,0,1,1,0,138,1,1.1,0.9
42722,1,14.28,2.9,0,0,1,1,0,69,1,1.1,0.9
42723,1,19.46,4.877,0,0,1,1,0,69,1,1.1,0.9
42724,1,13.62,3.413,0,0,1,1,0,69,1,1.1,0.9
42725,1,16.69,4.183,0,0,1,1,0,69,1,1.1,0.9
42726,1,17.42,2.482,0,0,1,1,0,69,1,1.1,0.9
42727,1,9.34,1.897,0,0,1,1,0,69,1,1.1,0.9
42728,1,9.88,2.006,0,0,1,1,0,69,1,1.1,0.9
42729,1,16.2,2.308,0,0,1,1,0,69,1,1.1,0.9
42730,1,7.13,1.016,0,0,1,1,0,69,1,1.1,0.9
42731,1,1.73,0.247,0,0,1,1,0,69,1,1.1,0.9
42732,1,1.88,0.268,0,0,1,1,0,69,44,1.1,0.9
42733,1,8.98,1.28,0,0,1,1,0,69,1,1.1,0.9
42734,1,7.27,1.822,0,0,1,1,0,69,1,1.1,0.9
42735,1,5.27,1.321,0,0,1,1,0,138,1,1.1,0.9
42736,1,36.47,9.14,0,0,1,1,0,69,1,1.1,0.9
42737,1,7.24,1.032,0,0,1,1,0,69,1,1.1,0.9
42738,1,10.15,2.544,0,0,1,1,0,69,1,1.1,0.9
42739,1,6.57,1.334,0,0,1,1,0,69,1,1.1,0.9
42740,1,19,3.858,0,0,1,1,0,69,1,1.1,0.9
42741,1,8.18,1.166,0,0,1,1,0,69,1,1.1,0.9
42742,1,2.82,0.573,0,0,1,1,0,69,1,1.1,0.9
42743,1,10.67,3.39,0,0,1,1,0,69,1,1.1,0.9
42744,1,9.68,2.426,0,0,1,1,0,69,1,1.1,0.9
42745,1,9.73,2.91,0,0,1,1,0,69,1,1.1,0.9
42746,1,5,1.015,0,0,1,1,0,69,44,1.1,0.9
42747,1,15.82,3.212,0,0,1,1,0,69,44,1.1,0.9
42748,1,5.15,0.734,0,0,1,1,0,69,44,1.1,0.9
42749,1,4.43,1.33,0,0,1,1,0,69,44,1.1,0.9
42750,1,7.77,1.947,0,0,1,1,0,69,44,1.1,0.9
42751,1,55.21,16.23,0,0,1,1,0,69,1,1.1,0.9
42752,1,11.29,2.83,0,0,1,1,0,138,1,1.1,0.9
42753,1,18.78,4.707,0,0,1,1,0,138,1,1.1,0.9
42754,1,29,5.889,0,0,1,1,0,69,1,1.1,0.9
42755,1,16.56,3.363,0,0,1,1,0,138,1,1.1,0.9
42756,1,1.77,0.359,0,0,1,1,0,138,1,1.1,0.9
42757,1,4.38,0.889,0,0,1,1,0,138,1,1.1,0.9
42758,1,4.8,0.975,0,0,1,1,0,69,1,1.1,0.9
42759,1,5.42,0.772,0,0,1,1,0,69,1,1.1,0.9
42760,1,5.31,1.078,0,0,1,1,0,69,44,1.1,0.9
42761,1,7.18,1.023,0,0,1,1,0,69,1,1.1,0.9
42762,1,4.33,1.085,0,0,1,1,0,69,1,1.1,0.9
42763,1,5.7,1.69,0,0,1,1,0,69,1,1.1,0.9
42764,1,4.76,1.193,0,0,1,1,0,138,1,1.1,0.9
42765,1,2.37,0.338,0,0,1,1,0,69,1,1.1,0.9
42766,1,4.85,1.216,0,0,1,1,0,69,1,1.1,0.9
42767,1,7.85,1.594,0,0,1,1,0,69,1,1.1,0.9
42768,1,5.89,1.86,0,0,1,1,0,69,1,1.1,0.9
42769,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
42770,1,2.52,0.359,0,0,1,1,0,69,44,1.1,0.9
42771,1,4.2,0.853,0,0,1,1,0,69,1,1.1,0.9
42772,1,14.38,4.4,0,0,1,1,0,69,1,1.1,0.9
42773,1,10.87,1.549,0,0,1,1,0,69,1,1.1,0.9
42774,1,5.64,1.414,0,0,1,1,0,69,1,1.1,0.9
42775,1,3.41,0.486,0,0,1,1,0,69,44,1.1,0.9
42776,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
42777,1,2.03,0.289,0,0,1,1,0,69,1,1.1,0.9
42778,1,9.68,1.966,0,0,1,1,0,69,1,1.1,0.9
42779,1,4.14,1.038,0,0,1,1,0,69,1,1.1,0.9
42780,1,2.23,0.69,0,0,1,1,0,69,1,1.1,0.9
42781,1,10.23,2.564,0,0,1,1,0,69,44,1.1,0.9
42782,1,11.32,2.299,0,0,1,1,0,69,1,1.1,0.9
42783,1,3.67,0.523,0,0,1,1,0,69,44,1.1,0.9
42784,1,11.94,1.701,0,0,1,1,0,138,1,1.1,0.9
42785,1,10.48,1.493,0,0,1,1,0,138,1,1.1,0.9
42786,1,12.01,1.711,0,0,1,1,0,230,1,1.1,0.9
42787,1,14.5,2.944,0,0,1,1,0,138,1,1.1,0.9
42788,1,33.97,9.95,0,0,1,1,0,69,1,1.1,0.9
42789,1,4.64,1.42,0,0,1,1,0,69,44,1.1,0.9
42790,1,71.63,20.19,0,0,1,1,0,69,1,1.1,0.9
42791,1,3.51,0.95,0,0,1,1,0,69,1,1.1,0.9
42792,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
42793,1,7.55,1.892,0,0,1,1,0,69,1,1.1,0.9
42794,1,19.5,5.19,0,0,1,1,0,69,1,1.1,0.9
42795,1,8.03,1.631,0,0,1,1,0,69,1,1.1,0.9
42796,1,5.74,1.166,0,0,1,1,0,69,1,1.1,0.9
42797,1,2.31,0.329,0,0,1,1,0,69,1,1.1,0.9
42798,1,1.3,0.185,0,0,1,1,0,69,1,1.1,0.9
42799,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
42800,1,9.9,2.01,0,0,1,1,0,69,44,1.1,0.9
42801,1,12.42,1.77,0,0,1,1,0,69,1,1.1,0.9
42802,1,10.94,2.221,0,0,1,1,0,69,1,1.1,0.9
42803,1,1.88,0.471,0,0,1,1,0,69,44,1.1,0.9
42804,1,12.5,3.133,0,0,1,1,0,69,1,1.1,0.9
42805,1,13.99,1.993,0,0,1,1,0,69,1,1.1,0.9
42806,1,6.2,1.91,0,0,1,1,0,69,1,1.1,0.9
42807,1,21.29,6.66,0,0,1,1,0,69,1,1.1,0.9
42808,1,1.66,0.416,0,0,1,1,0,69,1,1.1,0.9
42809,1,69.35,21.34,0,0,1,1,0,69,1,1.1,0.9
42810,1,2.15,0.539,0,0,1,1,0,69,44,1.1,0.9
42811,1,30.23,9.55,0,0,1,1,0,69,1,1.1,0.9
42812,1,9.81,3.16,0,0,1,1,0,69,1,1.1,0.9
42813,1,4.63,0.66,0,0,1,1,0,69,44,1.1,0.9
42814,1,11.08,2.777,0,0,1,1,0,69,1,1.1,0.9
42815,1,1.21,0.172,0,0,1,1,0,69,1,1.1,0.9
42816,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
42817,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
42818,1,24.13,4.9,0,0,1,1,0,69,1,1.1,0.9
42819,1,10.76,2.697,0,0,1,1,0,69,1,1.1,0.9
42820,1,11.67,2.925,0,0,1,1,0,69,44,1.1,0.9
42821,1,3.25,0.66,0,0,1,1,0,69,1,1.1,0.9
42822,1,6.63,0.945,0,0,1,1,0,69,1,1.1,0.9
42823,1,26.88,8.66,0,0,1,1,0,69,1,1.1,0.9
42824,1,6.84,1.714,0,0,1,1,0,69,1,1.1,0.9
42825,1,6.25,0.891,0,0,1,1,0,69,1,1.1,0.9
42826,1,4.06,0.824,0,0,1,1,0,69,44,1.1,0.9
42827,1,5.6,0.798,0,0,1,1,0,69,1,1.1,0.9
42828,1,5.64,0.804,0,0,1,1,0,69,1,1.1,0.9
42829,1,8.97,2.248,0,0,1,1,0,69,1,1.1,0.9
42830,1,3.65,0.915,0,0,1,1,0,69,1,1.1,0.9
42831,1,2.64,0.376,0,0,1,1,0,69,44,1.1,0.9
42832,1,4.95,1.241,0,0,1,1,0,69,44,1.1,0.9
42833,1,5.48,1.113,0,0,1,1,0,69,44,1.1,0.9
42834,1,6.5,0.926,0,0,1,1,0,69,1,1.1,0.9
42835,1,60.57,12.299,0,0,1,1,0,69,1,1.1,0.9
42836,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
42837,1,9.43,1.344,0,0,1,1,0,69,1,1.1,0.9
42838,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
42839,1,9.46,2.84,0,0,1,1,0,69,1,1.1,0.9
42840,1,7.38,1.052,0,0,1,1,0,69,1,1.1,0.9
42841,1,25.4,5.158,0,2.44257113684,1,1,0,69,1,1.1,0.9
42842,1,18.74,4.697,0,13.9999719838,1,1,0,69,1,1.1,0.9
42843,1,17.22,3.497,0,13.0082586264,1,1,0,69,1,1.1,0.9
42844,1,3.41,0.486,0,0,1,1,0,69,1,1.1,0.9
42845,1,5.19,1.054,0,0,1,1,0,69,44,1.1,0.9
42846,1,2.96,0.742,0,0,1,1,0,69,1,1.1,0.9
42847,1,9.36,2.346,0,0,1,1,0,69,1,1.1,0.9
42848,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
42849,1,24.97,6.258,0,0,1,1,0,69,1,1.1,0.9
42850,1,14.59,2.079,0,0,1,1,0,69,1,1.1,0.9
42851,1,8.28,1.18,0,0,1,1,0,69,1,1.1,0.9
42852,1,3.73,0.757,0,0,1,1,0,69,1,1.1,0.9
42853,1,4.95,1.005,0,0,1,1,0,69,44,1.1,0.9
42854,1,4.46,0.906,0,0,1,1,0,69,1,1.1,0.9
42855,1,4.13,0.839,0,0,1,1,0,69,44,1.1,0.9
42856,1,7.34,2.26,0,0,1,1,0,69,1,1.1,0.9
42857,1,7.32,1.043,0,0,1,1,0,69,1,1.1,0.9
42858,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
42859,1,8.21,2.058,0,0,1,1,0,69,1,1.1,0.9
42860,1,25.84,5.247,0,0,1,1,0,69,1,1.1,0.9
42861,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
42862,1,7.45,1.062,0,0,1,1,0,69,1,1.1,0.9
42863,1,12.94,1.844,0,0,1,1,0,69,1,1.1,0.9
42864,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
42865,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
42866,1,4.54,0.647,0,0,1,1,0,69,1,1.1,0.9
42867,1,2.3,0.576,0,0,1,1,0,69,44,1.1,0.9
42868,1,5.94,0.846,0,0,1,1,0,69,1,1.1,0.9
42869,1,4.28,1.36,0,0,1,1,0,69,1,1.1,0.9
42870,1,5.78,1.37,0,0,1,1,0,69,1,1.1,0.9
42871,1,10.53,1.5,0,0,1,1,0,69,1,1.1,0.9
42872,1,1.5,0.214,0,0,1,1,0,69,1,1.1,0.9
42873,1,0.95,0.135,0,0,1,1,0,69,44,1.1,0.9
42874,1,3.52,0.502,0,0,1,1,0,69,1,1.1,0.9
42875,1,3.03,0.615,0,0,1,1,0,69,44,1.1,0.9
42876,1,2.52,0.632,0,0,1,1,0,69,44,1.1,0.9
42877,1,7.64,1.551,0,0,1,1,0,69,44,1.1,0.9
42878,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
42879,1,2.29,0.574,0,0,1,1,0,69,1,1.1,0.9
42880,1,8.14,1.653,0,0,1,1,0,69,1,1.1,0.9
42881,1,1.46,0.296,0,0,1,1,0,69,1,1.1,0.9
42882,1,6.96,0.992,0,0,1,1,0,69,1,1.1,0.9
42883,1,2.87,0.719,0,0,1,1,0,69,44,1.1,0.9
42884,1,7.61,1.907,0,0,1,1,0,69,1,1.1,0.9
42885,1,5.83,1.184,0,0,1,1,0,69,1,1.1,0.9
42886,1,2.88,0.585,0,0,1,1,0,69,44,1.1,0.9
42887,1,4.74,0.962,0,0,1,1,0,69,1,1.1,0.9
42888,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
42889,1,6.36,0.906,0,0,1,1,0,69,1,1.1,0.9
42890,1,2.06,0.418,0,0,1,1,0,69,1,1.1,0.9
42891,1,7.94,1.99,0,0,1,1,0,69,1,1.1,0.9
42892,1,2.7,0.548,0,0,1,1,0,69,1,1.1,0.9
42893,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
42894,1,6.95,1.411,0,0,1,1,0,69,44,1.1,0.9
42895,1,10.52,2.637,0,0,1,1,0,69,1,1.1,0.9
42896,1,5.32,1.333,0,0,1,1,0,69,1,1.1,0.9
42897,1,3.43,0.696,0,0,1,1,0,69,44,1.1,0.9
42898,1,5.57,1.131,0,0,1,1,0,69,44,1.1,0.9
42899,1,9.5,1.929,0,0,1,1,0,69,1,1.1,0.9
42900,1,7.93,2.54,0,0,1,1,0,69,1,1.1,0.9
42901,1,12.88,2.615,0,0,1,1,0,69,1,1.1,0.9
42902,1,21.66,3.086,0,0,1,1,0,69,44,1.1,0.9
42903,1,5.13,0.731,0,0,1,1,0,69,1,1.1,0.9
42904,1,4.68,1.173,0,0,1,1,0,69,44,1.1,0.9
42905,1,12.73,1.814,0,0,1,1,0,69,1,1.1,0.9
42906,1,3.89,0.975,0,0,1,1,0,69,1,1.1,0.9
42907,1,11.64,2.917,0,0,1,1,0,69,1,1.1,0.9
42908,1,6.43,1.306,0,0,1,1,0,69,1,1.1,0.9
42909,1,9.58,2.401,0,0,1,1,0,69,1,1.1,0.9
42910,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
42911,1,4.52,0.918,0,0,1,1,0,69,44,1.1,0.9
42912,1,16.89,3.43,0,0,1,1,0,69,1,1.1,0.9
42913,1,8.74,2.19,0,0,1,1,0,230,1,1.1,0.9
42914,1,12.51,2.54,0,0,1,1,0,69,1,1.1,0.9
42915,1,3.69,0.925,0,0,1,1,0,69,1,1.1,0.9
42916,1,8.36,1.191,0,0,1,1,0,69,1,1.1,0.9
42917,1,6.85,1.717,0,0,1,1,0,69,44,1.1,0.9
42918,1,8.76,1.779,0,0,1,1,0,69,1,1.1,0.9
42919,1,7.82,1.588,0,0,1,1,0,69,44,1.1,0.9
42920,1,17.25,3.503,0,0,1,1,0,69,1,1.1,0.9
42921,1,7.16,1.454,0,0,1,1,0,69,1,1.1,0.9
42922,1,12.18,1.736,0,0,1,1,0,69,1,1.1,0.9
42923,1,14.39,4.68,0,0,1,1,0,69,44,1.1,0.9
42924,1,14.47,2.938,0,0,1,1,0,69,1,1.1,0.9
42925,1,18.8,2.679,0,0,1,1,0,69,1,1.1,0.9
42926,1,8.78,2.58,0,0,1,1,0,69,1,1.1,0.9
42927,1,7.31,1.484,0,0,1,1,0,69,1,1.1,0.9
42928,1,8.67,1.761,0,0,1,1,0,69,1,1.1,0.9
42929,1,20.59,5.16,0,0,1,1,0,138,1,1.1,0.9
42930,1,3.61,0.514,0,0,1,1,0,230,1,1.1,0.9
42931,1,20.57,5.155,0,0,1,1,0,69,1,1.1,0.9
42932,1,17.55,2.501,0,0,1,1,0,138,1,1.1,0.9
42933,1,14.08,2.006,0,0,1,1,0,69,1,1.1,0.9
42934,1,4.32,0.616,0,0,1,1,0,230,1,1.1,0.9
42935,1,4.01,1.005,0,0,1,1,0,138,1,1.1,0.9
42936,1,7.9,1.126,0,0,1,1,0,138,1,1.1,0.9
42937,1,12.24,3.32,0,0,1,1,0,69,1,1.1,0.9
42938,1,8.98,1.823,0,0,1,1,0,69,44,1.1,0.9
42939,1,28.52,5.791,0,0,1,1,0,138,1,1.1,0.9
42940,1,4.32,0.616,0,0,1,1,0,138,1,1.1,0.9
42941,1,8.03,1.631,0,0,1,1,0,138,1,1.1,0.9
42942,1,9.6,1.949,0,0,1,1,0,69,1,1.1,0.9
42943,1,12.76,2.591,0,0,1,1,0,69,1,1.1,0.9
42944,1,4.93,0.702,0,0,1,1,0,69,1,1.1,0.9
42945,1,9.84,1.998,0,0,1,1,0,69,1,1.1,0.9
42946,1,8.33,1.187,0,0,1,1,0,69,1,1.1,0.9
42947,1,32.39,6.75,0,0,1,1,0,69,1,1.1,0.9
42948,1,6.5,1.629,0,0,1,1,0,69,1,1.1,0.9
42949,1,8.44,2.115,0,0,1,1,0,69,44,1.1,0.9
42950,1,4.49,0.64,0,0,1,1,0,69,1,1.1,0.9
42951,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
42952,1,3.26,0.662,0,0,1,1,0,138,1,1.1,0.9
42953,1,3.79,0.95,0,0,1,1,0,138,1,1.1,0.9
42954,1,13.7,3.64,0,0,1,1,0,345,1,1.1,0.9
42955,1,18.4,2.622,0,0,1,1,0,230,1,1.1,0.9
42956,1,16.38,4.06,0,0,1,1,0,69,1,1.1,0.9
42957,1,3.24,0.812,0,0,1,1,0,345,1,1.1,0.9
42958,1,6.42,0.915,0,0,1,1,0,230,1,1.1,0.9
42959,1,9.46,1.348,0,0,1,1,0,138,1,1.1,0.9
42960,1,24.27,6.083,0,0,1,1,0,69,1,1.1,0.9
42961,1,28.57,4.071,0,0,1,1,0,230,1,1.1,0.9
42962,1,8.14,1.16,0,0,1,1,0,138,1,1.1,0.9
42963,1,11.31,1.612,0,0,1,1,0,138,1,1.1,0.9
42964,1,22.72,5.694,0,0,1,1,0,138,1,1.1,0.9
42965,1,3.33,0.676,0,0,1,1,0,138,1,1.1,0.9
42966,1,8.32,1.689,0,0,1,1,0,138,1,1.1,0.9
42967,1,7.05,1.005,0,0,1,1,0,138,1,1.1,0.9
42968,1,12.72,3.188,0,0,1,1,0,138,1,1.1,0.9
42969,1,5.04,1.263,0,0,1,1,0,69,44,1.1,0.9
42970,1,9.14,2.45,0,0,1,1,0,69,44,1.1,0.9
42971,1,2.64,0.662,0,0,1,1,0,69,44,1.1,0.9
42972,1,13.5,3.383,0,0,1,1,0,69,1,1.1,0.9
42973,1,4.27,0.867,0,0,1,1,0,69,1,1.1,0.9
42974,1,13.09,2.658,0,0,1,1,0,69,1,1.1,0.9
42975,1,11.74,2.942,0,0,1,1,0,69,1,1.1,0.9
42976,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
42977,1,35.21,8.88,0,0,1,1,0,69,1,1.1,0.9
42978,1,9.75,2.58,0,0,1,1,0,69,1,1.1,0.9
42979,1,4.8,1.203,0,0,1,1,0,69,44,1.1,0.9
42980,1,2.76,0.393,0,0,1,1,0,69,44,1.1,0.9
42981,1,2.95,0.599,0,0,1,1,0,69,44,1.1,0.9
42982,1,11.82,2.962,0,0,1,1,0,69,1,1.1,0.9
42983,1,4.52,0.918,0,0,1,1,0,69,1,1.1,0.9
42984,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
42985,1,20.55,2.928,0,12.2702532801,1,1,0,69,1,1.1,0.9
42986,1,18.98,4,0,9.93185635965,1,1,0,69,1,1.1,0.9
42987,1,22.67,5.682,0,0,1,1,0,69,1,1.1,0.9
42988,1,4.04,1.3,0,0,1,1,0,69,44,1.1,0.9
42989,1,17.97,3.649,0,0,1,1,0,69,44,1.1,0.9
42990,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
42991,1,22.55,3.213,0,0,1,1,0,69,1,1.1,0.9
42992,1,4.71,0.956,0,0,1,1,0,69,1,1.1,0.9
42993,1,10.7,2.173,0,0,1,1,0,69,1,1.1,0.9
42994,1,24.08,7.5,0,0,1,1,0,69,1,1.1,0.9
42995,1,13.2,3.308,0,0,1,1,0,69,1,1.1,0.9
42996,1,5.14,1.044,0,0,1,1,0,69,1,1.1,0.9
42997,1,37,10.74,0,0,1,1,0,69,1,1.1,0.9
42998,1,6.63,1.662,0,0,1,1,0,69,1,1.1,0.9
42999,1,4.24,0.861,0,0,1,1,0,69,44,1.1,0.9
43000,1,3.32,1.09,0,0,1,1,0,69,44,1.1,0.9
43001,1,7.56,1.077,0,0,1,1,0,69,1,1.1,0.9
43002,1,5.97,0.851,0,0,1,1,0,69,1,1.1,0.9
43003,1,13.05,1.86,0,0,1,1,0,69,1,1.1,0.9
43004,1,14.72,3.689,0,0,1,1,0,69,1,1.1,0.9
43005,1,11.98,3.84,0,0,1,1,0,69,1,1.1,0.9
43006,1,16.84,3.42,0,0,1,1,0,69,1,1.1,0.9
43007,1,13.08,2.656,0,0,1,1,0,69,1,1.1,0.9
43008,1,12.57,3.15,0,0,1,1,0,69,1,1.1,0.9
43009,1,10.57,2.649,0,0,1,1,0,69,1,1.1,0.9
43010,1,14.08,4.35,0,0,1,1,0,69,1,1.1,0.9
43011,1,9,1,0,7.19983637552e-05,1,1,0,69,44,1.1,0.9
43012,1,11.61,2.358,0,0,1,1,0,69,1,1.1,0.9
43013,1,5.68,0,0,11.5117847643,1,1,0,69,44,1.1,0.9
43014,1,12.52,3.74,0,13.9999187164,1,1,0,69,1,1.1,0.9
43015,1,11.08,1.579,0,0,1,1,0,69,1,1.1,0.9
43016,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
43017,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
43018,1,11.38,1.622,0,0,1,1,0,69,1,1.1,0.9
43019,1,9.52,3.09,0,0,1,1,0,69,1,1.1,0.9
43020,1,13.75,1.959,0,0,1,1,0,69,1,1.1,0.9
43021,1,15.7,2.237,0,0,1,1,0,69,1,1.1,0.9
43022,1,11.83,1.686,0,0,1,1,0,69,1,1.1,0.9
43023,1,14.18,4.34,0,0,1,1,0,69,1,1.1,0.9
43024,1,5.44,1.363,0,0,1,1,0,138,1,1.1,0.9
43025,1,12.54,2.546,0,0,1,1,0,138,1,1.1,0.9
43026,1,23.08,5.784,0,0,1,1,0,138,1,1.1,0.9
43027,1,6.95,1.88,0,0,1,1,0,138,1,1.1,0.9
43028,1,18.55,2.643,0,0,1,1,0,69,1,1.1,0.9
43029,1,12.05,1.717,0,0,1,1,0,69,1,1.1,0.9
43030,1,14.17,2.877,0,0,1,1,0,345,1,1.1,0.9
43031,1,14.33,3.591,0,0,1,1,0,69,1,1.1,0.9
43032,1,3.27,0.664,0,0,1,1,0,230,1,1.1,0.9
43033,1,2.81,0.4,0,0,1,1,0,230,1,1.1,0.9
43034,1,6.12,1.534,0,0,1,1,0,69,1,1.1,0.9
43035,1,9.08,1.294,0,0,1,1,0,69,1,1.1,0.9
43036,1,7.83,1.962,0,0,1,1,0,69,44,1.1,0.9
43037,1,16.06,4.19,0,0,1,1,0,69,1,1.1,0.9
43038,1,3.09,0.44,0,0,1,1,0,138,1,1.1,0.9
43039,1,6.39,1.298,0,0,1,1,0,69,1,1.1,0.9
43040,1,3.23,0.656,0,0,1,1,0,69,44,1.1,0.9
43041,1,4.36,0.621,0,0,1,1,0,69,1,1.1,0.9
43042,1,5.43,0.774,0,0,1,1,0,69,1,1.1,0.9
43043,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
43044,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
43045,1,3.36,0.842,0,0,1,1,0,69,1,1.1,0.9
43046,1,8.35,2.093,0,0,1,1,0,69,1,1.1,0.9
43047,1,2.48,0.504,0,0,1,1,0,69,44,1.1,0.9
43048,1,2.19,0.312,0,0,1,1,0,69,1,1.1,0.9
43049,1,2.78,0.396,0,0,1,1,0,69,1,1.1,0.9
43050,1,4.12,1.033,0,0,1,1,0,69,1,1.1,0.9
43051,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
43052,1,11.93,2.99,0,0,1,1,0,69,1,1.1,0.9
43053,1,19.92,4.045,0,0,1,1,0,69,1,1.1,0.9
43054,1,96.55,24.41,0,0,1,1,0,69,1,1.1,0.9
43055,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
43056,1,10.45,2.122,0,0,1,1,0,69,1,1.1,0.9
43057,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43058,1,3.85,0.782,0,0,1,1,0,69,1,1.1,0.9
43059,1,4,0.812,0,0,1,1,0,69,44,1.1,0.9
43060,1,6.7,1.679,0,0,1,1,0,69,1,1.1,0.9
43061,1,4.35,1.09,0,0,1,1,0,69,1,1.1,0.9
43062,1,7.62,1.547,0,0,1,1,0,69,1,1.1,0.9
43063,1,4.24,1.063,0,0,1,1,0,69,44,1.1,0.9
43064,1,9.78,2.451,0,0,1,1,0,69,1,1.1,0.9
43065,1,12.38,2.514,0,0,1,1,0,69,44,1.1,0.9
43066,1,12.7,3.183,0,0,1,1,0,69,1,1.1,0.9
43067,1,14.05,2.002,0,0,1,1,0,138,1,1.1,0.9
43068,1,19.1,4.787,0,0,1,1,0,69,1,1.1,0.9
43069,1,3.65,0.741,0,0,1,1,0,69,44,1.1,0.9
43070,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
43071,1,8.01,1.626,0,0,1,1,0,69,1,1.1,0.9
43072,1,4.75,1.19,0,0,1,1,0,69,1,1.1,0.9
43073,1,3.63,0.91,0,0,1,1,0,69,1,1.1,0.9
43074,1,7.01,1.757,0,0,1,1,0,69,1,1.1,0.9
43075,1,2.23,0.453,0,0,1,1,0,69,1,1.1,0.9
43076,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
43077,1,5.31,1.078,0,0,1,1,0,69,1,1.1,0.9
43078,1,8.31,1.687,0,0,1,1,0,69,1,1.1,0.9
43079,1,7.42,1.057,0,0,1,1,0,69,1,1.1,0.9
43080,1,4.51,0.916,0,0,1,1,0,138,1,1.1,0.9
43081,1,19.3,4.837,0,0,1,1,0,69,1,1.1,0.9
43082,1,3.13,0.446,0,0,1,1,0,69,1,1.1,0.9
43083,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
43084,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
43085,1,6.1,1.239,0,0,1,1,0,69,1,1.1,0.9
43086,1,6.09,1.237,0,0,1,1,0,69,1,1.1,0.9
43087,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
43088,1,6.09,1.99,0,0,1,1,0,69,1,1.1,0.9
43089,1,9.7,1.97,0,0,1,1,0,69,1,1.1,0.9
43090,1,2.34,0.333,0,0,1,1,0,69,1,1.1,0.9
43091,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
43092,1,6.02,1.222,0,0,1,1,0,69,1,1.1,0.9
43093,1,3.74,0.937,0,0,1,1,0,69,1,1.1,0.9
43094,1,3.52,0.882,0,0,1,1,0,69,1,1.1,0.9
43095,1,1.84,0.262,0,0,1,1,0,69,1,1.1,0.9
43096,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
43097,1,7.8,1.955,0,0,1,1,0,69,1,1.1,0.9
43098,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43099,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43100,1,3,0.427,0,0,1,1,0,69,1,1.1,0.9
43101,1,4.4,1.103,0,0,1,1,0,69,1,1.1,0.9
43102,1,6.86,1.719,0,0,1,1,0,69,1,1.1,0.9
43103,1,8.01,1.141,0,0,1,1,0,138,1,1.1,0.9
43104,1,3.23,0.81,0,0,1,1,0,69,1,1.1,0.9
43105,1,3.63,0.91,0,0,1,1,0,69,1,1.1,0.9
43106,1,12.98,3.253,0,0,1,1,0,69,1,1.1,0.9
43107,1,9.1,2.78,0,0,1,1,0,69,1,1.1,0.9
43108,1,4.24,0.604,0,0,1,1,0,69,1,1.1,0.9
43109,1,4.17,0.594,0,0,1,1,0,69,1,1.1,0.9
43110,1,5.19,1.301,0,0,1,1,0,69,44,1.1,0.9
43111,1,3.64,0.739,0,0,1,1,0,69,1,1.1,0.9
43112,1,6.12,1.243,0,0,1,1,0,69,1,1.1,0.9
43113,1,12.49,3.13,0,0,1,1,0,69,1,1.1,0.9
43114,1,4.11,0.586,0,0,1,1,0,69,1,1.1,0.9
43115,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
43116,1,1.49,0.303,0,0,1,1,0,69,1,1.1,0.9
43117,1,2.36,0.479,0,0,1,1,0,69,1,1.1,0.9
43118,1,2.59,0.649,0,0,1,1,0,69,1,1.1,0.9
43119,1,2.76,0.393,0,0,1,1,0,69,1,1.1,0.9
43120,1,4.1,0.584,0,0,1,1,0,69,1,1.1,0.9
43121,1,4.88,0.991,0,0,1,1,0,69,1,1.1,0.9
43122,1,7.09,1.777,0,0,1,1,0,69,1,1.1,0.9
43123,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
43124,1,14.89,2.122,0,0,1,1,0,69,1,1.1,0.9
43125,1,7.44,1.98,0,0,1,1,0,69,44,1.1,0.9
43126,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
43127,1,2.8,0.702,0,0,1,1,0,69,44,1.1,0.9
43128,1,2.21,0.315,0,0,1,1,0,69,1,1.1,0.9
43129,1,6.28,1.574,0,0,1,1,0,69,1,1.1,0.9
43130,1,3.38,0.847,0,0,1,1,0,69,1,1.1,0.9
43131,1,2.62,0.657,0,0,1,1,0,69,1,1.1,0.9
43132,1,4.61,0.936,0,0,1,1,0,69,1,1.1,0.9
43133,1,14.28,2.035,0,0,1,1,0,69,1,1.1,0.9
43134,1,34.95,11.13,0,0,1,1,0,69,1,1.1,0.9
43135,1,17,2.422,0,0,1,1,0,69,1,1.1,0.9
43136,1,39.45,8.011,0,0,1,1,0,230,1,1.1,0.9
43137,1,3.36,0.479,0,0,1,1,0,69,44,1.1,0.9
43138,1,2.22,0.451,0,0,1,1,0,69,44,1.1,0.9
43139,1,4.51,0.643,0,0,1,1,0,69,1,1.1,0.9
43140,1,5.2,0.741,0,0,1,1,0,69,1,1.1,0.9
43141,1,45.04,13.72,0,0,1,1,0,69,1,1.1,0.9
43142,1,3.96,0.804,0,0,1,1,0,69,1,1.1,0.9
43143,1,6.31,1.581,0,0,1,1,0,138,1,1.1,0.9
43144,1,4.65,1.165,0,0,1,1,0,69,1,1.1,0.9
43145,1,9.08,1.844,0,0,1,1,0,69,1,1.1,0.9
43146,1,3.1,0.442,0,0,1,1,0,138,1,1.1,0.9
43147,1,4.96,1.243,0,0,1,1,0,69,1,1.1,0.9
43148,1,5.77,0.822,0,0,1,1,0,69,1,1.1,0.9
43149,1,5.48,0.781,0,0,1,1,0,69,1,1.1,0.9
43150,1,119.51,22.57,0,0,1,1,0,69,1,1.1,0.9
43151,1,11.52,1.642,0,0,1,1,0,69,44,1.1,0.9
43152,1,6.85,2.12,0,0,1,1,0,69,44,1.1,0.9
43153,1,8.79,1.253,0,0,1,1,0,69,1,1.1,0.9
43154,1,22.66,3.229,0,0,1,1,0,69,1,1.1,0.9
43155,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
43156,1,10.15,2.544,0,0,1,1,0,138,1,1.1,0.9
43157,1,10.46,2.124,0,0,1,1,0,69,1,1.1,0.9
43158,1,7.71,1.099,0,0,1,1,0,69,1,1.1,0.9
43159,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43160,1,4.98,0.71,0,0,1,1,0,69,1,1.1,0.9
43161,1,15.03,3.052,0,0,1,1,0,69,1,1.1,0.9
43162,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
43163,1,8.15,1.161,0,0,1,1,0,69,1,1.1,0.9
43164,1,2.6,0.37,0,0,1,1,0,69,1,1.1,0.9
43165,1,10.52,2.637,0,0,1,1,0,69,1,1.1,0.9
43166,1,3.72,0.755,0,0,1,1,0,138,1,1.1,0.9
43167,1,5.1,1.036,0,0,1,1,0,69,1,1.1,0.9
43168,1,42.47,6.052,0,0,1,1,0,69,1,1.1,0.9
43169,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
43170,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43171,1,9.14,2.23,0,0,1,1,0,69,1,1.1,0.9
43172,1,3.87,1.27,0,0,1,1,0,69,1,1.1,0.9
43173,1,1.85,0.264,0,0,1,1,0,69,44,1.1,0.9
43174,1,3.4,0.852,0,0,1,1,0,69,1,1.1,0.9
43175,1,2.44,0.612,0,0,1,1,0,69,44,1.1,0.9
43176,1,1.38,0.28,0,0,1,1,0,69,44,1.1,0.9
43177,1,9.42,2.361,0,0,1,1,0,69,44,1.1,0.9
43178,1,3.04,0.617,0,0,1,1,0,69,1,1.1,0.9
43179,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
43180,1,10.55,3.45,0,0,1,1,0,69,44,1.1,0.9
43181,1,3.97,0.806,0,0,1,1,0,69,44,1.1,0.9
43182,1,11.13,2.789,0,0,1,1,0,69,44,1.1,0.9
43183,1,3.26,0.465,0,0,1,1,0,69,44,1.1,0.9
43184,1,3.8,0.541,0,0,1,1,0,69,44,1.1,0.9
43185,1,1.13,0.283,0,0,1,1,0,69,44,1.1,0.9
43186,1,7.05,1.767,0,0,1,1,0,69,1,1.1,0.9
43187,1,21.31,6.29,0,0,1,1,0,69,1,1.1,0.9
43188,1,19.79,6.37,0,0,1,1,0,69,1,1.1,0.9
43189,1,6.96,1.88,0,0,1,1,0,69,1,1.1,0.9
43190,1,6.42,0.915,0,0,1,1,0,69,1,1.1,0.9
43191,1,4.26,1.068,0,0,1,1,0,69,44,1.1,0.9
43192,1,9.88,2.476,0,0,1,1,0,69,1,1.1,0.9
43193,1,2.85,0.579,0,0,1,1,0,69,1,1.1,0.9
43194,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43195,1,6.89,1.399,0,0,1,1,0,69,1,1.1,0.9
43196,1,4.42,0.63,0,0,1,1,0,69,1,1.1,0.9
43197,1,7.65,1.09,0,0,1,1,0,69,1,1.1,0.9
43198,1,10.93,2.739,0,0,1,1,0,69,1,1.1,0.9
43199,1,8.91,1.809,0,0,1,1,0,69,1,1.1,0.9
43200,1,12.13,3.04,0,0,1,1,0,69,1,1.1,0.9
43201,1,31.61,4.504,0,0,1,1,0,69,1,1.1,0.9
43202,1,5.28,1.323,0,0,1,1,0,69,44,1.1,0.9
43203,1,6.87,1.395,0,0,1,1,0,69,1,1.1,0.9
43204,1,6.95,2.24,0,0,1,1,0,69,1,1.1,0.9
43205,1,26.12,6.546,0,0,1,1,0,69,1,1.1,0.9
43206,1,4.7,1.178,0,0,1,1,0,69,1,1.1,0.9
43207,1,2.86,0.408,0,0,1,1,0,69,1,1.1,0.9
43208,1,8.33,1.94,0,0,1,1,0,69,1,1.1,0.9
43209,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
43210,1,28.34,8.91,0,0,1,1,0,69,1,1.1,0.9
43211,1,18.65,3.787,0,0,1,1,0,69,1,1.1,0.9
43212,1,2.47,0.502,0,0,1,1,0,69,44,1.1,0.9
43213,1,2.61,0.372,0,0,1,1,0,69,1,1.1,0.9
43214,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
43215,1,6.03,1.224,0,0,1,1,0,69,1,1.1,0.9
43216,1,4.38,0.624,0,0,1,1,0,69,44,1.1,0.9
43217,1,6.2,0.883,0,0,1,1,0,69,44,1.1,0.9
43218,1,3.58,0.897,0,0,1,1,0,69,44,1.1,0.9
43219,1,7.07,1.007,0,0,1,1,0,69,1,1.1,0.9
43220,1,6.37,1.293,0,0,1,1,0,69,1,1.1,0.9
43221,1,2.23,0.453,0,0,1,1,0,69,1,1.1,0.9
43222,1,5.19,0.74,0,0,1,1,0,69,1,1.1,0.9
43223,1,7.36,1.495,0,0,1,1,0,69,1,1.1,0.9
43224,1,5.8,0.826,0,0,1,1,0,69,1,1.1,0.9
43225,1,5.69,0.811,0,0,1,1,0,69,1,1.1,0.9
43226,1,3.26,0.817,0,0,1,1,0,69,1,1.1,0.9
43227,1,5.14,0.732,0,0,1,1,0,69,1,1.1,0.9
43228,1,22.72,3.237,0,0,1,1,0,69,1,1.1,0.9
43229,1,9.68,1.379,0,0,1,1,0,69,1,1.1,0.9
43230,1,3.54,0.719,0,0,1,1,0,69,44,1.1,0.9
43231,1,4.8,0.684,0,0,1,1,0,69,44,1.1,0.9
43232,1,3.75,0.761,0,0,1,1,0,69,44,1.1,0.9
43233,1,6.7,1.679,0,0,1,1,0,69,1,1.1,0.9
43234,1,4.46,1.118,0,0,1,1,0,69,1,1.1,0.9
43235,1,2.54,0.362,0,0,1,1,0,69,1,1.1,0.9
43236,1,45.22,6.444,0,0,1,1,0,69,1,1.1,0.9
43237,1,3.97,0.566,0,0,1,1,0,69,44,1.1,0.9
43238,1,16.65,5.29,0,0,1,1,0,69,1,1.1,0.9
43239,1,34.26,10.23,0,0,1,1,0,69,1,1.1,0.9
43240,1,15.5,4.51,0,0,1,1,0,69,1,1.1,0.9
43241,1,3.46,0.493,0,0,1,1,0,69,1,1.1,0.9
43242,1,3.14,0.787,0,0,1,1,0,69,1,1.1,0.9
43243,1,2.55,0.363,0,0,1,1,0,69,44,1.1,0.9
43244,1,12.12,1.727,0,0,1,1,0,69,1,1.1,0.9
43245,1,7.61,1.907,0,0,1,1,0,69,1,1.1,0.9
43246,1,2.56,0.365,0,0,1,1,0,69,44,1.1,0.9
43247,1,11.57,2.83,0,0,1,1,0,69,44,1.1,0.9
43248,1,9.55,1.361,0,0,1,1,0,69,1,1.1,0.9
43249,1,1.81,0.258,0,0,1,1,0,69,1,1.1,0.9
43250,1,10.63,2.664,0,0,1,1,0,69,1,1.1,0.9
43251,1,2.92,0.593,0,0,1,1,0,69,1,1.1,0.9
43252,1,7.08,1.009,0,0,1,1,0,69,1,1.1,0.9
43253,1,11.46,3.69,0,0,1,1,0,69,1,1.1,0.9
43254,1,3.77,0.945,0,0,1,1,0,69,1,1.1,0.9
43255,1,11.79,2.394,0,0,1,1,0,69,1,1.1,0.9
43256,1,3.71,0.529,0,0,1,1,0,69,44,1.1,0.9
43257,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43258,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
43259,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
43260,1,17.34,3.521,0,0,1,1,0,69,1,1.1,0.9
43261,1,9.88,3.16,0,0,1,1,0,69,1,1.1,0.9
43262,1,5.28,1.47,0,0,1,1,0,69,1,1.1,0.9
43263,1,15.16,3.93,0,0,1,1,0,69,1,1.1,0.9
43264,1,15.03,3.767,0,0,1,1,0,69,1,1.1,0.9
43265,1,1.85,0.264,0,0,1,1,0,69,44,1.1,0.9
43266,1,34.69,7.31,0,0,1,1,0,69,1,1.1,0.9
43267,1,16.07,4.71,0,0,1,1,0,69,1,1.1,0.9
43268,1,15.36,2.189,0,0,1,1,0,69,1,1.1,0.9
43269,1,4.94,0.704,0,0,1,1,0,69,1,1.1,0.9
43270,1,10.81,1.54,0,0,1,1,0,138,1,1.1,0.9
43271,1,6.44,1.97,0,0,1,1,0,69,1,1.1,0.9
43272,1,7.18,1.458,0,0,1,1,0,69,1,1.1,0.9
43273,1,4.35,1.09,0,0,1,1,0,69,44,1.1,0.9
43274,1,5.15,0.734,0,0,1,1,0,69,44,1.1,0.9
43275,1,8.58,2.72,0,0,1,1,0,69,1,1.1,0.9
43276,1,42.01,8.53,0,0,1,1,0,69,1,1.1,0.9
43277,1,18.38,4.68,0,0,1,1,0,69,44,1.1,0.9
43278,1,2.99,0.749,0,0,1,1,0,69,44,1.1,0.9
43279,1,9.87,1.406,0,0,1,1,0,69,1,1.1,0.9
43280,1,36.17,7.345,0,0,1,1,0,69,1,1.1,0.9
43281,1,31.49,9.52,0,0,1,1,0,69,1,1.1,0.9
43282,1,24.15,6.95,0,0,1,1,0,69,1,1.1,0.9
43283,1,5.09,1.034,0,0,1,1,0,138,1,1.1,0.9
43284,1,11.78,1.679,0,0,1,1,0,138,1,1.1,0.9
43285,1,14.5,4.45,0,0,1,1,0,138,1,1.1,0.9
43286,1,10.68,2.677,0,0,1,1,0,138,1,1.1,0.9
43287,1,7.3,1.482,0,0,1,1,0,69,1,1.1,0.9
43288,1,7.3,1.482,0,0,1,1,0,69,1,1.1,0.9
43289,1,11.76,2.388,0,0,1,1,0,69,1,1.1,0.9
43290,1,12.89,3.231,0,0,1,1,0,69,1,1.1,0.9
43291,1,10.83,2.199,0,0,1,1,0,69,1,1.1,0.9
43292,1,5.07,1.03,0,0,1,1,0,69,44,1.1,0.9
43293,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
43294,1,8.85,2.218,0,0,1,1,0,69,1,1.1,0.9
43295,1,1.51,0.378,0,0,1,1,0,69,1,1.1,0.9
43296,1,15.33,3.842,0,0,1,1,0,69,1,1.1,0.9
43297,1,2.86,0.581,0,0,1,1,0,69,1,1.1,0.9
43298,1,4.53,1.135,0,0,1,1,0,69,1,1.1,0.9
43299,1,10.68,2.169,0,0,1,1,0,138,1,1.1,0.9
43300,1,1.7,0.242,0,0,1,1,0,69,1,1.1,0.9
43301,1,14.94,3.5,0,0,1,1,0,138,1,1.1,0.9
43302,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
43303,1,1.45,0.363,0,0,1,1,0,69,1,1.1,0.9
43304,1,5.84,1.464,0,0,1,1,0,69,1,1.1,0.9
43305,1,8.36,1.698,0,0,1,1,0,69,44,1.1,0.9
43306,1,1.59,0.323,0,0,1,1,0,69,44,1.1,0.9
43307,1,3.07,0.623,0,0,1,1,0,69,44,1.1,0.9
43308,1,6.46,1.98,0,0,1,1,0,69,1,1.1,0.9
43309,1,1.47,0.368,0,0,1,1,0,69,1,1.1,0.9
43310,1,2.37,0.594,0,0,1,1,0,69,1,1.1,0.9
43311,1,3.29,0.668,0,0,1,1,0,138,1,1.1,0.9
43312,1,7.31,1.484,0,0,1,1,0,69,1,1.1,0.9
43313,1,2.32,0.471,0,0,1,1,0,138,1,1.1,0.9
43314,1,5.71,1.431,0,0,1,1,0,138,1,1.1,0.9
43315,1,5.12,0.73,0,0,1,1,0,69,1,1.1,0.9
43316,1,3.75,1.14,0,0,1,1,0,230,1,1.1,0.9
43317,1,5.75,0.819,0,0,1,1,0,69,1,1.1,0.9
43318,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
43319,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43320,1,20.02,6.43,0,0,1,1,0,69,1,1.1,0.9
43321,1,2.68,0.79,0,0,1,1,0,69,1,1.1,0.9
43322,1,2.1,0.526,0,0,1,1,0,69,44,1.1,0.9
43323,1,12.68,3.178,0,0,1,1,0,69,1,1.1,0.9
43324,1,10.48,2.128,0,0,1,1,0,69,1,1.1,0.9
43325,1,2.51,0.51,0,0,1,1,0,69,44,1.1,0.9
43326,1,1.8,0.451,0,0,1,1,0,69,1,1.1,0.9
43327,1,2.27,0.569,0,0,1,1,0,69,1,1.1,0.9
43328,1,4.28,0.869,0,0,1,1,0,69,1,1.1,0.9
