bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
43329,1,2.74,0.556,0,0,1,1,0,69,1,1.1,0.9
43330,1,3.11,0.632,0,0,1,1,0,69,1,1.1,0.9
43331,1,2.67,0.669,0,0,1,1,0,138,1,1.1,0.9
43332,1,3.76,0.764,0,0,1,1,0,69,1,1.1,0.9
43333,1,8.78,1.783,0,0,1,1,0,138,1,1.1,0.9
43334,1,10.42,2.97,0,0,1,1,0,138,1,1.1,0.9
43335,1,2.91,0.729,0,0,1,1,0,69,1,1.1,0.9
43336,1,21.84,5.41,0,0,1,1,0,69,1,1.1,0.9
43337,1,0.95,0.193,0,0,1,1,0,69,1,1.1,0.9
43338,1,21.14,4.48,0,0,1,1,0,69,1,1.1,0.9
43339,1,4.01,0.571,0,0,1,1,0,69,1,1.1,0.9
43340,1,6.15,1.249,0,0,1,1,0,69,1,1.1,0.9
43341,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
43342,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
43343,1,1.74,0.353,0,0,1,1,0,69,1,1.1,0.9
43344,1,3.45,0.492,0,0,1,1,0,69,1,1.1,0.9
43345,1,6.24,1.564,0,0,1,1,0,69,1,1.1,0.9
43346,1,19.02,4.767,0,0,1,1,0,69,1,1.1,0.9
43347,1,11.16,2.797,0,0,1,1,0,69,1,1.1,0.9
43348,1,9.56,3.04,0,0,1,1,0,138,1,1.1,0.9
43349,1,13.37,4.09,0,0,1,1,0,69,1,1.1,0.9
43350,1,2.65,0.664,0,0,1,1,0,138,1,1.1,0.9
43351,1,6.17,1.546,0,0,1,1,0,69,1,1.1,0.9
43352,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
43353,1,9.37,1.335,0,0,1,1,0,69,1,1.1,0.9
43354,1,19.73,2.811,0,0,1,1,0,69,1,1.1,0.9
43355,1,6.06,0.864,0,0,1,1,0,69,1,1.1,0.9
43356,1,12.03,3.015,0,0,1,1,0,69,1,1.1,0.9
43357,1,9.88,2.476,0,0,1,1,0,69,1,1.1,0.9
43358,1,1.72,0.431,0,0,1,1,0,69,1,1.1,0.9
43359,1,8.72,1.243,0,0,1,1,0,69,1,1.1,0.9
43360,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
43361,1,10.04,2.516,0,0,1,1,0,69,1,1.1,0.9
43362,1,3.96,0.804,0,0,1,1,0,69,44,1.1,0.9
43363,1,6.28,0.895,0,0,1,1,0,69,1,1.1,0.9
43364,1,9.62,2.411,0,0,1,1,0,69,1,1.1,0.9
43365,1,2.44,0.495,0,0,1,1,0,69,44,1.1,0.9
43366,1,3.43,0.489,0,0,1,1,0,69,44,1.1,0.9
43367,1,4.36,0.885,0,0,1,1,0,69,1,1.1,0.9
43368,1,5.23,1.062,0,0,1,1,0,69,1,1.1,0.9
43369,1,3.05,0.99,0,0,1,1,0,138,1,1.1,0.9
43370,1,2.86,0.408,0,0,1,1,0,69,1,1.1,0.9
43371,1,13.87,3.78,0,0,1,1,0,69,1,1.1,0.9
43372,1,6.91,2.17,0,0,1,1,0,69,1,1.1,0.9
43373,1,4.7,1.178,0,0,1,1,0,69,1,1.1,0.9
43374,1,11.57,2.87,0,0,1,1,0,69,1,1.1,0.9
43375,1,6.57,0.936,0,0,1,1,0,69,1,1.1,0.9
43376,1,14.39,2.922,0,0,1,1,0,69,1,1.1,0.9
43377,1,2.59,0.649,0,0,1,1,0,69,1,1.1,0.9
43378,1,3.58,0.51,0,0,1,1,0,69,1,1.1,0.9
43379,1,32.83,7.15,0,0,1,1,0,69,1,1.1,0.9
43380,1,3.84,0.962,0,0,1,1,0,69,1,1.1,0.9
43381,1,5.44,1.363,0,0,1,1,0,69,1,1.1,0.9
43382,1,11.82,2.4,0,0,1,1,0,138,1,1.1,0.9
43383,1,2.55,0.363,0,0,1,1,0,138,1,1.1,0.9
43384,1,7.87,1.121,0,0,1,1,0,69,1,1.1,0.9
43385,1,5.41,0.771,0,0,1,1,0,69,1,1.1,0.9
43386,1,15.57,4.65,0,0,1,1,0,138,1,1.1,0.9
43387,1,3.91,0.98,0,0,1,1,0,138,1,1.1,0.9
43388,1,4.63,0.94,0,0,1,1,0,69,1,1.1,0.9
43389,1,5.82,1.459,0,0,1,1,0,69,1,1.1,0.9
43390,1,6.86,0.977,0,0,1,1,0,69,1,1.1,0.9
43391,1,12.89,3.231,0,0,1,1,0,69,1,1.1,0.9
43392,1,4.36,1.2,0,0,1,1,0,138,1,1.1,0.9
43393,1,5.32,1.333,0,0,1,1,0,138,1,1.1,0.9
43394,1,12.64,3.62,0,0,1,1,0,69,1,1.1,0.9
43395,1,2.78,0.697,0,0,1,1,0,69,44,1.1,0.9
43396,1,5.66,1.149,0,0,1,1,0,69,1,1.1,0.9
43397,1,3.59,0.9,0,0,1,1,0,138,1,1.1,0.9
43398,1,3.11,0.779,0,0,1,1,0,69,1,1.1,0.9
43399,1,3.27,0.664,0,0,1,1,0,69,1,1.1,0.9
43400,1,4.28,0.869,0,0,1,1,0,69,1,1.1,0.9
43401,1,14.02,3.6,0,0,1,1,0,69,1,1.1,0.9
43402,1,4.77,0.969,0,0,1,1,0,69,44,1.1,0.9
43403,1,3.97,0.566,0,0,1,1,0,138,1,1.1,0.9
43404,1,8.01,2.42,0,0,1,1,0,69,1,1.1,0.9
43405,1,7.66,1.555,0,0,1,1,0,69,1,1.1,0.9
43406,1,10.39,2.97,0,0,1,1,0,69,1,1.1,0.9
43407,1,6.51,1.632,0,0,1,1,0,69,1,1.1,0.9
43408,1,69.12,9.849,0,0,1,1,0,138,1,1.1,0.9
43409,1,13,3.258,0,0,1,1,0,69,1,1.1,0.9
43410,1,15.21,3.89,0,0,1,1,0,69,1,1.1,0.9
43411,1,2.93,0.418,0,0,1,1,0,138,1,1.1,0.9
43412,1,10.2,2.071,0,0,1,1,0,69,1,1.1,0.9
43413,1,4.18,1.048,0,0,1,1,0,69,1,1.1,0.9
43414,1,1.76,0.441,0,0,1,1,0,69,1,1.1,0.9
43415,1,4.07,0.826,0,0,1,1,0,138,1,1.1,0.9
43416,1,4.74,1.188,0,0,1,1,0,138,1,1.1,0.9
43417,1,3.1,0.777,0,0,1,1,0,69,1,1.1,0.9
43418,1,13.69,4.39,0,0,1,1,0,69,1,1.1,0.9
43419,1,5.05,1.025,0,0,1,1,0,69,1,1.1,0.9
43420,1,11.48,3.1,0,0,1,1,0,69,1,1.1,0.9
43421,1,7.31,1.484,0,0,1,1,0,69,1,1.1,0.9
43422,1,2.86,0.408,0,0,1,1,0,138,1,1.1,0.9
43423,1,5.06,1.027,0,0,1,1,0,69,1,1.1,0.9
43424,1,14,3,0,0,1,1,0,69,1,1.1,0.9
43425,1,29.4,7.368,0,0,1,1,0,69,1,1.1,0.9
43426,1,17.28,2.462,0,0,1,1,0,69,1,1.1,0.9
43427,1,3.07,0.769,0,0,1,1,0,138,1,1.1,0.9
43428,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
43429,1,2.39,0.341,0,0,1,1,0,69,1,1.1,0.9
43430,1,6.46,1.619,0,0,1,1,0,138,1,1.1,0.9
43431,1,11.49,3.42,0,0,1,1,0,69,1,1.1,0.9
43432,1,6.27,1.571,0,0,1,1,0,69,1,1.1,0.9
43433,1,6.55,1.642,0,0,1,1,0,69,44,1.1,0.9
43434,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
43435,1,8.15,2.043,0,0,1,1,0,69,1,1.1,0.9
43436,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
43437,1,1.44,0.361,0,0,1,1,0,69,1,1.1,0.9
43438,1,4.12,1.033,0,0,1,1,0,69,1,1.1,0.9
43439,1,3.04,0.433,0,0,1,1,0,138,1,1.1,0.9
43440,1,39.07,8.56,0,0,1,1,0,69,1,1.1,0.9
43441,1,3.43,0.86,0,0,1,1,0,138,1,1.1,0.9
43442,1,18.33,3.722,0,0,1,1,0,69,1,1.1,0.9
43443,1,3.88,0.788,0,0,1,1,0,69,1,1.1,0.9
43444,1,6.67,0.95,0,0,1,1,0,69,1,1.1,0.9
43445,1,2.84,0.405,0,0,1,1,0,69,44,1.1,0.9
43446,1,63.45,14.07,0,0,1,1,0,230,1,1.1,0.9
43447,1,21.98,3.132,0,0,1,1,0,69,1,1.1,0.9
43448,1,4.08,0.581,0,0,1,1,0,69,1,1.1,0.9
43449,1,2.99,0.749,0,0,1,1,0,69,1,1.1,0.9
43450,1,3.98,0.567,0,0,1,1,0,69,44,1.1,0.9
43451,1,1.39,0.198,0,0,1,1,0,69,44,1.1,0.9
43452,1,2.94,0.419,0,0,1,1,0,69,1,1.1,0.9
43453,1,10.71,2.26,0,0,1,1,0,138,1,1.1,0.9
43454,1,31.73,7.952,0,0,1,1,0,69,1,1.1,0.9
43455,1,2,0.285,0,0,1,1,0,69,1,1.1,0.9
43456,1,4.77,0.68,0,0,1,1,0,138,1,1.1,0.9
43457,1,5.55,1.78,0,0,1,1,0,138,1,1.1,0.9
43458,1,3.97,0.566,0,0,1,1,0,69,44,1.1,0.9
43459,1,15.43,4.41,0,0,1,1,0,69,1,1.1,0.9
43460,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
43461,1,5.8,1.68,0,0,1,1,0,69,1,1.1,0.9
43462,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
43463,1,3.74,0.533,0,0,1,1,0,69,44,1.1,0.9
43464,1,3.68,0.524,0,0,1,1,0,69,44,1.1,0.9
43465,1,6.63,1.662,0,0,1,1,0,69,1,1.1,0.9
43466,1,6.23,1.561,0,0,1,1,0,69,1,1.1,0.9
43467,1,7.65,1.09,0,0,1,1,0,69,1,1.1,0.9
43468,1,2.4,0.487,0,0,1,1,0,69,1,1.1,0.9
43469,1,4.08,0.828,0,0,1,1,0,69,44,1.1,0.9
43470,1,4.09,1.025,0,0,1,1,0,69,44,1.1,0.9
43471,1,4.3,0.613,0,0,1,1,0,69,1,1.1,0.9
43472,1,11.73,2.382,0,0,1,1,0,69,1,1.1,0.9
43473,1,1.95,0.278,0,0,1,1,0,69,1,1.1,0.9
43474,1,4.36,0.885,0,0,1,1,0,69,1,1.1,0.9
43475,1,2.63,0.375,0,0,1,1,0,69,1,1.1,0.9
43476,1,6.37,1.96,0,0,1,1,0,69,1,1.1,0.9
43477,1,4.38,0.889,0,0,1,1,0,69,1,1.1,0.9
43478,1,22.37,6.97,0,0,1,1,0,69,1,1.1,0.9
43479,1,11.2,1.596,0,0,1,1,0,138,1,1.1,0.9
43480,1,18.67,4.96,0,0,1,1,0,69,1,1.1,0.9
43481,1,14.63,3.667,0,0,1,1,0,69,1,1.1,0.9
43482,1,4.11,0.586,0,0,1,1,0,69,1,1.1,0.9
43483,1,3.22,0.654,0,0,1,1,0,69,1,1.1,0.9
43484,1,2.65,0.378,0,0,1,1,0,69,1,1.1,0.9
43485,1,5.22,1.308,0,0,1,1,0,69,1,1.1,0.9
43486,1,12.68,2.575,0,0,1,1,0,69,1,1.1,0.9
43487,1,2.17,0.309,0,0,1,1,0,69,44,1.1,0.9
43488,1,4.98,1.011,0,0,1,1,0,138,1,1.1,0.9
43489,1,22.51,5.67,0,0,1,1,0,69,1,1.1,0.9
43490,1,26.73,7.97,0,0,1,1,0,69,1,1.1,0.9
43491,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
43492,1,14.74,4.8,0,0,1,1,0,69,1,1.1,0.9
43493,1,7.09,2.22,0,0,1,1,0,69,1,1.1,0.9
43494,1,14.89,4.19,0,0,1,1,0,69,1,1.1,0.9
43495,1,3.97,0.566,0,0,1,1,0,69,1,1.1,0.9
43496,1,40.22,10.73,0,0,1,1,0,69,1,1.1,0.9
43497,1,1.33,0.19,0,0,1,1,0,69,44,1.1,0.9
43498,1,2.86,0.408,0,0,1,1,0,69,1,1.1,0.9
43499,1,7.43,1.509,0,0,1,1,0,69,1,1.1,0.9
43500,1,2.33,0.584,0,0,1,1,0,69,1,1.1,0.9
43501,1,2.29,0.465,0,0,1,1,0,69,1,1.1,0.9
43502,1,3.68,0.747,0,0,1,1,0,69,44,1.1,0.9
43503,1,4.93,1.52,0,0,1,1,0,69,44,1.1,0.9
43504,1,5.44,1.363,0,0,1,1,0,69,1,1.1,0.9
43505,1,4.97,1.246,0,0,1,1,0,69,1,1.1,0.9
43506,1,2.26,0.566,0,0,1,1,0,69,1,1.1,0.9
43507,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
43508,1,3.12,0.445,0,0,1,1,0,69,1,1.1,0.9
43509,1,3.68,0.747,0,0,1,1,0,138,1,1.1,0.9
43510,1,11.14,2.71,0,0,1,1,0,69,1,1.1,0.9
43511,1,3.43,0.489,0,0,1,1,0,69,1,1.1,0.9
43512,1,1.72,0.245,0,0,1,1,0,69,44,1.1,0.9
43513,1,13.78,4.13,0,0,1,1,0,69,1,1.1,0.9
43514,1,8.31,1.687,0,0,1,1,0,69,44,1.1,0.9
43515,1,8.64,1.754,0,0,1,1,0,69,44,1.1,0.9
43516,1,10.55,2.644,0,0,1,1,0,138,1,1.1,0.9
43517,1,9.96,2.022,0,0,1,1,0,69,1,1.1,0.9
43518,1,4.51,1.13,0,0,1,1,0,69,1,1.1,0.9
43519,1,5.22,1.06,0,0,1,1,0,138,1,1.1,0.9
43520,1,15.43,4.58,0,0,1,1,0,69,1,1.1,0.9
43521,1,3.79,0.77,0,0,1,1,0,69,1,1.1,0.9
43522,1,9.74,2.42,0,0,1,1,0,69,1,1.1,0.9
43523,1,4.14,1.22,0,0,1,1,0,69,1,1.1,0.9
43524,1,9.88,2.42,0,0,1,1,0,69,1,1.1,0.9
43525,1,6.15,1.94,0,0,1,1,0,69,1,1.1,0.9
43526,1,7.17,2.33,0,0,1,1,0,69,1,1.1,0.9
43527,1,8.26,1.677,0,0,1,1,0,138,1,1.1,0.9
43528,1,3.7,0.527,0,0,1,1,0,138,1,1.1,0.9
43529,1,4.14,0.59,0,0,1,1,0,138,1,1.1,0.9
43530,1,15.78,3.204,0,0,1,1,0,69,1,1.1,0.9
43531,1,4.99,1.013,0,0,1,1,0,138,1,1.1,0.9
43532,1,4,0.812,0,0,1,1,0,69,1,1.1,0.9
43533,1,13.54,3.96,0,0,1,1,0,69,1,1.1,0.9
43534,1,4.07,0.826,0,0,1,1,0,138,1,1.1,0.9
43535,1,4.34,0.618,0,0,1,1,0,69,1,1.1,0.9
43536,1,3.9,0.556,0,0,1,1,0,230,1,1.1,0.9
43537,1,40.41,10.44,0,0,1,1,0,69,1,1.1,0.9
43538,1,7.41,1.505,0,0,1,1,0,138,1,1.1,0.9
43539,1,23.45,7.47,0,0,1,1,0,138,1,1.1,0.9
43540,1,6.02,0.858,0,0,1,1,0,138,1,1.1,0.9
43541,1,12.68,1.807,0,0,1,1,0,69,1,1.1,0.9
43542,1,2.51,0.358,0,0,1,1,0,69,1,1.1,0.9
43543,1,5.69,1.7,0,0,1,1,0,69,1,1.1,0.9
43544,1,10.81,2.709,0,0,1,1,0,69,1,1.1,0.9
43545,1,6.25,1.99,0,0,1,1,0,138,1,1.1,0.9
43546,1,4.01,1.005,0,0,1,1,0,138,1,1.1,0.9
43547,1,5.07,1.32,0,0,1,1,0,138,1,1.1,0.9
43548,1,7.01,2.24,0,0,1,1,0,138,1,1.1,0.9
43549,1,2.53,0.514,0,0,1,1,0,69,44,1.1,0.9
43550,1,3.92,0.982,0,0,1,1,0,69,44,1.1,0.9
43551,1,9.23,2.7,0,0,1,1,0,69,1,1.1,0.9
43552,1,4.76,0.967,0,0,1,1,0,69,1,1.1,0.9
43553,1,11.45,2.87,0,0,1,1,0,69,1,1.1,0.9
43554,1,10.81,2.709,0,0,1,1,0,69,1,1.1,0.9
43555,1,9.63,2.414,0,0,1,1,0,69,1,1.1,0.9
43556,1,14.88,3.729,0,0,1,1,0,69,1,1.1,0.9
43557,1,9.01,1.284,0,0,1,1,0,69,1,1.1,0.9
43558,1,8.45,1.204,0,0,1,1,0,69,44,1.1,0.9
43559,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
43560,1,17.1,4.65,0,0,1,1,0,69,1,1.1,0.9
43561,1,10.67,2.674,0,0,1,1,0,69,1,1.1,0.9
43562,1,8.21,2.058,0,0,1,1,0,69,1,1.1,0.9
43563,1,12.78,3.203,0,0,1,1,0,69,1,1.1,0.9
43564,1,9.39,2.52,0,0,1,1,0,69,1,1.1,0.9
43565,1,17.48,3.549,0,0,1,1,0,69,1,1.1,0.9
43566,1,11.45,2.325,0,0,1,1,0,69,1,1.1,0.9
43567,1,7.77,2.49,0,0,1,1,0,69,1,1.1,0.9
43568,1,9.3,2.94,0,0,1,1,0,138,1,1.1,0.9
43569,1,8.01,2.2,0,0,1,1,0,138,1,1.1,0.9
43570,1,3.14,0.787,0,0,1,1,0,230,1,1.1,0.9
43571,1,4.64,0.661,0,0,1,1,0,230,1,1.1,0.9
43572,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
43573,1,4.81,1.205,0,0,1,1,0,69,1,1.1,0.9
43574,1,3.45,0.701,0,0,1,1,0,69,1,1.1,0.9
43575,1,5.34,0.761,0,0,1,1,0,69,1,1.1,0.9
43576,1,2.47,0.619,0,0,1,1,0,69,44,1.1,0.9
43577,1,13.5,3.383,0,0,1,1,0,69,1,1.1,0.9
43578,1,13.09,3.51,0,0,1,1,0,69,1,1.1,0.9
43579,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
43580,1,16.79,4.208,0,0,1,1,0,69,1,1.1,0.9
43581,1,3.46,0.867,0,0,1,1,0,69,1,1.1,0.9
43582,1,8.17,2.34,0,0,1,1,0,69,1,1.1,0.9
43583,1,4.74,0.675,0,11.7770222928,1,1,0,69,1,1.1,0.9
43584,1,5.21,1.306,0,0.665910852218,1,1,0,69,44,1.1,0.9
43585,1,2.71,0.679,0,0.000467883243235,1,1,0,69,1,1.1,0.9
43586,1,16.33,3.48,0,9.33960258391,1,1,0,69,1,1.1,0.9
43587,1,19.73,4.006,0,0,1,1,0,69,1,1.1,0.9
43588,1,9.48,2.78,0,0,1,1,0,69,1,1.1,0.9
43589,1,10.93,3.13,0,0,1,1,0,69,1,1.1,0.9
43590,1,17.5,4.386,0,0,1,1,0,69,1,1.1,0.9
43591,1,6.68,1.356,0,0,1,1,0,69,1,1.1,0.9
43592,1,5.28,1.072,0,0,1,1,0,138,1,1.1,0.9
43593,1,7.42,1.86,0,0,1,1,0,138,1,1.1,0.9
43594,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
43595,1,3.45,0.701,0,0,1,1,0,69,1,1.1,0.9
43596,1,4.47,1.12,0,0,1,1,0,69,1,1.1,0.9
43597,1,6.28,1.275,0,0,1,1,0,69,1,1.1,0.9
43598,1,3.4,0.484,0,0,1,1,0,69,1,1.1,0.9
43599,1,12.86,3.7,0,0,1,1,0,69,1,1.1,0.9
43600,1,12.97,2.634,0,0,1,1,0,69,1,1.1,0.9
43601,1,4.26,0.607,0,0,1,1,0,69,1,1.1,0.9
43602,1,10.2,3.3,0,0,1,1,0,69,1,1.1,0.9
43603,1,4.86,1.218,0,0,1,1,0,230,1,1.1,0.9
43604,1,7.68,1.559,0,0,1,1,0,69,1,1.1,0.9
43605,1,2.07,0.295,0,0,1,1,0,69,1,1.1,0.9
43606,1,6.26,0.892,0,0,1,1,0,138,1,1.1,0.9
43607,1,7.23,1.03,0,0,1,1,0,138,1,1.1,0.9
43608,1,4.2,0.598,0,0,1,1,0,69,44,1.1,0.9
43609,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43610,1,7.85,1.967,0,0,1,1,0,345,1,1.1,0.9
43611,1,18.29,4.584,0,0,1,1,0,138,1,1.1,0.9
43612,1,6.04,1.226,0,0,1,1,0,69,1,1.1,0.9
43613,1,4.94,1.003,0,0,1,1,0,69,44,1.1,0.9
43614,1,8.13,2.65,0,0,1,1,0,69,1,1.1,0.9
43615,1,12.77,3.87,0,0,1,1,0,69,1,1.1,0.9
43616,1,4.32,0.616,0,0,1,1,0,69,1,1.1,0.9
43617,1,8.86,1.799,0,0,1,1,0,69,44,1.1,0.9
43618,1,5.1,1.278,0,0,1,1,0,69,44,1.1,0.9
43619,1,2.49,0.506,0,0,1,1,0,69,44,1.1,0.9
43620,1,3.67,0.745,0,0,1,1,0,69,44,1.1,0.9
43621,1,1.33,0.333,0,0,1,1,0,69,44,1.1,0.9
43622,1,1.91,0.272,0,0,1,1,0,69,44,1.1,0.9
43623,1,3.33,0.474,0,0,1,1,0,69,44,1.1,0.9
43624,1,1.62,0.406,0,0,1,1,0,69,1,1.1,0.9
43625,1,4.97,1.246,0,0,1,1,0,69,1,1.1,0.9
43626,1,22.79,4.628,0,0,1,1,0,69,1,1.1,0.9
43627,1,3.6,0.513,0,0,1,1,0,69,1,1.1,0.9
43628,1,3.67,0.745,0,0,1,1,0,69,1,1.1,0.9
43629,1,5.45,1.107,0,0,1,1,0,69,1,1.1,0.9
43630,1,4.35,1.09,0,0,1,1,0,69,1,1.1,0.9
43631,1,6.23,1.265,0,0,1,1,0,69,44,1.1,0.9
43632,1,3.65,0.741,0,0,1,1,0,69,1,1.1,0.9
43633,1,10.65,1.518,0,0,1,1,0,69,1,1.1,0.9
43634,1,9.38,1.337,0,0,1,1,0,69,1,1.1,0.9
43635,1,12.98,1.85,0,0,1,1,0,69,1,1.1,0.9
43636,1,7.79,1.952,0,0,1,1,0,69,1,1.1,0.9
43637,1,3.31,0.672,0,0,1,1,0,138,1,1.1,0.9
43638,1,18.32,2.61,0,0,1,1,0,138,1,1.1,0.9
43639,1,6.16,1.544,0,0,1,1,0,69,1,1.1,0.9
43640,1,2.64,0.536,0,0,1,1,0,138,1,1.1,0.9
43641,1,14.85,2.116,0,0,1,1,0,138,1,1.1,0.9
43642,1,7.43,1.509,0,0,1,1,0,138,1,1.1,0.9
43643,1,3.94,0.561,0,0,1,1,0,69,1,1.1,0.9
43644,1,3.79,0.95,0,0,1,1,0,69,1,1.1,0.9
43645,1,4.81,0.685,0,0,1,1,0,69,1,1.1,0.9
43646,1,10.87,2.207,0,0,1,1,0,69,1,1.1,0.9
43647,1,8.2,2.26,0,0,1,1,0,138,1,1.1,0.9
43648,1,2.44,0.495,0,0,1,1,0,69,1,1.1,0.9
43649,1,3.71,0.529,0,0,1,1,0,69,1,1.1,0.9
43650,1,16.47,4.128,0,0,1,1,0,69,1,1.1,0.9
43651,1,6.89,1.399,0,0,1,1,0,69,1,1.1,0.9
43652,1,8.46,2.49,0,0,1,1,0,69,1,1.1,0.9
43653,1,46.58,9.29,0,0,1,1,0,69,1,1.1,0.9
43654,1,7.05,1.005,0,0,1,1,0,69,1,1.1,0.9
43655,1,3.41,0.855,0,0,1,1,0,230,1,1.1,0.9
43656,1,6.85,1.391,0,0,1,1,0,69,1,1.1,0.9
43657,1,5.25,1.066,0,0,1,1,0,69,1,1.1,0.9
43658,1,11.8,3.77,0,0,1,1,0,138,1,1.1,0.9
43659,1,30.07,8.73,0,0,1,1,0,69,1,1.1,0.9
43660,1,1.81,0.258,0,0,1,1,0,69,1,1.1,0.9
43661,1,1.55,0.221,0,0,1,1,0,138,1,1.1,0.9
43662,1,3.84,0.78,0,0,1,1,0,69,1,1.1,0.9
43663,1,28.02,7.022,0,0,1,1,0,69,1,1.1,0.9
43664,1,4.54,1.138,0,0,1,1,0,69,1,1.1,0.9
43665,1,4.83,1.211,0,0,1,1,0,69,44,1.1,0.9
43666,1,4.19,0.597,0,0,1,1,0,69,1,1.1,0.9
43667,1,7.69,1.562,0,0,1,1,0,69,44,1.1,0.9
43668,1,17.26,4.59,0,0,1,1,0,69,1,1.1,0.9
43669,1,7.05,1.432,0,0,1,1,0,69,1,1.1,0.9
43670,1,3.86,0.784,0,0,1,1,0,69,1,1.1,0.9
43671,1,9.13,2.288,0,0,1,1,0,69,1,1.1,0.9
43672,1,2.38,0.339,0,0,1,1,0,138,1,1.1,0.9
43673,1,2.91,0.415,0,0,1,1,0,69,1,1.1,0.9
43674,1,7.25,1.033,0,0,1,1,0,69,1,1.1,0.9
43675,1,4.48,0.638,0,0,1,1,0,69,1,1.1,0.9
43676,1,5.28,1.072,0,0,1,1,0,69,1,1.1,0.9
43677,1,3.71,0.93,0,0,1,1,0,69,1,1.1,0.9
43678,1,2.2,0.313,0,0,1,1,0,69,1,1.1,0.9
43679,1,7.82,1.96,0,0,1,1,0,69,1,1.1,0.9
43680,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
43681,1,2.33,0.332,0,0,1,1,0,69,1,1.1,0.9
43682,1,8.66,2.03,0,0,1,1,0,69,1,1.1,0.9
43683,1,15.06,4.42,0,0,1,1,0,69,1,1.1,0.9
43684,1,9.63,1.372,0,0,1,1,0,69,1,1.1,0.9
43685,1,3.55,0.721,0,0,1,1,0,69,1,1.1,0.9
43686,1,4.97,1.246,0,0,1,1,0,69,1,1.1,0.9
43687,1,5.81,0.828,0,0,1,1,0,69,1,1.1,0.9
43688,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
43689,1,18.28,4.16,0,0,1,1,0,69,1,1.1,0.9
43690,1,6.69,1.358,0,0,1,1,0,69,1,1.1,0.9
43691,1,5.62,0.801,0,0,1,1,0,69,1,1.1,0.9
43692,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
43693,1,6.99,1.419,0,0,1,1,0,69,1,1.1,0.9
43694,1,21.48,6.24,0,0,1,1,0,69,1,1.1,0.9
43695,1,17.81,3.616,0,0,1,1,0,69,1,1.1,0.9
43696,1,2.83,0.403,0,0,1,1,0,69,1,1.1,0.9
43697,1,24.35,6.103,0,0,1,1,0,69,1,1.1,0.9
43698,1,13.46,1.918,0,0,1,1,0,69,1,1.1,0.9
43699,1,81.1,17.38,0,0,1,1,0,69,1,1.1,0.9
43700,1,2.45,0.349,0,0,1,1,0,138,1,1.1,0.9
43701,1,5.44,0.775,0,0,1,1,0,69,1,1.1,0.9
43702,1,11.8,3.83,0,0,1,1,0,138,1,1.1,0.9
43703,1,3.29,0.469,0,0,1,1,0,69,1,1.1,0.9
43704,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
43705,1,5.29,1.074,0,0,1,1,0,69,1,1.1,0.9
43706,1,10.56,1.505,0,0,1,1,0,69,1,1.1,0.9
43707,1,8.4,1.706,0,0,1,1,0,69,1,1.1,0.9
43708,1,2.7,0.677,0,0,1,1,0,69,1,1.1,0.9
43709,1,23.17,6.73,0,0,1,1,0,69,1,1.1,0.9
43710,1,6.84,2.2,0,0,1,1,0,138,1,1.1,0.9
43711,1,2.17,0.309,0,0,1,1,0,138,1,1.1,0.9
43712,1,1.62,0.406,0,0,1,1,0,138,1,1.1,0.9
43713,1,3.27,0.82,0,0,1,1,0,138,1,1.1,0.9
43714,1,4.86,1.218,0,0,1,1,0,69,1,1.1,0.9
43715,1,5.54,0.789,0,0,1,1,0,69,1,1.1,0.9
43716,1,7.4,1.503,0,0,1,1,0,69,1,1.1,0.9
43717,1,10.16,1.448,0,0,1,1,0,69,1,1.1,0.9
43718,1,6.7,0.955,0,0,1,1,0,69,1,1.1,0.9
43719,1,8.61,1.748,0,0,1,1,0,69,1,1.1,0.9
43720,1,4.71,1.18,0,0,1,1,0,69,44,1.1,0.9
43721,1,4.48,1.123,0,0,1,1,0,69,1,1.1,0.9
43722,1,4,1.002,0,0,1,1,0,138,1,1.1,0.9
43723,1,4.54,0.922,0,0,1,1,0,69,1,1.1,0.9
43724,1,2.75,0.558,0,0,1,1,0,69,44,1.1,0.9
43725,1,16.93,4.43,0,0,1,1,0,69,1,1.1,0.9
43726,1,2.55,0.363,0,0,1,1,0,69,44,1.1,0.9
43727,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
43728,1,15.23,2.17,0,0,1,1,0,69,1,1.1,0.9
43729,1,17.28,2.462,0,0,1,1,0,138,1,1.1,0.9
43730,1,8.74,1.245,0,0,1,1,0,138,1,1.1,0.9
43731,1,7.07,1.436,0,0,1,1,0,69,1,1.1,0.9
43732,1,14.18,2.021,0,0,1,1,0,69,1,1.1,0.9
43733,1,2.35,0.335,0,0,1,1,0,69,1,1.1,0.9
43734,1,2.34,0.586,0,0,1,1,0,69,44,1.1,0.9
43735,1,4.72,0.958,0,0,1,1,0,69,1,1.1,0.9
43736,1,10.13,2.539,0,0,1,1,0,69,1,1.1,0.9
43737,1,3.23,0.656,0,0,1,1,0,230,1,1.1,0.9
43738,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
43739,1,3.71,0.753,0,0,1,1,0,138,1,1.1,0.9
43740,1,15.34,4.3,0,0,1,1,0,138,1,1.1,0.9
43741,1,5.32,0.758,0,0,1,1,0,138,1,1.1,0.9
43742,1,4.25,0.606,0,0,1,1,0,69,1,1.1,0.9
43743,1,6.85,0.976,0,0,1,1,0,69,1,1.1,0.9
43744,1,13.94,2.831,0,0,1,1,0,69,1,1.1,0.9
43745,1,10.28,2.99,0,0,1,1,0,138,1,1.1,0.9
43746,1,6.84,1.389,0,13.9159944703,1,1,0,69,1,1.1,0.9
43747,1,7.1,2.14,0,0,1,1,0,69,1,1.1,0.9
43748,1,5.69,1.78,0,0,1,1,0,69,1,1.1,0.9
43749,1,2.18,0.546,0,0,1,1,0,69,44,1.1,0.9
43750,1,5.77,0.822,0,0,1,1,0,69,1,1.1,0.9
43751,1,5.63,1.411,0,0,1,1,0,69,1,1.1,0.9
43752,1,14.65,4.46,0,0,1,1,0,69,1,1.1,0.9
43753,1,11.1,3.42,0,0,1,1,0,69,1,1.1,0.9
43754,1,5.76,1.83,0,0,1,1,0,69,1,1.1,0.9
43755,1,4.61,0.936,0,0,1,1,0,230,1,1.1,0.9
43756,1,4.64,0.942,0,0,1,1,0,138,1,1.1,0.9
43757,1,1.79,0.363,0,0,1,1,0,138,1,1.1,0.9
43758,1,54.92,17.5,0,0,1,1,0,69,1,1.1,0.9
43759,1,5.43,1.62,0,0,1,1,0,69,44,1.1,0.9
43760,1,1.62,0.329,0,0,1,1,0,138,1,1.1,0.9
43761,1,14.15,4.48,0,9.82451901528,1,1,0,69,1,1.1,0.9
43762,1,2.32,0.471,0,1.30362895031,1,1,0,69,1,1.1,0.9
43763,1,8.06,2.02,0,0.0251775334392,1,1,0,69,1,1.1,0.9
43764,1,3.3,0.67,0,1.35855810409,1,1,0,69,1,1.1,0.9
43765,1,16.35,3.32,0,0,1,1,0,69,1,1.1,0.9
43766,1,23.6,6.5,0,0,1,1,0,138,1,1.1,0.9
43767,1,10.45,3.31,0,0,1,1,0,69,1,1.1,0.9
43768,1,60.37,17.47,0,0,1,1,0,69,1,1.1,0.9
43769,1,3.1,0.442,0,0,1,1,0,69,1,1.1,0.9
43770,1,3.77,0.945,0,0,1,1,0,69,44,1.1,0.9
43771,1,12.79,3.205,0,0,1,1,0,69,1,1.1,0.9
43772,1,10.11,2.46,0,0,1,1,0,69,1,1.1,0.9
43773,1,3.84,0.547,0,0,1,1,0,69,44,1.1,0.9
43774,1,27.67,8.59,0,0,1,1,0,69,1,1.1,0.9
43775,1,13.57,4.41,0,0,1,1,0,138,1,1.1,0.9
43776,1,6.21,0.885,0,0,1,1,0,138,1,1.1,0.9
43777,1,14.2,4.57,0,0,1,1,0,138,1,1.1,0.9
43778,1,3.55,0.89,0,0,1,1,0,69,1,1.1,0.9
43779,1,5.05,1.266,0,0,1,1,0,69,1,1.1,0.9
43780,1,16.25,4.1,0,0,1,1,0,69,1,1.1,0.9
43781,1,3.75,0.761,0,1.73913267354,1,1,0,69,1,1.1,0.9
43782,1,6.82,1.385,0,11.1129844011,1,1,0,69,1,1.1,0.9
43783,1,3.66,1.2,0,0,1,1,0,69,44,1.1,0.9
43784,1,8.08,2.33,0,2.90047562916,1,1,0,69,1,1.1,0.9
43785,1,4.66,0.946,0,0.489876009328,1,1,0,69,44,1.1,0.9
43786,1,2.12,0.302,0,0.877405190874,1,1,0,69,44,1.1,0.9
43787,1,15.14,4.44,0,0,1,1,0,138,1,1.1,0.9
43788,1,3.94,0.987,0,0,1,1,0,138,1,1.1,0.9
43789,1,10.98,2.752,0,0,1,1,0,69,1,1.1,0.9
43790,1,2.05,0.514,0,0,1,1,0,69,1,1.1,0.9
43791,1,9.65,1.375,0,0,1,1,0,69,1,1.1,0.9
43792,1,15.28,4.87,0,0,1,1,0,345,1,1.1,0.9
43793,1,5.09,1.62,0,0,1,1,0,69,1,1.1,0.9
43794,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
43795,1,2.49,0.506,0,0,1,1,0,69,1,1.1,0.9
43796,1,12.03,3.25,0,0,1,1,0,69,1,1.1,0.9
43797,1,9.26,2.65,0,0,1,1,0,138,1,1.1,0.9
43798,1,8.7,2.18,0,0,1,1,0,69,1,1.1,0.9
43799,1,4.02,0.573,0,0,1,1,0,69,1,1.1,0.9
43800,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
43801,1,2.59,0.369,0,0,1,1,0,69,1,1.1,0.9
43802,1,1.91,0.479,0,0,1,1,0,69,1,1.1,0.9
43803,1,3.17,0.452,0,0,1,1,0,69,1,1.1,0.9
43804,1,3.41,0.692,0,0,1,1,0,69,1,1.1,0.9
43805,1,41.49,5.912,0,0,1,1,0,69,1,1.1,0.9
43806,1,4.75,0.965,0,0,1,1,0,69,44,1.1,0.9
43807,1,6.79,1.379,0,0,1,1,0,69,1,1.1,0.9
43808,1,3.01,0.754,0,0,1,1,0,69,1,1.1,0.9
43809,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
43810,1,3.25,0.815,0,0,1,1,0,69,1,1.1,0.9
43811,1,3.61,0.905,0,0,1,1,0,69,1,1.1,0.9
43812,1,2.15,0.539,0,0,1,1,0,69,1,1.1,0.9
43813,1,8.97,1.278,0,0,1,1,0,69,1,1.1,0.9
43814,1,7.84,1.117,0,0,1,1,0,69,1,1.1,0.9
43815,1,3.27,0.466,0,0,1,1,0,69,1,1.1,0.9
43816,1,2.19,0.312,0,0,1,1,0,69,1,1.1,0.9
43817,1,3.07,0.623,0,0,1,1,0,69,1,1.1,0.9
43818,1,3.68,0.747,0,0,1,1,0,69,1,1.1,0.9
43819,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
43820,1,3.32,0.674,0,0,1,1,0,69,1,1.1,0.9
43821,1,5.96,0.849,0,0,1,1,0,69,1,1.1,0.9
43822,1,2.17,0.441,0,0,1,1,0,69,1,1.1,0.9
43823,1,6.28,1.275,0,0,1,1,0,69,1,1.1,0.9
43824,1,2.84,0.577,0,0,1,1,0,69,1,1.1,0.9
43825,1,8.9,2.231,0,0,1,1,0,69,1,1.1,0.9
43826,1,1.69,0.343,0,0,1,1,0,69,1,1.1,0.9
43827,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
43828,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
43829,1,4.35,1.09,0,0,1,1,0,69,1,1.1,0.9
43830,1,3.4,0.852,0,0,1,1,0,69,44,1.1,0.9
43831,1,2.15,0.306,0,0,1,1,0,69,44,1.1,0.9
43832,1,1.24,0.177,0,0,1,1,0,69,44,1.1,0.9
43833,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
43834,1,2.46,0.5,0,0,1,1,0,69,1,1.1,0.9
43835,1,3.61,0.733,0,0,1,1,0,230,1,1.1,0.9
43836,1,15.92,2.268,0,0,1,1,0,69,1,1.1,0.9
43837,1,10.04,2.039,0,0,1,1,0,69,44,1.1,0.9
43838,1,6.26,1.569,0,0,1,1,0,69,1,1.1,0.9
43839,1,3.17,0.452,0,0,1,1,0,69,44,1.1,0.9
43840,1,4.8,0.975,0,0,1,1,0,69,1,1.1,0.9
43841,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
43842,1,3.23,0.656,0,0,1,1,0,69,1,1.1,0.9
43843,1,2.74,0.39,0,0,1,1,0,69,1,1.1,0.9
43844,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
43845,1,5.5,1.378,0,0,1,1,0,69,1,1.1,0.9
43846,1,5.64,1.414,0,0,1,1,0,69,44,1.1,0.9
43847,1,4.16,0.593,0,0,1,1,0,69,44,1.1,0.9
43848,1,4.79,0.973,0,0,1,1,0,69,1,1.1,0.9
43849,1,14.08,4.54,0,0,1,1,0,69,1,1.1,0.9
43850,1,4.76,0.678,0,0,1,1,0,69,1,1.1,0.9
43851,1,41.03,12.99,0,0,1,1,0,69,1,1.1,0.9
43852,1,36.15,11.71,0,0,1,1,0,69,1,1.1,0.9
43853,1,37.97,12.06,0,0,1,1,0,138,1,1.1,0.9
43854,1,8.99,1.825,0,0,1,1,0,138,1,1.1,0.9
43855,1,11.6,2.907,0,0,1,1,0,69,1,1.1,0.9
43856,1,15.32,3.111,0,0,1,1,0,69,1,1.1,0.9
43857,1,19.24,3.907,0,0,1,1,0,69,1,1.1,0.9
43858,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
43859,1,2.8,0.702,0,0,1,1,0,69,1,1.1,0.9
43860,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
43861,1,10.48,3,0,0,1,1,0,69,1,1.1,0.9
43862,1,11.77,2.39,0,0,1,1,0,69,1,1.1,0.9
43863,1,3.07,0.769,0,0,1,1,0,69,1,1.1,0.9
43864,1,7.05,1.432,0,0,1,1,0,69,1,1.1,0.9
43865,1,19.4,2.764,0,0,1,1,0,69,1,1.1,0.9
43866,1,3.58,0.897,0,0,1,1,0,69,1,1.1,0.9
43867,1,5.45,0.777,0,0,1,1,0,69,1,1.1,0.9
43868,1,6.11,1.531,0,0,1,1,0,69,1,1.1,0.9
43869,1,88.27,28.03,0,0,1,1,0,69,1,1.1,0.9
43870,1,12.9,3.233,0,0,1,1,0,69,1,1.1,0.9
43871,1,10.01,2.509,0,0,1,1,0,69,1,1.1,0.9
43872,1,9.59,2.84,0,0,1,1,0,69,1,1.1,0.9
43873,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
43874,1,12.65,2.569,0,0,1,1,0,69,1,1.1,0.9
43875,1,11.62,1.656,0,0,1,1,0,69,1,1.1,0.9
43876,1,6.62,1.344,0,0,1,1,0,138,1,1.1,0.9
43877,1,15.31,3.109,0,0,1,1,0,69,1,1.1,0.9
43878,1,8.05,2.018,0,0,1,1,0,69,44,1.1,0.9
43879,1,3.13,0.784,0,0,1,1,0,69,44,1.1,0.9
43880,1,2.44,0.612,0,0,1,1,0,69,44,1.1,0.9
43881,1,4.42,0.898,0,0,1,1,0,69,1,1.1,0.9
43882,1,5.58,0.795,0,0,1,1,0,69,1,1.1,0.9
43883,1,17.27,4.34,0,0,1,1,0,69,1,1.1,0.9
43884,1,8.82,1.257,0,0,1,1,0,69,1,1.1,0.9
43885,1,2.92,0.732,0,0,1,1,0,69,1,1.1,0.9
43886,1,3.05,0.435,0,0,1,1,0,69,44,1.1,0.9
43887,1,8.65,1.233,0,0,1,1,0,69,1,1.1,0.9
43888,1,5.48,1.113,0,0,1,1,0,69,1,1.1,0.9
43889,1,3.56,0.507,0,0,1,1,0,69,44,1.1,0.9
43890,1,9.1,1.848,0,0,1,1,0,69,1,1.1,0.9
43891,1,14.41,4.27,0,0,1,1,0,69,1,1.1,0.9
43892,1,25.89,3.689,0,0,1,1,0,138,1,1.1,0.9
43893,1,12.89,2.617,0,0,1,1,0,69,44,1.1,0.9
43894,1,6.21,1.261,0,0,1,1,0,69,44,1.1,0.9
43895,1,4.38,1.098,0,0,1,1,0,69,44,1.1,0.9
43896,1,6.5,0.926,0,0,1,1,0,69,1,1.1,0.9
43897,1,10,3.07,0,0,1,1,0,69,1,1.1,0.9
43898,1,6.39,1.601,0,0,1,1,0,69,44,1.1,0.9
43899,1,2.59,0.526,0,0,1,1,0,138,1,1.1,0.9
43900,1,2.46,0.617,0,0,1,1,0,69,44,1.1,0.9
43901,1,3.65,0.741,0,0,1,1,0,69,44,1.1,0.9
43902,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
43903,1,5.08,1.032,0,0,1,1,0,69,1,1.1,0.9
43904,1,7,1.754,0,0,1,1,0,69,1,1.1,0.9
43905,1,4.41,0.628,0,0,1,1,0,69,1,1.1,0.9
43906,1,4.88,0.991,0,0,1,1,0,69,1,1.1,0.9
43907,1,2.76,0.56,0,0,1,1,0,69,44,1.1,0.9
43908,1,3.46,0.493,0,0,1,1,0,69,44,1.1,0.9
43909,1,2.73,0.389,0,0,1,1,0,69,44,1.1,0.9
43910,1,3.78,1.17,0,0,1,1,0,69,44,1.1,0.9
43911,1,2.35,0.589,0,0,1,1,0,69,44,1.1,0.9
43912,1,2,0.285,0,0,1,1,0,69,44,1.1,0.9
43913,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
43914,1,2.84,0.712,0,0,1,1,0,69,1,1.1,0.9
43915,1,5.22,1.7,0,0,1,1,0,69,1,1.1,0.9
43916,1,3.87,0.551,0,0,1,1,0,69,1,1.1,0.9
43917,1,1.99,0.284,0,0,1,1,0,69,44,1.1,0.9
43918,1,6.75,1.62,0,0,1,1,0,69,1,1.1,0.9
43919,1,3.48,0.496,0,0,1,1,0,69,1,1.1,0.9
43920,1,2.33,0.584,0,0,1,1,0,69,1,1.1,0.9
43921,1,47.46,11.895,0,0,1,1,0,69,1,1.1,0.9
43922,1,2.88,0.722,0,0,1,1,0,69,1,1.1,0.9
43923,1,2.83,0.709,0,0,1,1,0,69,44,1.1,0.9
43924,1,1.91,0.272,0,0,1,1,0,69,1,1.1,0.9
43925,1,3.23,0.656,0,0,1,1,0,69,44,1.1,0.9
43926,1,2.37,0.481,0,0,1,1,0,69,44,1.1,0.9
43927,1,15.29,2.179,0,0,1,1,0,69,1,1.1,0.9
43928,1,9.16,1.305,0,0,1,1,0,69,1,1.1,0.9
43929,1,4.54,0.922,0,0,1,1,0,69,44,1.1,0.9
43930,1,4.63,0.94,0,0,1,1,0,69,1,1.1,0.9
43931,1,12.6,3.158,0,0,1,1,0,69,1,1.1,0.9
43932,1,16.27,4.39,0,0,1,1,0,69,1,1.1,0.9
43933,1,2.08,0.521,0,0,1,1,0,69,44,1.1,0.9
43934,1,4,0.57,0,0,1,1,0,69,1,1.1,0.9
43935,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
43936,1,6.2,1.97,0,0,1,1,0,69,1,1.1,0.9
43937,1,3.28,0.666,0,0,1,1,0,69,1,1.1,0.9
43938,1,7.57,2.46,0,0,1,1,0,69,1,1.1,0.9
43939,1,5.72,1.161,0,0,1,1,0,69,1,1.1,0.9
43940,1,4.88,0.695,0,0,1,1,0,69,1,1.1,0.9
43941,1,18.02,5.32,0,0,1,1,0,69,1,1.1,0.9
43942,1,15.69,4.44,0,0,1,1,0,69,1,1.1,0.9
43943,1,3.08,0.439,0,0,1,1,0,138,1,1.1,0.9
43944,1,8.39,1.196,0,0,1,1,0,69,1,1.1,0.9
43945,1,22.59,5.93,0,0,1,1,0,69,1,1.1,0.9
43946,1,4.1,1.31,0,0,1,1,0,69,1,1.1,0.9
43947,1,2.14,0.305,0,0,1,1,0,69,1,1.1,0.9
43948,1,2.56,0.52,0,0,1,1,0,69,1,1.1,0.9
43949,1,9.14,2.08,0,0,1,1,0,69,1,1.1,0.9
43950,1,21.96,5.44,0,0,1,1,0,69,1,1.1,0.9
43951,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
43952,1,2.08,0.521,0,0,1,1,0,69,1,1.1,0.9
43953,1,2.89,0.412,0,0,1,1,0,69,1,1.1,0.9
43954,1,1.69,0.424,0,0,1,1,0,69,44,1.1,0.9
43955,1,1.47,0.298,0,0,1,1,0,69,1,1.1,0.9
43956,1,3.36,0.682,0,0,1,1,0,69,44,1.1,0.9
43957,1,2.08,0.296,0,0,1,1,0,69,44,1.1,0.9
43958,1,3.98,0.567,0,0,1,1,0,69,1,1.1,0.9
43959,1,3.23,0.656,0,0,1,1,0,69,1,1.1,0.9
43960,1,2.57,0.366,0,0,1,1,0,138,1,1.1,0.9
43961,1,2.7,0.385,0,0,1,1,0,69,1,1.1,0.9
43962,1,5.9,0.841,0,0,1,1,0,69,44,1.1,0.9
43963,1,2.01,0.504,0,0,1,1,0,69,44,1.1,0.9
43964,1,14.28,3.97,0,0,1,1,0,69,1,1.1,0.9
43965,1,6.62,1.83,0,0,1,1,0,69,1,1.1,0.9
43966,1,2.5,0.356,0,0,1,1,0,69,1,1.1,0.9
43967,1,13.54,3.393,0,0,1,1,0,138,1,1.1,0.9
43968,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
43969,1,2.08,0.296,0,0,1,1,0,69,44,1.1,0.9
43970,1,2.54,0.362,0,0,1,1,0,69,44,1.1,0.9
43971,1,13.33,3.23,0,0,1,1,0,69,1,1.1,0.9
43972,1,5.85,1.188,0,0,1,1,0,69,1,1.1,0.9
43973,1,2.94,0.419,0,0,1,1,0,69,44,1.1,0.9
43974,1,5.48,1.373,0,0,1,1,0,69,1,1.1,0.9
43975,1,3.58,0.897,0,0,1,1,0,69,1,1.1,0.9
43976,1,1.17,0.238,0,0,1,1,0,69,44,1.1,0.9
43977,1,1.35,0.274,0,0,1,1,0,69,1,1.1,0.9
43978,1,5.63,0.802,0,0,1,1,0,69,1,1.1,0.9
43979,1,24.44,4.963,0,0,1,1,0,69,1,1.1,0.9
43980,1,2.75,0.558,0,0,1,1,0,69,1,1.1,0.9
43981,1,1.9,0.476,0,0,1,1,0,69,1,1.1,0.9
43982,1,45.97,14.66,0,0,1,1,0,69,1,1.1,0.9
43983,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
43984,1,3.42,0.487,0,0,1,1,0,69,1,1.1,0.9
43985,1,2.79,0.398,0,0,1,1,0,69,1,1.1,0.9
43986,1,3.31,0.83,0,0,1,1,0,69,1,1.1,0.9
43987,1,4.21,0.855,0,0,1,1,0,69,44,1.1,0.9
43988,1,7.72,2.23,0,0,1,1,0,69,1,1.1,0.9
43989,1,4.79,0.683,0,0,1,1,0,69,1,1.1,0.9
43990,1,14.5,3.634,0,0,1,1,0,138,1,1.1,0.9
43991,1,12.66,3.28,0,0,1,1,0,138,1,1.1,0.9
43992,1,18.65,5.15,0,0,1,1,0,69,1,1.1,0.9
43993,1,7.7,1.93,0,0,1,1,0,69,1,1.1,0.9
43994,1,6.3,0.898,0,0,1,1,0,69,1,1.1,0.9
43995,1,18.85,5.19,0,0,1,1,0,69,1,1.1,0.9
43996,1,26.25,3.74,0,0,1,1,0,69,1,1.1,0.9
43997,1,43.31,6.171,0,0,1,1,0,69,1,1.1,0.9
43998,1,2.33,0.473,0,0,1,1,0,69,1,1.1,0.9
43999,1,2.26,0.566,0,0,1,1,0,69,44,1.1,0.9
44000,1,1.62,0.406,0,0,1,1,0,69,1,1.1,0.9
44001,1,1.97,0.281,0,0,1,1,0,69,1,1.1,0.9
44002,1,3.04,0.433,0,0,1,1,0,69,44,1.1,0.9
44003,1,2,0.406,0,0,1,1,0,69,44,1.1,0.9
44004,1,11.67,2.925,0,0,1,1,0,69,1,1.1,0.9
44005,1,8.4,2.36,0,0,1,1,0,69,1,1.1,0.9
44006,1,24.57,6.86,0,0,1,1,0,69,1,1.1,0.9
44007,1,4.04,0.576,0,0,1,1,0,69,1,1.1,0.9
44008,1,0.24,0.049,0,0,1,1,0,69,44,1.1,0.9
44009,1,6.24,1.267,0,0,1,1,0,69,44,1.1,0.9
44010,1,8.67,1.235,0,0,1,1,0,69,44,1.1,0.9
44011,1,7.05,1.005,0,0,1,1,0,138,1,1.1,0.9
44012,1,5.16,1.048,0,0,1,1,0,69,1,1.1,0.9
44013,1,8.04,2.015,0,0,1,1,0,69,1,1.1,0.9
44014,1,3.72,0.755,0,0,1,1,0,69,1,1.1,0.9
44015,1,2.01,0.504,0,0,1,1,0,69,1,1.1,0.9
44016,1,13.57,2.756,0,0,1,1,0,69,1,1.1,0.9
44017,1,3.89,0.79,0,0,1,1,0,138,1,1.1,0.9
44018,1,2.96,0.742,0,0,1,1,0,69,1,1.1,0.9
44019,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
44020,1,3.71,0.529,0,0,1,1,0,69,1,1.1,0.9
44021,1,20.79,5.21,0,0,1,1,0,69,1,1.1,0.9
44022,1,2.3,0.467,0,0,1,1,0,230,1,1.1,0.9
44023,1,9.81,2.87,0,0,1,1,0,69,1,1.1,0.9
44024,1,2.61,0.654,0,0,1,1,0,69,1,1.1,0.9
44025,1,1.49,0.212,0,5.86848015602,1,1,0,69,1,1.1,0.9
44026,1,3.05,0.764,0,0,1,1,0,69,1,1.1,0.9
44027,1,26.01,5.89,0,0,1,1,0,69,1,1.1,0.9
44028,1,10.33,2.589,0,0,1,1,0,69,1,1.1,0.9
44029,1,3.6,0.513,0,0,1,1,0,69,1,1.1,0.9
44030,1,6.95,0.99,0,0,1,1,0,69,1,1.1,0.9
44031,1,2.93,0.418,0,0,1,1,0,69,1,1.1,0.9
44032,1,10.93,3.15,0,0,1,1,0,69,1,1.1,0.9
44033,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
44034,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
44035,1,4.38,0.889,0,0,1,1,0,69,44,1.1,0.9
44036,1,12.41,1.768,0,0,1,1,0,69,1,1.1,0.9
44037,1,4.52,1.133,0,0,1,1,0,69,1,1.1,0.9
44038,1,5.56,0.792,0,0,1,1,0,69,44,1.1,0.9
44039,1,2.42,0.491,0,0,1,1,0,69,44,1.1,0.9
44040,1,2.32,0.471,0,0,1,1,0,69,44,1.1,0.9
44041,1,7.98,2.16,0,0,1,1,0,69,44,1.1,0.9
44042,1,2.54,0.637,0,0,1,1,0,345,1,1.1,0.9
44043,1,1.65,0.235,0,0,1,1,0,69,44,1.1,0.9
44044,1,5.55,1.127,0,0,1,1,0,69,44,1.1,0.9
44045,1,3.69,0.925,0,0,1,1,0,69,44,1.1,0.9
44046,1,6.12,1.534,0,0,1,1,0,69,1,1.1,0.9
44047,1,1.62,0.329,0,0,1,1,0,69,1,1.1,0.9
44048,1,2.63,0.659,0,0,1,1,0,69,44,1.1,0.9
44049,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
44050,1,2.14,0.305,0,0,1,1,0,69,44,1.1,0.9
44051,1,2.91,0.729,0,0,1,1,0,69,44,1.1,0.9
44052,1,4.21,1.38,0,0,1,1,0,69,44,1.1,0.9
44053,1,5.12,1.04,0,0,1,1,0,69,1,1.1,0.9
44054,1,5.32,0.758,0,0,1,1,0,69,1,1.1,0.9
44055,1,9.97,2.024,0,0,1,1,0,69,1,1.1,0.9
44056,1,9.36,1.901,0,0,1,1,0,138,1,1.1,0.9
44057,1,12.07,3.77,0,0,1,1,0,69,1,1.1,0.9
44058,1,4.24,0.604,0,0,1,1,0,69,44,1.1,0.9
44059,1,5.08,1.032,0,0,1,1,0,69,44,1.1,0.9
44060,1,9.23,2.85,0,0,1,1,0,138,1,1.1,0.9
44061,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
44062,1,4.26,1.068,0,0,1,1,0,69,44,1.1,0.9
44063,1,9.78,1.394,0,0,1,1,0,69,1,1.1,0.9
44064,1,6.9,0.983,0,0,1,1,0,69,1,1.1,0.9
44065,1,6.42,2.01,0,0,1,1,0,138,1,1.1,0.9
44066,1,1.55,0.221,0,0,1,1,0,69,1,1.1,0.9
44067,1,19,4.32,0,0,1,1,0,69,1,1.1,0.9
44068,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
44069,1,3.93,0.56,0,0,1,1,0,69,1,1.1,0.9
44070,1,9.41,2.9,0,0,1,1,0,69,1,1.1,0.9
44071,1,29.59,6.009,0,0,1,1,0,69,1,1.1,0.9
44072,1,19.2,3.99,0,0,1,1,0,69,1,1.1,0.9
44073,1,14.51,2.946,0,0,1,1,0,69,1,1.1,0.9
44074,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
44075,1,14.34,4.6,0,0,1,1,0,69,1,1.1,0.9
44076,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
44077,1,14.7,3.29,0,0,1,1,0,69,1,1.1,0.9
44078,1,3.84,0.547,0,0,1,1,0,138,1,1.1,0.9
44079,1,12,3.9,0,0,1,1,0,69,1,1.1,0.9
44080,1,8.55,2.52,0,0,1,1,0,69,1,1.1,0.9
44081,1,6.66,1.669,0,0,1,1,0,138,1,1.1,0.9
44082,1,4.86,0.987,0,0,1,1,0,138,1,1.1,0.9
44083,1,34.88,10.84,0,0,1,1,0,69,1,1.1,0.9
44084,1,5.12,1.283,0,0,1,1,0,69,44,1.1,0.9
44085,1,4.02,0.816,0,0,1,1,0,69,44,1.1,0.9
44086,1,2.95,0.739,0,0,1,1,0,69,44,1.1,0.9
44098,1,8.13,1.651,0,0,1,1,0,69,1,1.1,0.9
44099,1,2.52,0.632,0,0,1,1,0,69,44,1.1,0.9
44100,1,3.59,0.729,0,0,1,1,0,69,1,1.1,0.9
44101,1,2.86,0.408,0,0,1,1,0,69,44,1.1,0.9
44102,1,8.68,2.54,0,0,1,1,0,69,1,1.1,0.9
44103,1,5.48,1.373,0,0,1,1,0,69,1,1.1,0.9
44104,1,5.02,1.019,0,0,1,1,0,69,1,1.1,0.9
44105,1,7.89,2.51,0,0,1,1,0,69,1,1.1,0.9
44106,1,40.71,11.03,0,0,1,1,0,138,1,1.1,0.9
44107,1,49.94,12.64,0,0,1,1,0,69,1,1.1,0.9
44108,1,9.95,2.81,0,0,1,1,0,69,1,1.1,0.9
44109,1,10.46,2.6,0,0,1,1,0,69,1,1.1,0.9
44110,1,8.68,1.237,0,0,1,1,0,69,1,1.1,0.9
44111,1,9.04,2.5,0,0,1,1,0,69,1,1.1,0.9
44112,1,9.09,1.84,0,0,1,1,0,69,44,1.1,0.9
44113,1,10.36,3.18,0,0,1,1,0,69,1,1.1,0.9
44114,1,1.55,0.315,0,0,1,1,0,230,1,1.1,0.9
44115,1,12.22,3.063,0,0,1,1,0,69,1,1.1,0.9
44116,1,3.37,0.48,0,0,1,1,0,138,1,1.1,0.9
44117,1,3.32,0.473,0,0,1,1,0,138,1,1.1,0.9
44118,1,6.47,1.622,0,0,1,1,0,69,1,1.1,0.9
44119,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
44120,1,2.11,0.301,0,0,1,1,0,69,1,1.1,0.9
44121,1,2.44,0.495,0,0,1,1,0,69,1,1.1,0.9
44122,1,7.28,2.03,0,0,1,1,0,69,1,1.1,0.9
44123,1,6.59,1.338,0,0,1,1,0,69,1,1.1,0.9
44124,1,4.61,0.657,0,0,1,1,0,138,1,1.1,0.9
44125,1,6.5,1.32,0,0,1,1,0,69,1,1.1,0.9
44126,1,2.71,0.386,0,0,1,1,0,69,1,1.1,0.9
44127,1,2.01,0.286,0,0,1,1,0,69,1,1.1,0.9
44128,1,4.5,0.641,0,0,1,1,0,69,1,1.1,0.9
44129,1,4.51,0.916,0,0,1,1,0,138,1,1.1,0.9
44130,1,6.19,0.882,0,0,1,1,0,69,1,1.1,0.9
44131,1,9.61,2.408,0,0,1,1,0,69,44,1.1,0.9
44132,1,6.52,0.929,0,0,1,1,0,69,1,1.1,0.9
44133,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
44134,1,1.95,0.278,0,0,1,1,0,69,1,1.1,0.9
44135,1,1.91,0.388,0,0,1,1,0,69,1,1.1,0.9
44136,1,2.43,0.493,0,0,1,1,0,69,1,1.1,0.9
44137,1,4.83,0.688,0,0,1,1,0,69,1,1.1,0.9
44138,1,4.06,1.018,0,0,1,1,0,69,1,1.1,0.9
44139,1,3.82,0.776,0,0,1,1,0,69,1,1.1,0.9
44140,1,1.93,0.392,0,0,1,1,0,69,1,1.1,0.9
44141,1,1.72,0.245,0,0,1,1,0,69,1,1.1,0.9
44142,1,4.79,1.2,0,0,1,1,0,69,1,1.1,0.9
44143,1,2.01,0.408,0,0,1,1,0,69,1,1.1,0.9
44144,1,8.76,2.195,0,0,1,1,0,69,1,1.1,0.9
44145,1,12.63,3.165,0,0,1,1,0,69,1,1.1,0.9
44146,1,7.89,1.977,0,0,1,1,0,69,1,1.1,0.9
44147,1,4.22,0.857,0,0,1,1,0,230,1,1.1,0.9
44148,1,2.75,0.392,0,0,1,1,0,138,1,1.1,0.9
44149,1,3.66,0.743,0,0,1,1,0,69,44,1.1,0.9
44150,1,2.42,0.607,0,0,1,1,0,69,1,1.1,0.9
44151,1,6.79,1.379,0,0,1,1,0,69,1,1.1,0.9
44152,1,2.55,0.518,0,0,1,1,0,69,44,1.1,0.9
44153,1,5.36,1.088,0,0,1,1,0,138,1,1.1,0.9
44154,1,14.18,3.75,0,0,1,1,0,69,1,1.1,0.9
44155,1,2.95,0.739,0,0,1,1,0,69,1,1.1,0.9
44156,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
44157,1,6.87,2.23,0,0,1,1,0,69,1,1.1,0.9
44158,1,8.61,2.79,0,0,1,1,0,69,1,1.1,0.9
44159,1,2.23,0.318,0,0,1,1,0,69,1,1.1,0.9
44160,1,8.15,1.161,0,0,1,1,0,69,1,1.1,0.9
44161,1,1.36,0.194,0,0,1,1,0,69,44,1.1,0.9
44162,1,4.58,0.93,0,0,1,1,0,69,1,1.1,0.9
44163,1,4.15,1.04,0,0,1,1,0,69,1,1.1,0.9
44164,1,7.34,1.49,0,0,1,1,0,69,1,1.1,0.9
44165,1,7.33,1.488,0,0,1,1,0,69,1,1.1,0.9
44166,1,2.92,0.416,0,0,1,1,0,69,1,1.1,0.9
44167,1,10.52,2.136,0,0,1,1,0,69,1,1.1,0.9
44168,1,2.71,0.55,0,0,1,1,0,69,44,1.1,0.9
44169,1,3.82,0.776,0,0,1,1,0,69,1,1.1,0.9
44170,1,5.09,1.4,0,0,1,1,0,69,44,1.1,0.9
44171,1,17.63,5.06,0,0,1,1,0,69,1,1.1,0.9
44172,1,3.08,0.772,0,0,1,1,0,69,44,1.1,0.9
44173,1,2.89,0.412,0,0,1,1,0,69,1,1.1,0.9
44174,1,5.95,1.208,0,0,1,1,0,69,44,1.1,0.9
44175,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
44176,1,2.45,0.614,0,0,1,1,0,69,1,1.1,0.9
44177,1,2.1,0.426,0,0,1,1,0,69,44,1.1,0.9
44178,1,7.05,1.432,0,0,1,1,0,69,1,1.1,0.9
44179,1,2.8,0.569,0,0,1,1,0,69,44,1.1,0.9
44180,1,4.19,0.851,0,0,1,1,0,69,44,1.1,0.9
44181,1,33.46,9.33,0,0,1,1,0,69,1,1.1,0.9
44182,1,11.36,3.58,0,0,1,1,0,69,1,1.1,0.9
44183,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
44184,1,2.81,0.571,0,0,1,1,0,69,1,1.1,0.9
44185,1,3.58,0.727,0,0,1,1,0,69,1,1.1,0.9
44186,1,7.34,1.49,0,0,1,1,0,69,1,1.1,0.9
44187,1,2.64,0.662,0,0,1,1,0,69,44,1.1,0.9
44188,1,3.91,0.557,0,0,1,1,0,69,44,1.1,0.9
44189,1,6.75,0.962,0,0,1,1,0,69,1,1.1,0.9
44190,1,4.64,0.942,0,0,1,1,0,69,1,1.1,0.9
44191,1,38.15,10.04,0,0,1,1,0,69,1,1.1,0.9
44192,1,13.39,2.719,0,0,1,1,0,69,1,1.1,0.9
44193,1,14.26,4.37,0,0,1,1,0,69,1,1.1,0.9
44194,1,7.62,1.086,0,0,1,1,0,69,1,1.1,0.9
44195,1,6.5,1.32,0,0,1,1,0,69,1,1.1,0.9
44196,1,3.78,0.768,0,0,1,1,0,69,1,1.1,0.9
44197,1,40.09,9.25,0,0,1,1,0,69,1,1.1,0.9
44198,1,3.65,0.52,0,0,1,1,0,69,44,1.1,0.9
44199,1,3.73,0.935,0,0,1,1,0,69,44,1.1,0.9
44200,1,2.62,0.373,0,0,1,1,0,69,44,1.1,0.9
44201,1,9.78,3.06,0,0,1,1,0,69,1,1.1,0.9
44202,1,3.4,0.852,0,0,1,1,0,69,1,1.1,0.9
44203,1,2.06,0.294,0,0,1,1,0,69,1,1.1,0.9
44204,1,5.2,1.58,0,0,1,1,0,138,1,1.1,0.9
44205,1,3.12,0.445,0,0,1,1,0,69,44,1.1,0.9
44206,1,1.62,0.329,0,0,1,1,0,69,44,1.1,0.9
44207,1,4.77,0.969,0,0,1,1,0,69,44,1.1,0.9
44208,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
44209,1,12.89,3.92,0,0,1,1,0,69,1,1.1,0.9
44210,1,3.88,0.553,0,0,1,1,0,138,1,1.1,0.9
44211,1,2.23,0.318,0,0,1,1,0,69,1,1.1,0.9
44212,1,3.52,1.04,0,0,1,1,0,69,1,1.1,0.9
44213,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
44214,1,3,0.752,0,0,1,1,0,69,1,1.1,0.9
44215,1,11.63,3.53,0,0,1,1,0,69,1,1.1,0.9
44216,1,9.39,2.353,0,5.51493866282,1,1,0,69,1,1.1,0.9
44217,1,4.84,0.983,0,0.498460514864,1,1,0,69,1,1.1,0.9
44218,1,3.13,0.446,0,0,1,1,0,69,44,1.1,0.9
44219,1,3.11,0.779,0,0,1,1,0,69,44,1.1,0.9
44220,1,6.6,0.94,0,0,1,1,0,69,44,1.1,0.9
44221,1,7.1,1.442,0,0,1,1,0,69,44,1.1,0.9
44222,1,10.84,1.545,0,0,1,1,0,69,1,1.1,0.9
44223,1,3.72,0.755,0,0,1,1,0,69,44,1.1,0.9
44224,1,1.2,0.301,0,0,1,1,0,69,1,1.1,0.9
44225,1,5.37,0.765,0,0,1,1,0,69,1,1.1,0.9
44226,1,4.12,0.587,0,0,1,1,0,69,1,1.1,0.9
44227,1,6.53,1.78,0,0,1,1,0,69,1,1.1,0.9
44228,1,6.08,1.524,0,0,1,1,0,69,1,1.1,0.9
44229,1,4.99,1.32,0,0,1,1,0,69,44,1.1,0.9
44230,1,14.15,2.873,0,0,1,1,0,69,1,1.1,0.9
44231,1,9.66,1.962,0,0,1,1,0,69,1,1.1,0.9
44232,1,11.1,1.582,0,0,1,1,0,69,1,1.1,0.9
44233,1,24.1,3.434,0,0,1,1,0,69,1,1.1,0.9
44234,1,4.22,0.601,0,2.70728981295,1,1,0,69,44,1.1,0.9
44235,1,2.79,0.398,0,3.10538975504,1,1,0,69,1,1.1,0.9
44236,1,4.61,1.155,0,5.8064349585e-05,1,1,0,69,1,1.1,0.9
44237,1,7.22,1.81,0,0,1,1,0,69,1,1.1,0.9
44238,1,14.17,2.019,0,0,1,1,0,69,1,1.1,0.9
44239,1,29.18,8.06,0,0,1,1,0,69,1,1.1,0.9
44240,1,9.25,2.318,0,0,1,1,0,69,1,1.1,0.9
44241,1,8.78,1.783,0,0,1,1,0,69,1,1.1,0.9
44242,1,3.06,0.767,0,0,1,1,0,69,1,1.1,0.9
44243,1,7,1.421,0,0,1,1,0,69,1,1.1,0.9
44244,1,10.71,2.97,0,0,1,1,0,69,44,1.1,0.9
44245,1,23.27,7.37,0,0,1,1,0,69,1,1.1,0.9
44246,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
44247,1,4.33,1.085,0,0,1,1,0,69,1,1.1,0.9
44248,1,3.87,0.551,0,0,1,1,0,69,44,1.1,0.9
44249,1,5.59,0.797,0,0,1,1,0,69,1,1.1,0.9
44250,1,4.43,0.9,0,0,1,1,0,69,1,1.1,0.9
44251,1,5.91,0.842,0,0,1,1,0,69,1,1.1,0.9
44252,1,2.99,0.749,0,0,1,1,0,69,1,1.1,0.9
44253,1,7.37,1.847,0,0,1,1,0,69,1,1.1,0.9
44254,1,6.73,0.959,0,0,1,1,0,69,1,1.1,0.9
44255,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
44256,1,2.77,0.562,0,0,1,1,0,69,1,1.1,0.9
44257,1,6.35,1.59,0,6.31962041091,1,1,0,69,1,1.1,0.9
44258,1,9.36,1.334,0,12.9999756859,1,1,0,69,1,1.1,0.9
44259,1,9.88,1.408,0,0,1,1,0,69,1,1.1,0.9
44260,1,3.74,0.533,0,0,1,1,0,69,1,1.1,0.9
44261,1,27.47,8.24,0,0,1,1,0,69,1,1.1,0.9
44262,1,6.34,1.589,0,0,1,1,0,69,1,1.1,0.9
44263,1,4.41,0.895,0,0,1,1,0,69,44,1.1,0.9
44264,1,15.01,2.139,0,0,1,1,0,69,1,1.1,0.9
44265,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
44266,1,4.13,0.839,0,0,1,1,0,69,1,1.1,0.9
44267,1,4.36,1.093,0,0,1,1,0,69,1,1.1,0.9
44268,1,6.82,0.972,0,0,1,1,0,69,44,1.1,0.9
44269,1,3.81,0.774,0,0,1,1,0,69,1,1.1,0.9
44270,1,8.62,1.228,0,0,1,1,0,69,1,1.1,0.9
44271,1,13.63,3.69,0,0,1,1,0,69,1,1.1,0.9
44272,1,4.16,0.593,0,0,1,1,0,69,44,1.1,0.9
44273,1,4.08,0.581,0,0,1,1,0,69,44,1.1,0.9
44274,1,1.54,0.313,0,0,1,1,0,69,44,1.1,0.9
44275,1,1.88,0.268,0,0,1,1,0,69,1,1.1,0.9
44276,1,1.81,0.258,0,0,1,1,0,69,1,1.1,0.9
44277,1,5.57,1.396,0,0,1,1,0,69,1,1.1,0.9
44278,1,1.77,0.359,0,0,1,1,0,69,44,1.1,0.9
44279,1,23.88,5.985,0,0,1,1,0,69,1,1.1,0.9
44280,1,1.6,0.401,0,0,1,1,0,69,44,1.1,0.9
44281,1,9.2,1.868,0,0,1,1,0,69,44,1.1,0.9
44282,1,28.41,9.23,0,0,1,1,0,69,1,1.1,0.9
44283,1,15.38,3.855,0,0,1,1,0,69,1,1.1,0.9
44284,1,7.66,1.555,0,0,1,1,0,69,1,1.1,0.9
44285,1,8.2,1.665,0,0,1,1,0,69,1,1.1,0.9
44286,1,9.14,2.39,0,0,1,1,0,69,1,1.1,0.9
44287,1,6.57,0.936,0,0,1,1,0,69,1,1.1,0.9
44288,1,4.35,1.37,0,0,1,1,0,69,44,1.1,0.9
44289,1,2.75,0.558,0,0,1,1,0,69,1,1.1,0.9
44290,1,2.38,0.483,0,0,1,1,0,69,1,1.1,0.9
44291,1,2.09,0.424,0,0,1,1,0,69,1,1.1,0.9
44292,1,4.03,1.01,0,0,1,1,0,69,1,1.1,0.9
44293,1,3.52,0.882,0,0,1,1,0,69,44,1.1,0.9
44294,1,5.56,1.393,0,0,1,1,0,138,1,1.1,0.9
44295,1,2.89,0.412,0,0,1,1,0,69,44,1.1,0.9
44296,1,4.57,0.928,0,0,1,1,0,138,1,1.1,0.9
44297,1,11.27,3.51,0,0,1,1,0,69,1,1.1,0.9
44298,1,6.59,0.939,0,0,1,1,0,69,1,1.1,0.9
44299,1,3.09,0.44,0,0,1,1,0,69,44,1.1,0.9
44300,1,12.93,4.14,0,0,1,1,0,69,1,1.1,0.9
44301,1,3.19,0.648,0,0,1,1,0,69,44,1.1,0.9
44302,1,12.58,3.153,0,0,1,1,0,69,1,1.1,0.9
44303,1,9.2,2.59,0,0,1,1,0,69,1,1.1,0.9
44304,1,5.76,0.821,0,0,1,1,0,69,1,1.1,0.9
44305,1,18.77,2.675,0,0,1,1,0,69,1,1.1,0.9
44306,1,5.19,1.054,0,0,1,1,0,69,1,1.1,0.9
44307,1,5.12,1.04,0,0,1,1,0,69,1,1.1,0.9
44308,1,9,2.256,0,0,1,1,0,69,1,1.1,0.9
44309,1,3.64,0.519,0,0,1,1,0,69,1,1.1,0.9
44310,1,4.48,1.123,0,0,1,1,0,69,1,1.1,0.9
44311,1,8.95,1.1,0,14.9999667462,1,1,0,69,1,1.1,0.9
44312,1,3.18,0.797,0,0,1,1,0,69,44,1.1,0.9
44313,1,8.62,2.16,0,0,1,1,0,69,44,1.1,0.9
44314,1,6.21,1.261,0,0,1,1,0,69,44,1.1,0.9
44315,1,3.96,0.564,0,8.01942545217,1,1,0,69,44,1.1,0.9
44316,1,7.25,1.472,0,0,1,1,0,69,1,1.1,0.9
44317,1,7.16,1.794,0,0,1,1,0,69,44,1.1,0.9
44318,1,5.13,1.042,0,14.9997674622,1,1,0,69,1,1.1,0.9
44319,1,7.92,1.608,0,0,1,1,0,69,1,1.1,0.9
44320,1,14.52,2.99,0,0,1,1,0,69,1,1.1,0.9
44321,1,2.31,0.469,0,0,1,1,0,69,44,1.1,0.9
44322,1,7.11,1.444,0,0,1,1,0,69,1,1.1,0.9
44323,1,6.6,0.94,0,0,1,1,0,69,1,1.1,0.9
44324,1,4.3,1.4,0,0,1,1,0,69,1,1.1,0.9
44325,1,2.87,0.719,0,0,1,1,0,69,44,1.1,0.9
44326,1,5.52,0.787,0,0,1,1,0,69,44,1.1,0.9
44327,1,5.35,1.086,0,0,1,1,0,69,1,1.1,0.9
44328,1,3.2,0.802,0,0,1,1,0,69,1,1.1,0.9
44329,1,3.83,0.546,0,0,1,1,0,69,1,1.1,0.9
44330,1,3.95,0.802,0,0,1,1,0,69,1,1.1,0.9
44331,1,6.86,1.393,0,0,1,1,0,138,1,1.1,0.9
44332,1,15.8,3.77,0,0,1,1,0,69,1,1.1,0.9
44333,1,2.62,0.532,0,0,1,1,0,230,1,1.1,0.9
44334,1,2.21,0.315,0,0,1,1,0,138,1,1.1,0.9
44335,1,5.8,1.454,0,0,1,1,0,69,1,1.1,0.9
44336,1,3.65,0.741,0,0,1,1,0,69,1,1.1,0.9
44337,1,3.06,0.767,0,0,1,1,0,69,44,1.1,0.9
44338,1,6.73,1.367,0,0,1,1,0,138,1,1.1,0.9
44339,1,9.15,2.293,0,0,1,1,0,230,1,1.1,0.9
44340,1,6.55,1.642,0,0,1,1,0,69,1,1.1,0.9
44341,1,7.46,1.87,0,0,1,1,0,69,1,1.1,0.9
44342,1,14.6,2.08,0,0,1,1,0,230,1,1.1,0.9
44343,1,15.99,4.007,0,0,1,1,0,69,1,1.1,0.9
44344,1,6.26,1.569,0,0,1,1,0,69,1,1.1,0.9
44345,1,6.91,1.732,0,0,1,1,0,69,1,1.1,0.9
44346,1,5.49,1.115,0,0,1,1,0,230,1,1.1,0.9
44347,1,2.04,0.414,0,0,1,1,0,69,1,1.1,0.9
44348,1,3.49,0.709,0,0,1,1,0,69,1,1.1,0.9
44349,1,2.57,0.522,0,0,1,1,0,69,1,1.1,0.9
44350,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
44351,1,1.6,0.325,0,0,1,1,0,69,1,1.1,0.9
44352,1,6.79,0.968,0,0,1,1,0,69,1,1.1,0.9
44353,1,11.66,3.42,0,0,1,1,0,69,1,1.1,0.9
44354,1,1.93,0.392,0,0,1,1,0,69,44,1.1,0.9
44355,1,3.92,0.559,0,0,1,1,0,69,44,1.1,0.9
44356,1,17.17,3.487,0,0,1,1,0,69,1,1.1,0.9
44357,1,2.2,0.447,0,0,1,1,0,69,1,1.1,0.9
44358,1,1.55,0.315,0,0,1,1,0,69,1,1.1,0.9
44359,1,7.08,1.438,0,0,1,1,0,69,1,1.1,0.9
44360,1,8.84,1.795,0,0,1,1,0,69,1,1.1,0.9
44361,1,4.54,0.922,0,0,1,1,0,69,1,1.1,0.9
44362,1,6.18,1.549,0,0,1,1,0,69,1,1.1,0.9
44363,1,5.62,0.801,0,0,1,1,0,69,1,1.1,0.9
44364,1,2.5,0.356,0,0,1,1,0,69,44,1.1,0.9
44365,1,11.38,3.48,0,0,1,1,0,69,1,1.1,0.9
44366,1,8.93,1.272,0,0,1,1,0,69,1,1.1,0.9
44367,1,5.21,1.058,0,0,1,1,0,69,1,1.1,0.9
44368,1,2.2,0.313,0,0,1,1,0,69,1,1.1,0.9
44369,1,8.31,2.1,0,0,1,1,0,69,1,1.1,0.9
44370,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
44371,1,4.88,1.223,0,0,1,1,0,69,44,1.1,0.9
44372,1,16.09,4.033,0,0,1,1,0,138,1,1.1,0.9
44373,1,8.85,1.261,0,0,1,1,0,69,1,1.1,0.9
44374,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
44375,1,3,0.752,0,0,1,1,0,69,1,1.1,0.9
44376,1,3.81,0.543,0,0,1,1,0,69,1,1.1,0.9
44377,1,25.21,8.24,0,0,1,1,0,69,1,1.1,0.9
44378,1,2.8,0.702,0,0,1,1,0,69,44,1.1,0.9
44379,1,20.44,4.151,0,0,1,1,0,69,1,1.1,0.9
44380,1,7.86,1.97,0,0,1,1,0,69,1,1.1,0.9
44381,1,7.11,1.782,0,0,1,1,0,69,1,1.1,0.9
44382,1,6,0.855,0,0,1,1,0,69,1,1.1,0.9
44383,1,4.27,0.608,0,0,1,1,0,69,44,1.1,0.9
44384,1,4.09,0.583,0,0,1,1,0,69,1,1.1,0.9
44385,1,2.69,0.383,0,0,1,1,0,69,44,1.1,0.9
44386,1,3.82,0.776,0,0,1,1,0,69,1,1.1,0.9
44387,1,3.15,0.64,0,0,1,1,0,69,44,1.1,0.9
44388,1,3.43,0.696,0,0,1,1,0,69,1,1.1,0.9
44389,1,6.06,0.864,0,0,1,1,0,69,1,1.1,0.9
44390,1,3.55,0.506,0,0,1,1,0,69,1,1.1,0.9
44391,1,2.04,0.291,0,0,1,1,0,69,44,1.1,0.9
44392,1,10.78,1.536,0,0,1,1,0,138,1,1.1,0.9
44393,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
44394,1,2.32,0.581,0,0,1,1,0,69,1,1.1,0.9
44395,1,0.86,0.216,0,0,1,1,0,69,1,1.1,0.9
44396,1,1.61,0.229,0,0,1,1,0,69,44,1.1,0.9
44397,1,9.09,2.278,0,0,1,1,0,138,1,1.1,0.9
44398,1,1.95,0.489,0,0,1,1,0,69,1,1.1,0.9
44399,1,2.35,0.477,0,0,1,1,0,69,1,1.1,0.9
44400,1,11.55,2.895,0,0,1,1,0,69,1,1.1,0.9
44401,1,1.14,0.231,0,0,1,1,0,69,1,1.1,0.9
44402,1,2.33,0.473,0,0,1,1,0,69,1,1.1,0.9
44403,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
44404,1,3.38,0.686,0,0,1,1,0,69,44,1.1,0.9
44405,1,6.84,0.975,0,0,1,1,0,69,1,1.1,0.9
44406,1,4.17,0.847,0,0,1,1,0,69,44,1.1,0.9
44407,1,3.3,0.47,0,0,1,1,0,69,44,1.1,0.9
44408,1,5.45,0.777,0,0,1,1,0,69,1,1.1,0.9
44409,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
44410,1,4.7,0.954,0,0,1,1,0,69,44,1.1,0.9
44411,1,8.24,2.57,0,0,1,1,0,69,1,1.1,0.9
44412,1,4.76,1.193,0,0,1,1,0,69,1,1.1,0.9
44413,1,3.98,0.808,0,0,1,1,0,69,44,1.1,0.9
44414,1,11.11,3.61,0,0,1,1,0,69,1,1.1,0.9
44415,1,21.4,3.049,0,0,1,1,0,69,1,1.1,0.9
44416,1,1.58,0.396,0,0,1,1,0,69,1,1.1,0.9
44417,1,5.73,1.164,0,0,1,1,0,69,1,1.1,0.9
44418,1,3.51,0.5,0,0,1,1,0,69,44,1.1,0.9
44419,1,4.91,1.231,0,0,1,1,0,69,1,1.1,0.9
44420,1,5.1,1.278,0,0,1,1,0,69,1,1.1,0.9
44421,1,6.91,0.985,0,0,1,1,0,69,44,1.1,0.9
44422,1,2.36,0.336,0,0,1,1,0,69,1,1.1,0.9
44423,1,6.47,2.12,0,0,1,1,0,69,1,1.1,0.9
44424,1,10.03,2.037,0,0,1,1,0,69,1,1.1,0.9
44425,1,4.99,1.013,0,0,1,1,0,69,44,1.1,0.9
44426,1,2.02,0.288,0,0,1,1,0,69,1,1.1,0.9
44427,1,4.33,1.085,0,0,1,1,0,69,44,1.1,0.9
44428,1,7.08,1.774,0,0,1,1,0,69,1,1.1,0.9
44429,1,49.9,7.11,0,0,1,1,0,69,1,1.1,0.9
44430,1,3.75,0.94,0,0,1,1,0,69,1,1.1,0.9
44431,1,1.43,0.204,0,0,1,1,0,69,44,1.1,0.9
44432,1,4.38,1.098,0,0,1,1,0,69,1,1.1,0.9
44433,1,2.23,0.318,0,0,1,1,0,69,1,1.1,0.9
44434,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
44435,1,6.15,0.876,0,0,1,1,0,69,1,1.1,0.9
44436,1,4.92,1.48,0,0,1,1,0,69,1,1.1,0.9
44437,1,2.43,0.346,0,0,1,1,0,69,1,1.1,0.9
44438,1,4.18,1.048,0,0,1,1,0,69,44,1.1,0.9
44439,1,14.47,2.062,0,0,1,1,0,69,1,1.1,0.9
44440,1,3.61,0.514,0,0,1,1,0,69,1,1.1,0.9
44441,1,5.15,1.291,0,0,1,1,0,69,1,1.1,0.9
44442,1,3.75,0.534,0,0,1,1,0,69,1,1.1,0.9
44443,1,10.61,2.61,0,0,1,1,0,69,1,1.1,0.9
44444,1,3.45,0.865,0,0,1,1,0,69,1,1.1,0.9
44445,1,10.43,2.614,0,0,1,1,0,69,1,1.1,0.9
44446,1,12.24,3.16,0,0,1,1,0,69,1,1.1,0.9
44447,1,7.01,1.423,0,0,1,1,0,69,1,1.1,0.9
44448,1,7.46,1.063,0,0,1,1,0,69,1,1.1,0.9
44449,1,2.3,1,0,0,1,1,0,138,1,1.1,0.9
44450,1,16,8,0,0,1,1,0,138,1,1.1,0.9
44451,1,6.13,0.873,0,0,1,1,0,69,1,1.1,0.9
44452,1,8.27,2.69,0,0,1,1,0,69,1,1.1,0.9
44453,1,21.85,6.53,0,0,1,1,0,69,1,1.1,0.9
44454,1,10.49,7,0,0,1,1,0,138,1,1.1,0.9
44455,1,4.06,1.018,0,0,1,1,0,69,44,1.1,0.9
44456,1,2.96,0.422,0,0,1,1,0,69,1,1.1,0.9
44457,1,3.22,2,0,0,1,1,0,138,1,1.1,0.9
44458,1,3.17,0.794,0,0,1,1,0,230,1,1.1,0.9
44459,1,9.84,2.59,0,0,1,1,0,69,1,1.1,0.9
44460,1,4.81,0.977,0,0,1,1,0,69,1,1.1,0.9
44461,1,10.41,3.39,0,0,1,1,0,69,1,1.1,0.9
44462,1,6.25,1.269,0,0,1,1,0,69,1,1.1,0.9
44463,1,10.38,3.33,0,0,1,1,0,69,1,1.1,0.9
44464,1,5.91,1.2,0,0,1,1,0,69,1,1.1,0.9
44465,1,17.11,2.438,0,0,1,1,0,69,1,1.1,0.9
44466,1,9.66,2.421,0,0,1,1,0,69,1,1.1,0.9
44467,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
44468,1,3.93,0.798,0,0,1,1,0,69,1,1.1,0.9
44469,1,3.97,0.995,0,0,1,1,0,138,1,1.1,0.9
44470,1,3.06,0.621,0,0,1,1,0,69,1,1.1,0.9
44471,1,6.08,1.235,0,0,1,1,0,69,1,1.1,0.9
44472,1,5.52,1.383,0,0,1,1,0,69,1,1.1,0.9
