bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
44473,1,2.22,0.556,0,0,1,1,0,138,1,1.1,0.9
44474,1,9.85,1.404,0,0,1,1,0,69,1,1.1,0.9
44475,1,20.33,6.26,0,0,1,1,0,69,1,1.1,0.9
44476,1,17.63,4.418,0,0,1,1,0,69,1,1.1,0.9
44477,1,12.23,2.92,0,0,1,1,0,69,1,1.1,0.9
44478,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
44479,1,5.02,1.019,0,0,1,1,0,69,1,1.1,0.9
44480,1,5.97,0.851,0,0,1,1,0,69,1,1.1,0.9
44481,1,3.93,0.56,0,0,1,1,0,138,1,1.1,0.9
44482,1,36.65,9.53,0,0,1,1,0,69,1,1.1,0.9
44483,1,5.32,1.08,0,0,1,1,0,69,1,1.1,0.9
44484,1,3.34,0.837,0,0,1,1,0,69,44,1.1,0.9
44485,1,5.91,1.2,0,0,1,1,0,69,44,1.1,0.9
44486,1,14.28,3.79,0,0,1,1,0,69,1,1.1,0.9
44487,1,6.35,1.93,0,0,1,1,0,69,44,1.1,0.9
44488,1,10.9,2.732,0,0,1,1,0,69,1,1.1,0.9
44489,1,11.64,3.71,0,0,1,1,0,69,1,1.1,0.9
44490,1,5.98,0.852,0,0,1,1,0,138,1,1.1,0.9
44491,1,6.31,1.581,0,0,1,1,0,69,1,1.1,0.9
44492,1,11.1,3.51,0,0,1,1,0,69,1,1.1,0.9
44493,1,4.13,1.035,0,0,1,1,0,69,1,1.1,0.9
44494,1,2.39,0.485,0,0,1,1,0,69,1,1.1,0.9
44495,1,10.71,3.46,0,0,1,1,0,138,1,1.1,0.9
44496,1,2.14,0.536,0,0,1,1,0,69,44,1.1,0.9
44497,1,2.26,0.322,0,0,1,1,0,138,1,1.1,0.9
44498,1,4.55,1.45,0,0,1,1,0,69,1,1.1,0.9
44499,1,1.91,0.388,0,0,1,1,0,69,1,1.1,0.9
44500,1,3.53,0.885,0,0,1,1,0,69,44,1.1,0.9
44501,1,1.76,0.357,0,0,1,1,0,69,44,1.1,0.9
44502,1,1.19,0.17,0,0,1,1,0,69,44,1.1,0.9
44503,1,1.44,0.292,0,0,1,1,0,69,1,1.1,0.9
44504,1,7.83,1.59,0,0,1,1,0,69,44,1.1,0.9
44505,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
44506,1,3.29,0.825,0,0,1,1,0,69,44,1.1,0.9
44507,1,3.45,0.492,0,0,1,1,0,69,1,1.1,0.9
44508,1,6.09,1.526,0,0,1,1,0,69,1,1.1,0.9
44509,1,4.16,1.043,0,0,1,1,0,69,1,1.1,0.9
44510,1,2.69,0.674,0,0,1,1,0,69,44,1.1,0.9
44511,1,6.82,0.972,0,0,1,1,0,69,1,1.1,0.9
44512,1,1.76,0.441,0,0,1,1,0,69,1,1.1,0.9
44513,1,1.73,0.434,0,0,1,1,0,138,1,1.1,0.9
44514,1,4.01,0.814,0,0,1,1,0,69,1,1.1,0.9
44515,1,2.27,0.461,0,0,1,1,0,69,1,1.1,0.9
44516,1,3.22,0.807,0,0,1,1,0,69,1,1.1,0.9
44517,1,1.75,0.355,0,0,1,1,0,69,44,1.1,0.9
44518,1,2.01,0.408,0,0,1,1,0,69,1,1.1,0.9
44519,1,3.23,0.81,0,0,1,1,0,138,1,1.1,0.9
44520,1,2.63,0.659,0,0,1,1,0,69,1,1.1,0.9
44521,1,2.5,0.627,0,0,1,1,0,69,1,1.1,0.9
44522,1,3.27,0.664,0,0,1,1,0,69,1,1.1,0.9
44523,1,2.7,0.677,0,0,1,1,0,69,44,1.1,0.9
44524,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
44525,1,8.17,1.164,0,0,1,1,0,69,1,1.1,0.9
44526,1,4.96,1.243,0,0,1,1,0,69,1,1.1,0.9
44527,1,1.68,0.421,0,0,1,1,0,69,44,1.1,0.9
44528,1,2.27,0.323,0,0,1,1,0,69,1,1.1,0.9
44529,1,3.93,0.985,0,0,1,1,0,138,1,1.1,0.9
44530,1,18.37,4.604,0,0,1,1,0,69,1,1.1,0.9
44531,1,2.72,0.682,0,0,1,1,0,230,1,1.1,0.9
44532,1,3.77,0.945,0,0,1,1,0,69,1,1.1,0.9
44533,1,2.68,0.382,0,0,1,1,0,138,1,1.1,0.9
44534,1,2.68,0.382,0,0,1,1,0,69,1,1.1,0.9
44535,1,9.06,2.89,0,0,1,1,0,69,1,1.1,0.9
44536,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
44537,1,1.36,0.194,0,0,1,1,0,69,1,1.1,0.9
44538,1,5.33,1.336,0,0,1,1,0,69,1,1.1,0.9
44539,1,2.68,0.544,0,0,1,1,0,138,1,1.1,0.9
44540,1,5.37,0.765,0,0,1,1,0,69,1,1.1,0.9
44541,1,1.73,0.247,0,0,1,1,0,69,1,1.1,0.9
44542,1,5.7,1.429,0,0,1,1,0,69,1,1.1,0.9
44543,1,5.68,0.809,0,0,1,1,0,69,1,1.1,0.9
44544,1,2.08,0.422,0,0,1,1,0,138,1,1.1,0.9
44545,1,1.33,0.19,0,0,1,1,0,69,44,1.1,0.9
44546,1,3.07,0.437,0,0,1,1,0,138,1,1.1,0.9
44547,1,5.41,1.099,0,0,1,1,0,138,1,1.1,0.9
44548,1,4.32,0.616,0,0,1,1,0,69,1,1.1,0.9
44549,1,3.26,0.817,0,0,1,1,0,69,1,1.1,0.9
44550,1,16.43,5.19,0,0,1,1,0,69,1,1.1,0.9
44551,1,17.85,5.6,0,0,1,1,0,69,1,1.1,0.9
44552,1,7.18,1.799,0,0,1,1,0,69,1,1.1,0.9
44553,1,10.28,1.465,0,0,1,1,0,69,1,1.1,0.9
44554,1,9.3,2.92,0,0,1,1,0,69,1,1.1,0.9
44555,1,21.05,5.276,0,0,1,1,0,69,1,1.1,0.9
44556,1,3.43,0.489,0,0,1,1,0,69,1,1.1,0.9
44557,1,3.98,0.808,0,0,1,1,0,69,1,1.1,0.9
44558,1,11.54,2.892,0,0,1,1,0,138,1,1.1,0.9
44559,1,7.35,2.39,0,0,1,1,0,69,1,1.1,0.9
44560,1,3.39,0.483,0,0,1,1,0,69,1,1.1,0.9
44561,1,1.77,0.359,0,0,1,1,0,69,1,1.1,0.9
44562,1,3.26,0.817,0,0,1,1,0,69,1,1.1,0.9
44563,1,1.71,0.429,0,0,1,1,0,69,1,1.1,0.9
44564,1,3.62,0.516,0,0,1,1,0,69,1,1.1,0.9
44565,1,3.02,0.43,0,0,1,1,0,69,1,1.1,0.9
44566,1,6.13,1.87,0,0,1,1,0,69,1,1.1,0.9
44567,1,1.25,0.313,0,0,1,1,0,138,1,1.1,0.9
44568,1,5.68,1.153,0,0,1,1,0,138,1,1.1,0.9
44569,1,8.64,1.754,0,0,1,1,0,69,1,1.1,0.9
44570,1,1.05,0.15,0,0,1,1,0,138,1,1.1,0.9
44571,1,30.58,9.78,0,0,1,1,0,69,1,1.1,0.9
44572,1,1.38,0.346,0,0,1,1,0,138,1,1.1,0.9
44573,1,7.25,1.472,0,0,1,1,0,69,1,1.1,0.9
44574,1,19.9,4.041,0,0,1,1,0,69,1,1.1,0.9
44575,1,15.9,4.33,0,0,1,1,0,69,1,1.1,0.9
44576,1,2.25,0.321,0,0,1,1,0,69,1,1.1,0.9
44577,1,4.5,1.128,0,0,1,1,0,69,1,1.1,0.9
44578,1,4.03,0.574,0,0,1,1,0,69,1,1.1,0.9
44579,1,4.45,0.634,0,0,1,1,0,69,1,1.1,0.9
44580,1,5,0.712,0,0,1,1,0,69,1,1.1,0.9
44581,1,1.73,0.351,0,0,1,1,0,69,1,1.1,0.9
44582,1,2.94,0.419,0,0,1,1,0,69,1,1.1,0.9
44583,1,2.79,0.567,0,0,1,1,0,69,44,1.1,0.9
44584,1,11.04,1.573,0,0,1,1,0,69,1,1.1,0.9
44585,1,6.76,1.373,0,0,1,1,0,69,1,1.1,0.9
44586,1,6.24,0.889,0,0,1,1,0,69,44,1.1,0.9
44587,1,14.89,3.024,0,0,1,1,0,69,1,1.1,0.9
44588,1,1.79,0.255,0,0,1,1,0,69,1,1.1,0.9
44589,1,4.49,0.64,0,0,1,1,0,69,1,1.1,0.9
44590,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
44591,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
44592,1,5.69,0.811,0,0,1,1,0,69,1,1.1,0.9
44593,1,1.81,0.258,0,0,1,1,0,69,1,1.1,0.9
44594,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
44595,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
44596,1,1.68,0.239,0,0,1,1,0,69,1,1.1,0.9
44597,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
44598,1,1.72,0.431,0,0,1,1,0,69,44,1.1,0.9
44599,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
44600,1,1.48,0.301,0,0,1,1,0,69,1,1.1,0.9
44601,1,15.05,4.61,0,0,1,1,0,69,1,1.1,0.9
44602,1,4.99,1.013,0,0,1,1,0,69,1,1.1,0.9
44603,1,3.5,0.499,0,0,1,1,0,69,1,1.1,0.9
44604,1,2.56,0.52,0,0,1,1,0,138,1,1.1,0.9
44605,1,3.62,0.735,0,0,1,1,0,69,1,1.1,0.9
44606,1,8.31,1.687,0,0,1,1,0,69,1,1.1,0.9
44607,1,4,0.812,0,0,1,1,0,69,1,1.1,0.9
44608,1,7.5,1.069,0,0,1,1,0,69,1,1.1,0.9
44609,1,5.7,1.429,0,0,1,1,0,69,1,1.1,0.9
44610,1,6.07,1.96,0,0,1,1,0,69,1,1.1,0.9
44611,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
44612,1,12.41,3.11,0,0,1,1,0,69,1,1.1,0.9
44613,1,2.94,0.737,0,0,1,1,0,69,1,1.1,0.9
44614,1,1.44,0.205,0,0,1,1,0,69,1,1.1,0.9
44615,1,4.5,1.128,0,0,1,1,0,69,1,1.1,0.9
44616,1,1.64,0.411,0,0,1,1,0,69,1,1.1,0.9
44617,1,7.58,1.539,0,0,1,1,0,69,1,1.1,0.9
44618,1,3.22,0.807,0,0,1,1,0,69,1,1.1,0.9
44619,1,5.6,1.137,0,0,1,1,0,69,1,1.1,0.9
44620,1,6.42,2.06,0,0,1,1,0,69,1,1.1,0.9
44621,1,4.89,0.697,0,0,1,1,0,69,1,1.1,0.9
44622,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
44623,1,33.09,4.715,0,0,1,1,0,69,1,1.1,0.9
44624,1,2.71,0.386,0,0,1,1,0,69,1,1.1,0.9
44625,1,9.25,2.59,0,0,1,1,0,69,1,1.1,0.9
44626,1,8.22,2.06,0,0,1,1,0,69,1,1.1,0.9
44627,1,6.87,1.722,0,0,1,1,0,69,1,1.1,0.9
44628,1,6.93,0.987,0,0,1,1,0,69,1,1.1,0.9
44629,1,13.92,2.827,0,0,1,1,0,69,1,1.1,0.9
44630,1,6.27,1.571,0,0,1,1,0,69,1,1.1,0.9
44631,1,4.07,0.58,0,0,1,1,0,69,1,1.1,0.9
44632,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
44633,1,2.69,0.674,0,0,1,1,0,69,44,1.1,0.9
44634,1,11.29,1.609,0,0,1,1,0,69,1,1.1,0.9
44635,1,18.06,5.5,0,0,1,1,0,69,1,1.1,0.9
44636,1,3.36,0.682,0,0,1,1,0,69,1,1.1,0.9
44637,1,4.91,1.5,0,0,1,1,0,69,1,1.1,0.9
44638,1,3.11,0.779,0,0,1,1,0,69,44,1.1,0.9
44639,1,2.47,0.619,0,0,1,1,0,69,44,1.1,0.9
44640,1,2.37,0.481,0,0,1,1,0,69,1,1.1,0.9
44641,1,5.06,1.268,0,0,1,1,0,69,1,1.1,0.9
44642,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
44643,1,5.05,1.025,0,0,1,1,0,69,1,1.1,0.9
44644,1,6.2,0.883,0,0,1,1,0,69,1,1.1,0.9
44645,1,5.35,0.762,0,0,1,1,0,69,1,1.1,0.9
44646,1,6.94,1.739,0,0,1,1,0,69,1,1.1,0.9
44647,1,2.46,0.5,0,0,1,1,0,69,1,1.1,0.9
44648,1,11.8,1.681,0,0,1,1,0,69,1,1.1,0.9
44649,1,13.28,3.328,0,0,1,1,0,69,1,1.1,0.9
44650,1,3.71,0.529,0,0,1,1,0,69,44,1.1,0.9
44651,1,4.93,1.62,0,0,1,1,0,69,1,1.1,0.9
44652,1,2.3,0.467,0,0,1,1,0,69,1,1.1,0.9
44653,1,6.32,1.283,0,0,1,1,0,69,44,1.1,0.9
44654,1,46.52,9.446,0,0,1,1,0,69,1,1.1,0.9
44655,1,3.26,0.465,0,0,1,1,0,69,44,1.1,0.9
44656,1,3.38,0.482,0,0,1,1,0,69,44,1.1,0.9
44657,1,2.4,0.601,0,0,1,1,0,69,44,1.1,0.9
44658,1,3.45,0.492,0,0,1,1,0,69,44,1.1,0.9
44659,1,7.26,2.22,0,0,1,1,0,69,44,1.1,0.9
44660,1,7.88,1.6,0,0,1,1,0,69,1,1.1,0.9
44661,1,4.18,0.849,0,0,1,1,0,69,44,1.1,0.9
44662,1,11.46,3.31,0,0,1,1,0,69,1,1.1,0.9
44663,1,2.18,0.443,0,0,1,1,0,138,1,1.1,0.9
44664,1,9.71,1.972,0,0,1,1,0,138,1,1.1,0.9
44665,1,9.7,2.431,0,0,1,1,0,69,1,1.1,0.9
44666,1,35.02,9.76,0,0,1,1,0,69,1,1.1,0.9
44667,1,4.23,0.859,0,0,1,1,0,69,1,1.1,0.9
44668,1,4.17,1.045,0,0,1,1,0,69,1,1.1,0.9
44669,1,3.82,0.776,0,0,1,1,0,138,1,1.1,0.9
44670,1,7.37,1.847,0,0,1,1,0,69,44,1.1,0.9
44671,1,7.69,1.927,0,0,1,1,0,69,1,1.1,0.9
44672,1,4.8,1.203,0,0,1,1,0,69,1,1.1,0.9
44673,1,29.54,6.39,0,0,1,1,0,138,1,1.1,0.9
44674,1,5.9,1.479,0,0,1,1,0,138,1,1.1,0.9
44675,1,6.65,1.667,0,0,1,1,0,69,1,1.1,0.9
44676,1,5.93,1.486,0,0,1,1,0,230,1,1.1,0.9
44677,1,23.3,4.731,0,0,1,1,0,69,1,1.1,0.9
44678,1,4.47,0.908,0,0,1,1,0,138,1,1.1,0.9
44679,1,3.55,0.89,0,0,1,1,0,138,1,1.1,0.9
44680,1,9.02,1.285,0,0,1,1,0,69,1,1.1,0.9
44681,1,3.89,0.975,0,0,1,1,0,69,1,1.1,0.9
44682,1,3.85,0.965,0,0,1,1,0,69,1,1.1,0.9
44683,1,8.37,1.7,0,0,1,1,0,69,1,1.1,0.9
44684,1,5.3,1.076,0,0,1,1,0,69,1,1.1,0.9
44685,1,3.14,0.787,0,0,1,1,0,69,1,1.1,0.9
44686,1,3.75,0.534,0,0,1,1,0,69,1,1.1,0.9
44687,1,4.95,0.705,0,0,1,1,0,69,1,1.1,0.9
44688,1,5.17,1.296,0,0,1,1,0,69,1,1.1,0.9
44689,1,4.26,0.607,0,0,1,1,0,69,44,1.1,0.9
44690,1,34.94,7.095,0,0,1,1,0,69,1,1.1,0.9
44691,1,5.29,0.754,0,0,1,1,0,230,1,1.1,0.9
44692,1,7.31,1.484,0,0,1,1,0,69,1,1.1,0.9
44693,1,10.4,1.482,0,0,1,1,0,138,1,1.1,0.9
44694,1,12.4,2.518,0,0,1,1,0,69,1,1.1,0.9
44695,1,5,1.253,0,0,1,1,0,69,1,1.1,0.9
44696,1,8.72,1.243,0,0,1,1,0,69,1,1.1,0.9
44697,1,4.56,0.65,0,0,1,1,0,69,44,1.1,0.9
44698,1,4.49,1.125,0,0,1,1,0,69,1,1.1,0.9
44699,1,7.93,1.61,0,0,1,1,0,69,44,1.1,0.9
44700,1,3.91,0.98,0,0,1,1,0,69,44,1.1,0.9
44701,1,4.9,1.228,0,0,1,1,0,69,1,1.1,0.9
44702,1,3.82,0.544,0,0,1,1,0,69,1,1.1,0.9
44703,1,2.63,0.534,0,0,1,1,0,69,1,1.1,0.9
44704,1,3.07,0.769,0,0,1,1,0,138,1,1.1,0.9
44705,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
44706,1,9.1,1.297,0,0,1,1,0,69,1,1.1,0.9
44707,1,3.5,0.877,0,0,1,1,0,69,1,1.1,0.9
44708,1,6.07,1.521,0,0,1,1,0,138,1,1.1,0.9
44709,1,15.5,2.209,0,0,1,1,0,69,1,1.1,0.9
44710,1,2.47,0.352,0,0,1,1,0,69,1,1.1,0.9
44711,1,2.34,0.586,0,0,1,1,0,138,1,1.1,0.9
44712,1,5.68,1.153,0,0,1,1,0,69,44,1.1,0.9
44713,1,3.32,0.832,0,0,1,1,0,69,1,1.1,0.9
44714,1,1.4,0.351,0,0,1,1,0,69,1,1.1,0.9
44715,1,8.29,2.49,0,0,1,1,0,69,44,1.1,0.9
44716,1,6.76,0.963,0,0,1,1,0,69,1,1.1,0.9
44717,1,1.8,0.366,0,0,1,1,0,69,1,1.1,0.9
44718,1,2.05,0.514,0,0,1,1,0,69,1,1.1,0.9
44719,1,2.62,0.373,0,0,1,1,0,69,1,1.1,0.9
44720,1,16.2,3.29,0,0,1,1,0,69,1,1.1,0.9
44721,1,9.39,2.23,0,0,1,1,0,69,1,1.1,0.9
44722,1,11.05,2.244,0,0,1,1,0,69,1,1.1,0.9
44723,1,2.56,0.642,0,0,1,1,0,69,1,1.1,0.9
44724,1,1.29,0.184,0,0,1,1,0,69,44,1.1,0.9
44725,1,6.24,0.889,0,0,1,1,0,69,1,1.1,0.9
44726,1,1.66,0.337,0,0,1,1,0,69,44,1.1,0.9
44727,1,6.52,1.324,0,0,1,1,0,69,1,1.1,0.9
44728,1,7.94,2.39,0,0,1,1,0,69,1,1.1,0.9
44729,1,9.18,1.864,0,0,1,1,0,69,1,1.1,0.9
44730,1,2.75,0.689,0,0,1,1,0,69,44,1.1,0.9
44731,1,54.58,15.27,0,0,1,1,0,69,1,1.1,0.9
44732,1,9.9,2.91,0,0,1,1,0,138,1,1.1,0.9
44733,1,15.19,2.164,0,0,1,1,0,69,1,1.1,0.9
44734,1,11.52,2.339,0,0,1,1,0,69,1,1.1,0.9
44735,1,15.09,3.782,0,0,1,1,0,69,1,1.1,0.9
44736,1,2.07,0.519,0,0,1,1,0,69,1,1.1,0.9
44737,1,3.22,0.459,0,0,1,1,0,69,44,1.1,0.9
44738,1,2.26,0.566,0,0,1,1,0,69,1,1.1,0.9
44739,1,7.71,1.566,0,0,1,1,0,69,1,1.1,0.9
44740,1,4.45,1.115,0,0,1,1,0,69,44,1.1,0.9
44741,1,2.42,0.607,0,0,1,1,0,69,1,1.1,0.9
44742,1,2.07,0.42,0,0,1,1,0,69,44,1.1,0.9
44743,1,3.87,0.786,0,0,1,1,0,69,1,1.1,0.9
44744,1,5.15,0.734,0,0,1,1,0,69,1,1.1,0.9
44745,1,1.3,0.185,0,0,1,1,0,69,44,1.1,0.9
44746,1,3.26,0.465,0,0,1,1,0,69,1,1.1,0.9
44747,1,3.21,0.652,0,0,1,1,0,138,1,1.1,0.9
44748,1,5.51,1.119,0,0,1,1,0,69,1,1.1,0.9
44749,1,4.07,0.58,0,0,1,1,0,69,44,1.1,0.9
44750,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
44751,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
44752,1,12.19,2.54,0,0,1,1,0,69,1,1.1,0.9
44753,1,2.9,0.589,0,0,1,1,0,69,1,1.1,0.9
44754,1,2.41,0.489,0,0,1,1,0,138,1,1.1,0.9
44755,1,2.27,0.323,0,0,1,1,0,69,1,1.1,0.9
44756,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
44757,1,11.75,1.674,0,0,1,1,0,138,1,1.1,0.9
44758,1,2.08,0.422,0,0,1,1,0,69,1,1.1,0.9
44759,1,1.2,0.244,0,0,1,1,0,69,1,1.1,0.9
44760,1,3.6,0.731,0,0,1,1,0,69,1,1.1,0.9
44761,1,3.63,0.737,0,0,1,1,0,69,1,1.1,0.9
44762,1,3.61,0.905,0,0,1,1,0,69,1,1.1,0.9
44763,1,1.34,0.272,0,0,1,1,0,69,1,1.1,0.9
44764,1,2.62,0.532,0,0,1,1,0,69,1,1.1,0.9
44765,1,2.62,0.373,0,0,1,1,0,69,1,1.1,0.9
44766,1,3.02,0.757,0,0,1,1,0,69,1,1.1,0.9
44767,1,1,0.251,0,0,1,1,0,69,1,1.1,0.9
44768,1,1.85,0.464,0,0,1,1,0,138,1,1.1,0.9
44769,1,4.34,1.41,0,0,1,1,0,69,1,1.1,0.9
44770,1,4.14,0.841,0,0,1,1,0,69,1,1.1,0.9
44771,1,6.49,1.318,0,0,1,1,0,69,1,1.1,0.9
44772,1,3.22,0.654,0,0,1,1,0,69,1,1.1,0.9
44773,1,2.57,0.644,0,0,1,1,0,69,1,1.1,0.9
44774,1,2.45,0.349,0,0,1,1,0,138,1,1.1,0.9
44775,1,2.46,0.5,0,0,1,1,0,69,44,1.1,0.9
44776,1,3.6,0.513,0,0,1,1,0,69,1,1.1,0.9
44777,1,3.11,0.443,0,0,1,1,0,69,1,1.1,0.9
44778,1,5.79,1.176,0,0,1,1,0,69,1,1.1,0.9
44779,1,1.79,0.255,0,0,1,1,0,69,1,1.1,0.9
44780,1,7.76,2.25,0,0,1,1,0,69,1,1.1,0.9
44781,1,5.19,1.65,0,0,1,1,0,69,1,1.1,0.9
44782,1,34.31,9.31,0,0,1,1,0,69,1,1.1,0.9
44783,1,14.03,4.03,0,0,1,1,0,69,1,1.1,0.9
44784,1,2.19,0.445,0,0,1,1,0,69,44,1.1,0.9
44785,1,7.31,1.042,0,0,1,1,0,69,1,1.1,0.9
44786,1,8.01,2.57,0,0,1,1,0,69,1,1.1,0.9
44787,1,13.21,4.32,0,0,1,1,0,69,1,1.1,0.9
44788,1,23.51,5.892,0,0,1,1,0,69,1,1.1,0.9
44789,1,24.06,4.886,0,0,1,1,0,69,1,1.1,0.9
44790,1,22.34,4.536,0,0,1,1,0,69,1,1.1,0.9
44791,1,6.3,0.898,0,0,1,1,0,69,1,1.1,0.9
44792,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
44793,1,3.76,0.764,0,0,1,1,0,69,1,1.1,0.9
44794,1,5.03,1.021,0,0,1,1,0,69,1,1.1,0.9
44795,1,9.38,2.351,0,0,1,1,0,138,1,1.1,0.9
44796,1,10.56,2.97,0,0,1,1,0,69,44,1.1,0.9
44797,1,1.79,0.255,0,0,1,1,0,69,44,1.1,0.9
44798,1,1.82,0.37,0,0,1,1,0,69,44,1.1,0.9
44799,1,2.72,0.388,0,0,1,1,0,138,1,1.1,0.9
44800,1,10.49,3.44,0,0,1,1,0,69,44,1.1,0.9
44801,1,6.63,1.346,0,0,1,1,0,69,44,1.1,0.9
44802,1,1.99,0.284,0,0,1,1,0,138,1,1.1,0.9
44803,1,5.88,0.838,0,0,1,1,0,69,1,1.1,0.9
44804,1,4.45,0.634,0,0,1,1,0,69,1,1.1,0.9
44805,1,16.64,5.08,0,0,1,1,0,69,1,1.1,0.9
44806,1,10.11,2.053,0,0,1,1,0,230,1,1.1,0.9
44807,1,3.64,0.739,0,0,1,1,0,69,1,1.1,0.9
44808,1,4.44,1.113,0,0,1,1,0,69,1,1.1,0.9
44809,1,9.37,2.66,0,0,1,1,0,69,1,1.1,0.9
44810,1,3.47,0.87,0,0,1,1,0,69,1,1.1,0.9
44811,1,4.23,0.603,0,0,1,1,0,69,44,1.1,0.9
44812,1,6.04,1.226,0,0,1,1,0,69,1,1.1,0.9
44813,1,3.79,0.77,0,0,1,1,0,69,44,1.1,0.9
44814,1,3.64,0.912,0,0,1,1,0,69,1,1.1,0.9
44815,1,2.58,0.368,0,0,1,1,0,69,1,1.1,0.9
44816,1,7.79,2.39,0,0,1,1,0,69,1,1.1,0.9
44817,1,2.2,0.551,0,0,1,1,0,69,44,1.1,0.9
44818,1,19.73,4.945,0,0,1,1,0,69,1,1.1,0.9
44819,1,13.49,3.381,0,0,1,1,0,138,1,1.1,0.9
44820,1,6.5,1.32,0,0,1,1,0,69,1,1.1,0.9
44821,1,2.75,0.689,0,0,1,1,0,69,1,1.1,0.9
44822,1,4.14,1.038,0,0,1,1,0,69,1,1.1,0.9
44823,1,2.75,0.558,0,0,1,1,0,69,44,1.1,0.9
44824,1,4.06,0.579,0,0,1,1,0,345,1,1.1,0.9
44825,1,10.67,2.674,0,0,1,1,0,69,1,1.1,0.9
44826,1,3.06,0.767,0,0,1,1,0,69,44,1.1,0.9
44827,1,3.47,0.705,0,0,1,1,0,69,1,1.1,0.9
44828,1,10.8,2.707,0,0,1,1,0,69,1,1.1,0.9
44829,1,6.17,1.546,0,0,1,1,0,69,44,1.1,0.9
44830,1,4.66,1.168,0,0,1,1,0,69,1,1.1,0.9
44831,1,2.14,0.435,0,1.36269925248e-05,1,1,0,69,1,1.1,0.9
44832,1,2.33,0.473,0,0,1,1,0,69,1,1.1,0.9
44833,1,6.4,1.92,0,6.71996987161e-06,1,1,0,69,1,1.1,0.9
44834,1,5.69,1.426,0,0,1,1,0,69,1,1.1,0.9
44835,1,7.48,1.519,0,0,1,1,0,69,1,1.1,0.9
44836,1,8.06,2.02,0,0,1,1,0,69,1,1.1,0.9
44837,1,11.71,2.378,0,0,1,1,0,69,1,1.1,0.9
44838,1,4.82,0.979,0,0,1,1,0,69,1,1.1,0.9
44839,1,6.18,0.881,0,0,1,1,0,69,1,1.1,0.9
44840,1,12.77,3.2,0,0,1,1,0,69,1,1.1,0.9
44841,1,5.91,1.481,0,0,1,1,0,69,1,1.1,0.9
44842,1,3.04,0.762,0,5.64470813067e-06,1,1,0,69,44,1.1,0.9
44843,1,9.28,2.326,0,7.255146579e-06,1,1,0,69,1,1.1,0.9
44847,1,5.32,1.333,0,0,1,1,0,69,1,1.1,0.9
44848,1,5.46,1.109,0,0,1,1,0,69,1,1.1,0.9
44849,1,2.48,0.353,0,0,1,1,0,69,1,1.1,0.9
44850,1,10.58,3.36,0,0,1,1,0,69,1,1.1,0.9
44851,1,4.9,0.698,0,0,1,1,0,69,44,1.1,0.9
44852,1,3.28,0.666,0,0,1,1,0,69,1,1.1,0.9
44853,1,10.54,2.14,0,0,1,1,0,69,1,1.1,0.9
44854,1,2.42,0.491,0,0,1,1,0,69,44,1.1,0.9
44855,1,9.14,1.302,0,0,1,1,0,69,1,1.1,0.9
44856,1,18.32,4.43,0,0,1,1,0,69,1,1.1,0.9
44857,1,11.19,2.272,0,0,1,1,0,69,1,1.1,0.9
44858,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
44859,1,11.45,3.03,0,0,1,1,0,138,1,1.1,0.9
44860,1,6.1,0.869,0,0,1,1,0,69,44,1.1,0.9
44861,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
44862,1,5.33,0.759,0,0,1,1,0,69,1,1.1,0.9
44863,1,8.03,2.55,0,0,1,1,0,69,1,1.1,0.9
44864,1,7.39,1.053,0,0,1,1,0,69,44,1.1,0.9
44865,1,6.74,1.689,0,0,1,1,0,69,44,1.1,0.9
44866,1,8.11,1.647,0,0,1,1,0,69,1,1.1,0.9
44867,1,35.13,9.24,0,0,1,1,0,69,1,1.1,0.9
44868,1,5.56,1.129,0,0,1,1,0,69,1,1.1,0.9
44869,1,4.26,0.865,0,0,1,1,0,69,1,1.1,0.9
44870,1,12.05,1.717,0,0,1,1,0,69,44,1.1,0.9
44871,1,5.58,0.75,0,0,1,1,0,69,1,1.1,0.9
44872,1,33.98,10.33,0,0.000231998093185,1,1,0,69,1,1.1,0.9
44873,1,24.39,6.3,0,0,1,1,0,69,1,1.1,0.9
44874,1,4.65,0.663,0,7.39027417072e-05,1,1,0,69,1,1.1,0.9
44875,1,15.85,4.36,0,0,1,1,0,69,44,1.1,0.9
44876,1,11.7,1.667,0,0,1,1,0,69,44,1.1,0.9
44877,1,3.98,0.808,0,0,1,1,0,69,1,1.1,0.9
44878,1,1.63,0.232,0,0,1,1,0,69,44,1.1,0.9
44879,1,4.08,1.023,0,0,1,1,0,69,1,1.1,0.9
44880,1,4.09,0.97,0,0,1,1,0,69,44,1.1,0.9
44881,1,5.14,0.732,0,3.50068999297e-05,1,1,0,69,1,1.1,0.9
44882,1,6.55,0.933,0,2.98536293859,1,1,0,69,1,1.1,0.9
44883,1,5.76,1.17,0,0,1,1,0,69,1,1.1,0.9
44884,1,5.57,0.794,0,0,1,1,0,69,44,1.1,0.9
44885,1,10.07,2.79,0,0,1,1,0,69,1,1.1,0.9
44886,1,3.21,0.85,0,0,1,1,0,69,1,1.1,0.9
44887,1,8.58,1.742,0,0,1,1,0,69,1,1.1,0.9
44888,1,25.3,6.341,0,0,1,1,0,69,1,1.1,0.9
44889,1,5.61,0.799,0,0,1,1,0,69,44,1.1,0.9
44890,1,7.47,1.064,0,0,1,1,0,69,44,1.1,0.9
44891,1,11.58,2.902,0,0,1,1,0,69,1,1.1,0.9
44892,1,13.44,3.48,0,0,1,1,0,69,1,1.1,0.9
44893,1,5.03,1.021,0,0,1,1,0,69,44,1.1,0.9
44894,1,5.5,1.378,0,0,1,1,0,230,1,1.1,0.9
44895,1,8.56,1.738,0,0,1,1,0,69,1,1.1,0.9
44896,1,8.69,2.178,0,0,1,1,0,69,1,1.1,0.9
44897,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
44898,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
44899,1,5.94,0.846,0,0,1,1,0,69,1,1.1,0.9
44900,1,4.49,0.912,0,0,1,1,0,69,1,1.1,0.9
44901,1,3.37,0.845,0,0,1,1,0,69,1,1.1,0.9
44902,1,3.36,0.842,0,8.85292595657e-05,1,1,0,69,44,1.1,0.9
44903,1,7.02,1.425,0,1.97131038581e-05,1,1,0,69,44,1.1,0.9
44904,1,27.44,5.572,0,0,1,1,0,69,1,1.1,0.9
44905,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
44906,1,6.09,1.526,0,0,1,1,0,69,1,1.1,0.9
44907,1,12.86,3.78,0,6.74658304588e-06,1,1,0,69,1,1.1,0.9
44908,1,8.15,1.655,0,7.57982025533e-06,1,1,0,69,44,1.1,0.9
44909,1,4.67,0.665,0,1.97429579126e-05,1,1,0,69,1,1.1,0.9
44910,1,6.79,2,0,0,1,1,0,69,1,1.1,0.9
44911,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
44912,1,3.68,0.922,0,0,1,1,0,69,1,1.1,0.9
44913,1,11.45,3.55,0,0,1,1,0,69,1,1.1,0.9
44914,1,2.1,0.526,0,0,1,1,0,69,1,1.1,0.9
44915,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
44916,1,3.41,0.692,0,0,1,1,0,69,1,1.1,0.9
44917,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
44918,1,3.06,0.436,0,0,1,1,0,69,1,1.1,0.9
44919,1,7.85,2.57,0,0,1,1,0,69,1,1.1,0.9
44920,1,5.09,1.276,0,0,1,1,0,69,1,1.1,0.9
44921,1,2.1,0.426,0,0,1,1,0,69,1,1.1,0.9
44922,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
44923,1,6.89,0.982,0,0,1,1,0,69,1,1.1,0.9
44924,1,4.58,1.49,0,0,1,1,0,69,1,1.1,0.9
44925,1,9.19,1.31,0,0,1,1,0,69,1,1.1,0.9
44926,1,13.02,4.11,0,0,1,1,0,69,1,1.1,0.9
44927,1,9.88,2.006,0,0,1,1,0,69,1,1.1,0.9
44928,1,13.73,1.956,0,0,1,1,0,69,44,1.1,0.9
44929,1,5.61,1.139,0,0,1,1,0,69,44,1.1,0.9
44930,1,5.72,1.161,0,0,1,1,0,69,1,1.1,0.9
44931,1,12.25,1.746,0,0,1,1,0,69,1,1.1,0.9
44932,1,3.56,0.892,0,0,1,1,0,69,44,1.1,0.9
44933,1,4.43,0.9,0,0,1,1,0,69,1,1.1,0.9
44934,1,10.88,2.727,0,0,1,1,0,69,1,1.1,0.9
44935,1,8.11,2.033,0,0,1,1,0,69,1,1.1,0.9
44936,1,4.12,0.837,0,0,1,1,0,69,1,1.1,0.9
44937,1,3.59,0.512,0,0,1,1,0,69,44,1.1,0.9
44938,1,3.96,0.992,0,0,1,1,0,69,1,1.1,0.9
44939,1,5.67,1.421,0,0,1,1,0,69,1,1.1,0.9
44940,1,7.01,1.757,0,0,1,1,0,69,1,1.1,0.9
44941,1,4.6,0.934,0,0,1,1,0,69,44,1.1,0.9
44942,1,15.83,5.07,0,0,1,1,0,69,1,1.1,0.9
44943,1,3.1,0.777,0,0,1,1,0,69,1,1.1,0.9
44944,1,5.96,1.494,0,0,1,1,0,69,1,1.1,0.9
44945,1,9.97,2.84,0,0,1,1,0,69,1,1.1,0.9
44946,1,5.51,1.381,0,0,1,1,0,69,1,1.1,0.9
44947,1,3.27,0.466,0,0,1,1,0,138,1,1.1,0.9
44948,1,6.9,1.729,0,0,1,1,0,69,1,1.1,0.9
44949,1,11.59,2.905,0,0,1,1,0,69,1,1.1,0.9
44950,1,5.4,0.769,0,0,1,1,0,69,1,1.1,0.9
44951,1,3.51,0.5,0,0,1,1,0,69,1,1.1,0.9
44952,1,5.38,1.348,0,0,1,1,0,138,1,1.1,0.9
44953,1,4.53,0.645,0,0,1,1,0,69,1,1.1,0.9
44954,1,6.09,0.868,0,0,1,1,0,69,44,1.1,0.9
44955,1,2.93,0.595,0,0,1,1,0,69,44,1.1,0.9
44956,1,26.92,8.09,0,0,1,1,0,69,1,1.1,0.9
44957,1,11.59,2.353,0,0,1,1,0,69,1,1.1,0.9
44958,1,2.45,0.614,0,0,1,1,0,69,1,1.1,0.9
44959,1,1.46,0.296,0,0,1,1,0,69,1,1.1,0.9
44960,1,2.04,0.414,0,0,1,1,0,69,44,1.1,0.9
44961,1,4.63,0.94,0,0,1,1,0,69,1,1.1,0.9
44962,1,2.16,0.439,0,0,1,1,0,69,1,1.1,0.9
44963,1,10.23,3.28,0,0,1,1,0,69,1,1.1,0.9
44964,1,6.75,1.692,0,0,1,1,0,69,1,1.1,0.9
44965,1,3.52,0.502,0,0,1,1,0,69,1,1.1,0.9
44966,1,5.18,1.298,0,0,1,1,0,69,44,1.1,0.9
44967,1,8.16,1.657,0,0,1,1,0,69,1,1.1,0.9
44968,1,7.6,1.543,0,0,1,1,0,69,1,1.1,0.9
44969,1,8.93,1.272,0,0,1,1,0,138,1,1.1,0.9
44970,1,18.24,4.571,0,0,1,1,0,69,1,1.1,0.9
44971,1,7.08,1.774,0,0,1,1,0,69,1,1.1,0.9
44972,1,7.63,1.912,0,0,1,1,0,69,1,1.1,0.9
44973,1,3.07,0.623,0,0,1,1,0,69,1,1.1,0.9
44974,1,1.52,0.309,0,0,1,1,0,69,1,1.1,0.9
44975,1,10.45,2.122,0,0,1,1,0,69,1,1.1,0.9
44976,1,1.49,0.373,0,0,1,1,0,69,1,1.1,0.9
44977,1,20.65,6,0,0,1,1,0,69,1,1.1,0.9
44978,1,5.17,1.296,0,0,1,1,0,69,1,1.1,0.9
44979,1,1.92,0.481,0,0,1,1,0,138,1,1.1,0.9
44980,1,1.94,0.486,0,0,1,1,0,138,1,1.1,0.9
44981,1,22.21,6.89,0,0,1,1,0,69,44,1.1,0.9
44982,1,9.88,3.06,0,0,1,1,0,138,1,1.1,0.9
44983,1,3.12,0.445,0,0,1,1,0,138,1,1.1,0.9
44984,1,2.04,0.511,0,0,1,1,0,69,1,1.1,0.9
44985,1,5.03,2,0,0,1,1,0,138,1,1.1,0.9
44986,1,1.8,0.366,0,0,1,1,0,69,1,1.1,0.9
44987,1,3.56,0.507,0,0,1,1,0,69,44,1.1,0.9
44988,1,2.3,0.328,0,0,1,1,0,138,1,1.1,0.9
44989,1,3.9,0.977,0,0,1,1,0,230,1,1.1,0.9
44990,1,1.81,0.454,0,0,1,1,0,69,1,1.1,0.9
44991,1,3.81,1,0,0,1,1,0,69,44,1.1,0.9
44992,1,3.84,0.9,0,0,1,1,0,69,1,1.1,0.9
44993,1,15.01,4,0,0,1,1,0,69,1,1.1,0.9
44994,1,4.4,1.103,0,0,1,1,0,69,1,1.1,0.9
44995,1,1.81,0.258,0,0,1,1,0,69,1,1.1,0.9
44996,1,2.47,0.502,0,0,1,1,0,69,1,1.1,0.9
44997,1,2.8,0.702,0,0,1,1,0,138,1,1.1,0.9
44998,1,11.48,1.636,0,0,1,1,0,69,1,1.1,0.9
44999,1,6.69,1.358,0,0,1,1,0,69,1,1.1,0.9
45000,1,4.61,1.155,0,0,1,1,0,138,1,1.1,0.9
45001,1,10.36,1.476,0,0,1,1,0,138,1,1.1,0.9
45002,1,2.12,0.302,0,0,1,1,0,138,1,1.1,0.9
45003,1,2.58,0.647,0,0,1,1,0,69,1,1.1,0.9
45004,1,6.21,0.885,0,0,1,1,0,69,1,1.1,0.9
45005,1,3.17,0.452,0,0,1,1,0,69,1,1.1,0.9
45006,1,6.89,0.982,0,0,1,1,0,69,1,1.1,0.9
45007,1,3.7,0.527,0,0,1,1,0,69,1,1.1,0.9
45008,1,5.54,1.125,0,6.77733653929,1,1,0,69,44,1.1,0.9
45009,1,8.64,2.63,0,0,1,1,0,69,1,1.1,0.9
45010,1,2,0.406,0,0,1,1,0,69,1,1.1,0.9
45011,1,3.64,0.912,0,2.59331561164,1,1,0,69,44,1.1,0.9
45012,1,11.31,2.81,0,13.9998287869,1,1,0,69,1,1.1,0.9
45013,1,6.33,0.902,0,3.35903394942,1,1,0,69,1,1.1,0.9
45014,1,11.2,2.274,0,13.9999179967,1,1,0,69,1,1.1,0.9
45015,1,3.61,0.905,0,0,1,1,0,69,1,1.1,0.9
45016,1,5.23,1.062,0,0,1,1,0,69,1,1.1,0.9
45017,1,8.98,2.251,0,0,1,1,0,69,1,1.1,0.9
45018,1,5.66,0.807,0,0,1,1,0,69,1,1.1,0.9
45019,1,3.71,0.753,0,0,1,1,0,69,1,1.1,0.9
45020,1,2.32,0.331,0,0,1,1,0,69,1,1.1,0.9
45021,1,5.18,1.298,0,0,1,1,0,69,1,1.1,0.9
45022,1,8.98,2.251,0,0,1,1,0,69,1,1.1,0.9
45023,1,3.97,0.806,0,0,1,1,0,69,1,1.1,0.9
45024,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
45025,1,3.75,0.761,0,0,1,1,0,69,1,1.1,0.9
45026,1,5.09,0.725,0,0,1,1,0,69,1,1.1,0.9
45027,1,16.14,4.8,0,0,1,1,0,69,1,1.1,0.9
45028,1,3.9,0.556,0,0,1,1,0,69,44,1.1,0.9
45029,1,3.37,0.48,0,0,1,1,0,69,44,1.1,0.9
45030,1,3.47,0.705,0,0,1,1,0,69,44,1.1,0.9
45031,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
45032,1,3.59,0.512,0,0,1,1,0,69,44,1.1,0.9
45033,1,4.74,0.675,0,0,1,1,0,69,44,1.1,0.9
45034,1,2.68,0.382,0,0,1,1,0,69,44,1.1,0.9
45035,1,5.58,0.795,0,0,1,1,0,69,1,1.1,0.9
45036,1,3.74,0.759,0,0,1,1,0,69,1,1.1,0.9
45037,1,2.5,0.356,0,0,1,1,0,69,1,1.1,0.9
45038,1,8.4,1.197,0,0,1,1,0,69,1,1.1,0.9
45039,1,5.51,0.785,0,0,1,1,0,69,44,1.1,0.9
45040,1,4.89,1.226,0,0,1,1,0,69,44,1.1,0.9
45041,1,6.92,1.734,0,0,1,1,0,69,1,1.1,0.9
45042,1,8.39,1.704,0,0,1,1,0,69,1,1.1,0.9
45043,1,5.09,1.276,0,0,1,1,0,69,1,1.1,0.9
45044,1,3.67,0.745,0,0,1,1,0,69,1,1.1,0.9
45045,1,4.18,0.596,0,0,1,1,0,69,1,1.1,0.9
45046,1,27.13,6.799,0,0,1,1,0,69,1,1.1,0.9
45047,1,10.51,1.498,0,0,1,1,0,69,1,1.1,0.9
45048,1,5.6,1.403,0,0,1,1,0,69,1,1.1,0.9
45049,1,2.72,0.552,0,0,1,1,0,69,1,1.1,0.9
45050,1,3.77,0.766,0,0,1,1,0,69,1,1.1,0.9
45051,1,6.39,1.65,0,0,1,1,0,69,1,1.1,0.9
45052,1,4.15,0.843,0,0,1,1,0,69,1,1.1,0.9
45053,1,4.89,0.697,0,0,1,1,0,69,1,1.1,0.9
45054,1,4.26,0.607,0,0,1,1,0,69,44,1.1,0.9
45055,1,11.12,2.787,0,0,1,1,0,69,1,1.1,0.9
45056,1,8.05,2.59,0,0,1,1,0,69,1,1.1,0.9
45057,1,16.64,2.371,0,0,1,1,0,69,1,1.1,0.9
45058,1,2.73,0.554,0,0,1,1,0,69,1,1.1,0.9
45059,1,17.94,4.496,0,0,1,1,0,69,1,1.1,0.9
45060,1,4,1.002,0,0,1,1,0,69,1,1.1,0.9
45061,1,1.34,0.191,0,0,1,1,0,69,1,1.1,0.9
45062,1,1.95,0.62,0,0,1,1,0,69,44,1.1,0.9
45063,1,1,0.251,0,0,1,1,0,69,1,1.1,0.9
45064,1,0.97,0.138,0,0,1,1,0,69,44,1.1,0.9
45065,1,2.72,0.552,0,0,1,1,0,69,1,1.1,0.9
45066,1,13.21,3.311,0,0,1,1,0,69,1,1.1,0.9
45067,1,10.9,2.732,0,0,1,1,0,69,1,1.1,0.9
45068,1,2.26,0.566,0,0,1,1,0,69,1,1.1,0.9
45069,1,2.98,0.425,0,0,1,1,0,69,1,1.1,0.9
45070,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
45071,1,2.84,0.712,0,0,1,1,0,69,1,1.1,0.9
45072,1,4.94,1.238,0,0,1,1,0,69,1,1.1,0.9
45073,1,3.1,0.777,0,0,1,1,0,69,1,1.1,0.9
45074,1,7.7,1.93,0,0,1,1,0,69,1,1.1,0.9
45075,1,2.37,0.594,0,0,1,1,0,69,1,1.1,0.9
45076,1,4.67,0.665,0,0,1,1,0,69,1,1.1,0.9
45077,1,3.26,0.817,0,0,1,1,0,69,1,1.1,0.9
45078,1,3.06,0.621,0,0,1,1,0,69,1,1.1,0.9
45079,1,2.22,0.556,0,0,1,1,0,69,1,1.1,0.9
45080,1,1.72,0.431,0,0,1,1,0,69,44,1.1,0.9
45081,1,2.05,0.416,0,0,1,1,0,69,1,1.1,0.9
45082,1,7.95,1.992,0,0,1,1,0,69,1,1.1,0.9
45083,1,3.8,0.541,0,0,1,1,0,69,1,1.1,0.9
45084,1,26.8,7.44,0,0,1,1,0,69,1,1.1,0.9
45085,1,5.24,0.747,0,0,1,1,0,69,44,1.1,0.9
45086,1,3.19,0.455,0,0,1,1,0,69,1,1.1,0.9
45087,1,5.49,0.782,0,0,1,1,0,69,1,1.1,0.9
45088,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
45089,1,10.9,2.213,0,0,1,1,0,69,1,1.1,0.9
45090,1,2.36,0.479,0,0,1,1,0,69,44,1.1,0.9
45091,1,8,1.624,0,0,1,1,0,69,1,1.1,0.9
45092,1,2.93,0.595,0,0,1,1,0,69,1,1.1,0.9
45093,1,12.54,2.546,0,0,1,1,0,138,1,1.1,0.9
45094,1,4.72,0.958,0,0,1,1,0,69,1,1.1,0.9
45095,1,2.2,0.447,0,0,1,1,0,69,44,1.1,0.9
45096,1,5.07,1.271,0,0,1,1,0,69,1,1.1,0.9
45097,1,4.74,0.962,0,0,1,1,0,69,1,1.1,0.9
45098,1,9.27,2.323,0,0,1,1,0,69,1,1.1,0.9
45099,1,6.24,0.889,0,0,1,1,0,69,1,1.1,0.9
45100,1,9.67,3,0,0,1,1,0,69,1,1.1,0.9
45101,1,3.6,0.731,0,0,1,1,0,69,1,1.1,0.9
45102,1,1.37,0.343,0,0,1,1,0,69,1,1.1,0.9
45103,1,4.44,0.902,0,0,1,1,0,69,1,1.1,0.9
45104,1,5.85,1.188,0,0,1,1,0,69,1,1.1,0.9
45105,1,7.93,2.49,0,0,1,1,0,69,1,1.1,0.9
45106,1,3.21,0.457,0,0,1,1,0,69,1,1.1,0.9
45107,1,18.72,4.9,0,0,1,1,0,69,1,1.1,0.9
45108,1,6.73,1.367,0,0,1,1,0,69,1,1.1,0.9
45109,1,6.41,0.913,0,0,1,1,0,69,1,1.1,0.9
45110,1,5.93,1.486,0,0,1,1,0,69,44,1.1,0.9
45111,1,22.82,6.6,0,0,1,1,0,69,1,1.1,0.9
45112,1,5.19,1.054,0,0,1,1,0,69,1,1.1,0.9
45113,1,10.06,1.433,0,0,1,1,0,69,1,1.1,0.9
45114,1,3.42,0.694,0,0,1,1,0,69,44,1.1,0.9
45115,1,2.87,0.719,0,0,1,1,0,69,44,1.1,0.9
45116,1,5.14,0.732,0,0,1,1,0,69,44,1.1,0.9
45117,1,14.8,2.109,0,0,1,1,0,69,44,1.1,0.9
45118,1,2.62,0.532,0,0,1,1,0,69,44,1.1,0.9
45119,1,16.27,5.26,0,0,1,1,0,69,1,1.1,0.9
45120,1,8.42,1.92,0,0,1,1,0,69,1,1.1,0.9
45121,1,6.4,2.05,0,0,1,1,0,69,1,1.1,0.9
45122,1,3.28,0.822,0,0,1,1,0,69,1,1.1,0.9
45123,1,1.98,0.496,0,0,1,1,0,69,1,1.1,0.9
45124,1,7.6,1.905,0,0,1,1,0,69,1,1.1,0.9
45125,1,3.68,0.747,0,0,1,1,0,69,1,1.1,0.9
45126,1,24.91,6.243,0,0,1,1,0,69,1,1.1,0.9
45127,1,2.81,0.704,0,0,1,1,0,69,1,1.1,0.9
45128,1,13.71,4.15,0,0,1,1,0,138,1,1.1,0.9
45129,1,10,2.77,0,0,1,1,0,69,1,1.1,0.9
45130,1,4.26,0.607,0,0,1,1,0,69,44,1.1,0.9
45131,1,45.95,6.548,0,0,1,1,0,138,1,1.1,0.9
45132,1,6.12,1.243,0,0,1,1,0,69,1,1.1,0.9
45133,1,3.56,0.507,0,0,1,1,0,69,1,1.1,0.9
45134,1,8.09,1.643,0,0,1,1,0,69,1,1.1,0.9
45135,1,7.42,2.27,0,0,1,1,0,69,1,1.1,0.9
45136,1,3.75,0.534,0,0,1,1,0,69,44,1.1,0.9
45137,1,8.73,2.188,0,0,1,1,0,69,1,1.1,0.9
45138,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
45139,1,1.59,0.227,0,0,1,1,0,69,1,1.1,0.9
45140,1,3.07,0.91,0,0,1,1,0,69,1,1.1,0.9
45141,1,16.99,4.258,0,0,1,1,0,69,1,1.1,0.9
45142,1,3.88,0.788,0,0,1,1,0,69,1,1.1,0.9
45143,1,3.1,1.01,0,0,1,1,0,69,1,1.1,0.9
45144,1,4.41,0.628,0,0,1,1,0,69,44,1.1,0.9
45145,1,8.55,1.218,0,0,1,1,0,69,44,1.1,0.9
45146,1,5.31,1.078,0,0,1,1,0,69,44,1.1,0.9
45147,1,15.47,3.877,0,0,1,1,0,69,1,1.1,0.9
45148,1,8.42,1.2,0,0,1,1,0,69,1,1.1,0.9
45149,1,19.35,4.85,0,0,1,1,0,69,1,1.1,0.9
45150,1,2.8,0.702,0,0,1,1,0,69,44,1.1,0.9
45151,1,4.56,0.65,0,0,1,1,0,69,1,1.1,0.9
45152,1,3.56,0.507,0,0,1,1,0,69,1,1.1,0.9
45153,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
45154,1,8.48,1.722,0,0,1,1,0,69,1,1.1,0.9
45155,1,11.45,2.87,0,0,1,1,0,69,1,1.1,0.9
45156,1,3.87,0.97,0,0,1,1,0,69,1,1.1,0.9
45157,1,6.05,1.229,0,0,1,1,0,69,1,1.1,0.9
45158,1,34.64,8.8,0,0,1,1,0,69,1,1.1,0.9
45159,1,1.84,0.262,0,0,1,1,0,69,1,1.1,0.9
45160,1,2.87,0.583,0,0,1,1,0,69,1,1.1,0.9
45161,1,6.06,1.519,0,0,1,1,0,69,1,1.1,0.9
45162,1,11.6,2.98,0,3.60391360289e-06,1,1,0,138,1,1.1,0.9
45163,1,3.2,0.65,0,0,1,1,0,69,1,1.1,0.9
45164,1,7.65,1.917,0,0,1,1,0,138,1,1.1,0.9
45165,1,6.18,0.881,0,0,1,1,0,69,1,1.1,0.9
45166,1,10.65,2.669,0,0,1,1,0,69,1,1.1,0.9
45167,1,12.82,3.39,0,0,1,1,0,69,1,1.1,0.9
45168,1,4.37,0.887,0,0,1,1,0,69,44,1.1,0.9
45169,1,2.17,0.309,0,0,1,1,0,69,1,1.1,0.9
45170,1,13.02,3.39,0,0,1,1,0,69,1,1.1,0.9
45171,1,9.17,1.307,0,0,1,1,0,69,1,1.1,0.9
45172,1,4.63,0.94,0,0,1,1,0,69,44,1.1,0.9
45173,1,10.25,1.461,0,0,1,1,0,138,1,1.1,0.9
45174,1,5.71,1.431,0,0,1,1,0,69,1,1.1,0.9
45175,1,4.75,1.19,0,0,1,1,0,69,1,1.1,0.9
45176,1,9.5,2.89,0,0,1,1,0,138,1,1.1,0.9
45177,1,7.34,1.046,0,0,1,1,0,69,44,1.1,0.9
45178,1,2.11,0.301,0,0,1,1,0,69,44,1.1,0.9
45179,1,2.56,0.642,0,0,1,1,0,69,44,1.1,0.9
45180,1,6.65,1.667,0,0,1,1,0,69,44,1.1,0.9
45181,1,13.86,4.43,0,0,1,1,0,69,1,1.1,0.9
45182,1,14.59,2.079,0,0,1,1,0,69,1,1.1,0.9
45183,1,7.25,1.472,0,0,1,1,0,69,1,1.1,0.9
45184,1,22.04,4.475,0,0,1,1,0,69,1,1.1,0.9
45185,1,9.03,1.834,0,0,1,1,0,69,1,1.1,0.9
45186,1,2.97,0.603,0,0,1,1,0,69,1,1.1,0.9
45187,1,13.77,4.26,0,0,1,1,0,69,1,1.1,0.9
45188,1,6.03,1.511,0,0,1,1,0,69,1,1.1,0.9
45189,1,7.72,1.1,0,0,1,1,0,69,44,1.1,0.9
45190,1,2.96,0.601,0,0,1,1,0,69,44,1.1,0.9
45191,1,9.57,1.943,0,0,1,1,0,69,1,1.1,0.9
45192,1,3.58,0.727,0,0,1,1,0,69,44,1.1,0.9
45193,1,4.68,1.25,0,0,1,1,0,69,1,1.1,0.9
45194,1,3.35,0.84,0,0,1,1,0,69,1,1.1,0.9
45195,1,4.13,0.588,0,0,1,1,0,138,1,1.1,0.9
45196,1,32.94,6.689,0,0,1,1,0,69,1,1.1,0.9
45197,1,6.31,1.281,0,0,1,1,0,138,1,1.1,0.9
45198,1,2.09,0.298,0,0,1,1,0,69,1,1.1,0.9
45199,1,3.87,0.551,0,0,1,1,0,69,1,1.1,0.9
45200,1,2.46,0.617,0,0,1,1,0,69,1,1.1,0.9
45201,1,2.39,0.599,0,0,1,1,0,69,1,1.1,0.9
45202,1,1.56,0.222,0,0,1,1,0,69,1,1.1,0.9
45203,1,1.35,0.192,0,0,1,1,0,69,1,1.1,0.9
45204,1,1.92,0.274,0,0,1,1,0,138,1,1.1,0.9
45205,1,1.98,0.402,0,0,1,1,0,69,1,1.1,0.9
45206,1,3.11,0.779,0,0,1,1,0,138,1,1.1,0.9
45207,1,3.52,0.502,0,0,1,1,0,69,1,1.1,0.9
45208,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
45209,1,1.76,0.357,0,0,1,1,0,69,44,1.1,0.9
45210,1,10.87,2.207,0,0,1,1,0,69,1,1.1,0.9
45211,1,3.36,1.1,0,0,1,1,0,138,1,1.1,0.9
45212,1,2.14,0.536,0,0,1,1,0,69,44,1.1,0.9
45213,1,2.98,0.747,0,0,1,1,0,69,44,1.1,0.9
45214,1,0.66,0.134,0,0,1,1,0,69,44,1.1,0.9
45215,1,1.82,0.456,0,0,1,1,0,69,1,1.1,0.9
45216,1,1.08,0.219,0,0,1,1,0,138,1,1.1,0.9
45217,1,1.01,0.253,0,0,1,1,0,69,1,1.1,0.9
45218,1,3.68,0.524,0,0,1,1,0,69,1,1.1,0.9
45219,1,2.74,0.556,0,0,1,1,0,69,44,1.1,0.9
45220,1,4.67,1.07,0,0,1,1,0,138,1,1.1,0.9
45221,1,4.56,0.926,0,0,1,1,0,69,1,1.1,0.9
45222,1,6.52,0.929,0,0,1,1,0,138,1,1.1,0.9
45223,1,4.38,0.889,0,0,1,1,0,138,1,1.1,0.9
45224,1,2.91,0.729,0,0,1,1,0,138,1,1.1,0.9
45225,1,12.4,1.767,0,0,1,1,0,69,1,1.1,0.9
45226,1,4.93,1.001,0,0,1,1,0,69,1,1.1,0.9
45227,1,4.26,0.865,0,0,1,1,0,138,1,1.1,0.9
45228,1,4.8,0.684,0,0,1,1,0,138,1,1.1,0.9
45229,1,8.06,2.02,0,0,1,1,0,69,1,1.1,0.9
45230,1,6.56,1.332,0,0,1,1,0,69,1,1.1,0.9
45231,1,2.29,0.326,0,0,1,1,0,69,1,1.1,0.9
45232,1,3.82,0.776,0,0,1,1,0,138,1,1.1,0.9
45233,1,12.35,3.71,0,0,1,1,0,138,1,1.1,0.9
45234,1,4.1,0.833,0,0,1,1,0,69,44,1.1,0.9
45235,1,3.48,0.872,0,0,1,1,0,69,1,1.1,0.9
45236,1,14.18,3.554,0,0,1,1,0,138,1,1.1,0.9
45237,1,3.05,0.435,0,0,1,1,0,69,44,1.1,0.9
45238,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
45239,1,3.01,0.754,0,0,1,1,0,230,1,1.1,0.9
45240,1,8.96,2.246,0,0,1,1,0,230,1,1.1,0.9
45241,1,6.31,1.581,0,0,1,1,0,69,44,1.1,0.9
45242,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
45243,1,9.53,2.84,0,0,1,1,0,69,1,1.1,0.9
45244,1,6.62,1.344,0,0,1,1,0,69,1,1.1,0.9
45245,1,4.56,0.926,0,0,1,1,0,69,1,1.1,0.9
45246,1,4.12,0.837,0,0,1,1,0,138,1,1.1,0.9
45247,1,3.24,0.658,0,0,1,1,0,138,1,1.1,0.9
45248,1,2.36,0.591,0,0,1,1,0,138,1,1.1,0.9
45249,1,7.73,2.14,0,0,1,1,0,69,44,1.1,0.9
45250,1,1.91,0.272,0,0,1,1,0,138,1,1.1,0.9
45251,1,2.56,0.365,0,0,1,1,0,138,1,1.1,0.9
45252,1,3.1,0.442,0,0,1,1,0,69,44,1.1,0.9
45253,1,7.87,1.598,0,0,1,1,0,69,44,1.1,0.9
45254,1,8.03,1.144,0,0,1,1,0,138,1,1.1,0.9
45255,1,4.02,0.573,0,0,1,1,0,138,1,1.1,0.9
45256,1,7.41,1.056,0,0,1,1,0,138,44,1.1,0.9
45257,1,21.82,5.469,0,0,1,1,0,69,1,1.1,0.9
45258,1,3.97,0.995,0,0,1,1,0,138,1,1.1,0.9
45259,1,23.81,3.393,0,0,1,1,0,69,1,1.1,0.9
45260,1,19.3,5.09,0,0,1,1,0,69,1,1.1,0.9
45261,1,25.87,5.253,0,0,1,1,0,69,1,1.1,0.9
45262,1,3.81,0.774,0,0,1,1,0,69,1,1.1,0.9
45263,1,5.22,0.744,0,0,1,1,0,69,1,1.1,0.9
45264,1,3.23,0.46,0,0,1,1,0,69,1,1.1,0.9
45265,1,5.85,0.834,0,0,1,1,0,69,1,1.1,0.9
45266,1,60.02,17.46,0,0,1,1,0,69,1,1.1,0.9
45267,1,12.28,3.078,0,0,1,1,0,69,1,1.1,0.9
45268,1,5.58,1.133,0,0,1,1,0,69,44,1.1,0.9
45269,1,10.5,1.496,0,0,1,1,0,69,1,1.1,0.9
45270,1,2.97,0.744,0,0,1,1,0,69,1,1.1,0.9
45271,1,9.65,1.375,0,0,1,1,0,69,1,1.1,0.9
45272,1,16.46,3.342,0,0,1,1,0,69,1,1.1,0.9
45273,1,6.08,1.524,0,0,1,1,0,69,1,1.1,0.9
45274,1,9.05,2.268,0,0,1,1,0,69,1,1.1,0.9
45275,1,3.52,0.715,0,0,1,1,0,69,44,1.1,0.9
45276,1,5.79,1.451,0,0,1,1,0,69,1,1.1,0.9
45277,1,5.63,1.411,0,0,1,1,0,69,1,1.1,0.9
45278,1,10.23,2.077,0,0,1,1,0,69,1,1.1,0.9
45279,1,11.27,3.28,0,0,1,1,0,69,1,1.1,0.9
45280,1,12.16,2.469,0,0,1,1,0,69,1,1.1,0.9
45281,1,16.69,4.183,0,0,1,1,0,69,1,1.1,0.9
45282,1,10.77,1.535,0,0,1,1,0,69,1,1.1,0.9
45283,1,6.23,1.265,0,0,1,1,0,69,1,1.1,0.9
45284,1,8.15,1.655,0,0,1,1,0,69,1,1.1,0.9
45285,1,13.89,4.35,0,0,1,1,0,69,1,1.1,0.9
45286,1,5.98,0.852,0,0,1,1,0,69,1,1.1,0.9
45287,1,12.4,3.76,0,0,1,1,0,69,1,1.1,0.9
45288,1,24.04,4.882,0,0,1,1,0,138,1,1.1,0.9
45289,1,10.68,2.677,0,0,1,1,0,69,1,1.1,0.9
45290,1,5.65,0.805,0,0,1,1,0,69,1,1.1,0.9
45291,1,8.29,1.181,0,0,1,1,0,69,1,1.1,0.9
45292,1,4.4,0.893,0,0,1,1,0,69,1,1.1,0.9
45293,1,12.72,3.95,0,8.93032907722,1,1,0,69,1,1.1,0.9
45294,1,6.08,1.235,0,0,1,1,0,69,1,1.1,0.9
45295,1,5.64,1.66,0,0,1,1,0,69,1,1.1,0.9
45296,1,3.01,0.429,0,0,1,1,0,69,1,1.1,0.9
45297,1,6.59,1.338,0,0,1,1,0,69,1,1.1,0.9
45298,1,5.62,1.141,0,0,1,1,0,69,1,1.1,0.9
45299,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
45300,1,19.99,5.01,0,0,1,1,0,69,1,1.1,0.9
45301,1,7.27,1.476,0,0,1,1,0,69,1,1.1,0.9
45302,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
45303,1,11.53,3.61,0,0,1,1,0,69,1,1.1,0.9
45304,1,3.61,0.905,0,0,1,1,0,69,1,1.1,0.9
45305,1,7.67,1.093,0,0,1,1,0,69,1,1.1,0.9
45306,1,14.08,4.45,0,0,1,1,0,138,1,1.1,0.9
45307,1,5.49,1.115,0,0,1,1,0,69,1,1.1,0.9
45308,1,12.32,1.756,0,0,1,1,0,69,1,1.1,0.9
45309,1,8.94,1.274,0,0,1,1,0,69,1,1.1,0.9
45310,1,7.43,1.059,0,0,1,1,0,69,1,1.1,0.9
45311,1,7.92,1.985,0,0,1,1,0,69,1,1.1,0.9
45312,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
45313,1,4.32,1.083,0,0,1,1,0,69,1,1.1,0.9
45314,1,18.76,2.673,0,0,1,1,0,69,1,1.1,0.9
45315,1,9.35,2.96,0,0,1,1,0,69,44,1.1,0.9
45316,1,10.93,2.219,0,7.29454368945,1,1,0,69,1,1.1,0.9
45317,1,7.92,1.608,0,0,1,1,0,69,44,1.1,0.9
45318,1,8.49,2.75,0,0,1,1,0,69,1,1.1,0.9
45319,1,15.78,3.955,0,0,1,1,0,69,1,1.1,0.9
45320,1,12.43,3.115,0,0,1,1,0,69,1,1.1,0.9
45321,1,7.8,1.584,0,0,1,1,0,69,1,1.1,0.9
45322,1,10.55,1.503,0,0,1,1,0,69,44,1.1,0.9
45323,1,16.72,2.382,0,0,1,1,0,69,1,1.1,0.9
45324,1,5.41,1.099,0,0,1,1,0,69,1,1.1,0.9
45325,1,15.86,5.02,0,0,1,1,0,69,1,1.1,0.9
45326,1,4.55,0.924,0,0,1,1,0,69,1,1.1,0.9
45327,1,4.61,0.657,0,0,1,1,0,69,44,1.1,0.9
45328,1,36.38,7.387,0,0,1,1,0,69,1,1.1,0.9
45329,1,5.83,1.461,0,0,1,1,0,69,1,1.1,0.9
45330,1,5.98,1.214,0,0,1,1,0,69,1,1.1,0.9
45331,1,3.32,0.832,0,0,1,1,0,69,44,1.1,0.9
45332,1,9.36,2.81,0,0,1,1,0,69,1,1.1,0.9
45333,1,5.51,0.785,0,0,1,1,0,69,1,1.1,0.9
45334,1,9.3,1.325,0,0,1,1,0,69,1,1.1,0.9
45335,1,12.3,1.753,0,0,1,1,0,69,1,1.1,0.9
45336,1,4.22,0.601,0,0,1,1,0,69,44,1.1,0.9
45337,1,6.79,2.09,0,0,1,1,0,69,44,1.1,0.9
45338,1,12.38,1.764,0,0,1,1,0,69,1,1.1,0.9
45339,1,5.59,0.797,0,0,1,1,0,69,1,1.1,0.9
45340,1,7.38,1.85,0,0,1,1,0,69,44,1.1,0.9
45341,1,1.91,0.272,0,0,1,1,0,230,1,1.1,0.9
45342,1,4.4,1.103,0,0,1,1,0,69,1,1.1,0.9
45343,1,6.65,1.667,0,2.85241329038,1,1,0,69,44,1.1,0.9
45344,1,2.25,0.321,0,0,1,1,0,230,1,1.1,0.9
45345,1,16.01,2.281,0,0,1,1,0,69,1,1.1,0.9
45346,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
45347,1,1.69,0.241,0,0,1,1,0,230,1,1.1,0.9
45348,1,4.6,0.655,0,0,1,1,0,69,1,1.1,0.9
45349,1,1.69,0.424,0,0,1,1,0,69,1,1.1,0.9
45350,1,5.7,1.429,0,0,1,1,0,69,1,1.1,0.9
45351,1,4.53,0.645,0,0,1,1,0,69,1,1.1,0.9
45352,1,14.44,2.058,0,0,1,1,0,69,1,1.1,0.9
45353,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
45354,1,4.89,1.49,0,0,1,1,0,69,1,1.1,0.9
45355,1,6.47,1.94,0,0,1,1,0,69,1,1.1,0.9
45356,1,6.45,1.31,0,0,1,1,0,138,1,1.1,0.9
45357,1,9.39,1.338,0,0,1,1,0,138,1,1.1,0.9
45358,1,11.58,7,0,0,1,1,0,138,1,1.1,0.9
45359,1,9.24,1.317,0,0,1,1,0,69,1,1.1,0.9
45360,1,4.41,0.895,0,0,1,1,0,69,1,1.1,0.9
45361,1,3.36,0.682,0,0,1,1,0,69,1,1.1,0.9
45362,1,6.41,1.606,0,0,1,1,0,69,1,1.1,0.9
45363,1,19.83,6.03,0,0,1,1,0,69,1,1.1,0.9
45364,1,18.93,2.697,0,0,1,1,0,69,1,1.1,0.9
45365,1,3.9,0.556,0,0,1,1,0,69,1,1.1,0.9
45366,1,2.63,0.534,0,0,1,1,0,69,44,1.1,0.9
45367,1,6.52,1.324,0,0,1,1,0,69,1,1.1,0.9
45368,1,10.86,1.547,0,0,1,1,0,69,1,1.1,0.9
45369,1,7.96,2.32,0,0,1,1,0,69,1,1.1,0.9
45370,1,5.64,1.414,0,0,1,1,0,69,1,1.1,0.9
45371,1,3.74,0.937,0,0,1,1,0,69,1,1.1,0.9
45372,1,1.24,0.252,0,0,1,1,0,69,1,1.1,0.9
45373,1,3.81,0.543,0,0,1,1,0,69,44,1.1,0.9
45374,1,4.83,0.688,0,0,1,1,0,69,1,1.1,0.9
45375,1,3.33,0.676,0,0,1,1,0,69,1,1.1,0.9
45376,1,2.14,0.305,0,0,1,1,0,69,44,1.1,0.9
45377,1,3.19,0.648,0,0,1,1,0,69,1,1.1,0.9
45378,1,9.29,1.886,0,0,1,1,0,69,1,1.1,0.9
45379,1,3.97,0.995,0,0,1,1,0,69,1,1.1,0.9
45380,1,6.42,1.304,0,0,1,1,0,69,1,1.1,0.9
45381,1,13.94,2.831,0,0,1,1,0,69,1,1.1,0.9
45382,1,4.83,1.211,0,0,1,1,0,69,44,1.1,0.9
45383,1,13.86,4.03,0,0,1,1,0,69,1,1.1,0.9
45384,1,5.71,1.431,0,0,1,1,0,69,1,1.1,0.9
45385,1,5.83,1.71,0,0,1,1,0,69,44,1.1,0.9
45386,1,1.78,0.446,0,0,1,1,0,69,1,1.1,0.9
45387,1,0.43,0.108,0,0,1,1,0,69,1,1.1,0.9
45388,1,7.53,2.46,0,0,1,1,0,69,1,1.1,0.9
45389,1,7.62,1.547,0,0,1,1,0,69,1,1.1,0.9
45390,1,4.6,0.655,0,0,1,1,0,69,1,1.1,0.9
45391,1,9.44,1.345,0,0,1,1,0,69,1,1.1,0.9
45392,1,3.25,0.66,0,0,1,1,0,69,1,1.1,0.9
45393,1,3.3,0.827,0,0,1,1,0,69,1,1.1,0.9
45394,1,6.49,1.318,0,0,1,1,0,69,1,1.1,0.9
45395,1,15.53,2.213,0,0,1,1,0,69,1,1.1,0.9
45396,1,12.31,2.5,0,0,1,1,0,69,1,1.1,0.9
45397,1,6.67,1.354,0,0,1,1,0,69,1,1.1,0.9
45398,1,2.03,0.289,0,0,1,1,0,69,1,1.1,0.9
45399,1,11.82,3.35,0,0,1,1,0,69,1,1.1,0.9
45400,1,5.38,1.348,0,0,1,1,0,69,44,1.1,0.9
45401,1,2.78,0.565,0,0,1,1,0,69,44,1.1,0.9
45402,1,4.72,1.183,0,0,1,1,0,69,1,1.1,0.9
45403,1,2.95,0.42,0,0,1,1,0,69,44,1.1,0.9
45404,1,4.68,0.667,0,0,1,1,0,69,44,1.1,0.9
45405,1,9.11,1.298,0,0,1,1,0,69,1,1.1,0.9
45406,1,4.29,0.871,0,0,1,1,0,69,1,1.1,0.9
45407,1,5.84,1.186,0,0,1,1,0,69,1,1.1,0.9
45408,1,7.62,1.91,0,0,1,1,0,69,1,1.1,0.9
45409,1,5.34,0.761,0,0,1,1,0,69,44,1.1,0.9
45410,1,4.87,0.989,0,0,1,1,0,69,1,1.1,0.9
45411,1,5.83,1.461,0,0,1,1,0,69,1,1.1,0.9
45412,1,15.02,3.05,0,0,1,1,0,69,1,1.1,0.9
45413,1,179.25,46.85,0,0,1,1,0,69,1,1.1,0.9
45414,1,12.73,1.814,0,0,1,1,0,69,1,1.1,0.9
45415,1,17.11,5.45,0,0,1,1,0,69,1,1.1,0.9
45416,1,5.38,1.348,0,0,1,1,0,69,1,1.1,0.9
45417,1,5.89,1.196,0,0,1,1,0,69,44,1.1,0.9
45418,1,7.69,1.927,0,0,1,1,0,69,44,1.1,0.9
45419,1,6.29,1.277,0,0,1,1,0,230,1,1.1,0.9
45420,1,16.32,5.05,0,0,1,1,0,69,1,1.1,0.9
45421,1,9.13,1.301,0,0,1,1,0,69,1,1.1,0.9
45422,1,12.27,3.61,0,0,1,1,0,69,1,1.1,0.9
45423,1,13.22,2.684,0,0,1,1,0,69,1,1.1,0.9
45424,1,10.21,2.559,0,0,1,1,0,230,1,1.1,0.9
45425,1,30.75,7.707,0,0,1,1,0,69,1,1.1,0.9
45426,1,6.86,1.719,0,0,1,1,0,69,1,1.1,0.9
45427,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
45428,1,10.1,3.19,0,0,1,1,0,138,1,1.1,0.9
45429,1,10.19,1.452,0,0,1,1,0,138,1,1.1,0.9
45430,1,3.89,0.975,0,0,1,1,0,69,1,1.1,0.9
45431,1,8.14,2.5,0,0,1,1,0,69,1,1.1,0.9
45432,1,13.42,1.912,0,0,1,1,0,69,1,1.1,0.9
45433,1,5.06,0.721,0,0,1,1,0,69,1,1.1,0.9
45434,1,7.59,1.541,0,0,1,1,0,69,1,1.1,0.9
45435,1,5.1,1.278,0,0,1,1,0,69,44,1.1,0.9
45436,1,8.14,1.653,0,0,1,1,0,69,1,1.1,0.9
45437,1,12.13,2.463,0,0,1,1,0,69,1,1.1,0.9
45438,1,12,2.506,0,0,1,1,0,69,1,1.1,0.9
45439,1,8.52,2.135,0,0,1,1,0,69,1,1.1,0.9
45440,1,19.99,4.059,0,0,1,1,0,69,1,1.1,0.9
45441,1,8.15,2.65,0,0,1,1,0,69,1,1.1,0.9
45442,1,16.38,4.88,0,0,1,1,0,69,1,1.1,0.9
45443,1,6.79,2.203,0,0,1,1,0,69,44,1.1,0.9
45444,1,9.84,2.62,0,0,1,1,0,69,1,1.1,0.9
45445,1,8.14,2.62,0,0,1,1,0,69,1,1.1,0.9
45446,1,6.28,1.275,0,0,1,1,0,69,1,1.1,0.9
45447,1,7.32,1.486,0,0,1,1,0,69,1,1.1,0.9
45448,1,9.35,2.39,0,0,1,1,0,69,1,1.1,0.9
45449,1,3.13,0.636,0,0,1,1,0,69,1,1.1,0.9
45450,1,2.61,0.53,0,0,1,1,0,138,1,1.1,0.9
45451,1,0.85,0.121,0,0,1,1,0,69,1,1.1,0.9
45452,1,2.82,0.707,0,0,1,1,0,138,1,1.1,0.9
45453,1,7.4,1.054,0,0,1,1,0,69,1,1.1,0.9
45454,1,0.9,0.183,0,0,1,1,0,138,1,1.1,0.9
45455,1,6.27,1.571,0,0,1,1,0,230,1,1.1,0.9
45456,1,2.73,0.684,0,0,1,1,0,69,1,1.1,0.9
45457,1,1.53,0.218,0,0,1,1,0,69,1,1.1,0.9
45458,1,5.01,1.017,0,0,1,1,0,69,1,1.1,0.9
45459,1,2.86,0.408,0,0,1,1,0,69,1,1.1,0.9
45460,1,1.54,0.313,0,0,1,1,0,138,1,1.1,0.9
45461,1,3.5,2,0,0,1,1,0,69,1,1.1,0.9
45462,1,2.34,0.586,0,0,1,1,0,69,1,1.1,0.9
45463,1,11.51,1.64,0,0,1,1,0,138,1,1.1,0.9
45464,1,3.93,1.25,0,0,1,1,0,69,1,1.1,0.9
45465,1,12.09,3.78,0,0,1,1,0,69,1,1.1,0.9
45466,1,4.83,1.55,0,0,1,1,0,69,1,1.1,0.9
45467,1,14.19,2.881,0,0,1,1,0,69,1,1.1,0.9
45468,1,20.87,6.7,0,0,1,1,0,69,1,1.1,0.9
45469,1,13.63,2.768,0,0,1,1,0,69,1,1.1,0.9
45470,1,6.04,0.861,0,0,1,1,0,69,1,1.1,0.9
45471,1,7.09,1.777,0,0,1,1,0,69,1,1.1,0.9
45472,1,1.34,0.191,0,0,1,1,0,138,1,1.1,0.9
45473,1,7.24,1.47,0,0,1,1,0,69,1,1.1,0.9
45474,1,3.24,0.658,0,0,1,1,0,69,44,1.1,0.9
45475,1,6.95,1.411,0,0,1,1,0,69,1,1.1,0.9
45476,1,3.89,0.79,0,0,1,1,0,69,1,1.1,0.9
45477,1,8.74,1.245,0,0,1,1,0,69,1,1.1,0.9
45478,1,1.64,0.333,0,0,1,1,0,69,1,1.1,0.9
45479,1,47.07,11.797,0,0,1,1,0,69,1,1.1,0.9
45480,1,6.23,0.888,0,0,1,1,0,69,1,1.1,0.9
45481,1,4.56,0.926,0,0,1,1,0,69,1,1.1,0.9
45482,1,5.28,0.752,0,0,1,1,0,69,44,1.1,0.9
45483,1,3.62,0.907,0,0,1,1,0,69,1,1.1,0.9
45484,1,3.61,0.733,0,0,1,1,0,69,1,1.1,0.9
45485,1,2.87,0.89,0,0,1,1,0,69,1,1.1,0.9
45486,1,2.9,0.589,0,0,1,1,0,69,1,1.1,0.9
45487,1,4.93,0.702,0,0,1,1,0,69,1,1.1,0.9
45488,1,10.97,3.33,0,0,1,1,0,69,1,1.1,0.9
45489,1,28.39,7.115,0,0,1,1,0,69,1,1.1,0.9
45490,1,3.51,0.713,0,0,1,1,0,69,1,1.1,0.9
45491,1,8.56,2.58,0,0,1,1,0,69,1,1.1,0.9
45492,1,2.01,0.286,0,0,1,1,0,69,44,1.1,0.9
45493,1,12.32,2.502,0,0,1,1,0,69,1,1.1,0.9
45494,1,2.72,0.682,0,0,1,1,0,69,1,1.1,0.9
45495,1,13.34,3.343,0,0,1,1,0,69,1,1.1,0.9
45496,1,4.42,1.3,0,0,1,1,0,69,44,1.1,0.9
45497,1,7.12,1.015,0,0,1,1,0,69,1,1.1,0.9
45498,1,4.42,0.898,0,0,1,1,0,69,1,1.1,0.9
45499,1,17.25,3.503,0,0,1,1,0,69,1,1.1,0.9
45500,1,6.48,1.624,0,0,1,1,0,69,44,1.1,0.9
45501,1,6.31,1.581,0,0,1,1,0,69,44,1.1,0.9
45502,1,11.98,3.37,0,0,1,1,0,69,1,1.1,0.9
45503,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
45504,1,10.02,2.511,0,0,1,1,0,69,1,1.1,0.9
45505,1,14.13,4.05,0,0,1,1,0,69,1,1.1,0.9
45506,1,19.93,2.84,0,0,1,1,0,69,44,1.1,0.9
45507,1,3.65,0.52,0,0,1,1,0,69,44,1.1,0.9
45508,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
45509,1,3.04,0.617,0,0,1,1,0,69,44,1.1,0.9
45510,1,18.93,4.744,0,0,1,1,0,69,1,1.1,0.9
45511,1,6.29,1.277,0,0,1,1,0,69,1,1.1,0.9
45512,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
45513,1,9.45,2.76,0,0,1,1,0,69,1,1.1,0.9
45514,1,7.28,0.825,0,0,1,1,0,69,44,1.1,0.9
45515,1,11.37,2.309,0,0,1,1,0,69,1,1.1,0.9
45516,1,19.54,3.968,0,0,1,1,0,69,1,1.1,0.9
45517,1,5.32,1.08,0,0,1,1,0,69,1,1.1,0.9
45518,1,3.27,0.82,0,0,1,1,0,69,1,1.1,0.9
45519,1,2.07,0.42,0,0,1,1,0,69,44,1.1,0.9
45520,1,0.67,0.136,0,0,1,1,0,69,44,1.1,0.9
45521,1,3.15,0.449,0,0,1,1,0,69,1,1.1,0.9
45522,1,2.81,0.704,0,0,1,1,0,69,44,1.1,0.9
45523,1,5.96,0.849,0,0,1,1,0,69,44,1.1,0.9
45524,1,55.29,13.857,0,0,1,1,0,69,1,1.1,0.9
45525,1,14.48,3.75,0,0,1,1,0,69,1,1.1,0.9
45526,1,10,2.92,0,0,1,1,0,69,44,1.1,0.9
45527,1,2.63,0.659,0,0,1,1,0,69,44,1.1,0.9
45528,1,14.34,2.043,0,0,1,1,0,69,1,1.1,0.9
45529,1,23.14,3.297,0,0,1,1,0,69,1,1.1,0.9
45530,1,3.68,0.922,0,0,1,1,0,69,44,1.1,0.9
45531,1,8.09,2.4,0,0,1,1,0,69,1,1.1,0.9
45532,1,13.51,1.925,0,0,1,1,0,69,1,1.1,0.9
45533,1,1.86,0.466,0,0,1,1,0,138,1,1.1,0.9
45534,1,4.54,1.138,0,0,1,1,0,230,1,1.1,0.9
45535,1,2.51,0.629,0,0,1,1,0,230,1,1.1,0.9
45536,1,4.31,0.875,0,0,1,1,0,345,1,1.1,0.9
45537,1,9.52,2.94,0,0,1,1,0,69,44,1.1,0.9
45538,1,4.75,1.19,0,0,1,1,0,138,1,1.1,0.9
45539,1,1.17,0.167,0,2.92339226115e-06,1,1,0,69,44,1.1,0.9
45540,1,1.91,0.272,0,0,1,1,0,138,1,1.1,0.9
45541,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
45542,1,7.01,2.27,0,0,1,1,0,69,1,1.1,0.9
45543,1,9.22,2.311,0,0,1,1,0,69,1,1.1,0.9
45544,1,16.82,3.74,0,0,1,1,0,138,1,1.1,0.9
45545,1,4.1,0.584,0,0,1,1,0,138,1,1.1,0.9
45546,1,2.37,0.481,0,0,1,1,0,69,1,1.1,0.9
45547,1,2.74,0.39,0,0,1,1,0,69,1,1.1,0.9
45548,1,4.54,0.922,0,0,1,1,0,69,44,1.1,0.9
45549,1,1.83,0.372,0,0,1,1,0,69,1,1.1,0.9
45550,1,2.09,0.524,0,0,1,1,0,69,1,1.1,0.9
45551,1,20.79,4.222,0,0,1,1,0,69,1,1.1,0.9
45552,1,11.76,1.676,0,0,1,1,0,69,1,1.1,0.9
45553,1,2.52,0.632,0,0,1,1,0,69,1,1.1,0.9
45554,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
45555,1,12.73,3.19,0,0,1,1,0,69,1,1.1,0.9
45556,1,14.47,2.062,0,0,1,1,0,69,1,1.1,0.9
45557,1,12.99,3.89,0,0,1,1,0,69,1,1.1,0.9
45558,1,3.38,0.847,0,0,1,1,0,138,1,1.1,0.9
45559,1,32.48,8.46,0,0,1,1,0,69,1,1.1,0.9
45560,1,5.21,1.306,0,0,1,1,0,69,44,1.1,0.9
45561,1,6.43,1.612,0,0,1,1,0,69,1,1.1,0.9
45562,1,10.7,3.2,0,0,1,1,0,69,1,1.1,0.9
45563,1,14.53,2.07,0,0,1,1,0,69,1,1.1,0.9
45564,1,3.02,0.757,0,0,1,1,0,69,1,1.1,0.9
45565,1,12.77,3.2,0,0,1,1,0,69,1,1.1,0.9
45566,1,6.27,1.86,0,0,1,1,0,69,1,1.1,0.9
45567,1,6.79,2.2,0,0,1,1,0,69,1,1.1,0.9
45568,1,5.37,1.346,0,0,1,1,0,69,1,1.1,0.9
45569,1,7.93,1.61,0,0,1,1,0,69,1,1.1,0.9
45570,1,5.93,1.204,0,0,1,1,0,69,1,1.1,0.9
45571,1,4.59,0.932,0,0,1,1,0,69,1,1.1,0.9
45572,1,11.22,1.599,0,0,1,1,0,69,1,1.1,0.9
45573,1,1.94,0.486,0,0,1,1,0,69,1,1.1,0.9
45574,1,14.68,3.49,0,0,1,1,0,69,1,1.1,0.9
45575,1,9.34,3.05,0,0,1,1,0,69,1,1.1,0.9
45576,1,7.16,1.02,0,0,1,1,0,69,1,1.1,0.9
45577,1,22.51,6.34,0,0,1,1,0,69,1,1.1,0.9
45578,1,6.87,0.979,0,0,1,1,0,69,1,1.1,0.9
45579,1,3.69,0.526,0,0,1,1,0,69,44,1.1,0.9
45580,1,4.02,0.816,0,0,1,1,0,69,1,1.1,0.9
45581,1,3.62,0.735,0,0,1,1,0,69,1,1.1,0.9
45582,1,6.83,1.387,0,0,1,1,0,69,1,1.1,0.9
45583,1,3.22,0.459,0,0,1,1,0,69,44,1.1,0.9
45584,1,5.92,1.202,0,0,1,1,0,69,44,1.1,0.9
45585,1,15.43,4.96,0,0,1,1,0,69,44,1.1,0.9
45586,1,1.91,0.388,0,0,1,1,0,69,1,1.1,0.9
45587,1,1.79,0.363,0,0,1,1,0,69,1,1.1,0.9
45588,1,1.52,0.381,0,0,1,1,0,69,1,1.1,0.9
45589,1,9.78,2.451,0,0,1,1,0,69,44,1.1,0.9
45590,1,10.15,2.061,0,0,1,1,0,69,1,1.1,0.9
45591,1,11.11,1.583,0,0,1,1,0,69,1,1.1,0.9
45592,1,1.59,0.227,0,0,1,1,0,69,44,1.1,0.9
45593,1,1.71,0.347,0,0,1,1,0,69,1,1.1,0.9
45594,1,3.03,0.615,0,0,1,1,0,138,1,1.1,0.9
45595,1,4.05,0.822,0,0,1,1,0,69,1,1.1,0.9
45596,1,3.53,0.717,0,0,1,1,0,69,1,1.1,0.9
45597,1,4.67,0.665,0,0,1,1,0,138,1,1.1,0.9
45598,1,1.92,0.274,0,0,1,1,0,69,44,1.1,0.9
45599,1,6.66,1.669,0,0,1,1,0,69,1,1.1,0.9
45600,1,8.46,1.205,0,0,1,1,0,69,1,1.1,0.9
45601,1,2.54,0.362,0,0,1,1,0,69,44,1.1,0.9
45602,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
45603,1,13.89,1.979,0,0,1,1,0,69,1,1.1,0.9
45604,1,6.29,0.896,0,0,1,1,0,69,1,1.1,0.9
45605,1,4.7,1.178,0,0,1,1,0,69,44,1.1,0.9
45606,1,4.91,0.7,0,0,1,1,0,69,1,1.1,0.9
45607,1,11.51,1.64,0,0,1,1,0,69,1,1.1,0.9
