bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
45608,1,1.96,0.279,0,0,1,1,0,69,44,1.1,0.9
45609,1,3.16,0.642,0,0,1,1,0,69,1,1.1,0.9
45610,1,1.7,0.345,0,0,1,1,0,69,44,1.1,0.9
45611,1,4.43,0.9,0,0,1,1,0,69,1,1.1,0.9
45612,1,2.99,0.749,0,0,1,1,0,69,44,1.1,0.9
45613,1,8.88,1.265,0,0,1,1,0,69,1,1.1,0.9
45614,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
45615,1,8.94,1.815,0,0,1,1,0,69,44,1.1,0.9
45616,1,2.79,0.699,0,0,1,1,0,69,1,1.1,0.9
45617,1,5.41,1.356,0,0,1,1,0,69,1,1.1,0.9
45618,1,10.66,2.672,0,0,1,1,0,69,1,1.1,0.9
45619,1,14.53,2.95,0,0,1,1,0,69,1,1.1,0.9
45620,1,1.22,0.306,0,0,1,1,0,69,1,1.1,0.9
45621,1,5.01,0.714,0,0,1,1,0,69,44,1.1,0.9
45622,1,16.71,3.393,0,0,1,1,0,69,1,1.1,0.9
45623,1,3.48,0.872,0,0,1,1,0,69,1,1.1,0.9
45624,1,2.45,0.497,0,0,1,1,0,69,44,1.1,0.9
45625,1,3.34,0.476,0,0,1,1,0,69,44,1.1,0.9
45626,1,4.67,0.948,0,0,1,1,0,69,1,1.1,0.9
45627,1,3.28,0.666,0,0,1,1,0,69,1,1.1,0.9
45628,1,2.69,0.546,0,0,1,1,0,69,44,1.1,0.9
45629,1,3.22,0.654,0,0,1,1,0,69,44,1.1,0.9
45630,1,7.18,1.023,0,0,1,1,0,69,1,1.1,0.9
45631,1,6.3,1.579,0,0,1,1,0,69,1,1.1,0.9
45632,1,14.81,4.42,0,0,1,1,0,69,1,1.1,0.9
45633,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
45634,1,2.42,0.345,0,0,1,1,0,69,44,1.1,0.9
45635,1,3.68,0.747,0,0,1,1,0,69,44,1.1,0.9
45636,1,2.09,0.298,0,0,1,1,0,69,44,1.1,0.9
45637,1,2.08,0.521,0,0,1,1,0,69,44,1.1,0.9
45638,1,32.32,10.19,0,0,1,1,0,69,1,1.1,0.9
45639,1,9.68,2.426,0,0,1,1,0,69,44,1.1,0.9
45640,1,5.58,1.398,0,0,1,1,0,138,1,1.1,0.9
45641,1,12.57,2.552,0,0,1,1,0,69,44,1.1,0.9
45642,1,10.44,2.12,0,0,1,1,0,69,1,1.1,0.9
45643,1,1.76,0.357,0,0,1,1,0,69,44,1.1,0.9
45644,1,4.32,1.083,0,0,1,1,0,69,1,1.1,0.9
45645,1,4.92,0.999,0,0,1,1,0,69,44,1.1,0.9
45646,1,2.28,0.463,0,0,1,1,0,69,44,1.1,0.9
45647,1,30.01,9.39,0,0,1,1,0,69,1,1.1,0.9
45648,1,14.34,2.043,0,0,1,1,0,69,44,1.1,0.9
45649,1,2.91,0.415,0,0,1,1,0,69,44,1.1,0.9
45650,1,0.98,0.246,0,0,1,1,0,69,1,1.1,0.9
45651,1,2.28,0.463,0,0,1,1,0,69,44,1.1,0.9
45652,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
45653,1,40.71,8.267,0,0,1,1,0,69,1,1.1,0.9
45654,1,10.08,2.047,0,0,1,1,0,69,1,1.1,0.9
45655,1,5.12,1.04,0,0,1,1,0,69,1,1.1,0.9
45656,1,4.03,0.574,0,0,1,1,0,69,1,1.1,0.9
45657,1,10.85,2.203,0,0,1,1,0,69,1,1.1,0.9
45658,1,8.08,1.151,0,0,1,1,0,69,1,1.1,0.9
45659,1,8.27,1.178,0,0,1,1,0,230,1,1.1,0.9
45660,1,1.56,0.317,0,0,1,1,0,69,44,1.1,0.9
45661,1,26.73,6.699,0,0,1,1,0,69,1,1.1,0.9
45662,1,4.13,0.839,0,0,1,1,0,69,1,1.1,0.9
45663,1,3.91,0.557,0,0,1,1,0,69,44,1.1,0.9
45664,1,8.09,1.643,0,0,1,1,0,69,44,1.1,0.9
45665,1,10.97,1.563,0,0,1,1,0,69,1,1.1,0.9
45666,1,9.82,1.994,0,0,1,1,0,69,1,1.1,0.9
45667,1,9.19,2.303,0,0,1,1,0,69,44,1.1,0.9
45668,1,10.85,1.546,0,0,1,1,0,69,1,1.1,0.9
45669,1,16.34,2.328,0,0,1,1,0,69,1,1.1,0.9
45670,1,6.99,1.752,0,0,1,1,0,69,44,1.1,0.9
45671,1,4.22,0.601,0,0,1,1,0,69,1,1.1,0.9
45672,1,3.79,0.77,0,0,1,1,0,69,1,1.1,0.9
45673,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
45674,1,10.79,2.704,0,0,1,1,0,69,1,1.1,0.9
45675,1,2.65,0.538,0,0,1,1,0,69,44,1.1,0.9
45676,1,8.16,2.65,0,0,1,1,0,69,44,1.1,0.9
45677,1,7.47,2.42,0,0,1,1,0,69,1,1.1,0.9
45678,1,63.02,20.12,0,0,1,1,0,69,1,1.1,0.9
45679,1,3.33,0.676,0,0,1,1,0,69,44,1.1,0.9
45680,1,3.2,0.802,0,0,1,1,0,69,44,1.1,0.9
45681,1,6.6,1.654,0,0,1,1,0,69,44,1.1,0.9
45682,1,6.31,0.899,0,0,1,1,0,69,1,1.1,0.9
45683,1,11.2,2.274,0,0,1,1,0,69,1,1.1,0.9
45684,1,4.13,1.035,0,0,1,1,0,69,44,1.1,0.9
45685,1,5.45,1.107,0,0,1,1,0,69,1,1.1,0.9
45686,1,6.19,1.551,0,0,1,1,0,69,1,1.1,0.9
45687,1,4.8,0.975,0,0,1,1,0,69,1,1.1,0.9
45688,1,2.76,0.692,0,0,1,1,0,138,1,1.1,0.9
45689,1,6.48,1.316,0,0,1,1,0,138,1,1.1,0.9
45690,1,3.15,0.449,0,0,1,1,0,69,1,1.1,0.9
45691,1,3.9,0.792,0,0,1,1,0,69,1,1.1,0.9
45692,1,3.58,0.727,0,0,1,1,0,69,1,1.1,0.9
45693,1,16.45,3.34,0,0,1,1,0,69,1,1.1,0.9
45694,1,13.72,3.83,0,0,1,1,0,69,44,1.1,0.9
45695,1,6.6,1.654,0,0,1,1,0,69,44,1.1,0.9
45696,1,8.21,1.667,0,0,1,1,0,69,1,1.1,0.9
45697,1,5.31,0.98,0,0,1,1,0,69,1,1.1,0.9
45698,1,15.95,4.49,0,0,1,1,0,69,1,1.1,0.9
45699,1,9.97,2.32,0,0,1,1,0,69,1,1.1,0.9
45700,1,32.13,4.578,0,0,1,1,0,69,1,1.1,0.9
45701,1,7.43,2.38,0,0,1,1,0,69,1,1.1,0.9
45702,1,6.93,0.987,0,0,1,1,0,69,44,1.1,0.9
45703,1,7.6,2.13,0,0,1,1,0,69,44,1.1,0.9
45704,1,11.29,2.81,0,0,1,1,0,69,1,1.1,0.9
45705,1,3.74,0.759,0,0,1,1,0,69,44,1.1,0.9
45706,1,7.09,1.44,0,0,1,1,0,69,44,1.1,0.9
45707,1,5.92,1.69,0,0,1,1,0,69,44,1.1,0.9
45708,1,10.6,3.36,0,0,1,1,0,69,1,1.1,0.9
45709,1,8.39,2.71,0,0,1,1,0,69,1,1.1,0.9
45710,1,13.08,4.12,0,0,1,1,0,69,1,1.1,0.9
45711,1,16.17,4.053,0,0,1,1,0,69,1,1.1,0.9
45712,1,10.28,2.087,0,0,1,1,0,69,44,1.1,0.9
45713,1,4.16,1.043,0,0,1,1,0,69,44,1.1,0.9
45714,1,7.57,1.95,0,0,1,1,0,69,44,1.1,0.9
45715,1,9,2,0,0,1,1,0,69,44,1.1,0.9
45716,1,7.71,2.2,0,0,1,1,0,69,44,1.1,0.9
45717,1,1.49,0.303,0,0,1,1,0,69,44,1.1,0.9
45718,1,2.54,0.362,0,0,1,1,0,138,44,1.1,0.9
45719,1,1.65,0.414,0,0,1,1,0,69,44,1.1,0.9
45720,1,2.16,0.439,0,0,1,1,0,69,44,1.1,0.9
45721,1,2.01,0.408,0,0,1,1,0,69,44,1.1,0.9
45722,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
45723,1,14.13,4.6,0,0,1,1,0,69,1,1.1,0.9
45724,1,13.2,3.308,0,0,1,1,0,69,1,1.1,0.9
45725,1,1.92,0.274,0,0,1,1,0,69,1,1.1,0.9
45726,1,1.53,0.218,0,0,1,1,0,69,44,1.1,0.9
45727,1,12.06,2.449,0,0,1,1,0,69,1,1.1,0.9
45728,1,4.71,0.956,0,0,1,1,0,69,1,1.1,0.9
45729,1,3.47,0.705,0,0,1,1,0,69,44,1.1,0.9
45730,1,4.49,1.125,0,0,1,1,0,69,1,1.1,0.9
45731,1,2.67,0.669,0,0,1,1,0,69,1,1.1,0.9
45732,1,81.3,22.6,0,0,1,1,0,69,1,1.1,0.9
45733,1,4.23,1.06,0,0,1,1,0,69,1,1.1,0.9
45734,1,7.91,1.127,0,0,1,1,0,69,1,1.1,0.9
45735,1,33.1,8.296,0,0,1,1,0,69,1,1.1,0.9
45736,1,5,1.015,0,0,1,1,0,69,1,1.1,0.9
45737,1,4.5,0.752,0,0,1,1,0,69,1,1.1,0.9
45738,1,4.87,0.694,0,0,1,1,0,69,1,1.1,0.9
45739,1,3.36,0.682,0,0,1,1,0,69,1,1.1,0.9
45740,1,14.1,3.55,0,0,1,1,0,138,1,1.1,0.9
45741,1,6.8,1.704,0,0,1,1,0,69,1,1.1,0.9
45742,1,7.56,1.535,0,0,1,1,0,69,1,1.1,0.9
45743,1,30.85,7.4,0,0,1,1,0,138,1,1.1,0.9
45744,1,2.72,0.552,0,0,1,1,0,138,1,1.1,0.9
45745,1,12.91,2.621,0,0,1,1,0,69,1,1.1,0.9
45746,1,11.91,2.418,0,0,1,1,0,69,1,1.1,0.9
45747,1,4.73,1.185,0,0,1,1,0,69,44,1.1,0.9
45748,1,3.13,0.636,0,0,1,1,0,69,44,1.1,0.9
45749,1,13.74,3.444,0,0,1,1,0,69,1,1.1,0.9
45750,1,38.83,9.732,0,0,1,1,0,69,1,1.1,0.9
45751,1,7.21,1.027,0,0,1,1,0,69,44,1.1,0.9
45752,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
45753,1,3.26,0.465,0,0,1,1,0,69,1,1.1,0.9
45754,1,21.53,6.73,0,0,1,1,0,69,1,1.1,0.9
45755,1,5.62,1.409,0,0,1,1,0,69,1,1.1,0.9
45756,1,2.56,0.365,0,0,1,1,0,69,1,1.1,0.9
45757,1,2.33,0.332,0,0,1,1,0,69,44,1.1,0.9
45758,1,12.4,2.518,0,0,1,1,0,69,1,1.1,0.9
45759,1,7.82,1.588,0,0,1,1,0,69,44,1.1,0.9
45760,1,2.77,0.395,0,0,1,1,0,69,1,1.1,0.9
45761,1,12.48,3.128,0,0,1,1,0,69,1,1.1,0.9
45762,1,3.93,0.798,0,0,1,1,0,138,1,1.1,0.9
45763,1,14.3,4.03,0,0,1,1,0,69,1,1.1,0.9
45764,1,18.86,3.83,0,0,1,1,0,69,1,1.1,0.9
45765,1,4.85,0.985,0,0,1,1,0,230,1,1.1,0.9
45766,1,12.31,1.754,0,0,1,1,0,138,1,1.1,0.9
45767,1,1.85,0.464,0,0,1,1,0,69,44,1.1,0.9
45768,1,1.31,0.187,0,0,1,1,0,69,44,1.1,0.9
45769,1,4.17,0.594,0,0,1,1,0,69,44,1.1,0.9
45770,1,14.4,4.47,0,0,1,1,0,69,1,1.1,0.9
45771,1,6.4,1.604,0,0,1,1,0,69,1,1.1,0.9
45772,1,1.74,0.353,0,0,1,1,0,69,1,1.1,0.9
45773,1,6.99,2.19,0,0,1,1,0,69,1,1.1,0.9
45774,1,33.26,6.754,0,0,1,1,0,69,1,1.1,0.9
45775,1,3.19,0.455,0,0,1,1,0,69,1,1.1,0.9
45776,1,2.39,0.485,0,0,1,1,0,69,44,1.1,0.9
45777,1,1.91,0.479,0,0,1,1,0,69,1,1.1,0.9
45778,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
45779,1,8.69,1.238,0,0,1,1,0,69,44,1.1,0.9
45780,1,9.87,2.004,0,0,1,1,0,69,44,1.1,0.9
45781,1,8.37,1.193,0,0,1,1,0,69,44,1.1,0.9
45782,1,7.85,1.967,0,0,1,1,0,69,44,1.1,0.9
45783,1,11.97,3.5,0,0,1,1,0,69,1,1.1,0.9
45784,1,20.37,4.136,0,0,1,1,0,69,1,1.1,0.9
45785,1,8.56,2.145,0,0,1,1,0,69,1,1.1,0.9
45786,1,7.98,1.62,0,0,1,1,0,69,1,1.1,0.9
45787,1,3.41,0.855,0,0,1,1,0,69,1,1.1,0.9
45788,1,3.74,0.533,0,0,1,1,0,69,1,1.1,0.9
45789,1,1.1,0.223,0,0,1,1,0,69,44,1.1,0.9
45790,1,2.17,0.544,0,0,1,1,0,69,1,1.1,0.9
45791,1,4.45,1.3,0,0,1,1,0,69,1,1.1,0.9
45792,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
45793,1,14.28,2.9,0,0,1,1,0,69,1,1.1,0.9
45794,1,9.1,2.82,0,0,1,1,0,69,1,1.1,0.9
45795,1,5.82,0.829,0,0,1,1,0,138,1,1.1,0.9
45796,1,4.91,0.997,0,0,1,1,0,138,1,1.1,0.9
45797,1,5.8,1.69,0,0,1,1,0,138,1,1.1,0.9
45798,1,6.35,0.905,0,0,1,1,0,138,1,1.1,0.9
45799,1,11.71,3.82,0,0,1,1,0,138,1,1.1,0.9
45800,1,2.84,0.577,0,0,1,1,0,69,44,1.1,0.9
45801,1,5.7,0.812,0,0,1,1,0,69,1,1.1,0.9
45802,1,9.55,2.393,0,0,1,1,0,69,1,1.1,0.9
45803,1,5.91,1.81,0,0,1,1,0,69,1,1.1,0.9
45804,1,4.23,0.859,0,0,1,1,0,69,44,1.1,0.9
45805,1,4.7,0.954,0,0,1,1,0,69,1,1.1,0.9
45806,1,4.26,1.068,0,0,1,1,0,69,1,1.1,0.9
45807,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
45808,1,7.63,1.549,0,0,1,1,0,69,1,1.1,0.9
45809,1,20.86,6.21,0,0,1,1,0,69,1,1.1,0.9
45810,1,2.14,0.435,0,0,1,1,0,69,1,1.1,0.9
45811,1,5.83,1.74,0,0,1,1,0,69,1,1.1,0.9
45812,1,11.54,1.644,0,0,1,1,0,69,1,1.1,0.9
45813,1,13.86,3.474,0,0.00129124868395,1,1,0,69,1,1.1,0.9
45814,1,2.83,0.709,0,7.99715652299,1,1,0,69,44,1.1,0.9
45815,1,2.32,0.581,0,0,1,1,0,69,44,1.1,0.9
45816,1,2.66,0.667,0,0,1,1,0,69,44,1.1,0.9
45817,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
45818,1,6.95,1.411,0,0,1,1,0,69,1,1.1,0.9
45819,1,2.82,0.402,0,0,1,1,0,69,1,1.1,0.9
45820,1,2.12,0.43,0,0,1,1,0,69,1,1.1,0.9
45821,1,3.37,0.845,0,0,1,1,0,69,1,1.1,0.9
45822,1,6.86,1.393,0,0,1,1,0,69,1,1.1,0.9
45823,1,3.3,0.67,0,0,1,1,0,138,1,1.1,0.9
45824,1,5.65,0.805,0,0,1,1,0,69,1,1.1,0.9
45825,1,3.05,0.619,0,0,1,1,0,69,1,1.1,0.9
45826,1,1.31,0.266,0,0,1,1,0,69,1,1.1,0.9
45827,1,2.88,0.722,0,2.22743030632,1,1,0,69,44,1.1,0.9
45828,1,5.88,1.85,0,0,1,1,0,69,1,1.1,0.9
45829,1,4.8,1.56,0,0,1,1,0,138,1,1.1,0.9
45830,1,4.15,0.843,0,0,1,1,0,69,1,1.1,0.9
45831,1,3.4,0.484,0,0,1,1,0,69,1,1.1,0.9
45832,1,6.38,0.909,0,0,1,1,0,69,1,1.1,0.9
45833,1,23.82,7.24,0,0,1,1,0,69,44,1.1,0.9
45834,1,4.21,0.6,0,0,1,1,0,69,44,1.1,0.9
45835,1,12.53,4,0,0,1,1,0,69,44,1.1,0.9
45836,1,11.05,2.244,0,0,1,1,0,69,44,1.1,0.9
45837,1,18.65,5.79,0,0,1,1,0,69,1,1.1,0.9
45838,1,1.93,0.275,0,0,1,1,0,69,44,1.1,0.9
45839,1,2.08,0.521,0,0,1,1,0,138,1,1.1,0.9
45840,1,19.35,5.8,0,0,1,1,0,69,1,1.1,0.9
45841,1,2.84,0.577,0,0,1,1,0,69,44,1.1,0.9
45842,1,3.55,0.89,0,0,1,1,0,69,44,1.1,0.9
45843,1,8.98,2.251,0,0,1,1,0,69,1,1.1,0.9
45844,1,10.48,2.627,0,0,1,1,0,69,1,1.1,0.9
45845,1,1.53,0.218,0,0,1,1,0,69,44,1.1,0.9
45846,1,1.51,0.215,0,0,1,1,0,69,1,1.1,0.9
45847,1,8.91,1.27,0,0,1,1,0,69,1,1.1,0.9
45848,1,11.59,2.87,0,0,1,1,0,69,1,1.1,0.9
45849,1,8.22,1.171,0,0,1,1,0,69,44,1.1,0.9
45850,1,14.91,4.64,0,0,1,1,0,69,1,1.1,0.9
45851,1,6.97,1.747,0,0,1,1,0,69,1,1.1,0.9
45852,1,4.02,0.816,0,0,1,1,0,69,1,1.1,0.9
45853,1,5.93,1.53,0,0,1,1,0,69,44,1.1,0.9
45854,1,9.55,1.939,0,0,1,1,0,69,1,1.1,0.9
45855,1,10.33,2.58,0,0,1,1,0,69,1,1.1,0.9
45856,1,8.59,1.224,0,0,1,1,0,69,1,1.1,0.9
45857,1,14.99,2.136,0,0,1,1,0,69,1,1.1,0.9
45858,1,6.24,2.05,0,0,1,1,0,138,1,1.1,0.9
45859,1,2.67,0.38,0,0,1,1,0,230,1,1.1,0.9
45860,1,4.85,1.216,0,0,1,1,0,69,1,1.1,0.9
45861,1,5.41,1.356,0,0,1,1,0,69,44,1.1,0.9
45862,1,4.13,0.839,0,0,1,1,0,69,44,1.1,0.9
45863,1,4.01,1.005,0,0,1,1,0,69,44,1.1,0.9
45864,1,22.89,4.648,0,0,1,1,0,69,1,1.1,0.9
45865,1,6.41,1.606,0,0,1,1,0,69,1,1.1,0.9
45866,1,8.92,1.271,0,0,1,1,0,69,1,1.1,0.9
45867,1,1.65,0.235,0,0,1,1,0,69,44,1.1,0.9
45868,1,3.2,0.802,0,0,1,1,0,69,44,1.1,0.9
45870,1,2.83,0.403,0,0,1,1,0,69,44,1.1,0.9
45871,1,7.72,2.45,0,0,1,1,0,69,1,1.1,0.9
45872,1,7.56,1.895,0,0,1,1,0,69,1,1.1,0.9
45873,1,4.76,0.967,0,0,1,1,0,69,1,1.1,0.9
45874,1,6.2,1.554,0,0,1,1,0,69,1,1.1,0.9
45883,1,4.27,0.867,0,0,1,1,0,69,44,1.1,0.9
45884,1,8.69,2.73,0,0,1,1,0,69,1,1.1,0.9
45885,1,9.14,1.856,0,0,1,1,0,69,1,1.1,0.9
45886,1,71.83,21.53,0,0,1,1,0,138,1,1.1,0.9
45887,1,20.18,4.098,0,0,1,1,0,69,1,1.1,0.9
45888,1,5.99,1.501,0,0,1,1,0,69,44,1.1,0.9
45889,1,2.55,0.518,0,0,1,1,0,69,44,1.1,0.9
45890,1,6.67,1.672,0,0,1,1,0,69,1,1.1,0.9
45891,1,3.16,0.792,0,0,1,1,0,69,44,1.1,0.9
45892,1,2.98,0.605,0,0,1,1,0,69,44,1.1,0.9
45893,1,2.84,0.405,0,0,1,1,0,69,1,1.1,0.9
45894,1,9.14,2.76,0,0,1,1,0,69,1,1.1,0.9
45895,1,8.3,2.13,0,0,1,1,0,69,1,1.1,0.9
45896,1,3.21,0.457,0,0,1,1,0,69,1,1.1,0.9
45897,1,11.34,2.842,0,0,1,1,0,69,1,1.1,0.9
45898,1,8.21,1.17,0,0,1,1,0,69,1,1.1,0.9
45899,1,22.85,5.727,0,0,1,1,0,69,1,1.1,0.9
45900,1,42.03,5.989,0,0,1,1,0,69,1,1.1,0.9
45901,1,12.93,3.41,0,0,1,1,0,69,1,1.1,0.9
45902,1,6.12,0.872,0,0,1,1,0,69,1,1.1,0.9
45903,1,2.92,0.593,0,0,1,1,0,69,1,1.1,0.9
45904,1,1.31,0.266,0,0,1,1,0,69,44,1.1,0.9
45905,1,3.1,0.442,0,0,1,1,0,69,44,1.1,0.9
45906,1,1.86,0.378,0,0,1,1,0,69,1,1.1,0.9
45907,1,16.61,5.25,0,0,1,1,0,69,1,1.1,0.9
45908,1,6.76,2.09,0,0,1,1,0,69,1,1.1,0.9
45909,1,5.01,1.017,0,0,1,1,0,69,44,1.1,0.9
45910,1,11.68,2.372,0,0,1,1,0,69,44,1.1,0.9
45911,1,3.14,0.787,0,0,1,1,0,69,44,1.1,0.9
45912,1,6.58,1.336,0,0,1,1,0,69,1,1.1,0.9
45913,1,7.18,2.14,0,0,1,1,0,138,1,1.1,0.9
45914,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
45915,1,4.61,0.936,0,0,1,1,0,69,44,1.1,0.9
45916,1,6.06,1.519,0,0,1,1,0,69,1,1.1,0.9
45917,1,9.62,1.953,0,0,1,1,0,138,1,1.1,0.9
45918,1,13.25,3.86,0,0,1,1,0,138,1,1.1,0.9
45919,1,94.78,28.76,0,0,1,1,0,69,1,1.1,0.9
45920,1,9.19,1.866,0,0,1,1,0,69,1,1.1,0.9
45921,1,2,0.501,0,0,1,1,0,69,44,1.1,0.9
45922,1,3.74,0.533,0,0,1,1,0,69,44,1.1,0.9
45923,1,2.22,0.451,0,0,1,1,0,138,1,1.1,0.9
45924,1,1.85,0.264,0,0,1,1,0,69,44,1.1,0.9
45925,1,3.44,0.862,0,0,1,1,0,138,1,1.1,0.9
45926,1,2.83,0.575,0,0,1,1,0,69,1,1.1,0.9
45927,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
45928,1,7.73,1.937,0,0,1,1,0,69,1,1.1,0.9
45929,1,1.65,0.235,0,0,1,1,0,69,44,1.1,0.9
45930,1,1.8,0.451,0,0,1,1,0,69,44,1.1,0.9
45931,1,3.92,0.559,0,0,1,1,0,69,1,1.1,0.9
45932,1,2.87,0.409,0,0,1,1,0,138,1,1.1,0.9
45933,1,10.51,2.634,0,0,1,1,0,69,1,1.1,0.9
45934,1,10.04,1.431,0,0,1,1,0,69,1,1.1,0.9
45935,1,1.59,0.398,0,0,1,1,0,69,1,1.1,0.9
45936,1,10.01,2.68,0,0,1,1,0,69,1,1.1,0.9
45937,1,8.18,2.42,0,0,1,1,0,69,44,1.1,0.9
45938,1,1.18,0.168,0,0,1,1,0,69,1,1.1,0.9
45939,1,5.5,1.55,0,0,1,1,0,138,1,1.1,0.9
45940,1,3.31,0.672,0,0,1,1,0,69,1,1.1,0.9
45941,1,8.02,2.01,0,0,1,1,0,230,1,1.1,0.9
45942,1,8.8,2.87,0,0,1,1,0,69,1,1.1,0.9
45943,1,1.97,0.281,0,0,1,1,0,69,44,1.1,0.9
45944,1,9.4,1.339,0,0,1,1,0,69,1,1.1,0.9
45945,1,17.58,4.35,0,0,1,1,0,69,1,1.1,0.9
45946,1,4.52,1.28,0,0,1,1,0,69,1,1.1,0.9
45947,1,3.83,0.96,0,0,1,1,0,69,1,1.1,0.9
45948,1,6.51,1.322,0,0,1,1,0,138,1,1.1,0.9
45949,1,21.87,4.441,0,0,1,1,0,138,1,1.1,0.9
45950,1,23.53,5.897,0,0,1,1,0,69,1,1.1,0.9
45951,1,12.16,2.469,0,0,1,1,0,69,1,1.1,0.9
45952,1,7.5,1.88,0,0,1,1,0,69,1,1.1,0.9
45953,1,2.27,0.461,0,0,1,1,0,69,1,1.1,0.9
45954,1,4.51,1.13,0,0,1,1,0,230,1,1.1,0.9
45955,1,6.3,1.78,0,0,1,1,0,69,1,1.1,0.9
45956,1,9.31,2.333,0,0,1,1,0,69,1,1.1,0.9
45957,1,4.81,1.205,0,0,1,1,0,138,1,1.1,0.9
45958,1,8.97,2.84,0,0,1,1,0,69,1,1.1,0.9
45959,1,9.07,1.292,0,0,1,1,0,138,1,1.1,0.9
45960,1,9.41,2.358,0,0,1,1,0,138,1,1.1,0.9
45961,1,6.32,1.584,0,0,1,1,0,230,1,1.1,0.9
45962,1,5.9,0.841,0,0,1,1,0,230,1,1.1,0.9
45963,1,10.71,2.58,0,0,1,1,0,69,1,1.1,0.9
45964,1,8.94,1.815,0,0,1,1,0,69,1,1.1,0.9
45965,1,2.19,0.549,0,0,1,1,0,69,1,1.1,0.9
45966,1,3.97,0.806,0,0,1,1,0,69,44,1.1,0.9
45967,1,11.31,2.835,0,0,1,1,0,69,1,1.1,0.9
45968,1,2.21,0.554,0,0,1,1,0,69,1,1.1,0.9
45969,1,5.22,1.308,0,0,1,1,0,69,1,1.1,0.9
45970,1,12.24,2.485,0,0,1,1,0,69,1,1.1,0.9
45971,1,9.11,1.298,0,0,1,1,0,69,1,1.1,0.9
45972,1,3.3,0.67,0,0,1,1,0,69,1,1.1,0.9
45973,1,8.92,2.9,0,0,1,1,0,69,1,1.1,0.9
45974,1,25.88,3.688,0,0,1,1,0,69,1,1.1,0.9
45975,1,12.78,3.43,0,0,1,1,0,138,1,1.1,0.9
45976,1,17.15,4.69,0,0,1,1,0,69,1,1.1,0.9
45977,1,9.15,2.293,0,0,1,1,0,69,1,1.1,0.9
45978,1,15.37,4.91,0,0,1,1,0,138,1,1.1,0.9
45979,1,18.97,4.29,0,0,1,1,0,69,1,1.1,0.9
45980,1,7.72,1.568,0,0,1,1,0,138,1,1.1,0.9
45981,1,50.3,14.18,0,0,1,1,0,230,1,1.1,0.9
45982,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
45983,1,8.38,2.1,0,0,1,1,0,138,1,1.1,0.9
45984,1,2.46,0.617,0,0,1,1,0,69,44,1.1,0.9
45985,1,7.98,1.62,0,0,1,1,0,69,1,1.1,0.9
45986,1,7.46,1.87,0,0,1,1,0,69,1,1.1,0.9
45987,1,4.39,0.626,0,0,1,1,0,69,1,1.1,0.9
45988,1,13.34,1.901,0,0,1,1,0,69,1,1.1,0.9
45989,1,5.71,1.82,0,0,1,1,0,69,1,1.1,0.9
45990,1,9.74,1.978,0,0,1,1,0,69,1,1.1,0.9
45991,1,12.51,3.71,0,0,1,1,0,69,1,1.1,0.9
45992,1,6.63,1.346,0,0,1,1,0,69,1,1.1,0.9
45993,1,3.93,0.798,0,0,1,1,0,69,1,1.1,0.9
45994,1,2.2,0.447,0,0,1,1,0,69,1,1.1,0.9
45995,1,2.65,0.378,0,0,1,1,0,138,1,1.1,0.9
45996,1,2.15,0.539,0,0,1,1,0,69,1,1.1,0.9
45997,1,3.91,0.794,0,0,1,1,0,69,1,1.1,0.9
45998,1,8.5,1.211,0,0,1,1,0,69,1,1.1,0.9
45999,1,5.29,0.754,0,0,1,1,0,69,44,1.1,0.9
46000,1,8.37,2.25,0,0,1,1,0,69,1,1.1,0.9
46001,1,27.22,7.27,0,0,1,1,0,69,44,1.1,0.9
46002,1,30.86,8.21,0,0,1,1,0,69,44,1.1,0.9
46003,1,1.92,0.39,0,0,1,1,0,69,1,1.1,0.9
46004,1,1.92,0.481,0,0,1,1,0,69,1,1.1,0.9
46005,1,5.58,1.133,0,0,1,1,0,69,1,1.1,0.9
46006,1,1.59,0.398,0,0,1,1,0,69,44,1.1,0.9
46007,1,11.52,3.53,0,0,1,1,0,230,1,1.1,0.9
46008,1,1.24,0.252,0,0,1,1,0,69,44,1.1,0.9
46009,1,1.75,0.439,0,0,1,1,0,69,1,1.1,0.9
46010,1,5.12,0.73,0,0,1,1,0,69,44,1.1,0.9
46011,1,70.87,10.098,0,0,1,1,0,69,1,1.1,0.9
46012,1,48.73,7.079,0,0,1,1,0,69,1,1.1,0.9
46013,1,4.91,0.7,0,0,1,1,0,138,1,1.1,0.9
46014,1,0.91,0.228,0,0,1,1,0,69,1,1.1,0.9
46015,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
46016,1,1.14,0.231,0,0,1,1,0,138,1,1.1,0.9
46017,1,2.26,0.322,0,0,1,1,0,69,44,1.1,0.9
46018,1,5.06,1.268,0,0,1,1,0,69,1,1.1,0.9
46019,1,7.85,1.119,0,0,1,1,0,69,1,1.1,0.9
46020,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
46021,1,9.2,1.311,0,0,1,1,0,69,1,1.1,0.9
46022,1,24.24,4.922,0,0,1,1,0,69,1,1.1,0.9
46023,1,4.13,0.588,0,0,1,1,0,69,1,1.1,0.9
46024,1,18.26,3.708,0,0,1,1,0,69,1,1.1,0.9
46025,1,12.42,2.522,0,0,1,1,0,230,1,1.1,0.9
46026,1,6.4,1.3,0,0,1,1,0,69,1,1.1,0.9
46027,1,12.48,3.52,0,0,1,1,0,69,1,1.1,0.9
46028,1,12.53,2.544,0,0,1,1,0,69,1,1.1,0.9
46029,1,2.18,0.311,0,0,1,1,0,69,1,1.1,0.9
46030,1,3.53,0.885,0,0,1,1,0,69,1,1.1,0.9
46031,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
46032,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
46033,1,1.93,0.392,0,0,1,1,0,69,1,1.1,0.9
46034,1,2.15,0.306,0,0,1,1,0,69,1,1.1,0.9
46035,1,8.28,2.075,0,0,1,1,0,69,1,1.1,0.9
46036,1,9.13,2.81,0,0,1,1,0,69,1,1.1,0.9
46037,1,5.05,1.025,0,0,1,1,0,69,1,1.1,0.9
46038,1,3.09,0.44,0,0,1,1,0,69,1,1.1,0.9
46039,1,7.6,2.39,0,0,1,1,0,69,1,1.1,0.9
46040,1,5.78,1.85,0,0,1,1,0,69,1,1.1,0.9
46041,1,1.73,0.247,0,0,1,1,0,69,1,1.1,0.9
46042,1,1.22,0.248,0,0,1,1,0,69,44,1.1,0.9
46043,1,1.37,0.278,0,0,1,1,0,69,1,1.1,0.9
46044,1,2.71,0.679,0,0,1,1,0,69,1,1.1,0.9
46045,1,2.91,0.415,0,0,1,1,0,69,1,1.1,0.9
46046,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
46047,1,2.32,0.471,0,0,1,1,0,69,1,1.1,0.9
46048,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
46049,1,4.37,1.095,0,0,1,1,0,69,1,1.1,0.9
46050,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
46051,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
46052,1,1.42,0.202,0,0,1,1,0,69,44,1.1,0.9
46053,1,2.14,0.536,0,0,1,1,0,69,1,1.1,0.9
46054,1,1.61,0.229,0,0,1,1,0,69,44,1.1,0.9
46055,1,2.22,0.316,0,0,1,1,0,69,1,1.1,0.9
46056,1,5.87,1.86,0,0,1,1,0,138,1,1.1,0.9
46057,1,4.45,1.36,0,0,1,1,0,69,1,1.1,0.9
46058,1,12.32,2.502,0,0,1,1,0,69,1,1.1,0.9
46059,1,31.42,4.477,0,0,1,1,0,69,1,1.1,0.9
46060,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
46061,1,1.82,0.456,0,0,1,1,0,69,1,1.1,0.9
46062,1,4.9,0.698,0,0,1,1,0,69,1,1.1,0.9
46063,1,2.45,0.497,0,0,1,1,0,69,44,1.1,0.9
46064,1,5.12,0.73,0,0,1,1,0,69,1,1.1,0.9
46065,1,3.07,0.437,0,0,1,1,0,69,1,1.1,0.9
46066,1,2.08,0.422,0,0,1,1,0,69,1,1.1,0.9
46067,1,1.01,0.144,0,0,1,1,0,69,1,1.1,0.9
46068,1,1.97,0.4,0,0,1,1,0,69,1,1.1,0.9
46069,1,2.26,0.322,0,0,1,1,0,69,1,1.1,0.9
46070,1,2.42,0.491,0,0,1,1,0,69,1,1.1,0.9
46071,1,3.12,0.445,0,0,1,1,0,138,1,1.1,0.9
46072,1,1.65,0.235,0,0,1,1,0,69,1,1.1,0.9
46073,1,2.1,0.426,0,0,1,1,0,69,44,1.1,0.9
46074,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
46075,1,1.62,0.329,0,0,1,1,0,69,44,1.1,0.9
46076,1,1.81,0.454,0,0,1,1,0,69,1,1.1,0.9
46077,1,1.78,0.254,0,0,1,1,0,69,44,1.1,0.9
46078,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
46079,1,1.53,0.218,0,0,1,1,0,69,44,1.1,0.9
46080,1,1.61,0.327,0,0,1,1,0,69,1,1.1,0.9
46081,1,1.87,0.469,0,0,1,1,0,69,1,1.1,0.9
46082,1,0.92,0.231,0,0,1,1,0,69,1,1.1,0.9
46083,1,1.72,0.349,0,0,1,1,0,69,1,1.1,0.9
46084,1,2.51,0.358,0,0,1,1,0,69,1,1.1,0.9
46085,1,2.24,0.319,0,0,1,1,0,69,1,1.1,0.9
46086,1,1.56,0.391,0,0,1,1,0,69,1,1.1,0.9
46087,1,2.1,0.426,0,0,1,1,0,69,1,1.1,0.9
46088,1,3.88,0.553,0,0,1,1,0,69,1,1.1,0.9
46089,1,5.28,0.752,0,0,1,1,0,69,1,1.1,0.9
46090,1,1.65,0.414,0,0,1,1,0,69,1,1.1,0.9
46091,1,3.58,0.51,0,0,1,1,0,69,1,1.1,0.9
46092,1,7.3,1.04,0,0,1,1,0,69,1,1.1,0.9
46093,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
46094,1,3.35,0.68,0,0,1,1,0,69,1,1.1,0.9
46095,1,1.19,0.298,0,0,1,1,0,69,1,1.1,0.9
46096,1,0.82,0.167,0,0,1,1,0,69,1,1.1,0.9
46097,1,1.2,0.171,0,0,1,1,0,69,1,1.1,0.9
46098,1,0.8,0.114,0,0,1,1,0,69,44,1.1,0.9
46099,1,0.92,0.131,0,0,1,1,0,69,1,1.1,0.9
46100,1,0.86,0.175,0,0,1,1,0,69,1,1.1,0.9
46101,1,1.3,0.185,0,0,1,1,0,69,1,1.1,0.9
46102,1,4.21,1.04,0,0,1,1,0,69,1,1.1,0.9
46103,1,3.07,0.769,0,0,1,1,0,69,1,1.1,0.9
46104,1,1.88,0.471,0,0,1,1,0,69,1,1.1,0.9
46105,1,1.16,0.291,0,0,1,1,0,69,1,1.1,0.9
46106,1,1.94,0.394,0,0,1,1,0,69,1,1.1,0.9
46107,1,3.85,0.782,0,0,1,1,0,69,1,1.1,0.9
46108,1,1.3,0.326,0,0,1,1,0,69,44,1.1,0.9
46109,1,1.42,0.202,0,0,1,1,0,69,44,1.1,0.9
46110,1,4.09,1.025,0,0,1,1,0,69,1,1.1,0.9
46111,1,0.95,0.193,0,0,1,1,0,69,44,1.1,0.9
46112,1,2.87,0.84,0,0,1,1,0,69,1,1.1,0.9
46113,1,0.92,0.231,0,0,1,1,0,69,44,1.1,0.9
46114,1,1.35,0.192,0,0,1,1,0,69,44,1.1,0.9
46115,1,5.73,0.816,0,0,1,1,0,69,1,1.1,0.9
46116,1,2.1,0.426,0,0,1,1,0,69,1,1.1,0.9
46117,1,0.91,0.228,0,0,1,1,0,69,44,1.1,0.9
46118,1,2.94,0.419,0,0,1,1,0,69,44,1.1,0.9
46119,1,2.91,0.82,0,0,1,1,0,69,1,1.1,0.9
46120,1,0.96,0.195,0,0,1,1,0,69,44,1.1,0.9
46121,1,1.83,0.372,0,0,1,1,0,69,44,1.1,0.9
46122,1,25.37,6.358,0,0,1,1,0,69,1,1.1,0.9
46123,1,2.38,0.76,0,0,1,1,0,69,1,1.1,0.9
46124,1,1.3,0.264,0,0,1,1,0,69,1,1.1,0.9
46125,1,2.11,0.301,0,0,1,1,0,69,1,1.1,0.9
46126,1,0.86,0.175,0,0,1,1,0,69,1,1.1,0.9
46127,1,4.31,1.08,0,0,1,1,0,69,1,1.1,0.9
46128,1,2.2,0.551,0,0,1,1,0,69,1,1.1,0.9
46129,1,1.1,0.157,0,0,1,1,0,69,44,1.1,0.9
46130,1,1.04,0.261,0,0,1,1,0,69,44,1.1,0.9
46131,1,3.88,0.972,0,0,1,1,0,69,1,1.1,0.9
46132,1,1.17,0.167,0,0,1,1,0,69,44,1.1,0.9
46133,1,1.91,0.479,0,0,1,1,0,69,44,1.1,0.9
46134,1,2.15,0.437,0,0,1,1,0,69,1,1.1,0.9
46135,1,7.77,1.578,0,0,1,1,0,69,1,1.1,0.9
46136,1,1.8,0.366,0,0,1,1,0,69,44,1.1,0.9
46137,1,6.34,1.287,0,0,1,1,0,69,1,1.1,0.9
46138,1,4.98,0.71,0,0,1,1,0,69,1,1.1,0.9
46139,1,2.41,0.343,0,0,1,1,0,69,1,1.1,0.9
46140,1,1.47,0.368,0,0,1,1,0,69,1,1.1,0.9
46141,1,0.91,0.185,0,0,1,1,0,69,44,1.1,0.9
46142,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
46143,1,2.26,0.459,0,0,1,1,0,69,1,1.1,0.9
46144,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
46145,1,2.02,0.288,0,0,1,1,0,69,44,1.1,0.9
46146,1,4.37,1.29,0,0,1,1,0,69,1,1.1,0.9
46147,1,2.46,0.617,0,0,1,1,0,69,44,1.1,0.9
46148,1,3.26,0.662,0,0,1,1,0,69,1,1.1,0.9
46149,1,4.01,1.005,0,0,1,1,0,69,44,1.1,0.9
46150,1,11.98,3.45,0,0,1,1,0,69,1,1.1,0.9
46151,1,3.4,0.484,0,0,1,1,0,69,1,1.1,0.9
46152,1,2.45,0.614,0,0,1,1,0,69,1,1.1,0.9
46153,1,4.48,0.91,0,0,1,1,0,69,1,1.1,0.9
46154,1,2.52,0.632,0,0,1,1,0,69,1,1.1,0.9
46155,1,4.13,0.839,0,0,1,1,0,69,1,1.1,0.9
46156,1,5.77,1.446,0,0,1,1,0,69,1,1.1,0.9
46157,1,1.53,0.383,0,0,1,1,0,69,44,1.1,0.9
46158,1,2.38,0.483,0,0,1,1,0,69,44,1.1,0.9
46159,1,2.59,0.526,0,0,1,1,0,69,1,1.1,0.9
46160,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
46161,1,2.35,0.589,0,0,1,1,0,69,44,1.1,0.9
46162,1,3.56,0.892,0,0,1,1,0,69,1,1.1,0.9
46163,1,19.49,3.958,0,0,1,1,0,69,1,1.1,0.9
46164,1,1,0.251,0,0,1,1,0,69,1,1.1,0.9
46165,1,0.98,0.199,0,0,1,1,0,69,44,1.1,0.9
46166,1,2.42,0.78,0,0,1,1,0,69,1,1.1,0.9
46167,1,1.85,0.464,0,0,1,1,0,69,44,1.1,0.9
46168,1,21.8,6.13,0,0,1,1,0,69,1,1.1,0.9
46169,1,2.04,0.414,0,0,1,1,0,69,1,1.1,0.9
46170,1,2.37,0.594,0,0,1,1,0,69,1,1.1,0.9
46171,1,1.27,0.258,0,0,1,1,0,69,44,1.1,0.9
46172,1,4.63,1.5,0,0,1,1,0,69,1,1.1,0.9
46173,1,4.77,0.68,0,0,1,1,0,69,1,1.1,0.9
46174,1,3.38,0.482,0,0,1,1,0,69,1,1.1,0.9
46175,1,2.74,0.687,0,0,1,1,0,69,1,1.1,0.9
46176,1,1.56,0.222,0,0,1,1,0,69,44,1.1,0.9
46177,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
46178,1,2.44,0.495,0,0,1,1,0,69,1,1.1,0.9
46179,1,3,0.609,0,0,1,1,0,69,1,1.1,0.9
46180,1,3.66,0.522,0,0,1,1,0,69,1,1.1,0.9
46181,1,3.4,0.69,0,0,1,1,0,69,1,1.1,0.9
46182,1,2.52,0.512,0,0,1,1,0,69,44,1.1,0.9
46183,1,12.35,2.508,0,0,1,1,0,69,1,1.1,0.9
46184,1,10.44,2.617,0,0,1,1,0,69,1,1.1,0.9
46185,1,3.82,0.776,0,0,1,1,0,69,1,1.1,0.9
46186,1,2.7,0.548,0,0,1,1,0,69,1,1.1,0.9
46187,1,2.55,0.518,0,0,1,1,0,69,1,1.1,0.9
46188,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
46189,1,2.94,0.597,0,0,1,1,0,69,1,1.1,0.9
46190,1,4.81,0.685,0,0,1,1,0,69,1,1.1,0.9
46191,1,2.23,0.318,0,0,1,1,0,69,44,1.1,0.9
46192,1,1.95,0.396,0,0,1,1,0,69,1,1.1,0.9
46193,1,1.73,0.434,0,0,1,1,0,69,1,1.1,0.9
46194,1,0.83,0.169,0,0,1,1,0,69,1,1.1,0.9
46195,1,5.83,1.461,0,0,1,1,0,69,1,1.1,0.9
46196,1,2.18,0.546,0,0,1,1,0,69,1,1.1,0.9
46197,1,2.07,0.519,0,0,1,1,0,69,44,1.1,0.9
46198,1,2.12,0.302,0,0,1,1,0,69,44,1.1,0.9
46199,1,22.82,4.634,0,0,1,1,0,69,1,1.1,0.9
46200,1,27.6,5.604,0,0,1,1,0,138,1,1.1,0.9
46201,1,2.94,0.419,0,0,1,1,0,69,44,1.1,0.9
46202,1,3.02,0.757,0,0,1,1,0,230,1,1.1,0.9
46203,1,1.38,0.346,0,0,1,1,0,69,44,1.1,0.9
46204,1,7.45,1.513,0,0,1,1,0,69,1,1.1,0.9
46205,1,0.98,0.14,0,0,1,1,0,69,44,1.1,0.9
46206,1,9.01,1.284,0,0,1,1,0,69,1,1.1,0.9
46207,1,7.11,1.444,0,0,1,1,0,69,1,1.1,0.9
46208,1,3.07,0.769,0,0,1,1,0,69,44,1.1,0.9
46209,1,3.65,0.915,0,0,1,1,0,69,44,1.1,0.9
46210,1,31.86,4.54,0,0,1,1,0,69,1,1.1,0.9
46211,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
46212,1,3.16,0.45,0,0,1,1,0,69,1,1.1,0.9
46213,1,3.37,0.48,0,0,1,1,0,69,1,1.1,0.9
46214,1,1.64,0.411,0,0,1,1,0,69,1,1.1,0.9
46215,1,4.43,1.11,0,0,1,1,0,69,1,1.1,0.9
46216,1,2.37,0.338,0,0,1,1,0,69,44,1.1,0.9
46217,1,2.19,0.445,0,0,1,1,0,69,1,1.1,0.9
46218,1,28.63,5.814,0,0,1,1,0,69,1,1.1,0.9
46219,1,14.38,4.56,0,0,1,1,0,69,1,1.1,0.9
46220,1,6.44,1.308,0,0,1,1,0,69,1,1.1,0.9
46221,1,6.59,1.652,0,0,1,1,0,69,1,1.1,0.9
46222,1,2.33,0.473,0,0,1,1,0,69,1,1.1,0.9
46223,1,2.23,0.318,0,0,1,1,0,69,1,1.1,0.9
46224,1,3.73,0.757,0,0,1,1,0,69,1,1.1,0.9
46225,1,4.69,0.668,0,0,1,1,0,69,1,1.1,0.9
46226,1,2.6,0.652,0,0,1,1,0,69,1,1.1,0.9
46227,1,8.95,1.817,0,0,1,1,0,69,1,1.1,0.9
46228,1,2.68,0.544,0,0,1,1,0,69,1,1.1,0.9
46229,1,1.34,0.336,0,0,1,1,0,69,1,1.1,0.9
46230,1,6.21,1.556,0,0,1,1,0,69,1,1.1,0.9
46231,1,19.25,4.25,0,0,1,1,0,69,1,1.1,0.9
46232,1,6.62,1.659,0,0,1,1,0,69,1,1.1,0.9
46233,1,3.3,0.47,0,0,1,1,0,69,44,1.1,0.9
46234,1,4.3,0.613,0,0,1,1,0,69,44,1.1,0.9
46235,1,1.29,0.184,0,0,1,1,0,69,44,1.1,0.9
46236,1,3.31,0.83,0,0,1,1,0,69,1,1.1,0.9
46237,1,10.88,3.36,0,0,1,1,0,69,1,1.1,0.9
46238,1,12.06,2.449,0,0,1,1,0,69,1,1.1,0.9
46239,1,8.86,2.221,0,0,1,1,0,69,1,1.1,0.9
46240,1,5.25,0.748,0,0,1,1,0,69,44,1.1,0.9
46241,1,2.37,0.338,0,0,1,1,0,69,44,1.1,0.9
46242,1,5.28,1.323,0,0,1,1,0,69,1,1.1,0.9
46243,1,3.43,0.696,0,0,1,1,0,69,44,1.1,0.9
46244,1,4.62,0.658,0,0,1,1,0,69,44,1.1,0.9
46245,1,3.72,0.755,0,0,1,1,0,69,1,1.1,0.9
46246,1,2.06,0.516,0,0,1,1,0,69,44,1.1,0.9
46247,1,2.21,0.554,0,0,1,1,0,69,44,1.1,0.9
46248,1,22.63,6.17,0,0,1,1,0,69,1,1.1,0.9
46249,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
46250,1,6.08,0.866,0,0,1,1,0,230,1,1.1,0.9
46251,1,2.6,0.37,0,0,1,1,0,69,1,1.1,0.9
46252,1,4.31,0.614,0,0,1,1,0,69,1,1.1,0.9
46253,1,3.34,0.837,0,0,1,1,0,69,44,1.1,0.9
46254,1,1.21,0.172,0,0,1,1,0,69,1,1.1,0.9
46255,1,6.44,0.918,0,0,1,1,0,69,44,1.1,0.9
46256,1,2.42,0.607,0,0,1,1,0,69,44,1.1,0.9
46257,1,5.97,1.496,0,0,1,1,0,69,44,1.1,0.9
46258,1,3.97,0.566,0,0,1,1,0,69,1,1.1,0.9
46259,1,2.52,0.359,0,0,1,1,0,69,1,1.1,0.9
46260,1,3.15,0.789,0,0,1,1,0,69,44,1.1,0.9
46261,1,5.77,0.822,0,0,1,1,0,69,1,1.1,0.9
46262,1,3.55,0.89,0,0,1,1,0,69,44,1.1,0.9
46263,1,10.95,2.223,0,0,1,1,0,69,1,1.1,0.9
46264,1,5.58,0.795,0,0,1,1,0,69,1,1.1,0.9
46265,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
46266,1,3.65,0.52,0,0,1,1,0,69,1,1.1,0.9
46267,1,32.61,10.29,0,0,1,1,0,69,1,1.1,0.9
46268,1,12.35,3.095,0,0,1,1,0,69,1,1.1,0.9
46269,1,13.82,1.969,0,0,1,1,0,69,1,1.1,0.9
46270,1,5.21,1.058,0,0,1,1,0,69,1,1.1,0.9
46271,1,25.67,6.9,0,0,1,1,0,69,1,1.1,0.9
46272,1,3.1,0.629,0,0,1,1,0,69,1,1.1,0.9
46273,1,2.56,0.52,0,0,1,1,0,69,1,1.1,0.9
46274,1,1.62,0.329,0,0,1,1,0,69,1,1.1,0.9
46275,1,2.25,0.457,0,0,1,1,0,69,1,1.1,0.9
46276,1,4.3,1.078,0,0,1,1,0,69,44,1.1,0.9
46277,1,6.25,0.891,0,0,1,1,0,69,1,1.1,0.9
46278,1,7.43,1.91,0,0,1,1,0,69,1,1.1,0.9
46279,1,2.64,0.536,0,0,1,1,0,69,44,1.1,0.9
46280,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
46281,1,28.69,9.35,0,0,1,1,0,69,1,1.1,0.9
46282,1,6.22,1.263,0,0,1,1,0,69,1,1.1,0.9
46283,1,9.9,2.57,0,0,1,1,0,69,1,1.1,0.9
46284,1,4.09,0.831,0,0,1,1,0,69,44,1.1,0.9
46285,1,14.79,4.34,0,0,1,1,0,69,1,1.1,0.9
46286,1,10.93,1.557,0,0,1,1,0,69,1,1.1,0.9
46287,1,2.19,0.549,0,0,1,1,0,69,1,1.1,0.9
46288,1,4.29,1.05,0,0,1,1,0,69,1,1.1,0.9
46289,1,1.08,0.271,0,0,1,1,0,69,44,1.1,0.9
46290,1,1.69,0.343,0,0,1,1,0,69,1,1.1,0.9
46291,1,0.98,0.199,0,0,1,1,0,69,44,1.1,0.9
46292,1,4.3,0.613,0,0,1,1,0,69,1,1.1,0.9
46293,1,2.93,0.418,0,0,1,1,0,69,1,1.1,0.9
46294,1,1.39,0.348,0,0,1,1,0,69,44,1.1,0.9
46295,1,0.87,0.124,0,0,1,1,0,69,44,1.1,0.9
46296,1,8.06,2.02,0,0,1,1,0,69,1,1.1,0.9
46297,1,23.07,6.95,0,0,1,1,0,69,1,1.1,0.9
46298,1,11.01,2.97,0,0,1,1,0,69,1,1.1,0.9
46299,1,1.72,0.349,0,0,1,1,0,69,1,1.1,0.9
46300,1,57.45,18.45,0,0,1,1,0,69,1,1.1,0.9
46301,1,1.35,0.274,0,0,1,1,0,69,1,1.1,0.9
46302,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
46303,1,42.06,10.541,0,0,1,1,0,69,1,1.1,0.9
46304,1,4.24,0.604,0,0,1,1,0,69,1,1.1,0.9
46305,1,15.3,3.107,0,0,1,1,0,69,1,1.1,0.9
46306,1,3.65,0.741,0,0,1,1,0,69,44,1.1,0.9
46307,1,71.2,8.893,0,5.90642343075e-06,1,1,0,69,1,1.1,0.9
46308,1,12.27,3.93,0,0,1,1,0,69,1,1.1,0.9
46309,1,14.15,4.21,0,1.76825784232e-05,1,1,0,69,1,1.1,0.9
46310,1,12.6,1.795,0,0,1,1,0,69,1,1.1,0.9
46311,1,17.42,3.537,0,0,1,1,0,69,1,1.1,0.9
46312,1,3.74,0.937,0,0,1,1,0,69,44,1.1,0.9
46313,1,2.9,0.413,0,0,1,1,0,69,1,1.1,0.9
46314,1,5.66,0.807,0,0,1,1,0,69,1,1.1,0.9
46315,1,2.01,0.408,0,0,1,1,0,230,1,1.1,0.9
46316,1,7.08,1.774,0,0,1,1,0,69,1,1.1,0.9
46317,1,5.11,1.59,0,0,1,1,0,69,44,1.1,0.9
46318,1,7.31,1.95,0,0,1,1,0,69,1,1.1,0.9
46319,1,5.76,0.821,0,0,1,1,0,69,44,1.1,0.9
46320,1,4.1,0.833,0,0,1,1,0,69,44,1.1,0.9
46321,1,10.56,2.647,0,0,1,1,0,69,1,1.1,0.9
46322,1,3.39,0.688,0,0,1,1,0,69,1,1.1,0.9
46323,1,13.12,4.09,0,0,1,1,0,69,1,1.1,0.9
46324,1,6.43,0.916,0,0,1,1,0,69,1,1.1,0.9
46325,1,1.14,0.162,0,0,1,1,0,69,44,1.1,0.9
46326,1,5.53,0.788,0,0,1,1,0,69,1,1.1,0.9
46327,1,2.24,0.561,0,0,1,1,0,69,44,1.1,0.9
46328,1,6.68,1.356,0,0,1,1,0,69,1,1.1,0.9
46329,1,1.37,0.278,0,0,1,1,0,69,44,1.1,0.9
46330,1,2.43,0.346,0,0,1,1,0,69,44,1.1,0.9
46331,1,3.83,0.778,0,0,1,1,0,69,1,1.1,0.9
46332,1,2.63,0.659,0,0,1,1,0,69,1,1.1,0.9
46333,1,1.31,0.328,0,0,1,1,0,69,44,1.1,0.9
46334,1,2.02,0.288,0,0,1,1,0,69,1,1.1,0.9
46335,1,1.43,0.204,0,0,1,1,0,69,44,1.1,0.9
46336,1,3.32,0.473,0,9.09984740314e-05,1,1,0,69,1,1.1,0.9
46337,1,27.92,12,0,3.82657762068e-06,1,1,0,69,1,1.1,0.9
46338,1,5.33,1.082,0,0,1,1,0,69,44,1.1,0.9
46339,1,4,0.812,0,0,1,1,0,69,1,1.1,0.9
46340,1,3.26,0.465,0,0,1,1,0,69,1,1.1,0.9
46341,1,2.45,0.497,0,0,1,1,0,69,1,1.1,0.9
46342,1,9.55,2.93,0,0,1,1,0,69,1,1.1,0.9
46343,1,3.93,0.56,0,0,1,1,0,69,1,1.1,0.9
46344,1,4.99,1.013,0,0,1,1,0,69,1,1.1,0.9
46345,1,11.19,2.804,0,0,1,1,0,69,1,1.1,0.9
46346,1,1.74,0.436,0,0,1,1,0,138,1,1.1,0.9
46347,1,1.9,0.271,0,0,1,1,0,69,44,1.1,0.9
46348,1,32.49,4.63,0,0,1,1,0,69,1,1.1,0.9
46349,1,4.03,1.01,0,0,1,1,0,69,1,1.1,0.9
46350,1,24.15,3.441,0,0,1,1,0,69,1,1.1,0.9
46351,1,3.95,0.563,0,0,1,1,0,69,1,1.1,0.9
46352,1,4.21,0.6,0,0,1,1,0,69,1,1.1,0.9
46353,1,4.03,0.818,0,0,1,1,0,69,44,1.1,0.9
46354,1,9.79,1.395,0,0,1,1,0,69,1,1.1,0.9
46355,1,14.11,4.17,0,0,1,1,0,69,1,1.1,0.9
46356,1,16.21,2.31,0,0,1,1,0,69,1,1.1,0.9
46357,1,6.37,1.64,0,0,1,1,0,69,1,1.1,0.9
46358,1,3.49,0.497,0,0,1,1,0,69,1,1.1,0.9
46359,1,15.42,3.131,0,0,1,1,0,69,1,1.1,0.9
46360,1,14.4,2.052,0,0,1,1,0,69,1,1.1,0.9
46361,1,6.09,1.526,0,0,1,1,0,69,44,1.1,0.9
46362,1,1.78,0.254,0,0,1,1,0,138,1,1.1,0.9
46363,1,16.33,3.93,0,0,1,1,0,69,1,1.1,0.9
46364,1,24.11,7.85,0,0,1,1,0,69,1,1.1,0.9
46365,1,2.23,0.559,0,0,1,1,0,69,1,1.1,0.9
46366,1,5.74,0.818,0,0,1,1,0,69,1,1.1,0.9
46367,1,6.39,2.05,0,0,1,1,0,69,1,1.1,0.9
46368,1,13.17,2.674,0,0,1,1,0,69,1,1.1,0.9
46369,1,14.09,2.008,0,0,1,1,0,69,1,1.1,0.9
46370,1,3.07,0.437,0,0,1,1,0,69,44,1.1,0.9
46371,1,20.95,5.251,0,0,1,1,0,69,1,1.1,0.9
46372,1,6.37,1.596,0,0,1,1,0,69,1,1.1,0.9
46373,1,3.92,0.796,0,0,1,1,0,69,1,1.1,0.9
46374,1,3.08,0.439,0,0,1,1,0,69,1,1.1,0.9
46375,1,5.13,1.286,0,0,1,1,0,69,1,1.1,0.9
46376,1,2.81,0.4,0,0,1,1,0,69,1,1.1,0.9
46377,1,8.75,1.247,0,0,1,1,0,69,1,1.1,0.9
46378,1,6.81,1.707,0,0,1,1,0,69,1,1.1,0.9
46379,1,5.03,1.261,0,0,1,1,0,69,1,1.1,0.9
46380,1,3.83,0.96,0,0,1,1,0,345,1,1.1,0.9
46381,1,19.16,6.06,0,0,1,1,0,69,1,1.1,0.9
46382,1,12.06,3.94,0,0,1,1,0,345,1,1.1,0.9
46383,1,3.16,0.45,0,0,1,1,0,345,1,1.1,0.9
46384,1,17.77,5.5,0,0,1,1,0,69,44,1.1,0.9
46385,1,15.6,4.18,0,0,1,1,0,69,1,1.1,0.9
46386,1,16.46,3.342,0,0,1,1,0,69,1,1.1,0.9
46387,1,5.17,1.296,0,0,1,1,0,69,1,1.1,0.9
46388,1,2.62,0.657,0,0,1,1,0,69,1,1.1,0.9
46389,1,9.64,2.57,0,0,1,1,0,69,1,1.1,0.9
46390,1,6.44,0.918,0,0,1,1,0,69,1,1.1,0.9
46391,1,3.56,0.723,0,0,1,1,0,69,1,1.1,0.9
46392,1,2.55,0.363,0,0,1,1,0,69,1,1.1,0.9
46393,1,17.88,5.68,0,0,1,1,0,69,1,1.1,0.9
46394,1,4.07,1.02,0,0,1,1,0,69,1,1.1,0.9
46395,1,3.54,0.504,0,0,1,1,0,69,1,1.1,0.9
46396,1,1.93,0.484,0,0,1,1,0,345,1,1.1,0.9
46397,1,7.55,1.892,0,0,1,1,0,69,1,1.1,0.9
46398,1,4.06,1.018,0,0,1,1,0,69,1,1.1,0.9
46399,1,2.33,0.332,0,0,1,1,0,138,1,1.1,0.9
46400,1,4.32,1.083,0,0,1,1,0,69,1,1.1,0.9
46401,1,5.64,1.145,0,0,1,1,0,69,1,1.1,0.9
46402,1,4.95,1.241,0,0,1,1,0,138,1,1.1,0.9
46403,1,8,2.54,0,0,1,1,0,138,1,1.1,0.9
46404,1,5.03,1.021,0,0,1,1,0,138,1,1.1,0.9
46405,1,8.85,1.261,0,0,1,1,0,69,1,1.1,0.9
46406,1,3.25,0.66,0,0,1,1,0,69,1,1.1,0.9
46407,1,3.86,0.55,0,0,1,1,0,69,1,1.1,0.9
46408,1,3.12,0.782,0,0,1,1,0,69,1,1.1,0.9
46409,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
46410,1,2.26,0.459,0,0,1,1,0,69,1,1.1,0.9
46411,1,3.42,0.857,0,0,1,1,0,69,1,1.1,0.9
46412,1,7.84,2.5,0,0,1,1,0,69,1,1.1,0.9
46413,1,17.43,3.539,0,0,1,1,0,69,1,1.1,0.9
46414,1,3.78,0.539,0,0,1,1,0,69,1,1.1,0.9
46415,1,8.21,1.667,0,0,1,1,0,69,1,1.1,0.9
46416,1,8.62,2.49,0,0,1,1,0,69,1,1.1,0.9
46417,1,2.88,0.41,0,0,1,1,0,69,1,1.1,0.9
46418,1,17.2,2.451,0,0,1,1,0,138,1,1.1,0.9
46419,1,3.39,0.85,0,0,1,1,0,69,44,1.1,0.9
46420,1,16.65,2.372,0,0,1,1,0,69,1,1.1,0.9
46421,1,6.44,0.918,0,0,1,1,0,69,44,1.1,0.9
46422,1,4.13,0.839,0,0,1,1,0,69,1,1.1,0.9
46423,1,13.31,4.26,0,0,1,1,0,69,1,1.1,0.9
46424,1,13.23,1.885,0,0,1,1,0,69,1,1.1,0.9
46425,1,10.39,2.11,0,0,1,1,0,69,1,1.1,0.9
46426,1,2.88,0.41,0,0,1,1,0,69,1,1.1,0.9
46427,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
46428,1,46.53,11.662,0,0,1,1,0,69,1,1.1,0.9
46429,1,7,1.421,0,0,1,1,0,69,44,1.1,0.9
46430,1,3.27,0.466,0,0,1,1,0,69,1,1.1,0.9
46431,1,5.41,1.356,0,0,1,1,0,69,44,1.1,0.9
46432,1,17.78,6,0,0,1,1,0,69,1,1.1,0.9
46433,1,1.99,0.284,0,0,1,1,0,69,1,1.1,0.9
46434,1,10.04,2.79,0,0,1,1,0,69,1,1.1,0.9
46435,1,1.98,0.496,0,0,1,1,0,69,44,1.1,0.9
46436,1,9.89,2.79,0,0,1,1,0,69,1,1.1,0.9
46437,1,1.55,0.388,0,0,1,1,0,69,44,1.1,0.9
46438,1,5.22,1.06,0,0,1,1,0,69,44,1.1,0.9
46439,1,75.58,10.77,0,0,1,1,0,69,1,1.1,0.9
46440,1,9.01,2.81,0,0,1,1,0,69,1,1.1,0.9
46441,1,6.46,2.1,0,0,1,1,0,69,1,1.1,0.9
46442,1,3.37,0.48,0,0,1,1,0,69,1,1.1,0.9
46443,1,13.31,3.6,0,0,1,1,0,69,44,1.1,0.9
46444,1,17.72,2.525,0,0,1,1,0,69,44,1.1,0.9
46445,1,18.21,4.06,0,0,1,1,0,69,1,1.1,0.9
46446,1,5.07,0.722,0,0,1,1,0,69,1,1.1,0.9
46447,1,3.69,0.749,0,0,1,1,0,69,1,1.1,0.9
46448,1,5.76,0.821,0,0,1,1,0,69,1,1.1,0.9
46449,1,3.19,0.648,0,0,1,1,0,69,1,1.1,0.9
46450,1,2.71,0.55,0,0,1,1,0,69,1,1.1,0.9
46451,1,7.34,1.49,0,0,1,1,0,69,44,1.1,0.9
46452,1,11.56,1.647,0,0,1,1,0,69,1,1.1,0.9
46453,1,5.11,1.038,0,0,1,1,0,69,1,1.1,0.9
46454,1,3.39,0.483,0,0,1,1,0,138,1,1.1,0.9
46455,1,2.84,0.577,0,0,1,1,0,138,1,1.1,0.9
46456,1,5.89,1.196,0,0,1,1,0,69,1,1.1,0.9
46457,1,3.37,1.07,0,0,1,1,0,230,1,1.1,0.9
46458,1,8.1,1.645,0,0,1,1,0,138,1,1.1,0.9
46459,1,1.9,0.476,0,0,1,1,0,69,1,1.1,0.9
46460,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
46461,1,8.12,1.649,0,0,1,1,0,69,44,1.1,0.9
46462,1,1.8,0.366,0,0,1,1,0,69,44,1.1,0.9
46463,1,27.54,8.97,0,0,1,1,0,69,1,1.1,0.9
46464,1,80.2,22.02,0,0,1,1,0,69,1,1.1,0.9
46465,1,21.51,5.337,0,0,1,1,0,69,1,1.1,0.9
46466,1,3.26,0.662,0,0,1,1,0,69,44,1.1,0.9
46467,1,3.03,0.615,0,0,1,1,0,69,44,1.1,0.9
46468,1,12,2.437,0,0,1,1,0,69,1,1.1,0.9
46469,1,6.92,1.405,0,0,1,1,0,69,1,1.1,0.9
46470,1,9.46,1.348,0,0,1,1,0,69,1,1.1,0.9
46471,1,1.82,0.456,0,0,1,1,0,69,1,1.1,0.9
46472,1,4.61,1.155,0,0,1,1,0,69,1,1.1,0.9
46473,1,31.75,4.524,0,0,1,1,0,69,1,1.1,0.9
46474,1,5.74,0.818,0,0,1,1,0,69,44,1.1,0.9
46475,1,7.4,1.855,0,0,1,1,0,69,1,1.1,0.9
46476,1,11.13,1.586,0,0,1,1,0,69,1,1.1,0.9
46477,1,2.87,0.719,0,0,1,1,0,69,1,1.1,0.9
46478,1,5.75,1.168,0,0,1,1,0,69,1,1.1,0.9
46479,1,3.8,0.772,0,0,1,1,0,69,1,1.1,0.9
46480,1,8.74,1.245,0,0,1,1,0,69,1,1.1,0.9
46481,1,2.48,0.353,0,0,1,1,0,138,1,1.1,0.9
46482,1,3.39,0.85,0,0,1,1,0,138,1,1.1,0.9
46483,1,3.33,0.835,0,0,1,1,0,138,1,1.1,0.9
46484,1,14.64,2.086,0,0,1,1,0,138,1,1.1,0.9
46485,1,3.58,0.51,0,0,1,1,0,230,1,1.1,0.9
46486,1,0.75,0.107,0,0,1,1,0,69,44,1.1,0.9
46487,1,1.75,0.249,0,0,1,1,0,69,1,1.1,0.9
46488,1,2.84,0.87,0,0,1,1,0,69,1,1.1,0.9
46489,1,13.02,3.263,0,0,1,1,0,69,1,1.1,0.9
46490,1,5.79,1.451,0,0,1,1,0,69,1,1.1,0.9
46491,1,13.87,3.476,0,0,1,1,0,69,1,1.1,0.9
46492,1,6.37,0.908,0,0,1,1,0,69,1,1.1,0.9
46493,1,2.36,0.479,0,0,1,1,0,69,1,1.1,0.9
46494,1,2.1,0.526,0,0,1,1,0,69,44,1.1,0.9
46495,1,18.44,3.744,0,0,1,1,0,69,1,1.1,0.9
46496,1,3.94,0.987,0,0,1,1,0,69,1,1.1,0.9
46497,1,5.83,1.461,0,0,1,1,0,69,44,1.1,0.9
46498,1,19.45,4.875,0,0,1,1,0,69,1,1.1,0.9
46499,1,9.49,2.378,0,0,1,1,0,69,1,1.1,0.9
46500,1,4.8,1.203,0,0,1,1,0,69,1,1.1,0.9
46501,1,8.3,1.685,0,0,1,1,0,69,1,1.1,0.9
46502,1,12.28,1.75,0,0,1,1,0,69,1,1.1,0.9
46503,1,10.82,3.28,0,0,1,1,0,69,1,1.1,0.9
46504,1,3.09,0.44,0,0,1,1,0,69,44,1.1,0.9
46505,1,7.64,1.551,0,0,1,1,0,69,44,1.1,0.9
46506,1,3.86,0.967,0,0,1,1,0,69,1,1.1,0.9
46507,1,1.67,0.419,0,0,1,1,0,69,44,1.1,0.9
46508,1,2.75,0.558,0,0,1,1,0,69,44,1.1,0.9
46509,1,3.13,0.636,0,0,1,1,0,69,44,1.1,0.9
46510,1,1.61,0.229,0,0,1,1,0,69,44,1.1,0.9
46511,1,2.33,0.332,0,0,1,1,0,69,1,1.1,0.9
46512,1,3.15,0.789,0,0,1,1,0,69,1,1.1,0.9
46513,1,1.98,0.402,0,0,1,1,0,69,1,1.1,0.9
46514,1,11.38,2.852,0,0,1,1,0,69,1,1.1,0.9
46515,1,25.58,7.69,0,0,1,1,0,69,1,1.1,0.9
46516,1,2.17,0.309,0,0,1,1,0,69,44,1.1,0.9
46517,1,3.77,0.537,0,0,1,1,0,69,44,1.1,0.9
46518,1,15.14,2.157,0,0,1,1,0,69,1,1.1,0.9
46519,1,7.98,2,0,0,1,1,0,69,1,1.1,0.9
46520,1,8.39,1.196,0,0,1,1,0,69,1,1.1,0.9
46521,1,22.48,5.27,0,0,1,1,0,69,1,1.1,0.9
46522,1,3.6,0.902,0,0,1,1,0,69,1,1.1,0.9
46523,1,8.27,1.178,0,0,1,1,0,69,1,1.1,0.9
46524,1,3.77,0.537,0,0,1,1,0,69,1,1.1,0.9
46525,1,1.24,0.177,0,0,1,1,0,69,44,1.1,0.9
46526,1,10.33,2.098,0,0,1,1,0,69,1,1.1,0.9
46527,1,3.22,0.807,0,0,1,1,0,69,1,1.1,0.9
46528,1,16.56,4.79,0,0,1,1,0,69,1,1.1,0.9
46529,1,2.04,0.511,0,0,1,1,0,69,44,1.1,0.9
46530,1,6.94,1.409,0,0,1,1,0,69,1,1.1,0.9
46531,1,7.12,1.784,0,0,1,1,0,69,44,1.1,0.9
46532,1,3.93,0.985,0,0,1,1,0,69,44,1.1,0.9
46533,1,9.66,1.962,0,0,1,1,0,230,1,1.1,0.9
46534,1,12.25,3.07,0,0,1,1,0,138,1,1.1,0.9
46535,1,5.48,1.113,0,0,1,1,0,138,1,1.1,0.9
46536,1,7.07,1.007,0,0,1,1,0,138,1,1.1,0.9
46537,1,5.38,1.75,0,0,1,1,0,69,44,1.1,0.9
46538,1,23.98,4.869,0,0,1,1,0,69,1,1.1,0.9
46539,1,9.39,2.353,0,0,1,1,0,69,1,1.1,0.9
46540,1,16.01,2.281,0,0,1,1,0,69,1,1.1,0.9
46541,1,3.45,0.492,0,0,1,1,0,69,1,1.1,0.9
46542,1,7.63,1.912,0,0,1,1,0,138,1,1.1,0.9
46543,1,7.27,1.036,0,0,1,1,0,69,1,1.1,0.9
46544,1,3.98,0.808,0,0,1,1,0,138,1,1.1,0.9
46545,1,15.95,4.84,0,0,1,1,0,69,1,1.1,0.9
46546,1,3.93,0.985,0,0,1,1,0,69,1,1.1,0.9
46547,1,4.49,0.912,0,0,1,1,0,69,1,1.1,0.9
46548,1,5.54,0.789,0,0,1,1,0,69,1,1.1,0.9
46549,1,8.46,1.718,0,0,1,1,0,69,1,1.1,0.9
46550,1,8.87,2.51,0,0,1,1,0,69,1,1.1,0.9
46551,1,5.87,1.192,0,0,1,1,0,69,1,1.1,0.9
46552,1,3.52,0.715,0,0,1,1,0,69,1,1.1,0.9
46553,1,6.43,1.612,0,0,1,1,0,69,1,1.1,0.9
46554,1,16.26,3.302,0,0,1,1,0,138,1,1.1,0.9
46555,1,3.97,0.995,0,0,1,1,0,69,44,1.1,0.9
46556,1,12.33,3.9,0,0.669929121545,1,1,0,69,1,1.1,0.9
46557,1,1.55,0.388,0,0,1,1,0,69,44,1.1,0.9
46558,1,3.32,0.473,0,0,1,1,0,69,1,1.1,0.9
46559,1,2.59,0.526,0,0,1,1,0,69,44,1.1,0.9
46560,1,1.01,0.144,0,0,1,1,0,69,44,1.1,0.9
46561,1,2.26,0.322,0,0,1,1,0,69,44,1.1,0.9
46562,1,2.1,0.426,0,0,1,1,0,69,44,1.1,0.9
46563,1,1.3,0.264,0,0,1,1,0,69,1,1.1,0.9
46564,1,6.43,0.916,0,0,1,1,0,69,1,1.1,0.9
46565,1,7.19,1.802,0,0,1,1,0,69,1,1.1,0.9
46566,1,11.47,2.875,0,0,1,1,0,69,1,1.1,0.9
46567,1,4.96,1.007,0,0,1,1,0,69,1,1.1,0.9
46568,1,4.54,0.922,0,0,1,1,0,69,1,1.1,0.9
46569,1,4.88,1.223,0,0,1,1,0,69,1,1.1,0.9
46570,1,2.53,0.634,0,0,1,1,0,138,1,1.1,0.9
46571,1,3.52,0.502,0,0,1,1,0,69,1,1.1,0.9
46572,1,2.44,0.348,0,0,1,1,0,69,1,1.1,0.9
46573,1,6.29,1.576,0,0,1,1,0,69,1,1.1,0.9
46574,1,1.78,0.446,0,0,1,1,0,69,1,1.1,0.9
46575,1,2.93,0.734,0,0,1,1,0,69,1,1.1,0.9
46576,1,15.08,2.149,0,0,1,1,0,69,1,1.1,0.9
46577,1,17.85,4.474,0,0,1,1,0,69,1,1.1,0.9
46578,1,4.5,0.914,0,0,1,1,0,69,1,1.1,0.9
46579,1,11.65,1.66,0,0,1,1,0,69,1,1.1,0.9
46580,1,30.98,7.764,0,0,1,1,0,69,1,1.1,0.9
46581,1,6.12,1.243,0,0,1,1,0,69,44,1.1,0.9
46582,1,2.68,0.672,0,0,1,1,0,69,1,1.1,0.9
46583,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
46584,1,4.45,1.115,0,0,1,1,0,69,1,1.1,0.9
46585,1,2.89,0.587,0,0,1,1,0,69,1,1.1,0.9
46586,1,3.92,0.796,0,0,1,1,0,69,1,1.1,0.9
46587,1,16.76,4.21,0,0,1,1,0,69,1,1.1,0.9
46588,1,8.08,2.59,0,0,1,1,0,69,1,1.1,0.9
46589,1,9.52,2.386,0,0,1,1,0,69,1,1.1,0.9
46590,1,12.38,3.103,0,0,1,1,0,69,1,1.1,0.9
46591,1,55.98,7.977,0,0,1,1,0,230,1,1.1,0.9
46592,1,15.41,5,0,0,1,1,0,138,1,1.1,0.9
46593,1,2.76,0.56,0,0,1,1,0,69,1,1.1,0.9
46594,1,3.2,0.65,0,0,1,1,0,69,1,1.1,0.9
46595,1,6.5,1.629,0,0,1,1,0,69,44,1.1,0.9
46596,1,7.63,1.549,0,0,1,1,0,69,1,1.1,0.9
46597,1,7.47,1.872,0,0,1,1,0,345,1,1.1,0.9
46598,1,4.45,0.904,0,0,1,1,0,69,44,1.1,0.9
46599,1,4.08,1.023,0,0,1,1,0,69,1,1.1,0.9
46600,1,1.82,0.259,0,0,1,1,0,69,1,1.1,0.9
46601,1,2.3,0.576,0,0,1,1,0,69,1,1.1,0.9
46602,1,7.53,1.073,0,0,1,1,0,69,1,1.1,0.9
46603,1,13.43,4.04,0,0,1,1,0,69,1,1.1,0.9
46604,1,2.95,0.739,0,0,1,1,0,69,1,1.1,0.9
46605,1,7.6,1.083,0,0,1,1,0,69,1,1.1,0.9
46606,1,2.42,0.607,0,0,1,1,0,138,1,1.1,0.9
46607,1,2.42,0.345,0,0,1,1,0,69,1,1.1,0.9
46608,1,7.5,1.523,0,0,1,1,0,69,1,1.1,0.9
46609,1,5.26,1.6,0,0,1,1,0,69,1,1.1,0.9
46610,1,14.35,2.914,0,0,1,1,0,69,1,1.1,0.9
46611,1,4.73,1.185,0,0,1,1,0,138,1,1.1,0.9
46612,1,5.68,1.424,0,0,1,1,0,69,1,1.1,0.9
46613,1,9.39,1.907,0,0,1,1,0,138,1,1.1,0.9
46614,1,2.95,0.739,0,0,1,1,0,69,1,1.1,0.9
46615,1,5.8,0.826,0,0,1,1,0,69,1,1.1,0.9
46616,1,10.06,2.88,0,0,1,1,0,69,1,1.1,0.9
46617,1,2.14,0.305,0,0,1,1,0,69,1,1.1,0.9
46618,1,2.82,0.573,0,0,1,1,0,138,1,1.1,0.9
46619,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
46620,1,3.04,0.433,0,0.678494719552,1,1,0,69,44,1.1,0.9
46621,1,3.52,0.502,0,1.55587421605,1,1,0,69,44,1.1,0.9
46622,1,9.85,2,0,3.80808843196e-05,1,1,0,69,1,1.1,0.9
46623,1,4.46,0.906,0,2.8429146255,1,1,0,69,44,1.1,0.9
46624,1,4.16,0.593,0,4.92749956556,1,1,0,69,1,1.1,0.9
46625,1,29.31,7.346,0,0,1,1,0,69,1,1.1,0.9
46626,1,4.37,0.623,0,0,1,1,0,69,1,1.1,0.9
46627,1,6.05,1.229,0,0,1,1,0,69,1,1.1,0.9
46628,1,2.31,0.579,0,0,1,1,0,69,44,1.1,0.9
46629,1,4.46,0.636,0,0,1,1,0,69,1,1.1,0.9
46630,1,9.95,2.02,0,0,1,1,0,69,1,1.1,0.9
46631,1,3.03,0.759,0,0,1,1,0,69,1,1.1,0.9
46632,1,3.3,0.827,0,0,1,1,0,69,1,1.1,0.9
46633,1,19.09,5.71,0,0,1,1,0,69,1,1.1,0.9
46634,1,3.18,0.797,0,0,1,1,0,69,1,1.1,0.9
46635,1,6.86,2.11,0,0,1,1,0,69,1,1.1,0.9
46636,1,14.72,2.097,0,0,1,1,0,69,1,1.1,0.9
46637,1,9.4,1.909,0,0,1,1,0,69,1,1.1,0.9
46638,1,10.55,2.644,0,0,1,1,0,69,1,1.1,0.9
46639,1,9.62,1.371,0,0,1,1,0,69,1,1.1,0.9
46640,1,1.88,0.382,0,0,1,1,0,69,1,1.1,0.9
46641,1,14.19,2.881,0,0,1,1,0,69,1,1.1,0.9
46642,1,8.08,1.151,0,0,1,1,0,69,1,1.1,0.9
46643,1,1.64,0.411,0,0,1,1,0,69,1,1.1,0.9
46644,1,13.96,4.39,0,0,1,1,0,69,1,1.1,0.9
46645,1,3.75,0.94,0,0,1,1,0,69,1,1.1,0.9
46646,1,10.6,2.152,0,0,1,1,0,138,1,1.1,0.9
46647,1,1.65,0.235,0,0,1,1,0,69,1,1.1,0.9
46648,1,2.8,0.83,0,0,1,1,0,69,1,1.1,0.9
46649,1,3.29,0.469,0,0,1,1,0,69,44,1.1,0.9
46650,1,18.29,5.71,0,0,1,1,0,69,1,1.1,0.9
46651,1,4.03,1.01,0,3.15680966742e-06,1,1,0,69,1,1.1,0.9
46652,1,3.8,0.541,0,0,1,1,0,69,1,1.1,0.9
46653,1,2.46,0.351,0,0,1,1,0,69,1,1.1,0.9
46654,1,9.12,2.65,0,0,1,1,0,69,1,1.1,0.9
46655,1,4.55,1.14,0,0,1,1,0,69,1,1.1,0.9
46656,1,18.48,2.633,0,0,1,1,0,69,1,1.1,0.9
46657,1,3.11,0.443,0,0,1,1,0,69,1,1.1,0.9
46658,1,8.62,1.75,0,0,1,1,0,69,1,1.1,0.9
46659,1,2.21,0.449,0,0,1,1,0,69,1,1.1,0.9
46660,1,7.26,1.474,0,0,1,1,0,69,44,1.1,0.9
46661,1,7.49,1.877,0,0,1,1,0,69,1,1.1,0.9
46662,1,4.89,1.226,0,0,1,1,0,69,1,1.1,0.9
46663,1,1.87,0.38,0,0,1,1,0,69,1,1.1,0.9
46664,1,5.05,0.72,0,0,1,1,0,69,44,1.1,0.9
46665,1,16.47,4.14,0,0,1,1,0,69,1,1.1,0.9
46666,1,6.8,0.969,0,0,1,1,0,69,1,1.1,0.9
46667,1,2.04,0.511,0,0,1,1,0,69,1,1.1,0.9
46668,1,2.88,0.585,0,0,1,1,0,69,1,1.1,0.9
46669,1,4.13,1.22,0,0,1,1,0,69,1,1.1,0.9
46670,1,6.1,1.99,0,0,1,1,0,69,1,1.1,0.9
46671,1,7.79,1.952,0,0,1,1,0,69,1,1.1,0.9
46672,1,1.58,0.396,0,0,1,1,0,69,1,1.1,0.9
46673,1,11.51,3.35,0,0,1,1,0,69,1,1.1,0.9
46674,1,4.22,0.857,0,0,1,1,0,69,1,1.1,0.9
46675,1,3.21,0.652,0,0,1,1,0,69,44,1.1,0.9
46676,1,21.94,6.99,0,0,1,1,0,69,1,1.1,0.9
46677,1,3.84,0.78,0,0,1,1,0,69,1,1.1,0.9
46678,1,8.43,2.46,0,0,1,1,0,69,1,1.1,0.9
46679,1,14.13,2.869,0,0,1,1,0,69,1,1.1,0.9
46680,1,7.88,1.6,0,0,1,1,0,69,1,1.1,0.9
46681,1,10.65,3.13,0,0,1,1,0,69,1,1.1,0.9
46682,1,33.45,7.02,0,0,1,1,0,69,1,1.1,0.9
46683,1,2.52,0.359,0,0,1,1,0,69,1,1.1,0.9
46684,1,28.75,4.097,0,0,1,1,0,69,1,1.1,0.9
46685,1,6.66,0.949,0,0,1,1,0,69,1,1.1,0.9
46686,1,37.09,7.531,0,0,1,1,0,69,1,1.1,0.9
46687,1,12.83,2.605,0,0,1,1,0,69,1,1.1,0.9
46688,1,9.84,1.998,0,0,1,1,0,69,1,1.1,0.9
46689,1,8.14,1.16,0,0,1,1,0,69,1,1.1,0.9
46690,1,7.23,1.03,0,0,1,1,0,69,1,1.1,0.9
46691,1,6.3,0.898,0,0,1,1,0,69,1,1.1,0.9
46692,1,2.61,0.53,0,0,1,1,0,69,1,1.1,0.9
46693,1,5.64,1.414,0,0,1,1,0,69,1,1.1,0.9
46694,1,2.84,0.577,0,0,1,1,0,69,44,1.1,0.9
46695,1,6.78,1.699,0,0,1,1,0,69,1,1.1,0.9
46696,1,8.57,1.74,0,0,1,1,0,69,1,1.1,0.9
46697,1,1.75,0.355,0,0,1,1,0,69,1,1.1,0.9
46698,1,13.51,1.925,0,0,1,1,0,69,1,1.1,0.9
46699,1,10.94,2.221,0,0,1,1,0,69,1,1.1,0.9
46700,1,5.14,1.044,0,0,1,1,0,69,1,1.1,0.9
46701,1,5.61,0.799,0,0,1,1,0,69,1,1.1,0.9
46702,1,3.24,0.812,0,0,1,1,0,69,1,1.1,0.9
46703,1,16.38,4.47,0,0,1,1,0,69,1,1.1,0.9
46704,1,54.71,16.77,0,0,1,1,0,69,1,1.1,0.9
46705,1,4.06,0.579,0,0,1,1,0,69,1,1.1,0.9
46706,1,3.8,0.772,0,0,1,1,0,69,1,1.1,0.9
46707,1,4.89,0.697,0,0,1,1,0,69,44,1.1,0.9
46708,1,9.75,1.98,0,0,1,1,0,69,1,1.1,0.9
46709,1,4.9,0.995,0,0,1,1,0,69,1,1.1,0.9
46710,1,2.81,0.4,0,0,1,1,0,69,1,1.1,0.9
46711,1,5.11,1.281,0,0,1,1,0,69,1,1.1,0.9
46712,1,6.22,0.886,0,0,1,1,0,69,1,1.1,0.9
46713,1,3.48,0.872,0,0,1,1,0,69,1,1.1,0.9
46714,1,7.9,1.98,0,0,1,1,0,69,1,1.1,0.9
46715,1,3.05,0.619,0,0,1,1,0,69,1,1.1,0.9
46716,1,3.26,0.817,0,0,1,1,0,69,1,1.1,0.9
46717,1,2.5,0.508,0,0,1,1,0,69,1,1.1,0.9
46718,1,2.84,0.577,0,0,1,1,0,69,1,1.1,0.9
46719,1,2.87,0.719,0,0,1,1,0,69,44,1.1,0.9
46720,1,6.22,0.886,0,0,1,1,0,69,44,1.1,0.9
46721,1,11.13,2.789,0,0,1,1,0,69,1,1.1,0.9
46722,1,24.78,7.49,0,0,1,1,0,69,1,1.1,0.9
46723,1,27.65,3.94,0,0,1,1,0,69,1,1.1,0.9
46724,1,4.64,0.661,0,0,1,1,0,69,1,1.1,0.9
46725,1,16.28,3.306,0,0,1,1,0,69,1,1.1,0.9
46726,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
46727,1,2.73,0.684,0,0,1,1,0,69,1,1.1,0.9
46728,1,14.75,2.995,0,0,1,1,0,69,1,1.1,0.9
46729,1,9.72,3.11,0,0,1,1,0,69,1,1.1,0.9
46730,1,3.86,0.55,0,0,1,1,0,69,1,1.1,0.9
46731,1,20.72,5.54,0,0,1,1,0,69,1,1.1,0.9
46732,1,5.57,0.794,0,0,1,1,0,69,1,1.1,0.9
46733,1,5.28,0.752,0,0,1,1,0,69,44,1.1,0.9
46734,1,3.16,0.792,0,0,1,1,0,69,1,1.1,0.9
46735,1,2.51,0.629,0,0,1,1,0,69,1,1.1,0.9
46736,1,5.38,0.767,0,0,1,1,0,69,1,1.1,0.9
46737,1,5.7,1.157,0,0,1,1,0,230,1,1.1,0.9
46738,1,10.17,3.26,0,0,1,1,0,69,1,1.1,0.9
46739,1,17.36,3.525,0,0,1,1,0,69,1,1.1,0.9
46740,1,3.31,0.472,0,0,1,1,0,69,44,1.1,0.9
46741,1,3.36,0.479,0,0,1,1,0,69,1,1.1,0.9
46742,1,18.73,4.57,0,0,1,1,0,69,1,1.1,0.9
46743,1,2.53,0.634,0,0,1,1,0,69,44,1.1,0.9
46744,1,4.66,1.168,0,0,1,1,0,69,44,1.1,0.9
46745,1,9.32,2.336,0,0,1,1,0,69,44,1.1,0.9
46746,1,6.67,0.95,0,0,1,1,0,69,1,1.1,0.9
46747,1,3.87,0.786,0,0,1,1,0,69,1,1.1,0.9
46748,1,6.77,1.375,0,0,1,1,0,69,44,1.1,0.9
46749,1,4.19,1.05,0,0,1,1,0,69,1,1.1,0.9
46750,1,6.96,0.992,0,0,1,1,0,69,1,1.1,0.9
46751,1,3.76,0.942,0,0,1,1,0,69,1,1.1,0.9
