bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
46752,1,5.38,1.348,0,0,1,1,0,69,1,1.1,0.9
46753,1,12.22,2.481,0,0,1,1,0,69,1,1.1,0.9
46754,1,3.76,0.942,0,0,1,1,0,69,1,1.1,0.9
46755,1,7.99,2.53,0,0,1,1,0,69,1,1.1,0.9
46756,1,7.13,1.448,0,0,1,1,0,138,1,1.1,0.9
46757,1,2.54,0.637,0,0,1,1,0,69,44,1.1,0.9
46758,1,3.2,0.456,0,0,1,1,0,69,1,1.1,0.9
46759,1,13.17,3.301,0,0,1,1,0,69,44,1.1,0.9
46760,1,18.26,4.35,0,0,1,1,0,69,1,1.1,0.9
46761,1,4.35,0.883,0,0,1,1,0,69,1,1.1,0.9
46762,1,10.29,1.466,0,0,1,1,0,69,1,1.1,0.9
46763,1,1.66,0.416,0,0,1,1,0,69,1,1.1,0.9
46764,1,2.12,0.302,0,0,1,1,0,69,44,1.1,0.9
46765,1,4.89,0.993,0,0,1,1,0,69,1,1.1,0.9
46766,1,8.19,2.053,0,0,1,1,0,69,1,1.1,0.9
46767,1,1.72,0.349,0,0,1,1,0,69,44,1.1,0.9
46768,1,3.21,0.457,0,0,1,1,0,69,1,1.1,0.9
46769,1,7.4,2.23,0,0,1,1,0,69,1,1.1,0.9
46770,1,2.24,0.561,0,0,1,1,0,69,1,1.1,0.9
46771,1,7.79,2.24,0,0,1,1,0,69,1,1.1,0.9
46772,1,15.31,4.97,0,0,1,1,0,69,1,1.1,0.9
46773,1,4.13,0.588,0,0,1,1,0,69,44,1.1,0.9
46774,1,6.5,0.926,0,0,1,1,0,69,1,1.1,0.9
46775,1,17.27,5.16,0,0,1,1,0,69,1,1.1,0.9
46776,1,14.11,2.011,0,0,1,1,0,69,1,1.1,0.9
46777,1,3.65,0.741,0,0,1,1,0,69,1,1.1,0.9
46778,1,1.99,0.499,0,0,1,1,0,69,44,1.1,0.9
46779,1,2.55,0.518,0,0,1,1,0,69,44,1.1,0.9
46780,1,5.02,1.258,0,0,1,1,0,69,1,1.1,0.9
46781,1,2.71,0.679,0,0,1,1,0,69,44,1.1,0.9
46782,1,1.25,0.254,0,0.503683947189,1,1,0,69,44,1.1,0.9
46783,1,10.41,1.483,0,6.36993538845e-05,1,1,0,69,1,1.1,0.9
46784,1,6.86,0.977,0,0,1,1,0,69,1,1.1,0.9
46785,1,1.79,0.255,0,0,1,1,0,69,1,1.1,0.9
46786,1,1.76,0.357,0,0,1,1,0,69,1,1.1,0.9
46787,1,2.54,0.516,0,0,1,1,0,69,1,1.1,0.9
46788,1,10.27,2.95,0,0,1,1,0,69,1,1.1,0.9
46789,1,8.57,1.74,0,0,1,1,0,69,1,1.1,0.9
46790,1,9.18,1.864,0,0,1,1,0,69,1,1.1,0.9
46791,1,1.91,0.388,0,0,1,1,0,69,1,1.1,0.9
46792,1,9.09,1.295,0,0,1,1,0,69,1,1.1,0.9
46793,1,2.26,0.566,0,0,1,1,0,138,1,1.1,0.9
46794,1,4.75,0.677,0,0,1,1,0,69,1,1.1,0.9
46795,1,4.41,1.105,0,0,1,1,0,230,1,1.1,0.9
46796,1,4.99,0.711,0,0,1,1,0,69,1,1.1,0.9
46797,1,3.82,0.957,0,0,1,1,0,230,1,1.1,0.9
46798,1,49.04,9.958,0,0,1,1,0,69,1,1.1,0.9
46799,1,24.45,7.39,0,0,1,1,0,138,1,1.1,0.9
46800,1,12.28,3.93,0,0,1,1,0,69,1,1.1,0.9
46801,1,20.8,6.81,0,0,1,1,0,69,1,1.1,0.9
46802,1,8.64,1.754,0,0,1,1,0,69,1,1.1,0.9
46803,1,3.13,0.784,0,0,1,1,0,69,1,1.1,0.9
46804,1,15.63,3.917,0,0,1,1,0,69,1,1.1,0.9
46805,1,16.04,3.95,0,7.62465281385,1,1,0,69,1,1.1,0.9
46806,1,2.97,0.423,0,0,1,1,0,69,44,1.1,0.9
46807,1,7.05,1.432,0,0,1,1,0,69,44,1.1,0.9
46808,1,2.01,0.286,0,0,1,1,0,69,44,1.1,0.9
46809,1,9.49,2.378,0,0,1,1,0,69,44,1.1,0.9
46810,1,23.98,6.01,0,0,1,1,0,69,1,1.1,0.9
46811,1,4.67,1.17,0,0,1,1,0,69,1,1.1,0.9
46812,1,4.64,1.163,0,0,1,1,0,69,1,1.1,0.9
46813,1,4.82,0.979,0,0,1,1,0,138,1,1.1,0.9
46814,1,1.99,0.284,0,0,1,1,0,69,1,1.1,0.9
46815,1,5.79,1.176,0,0,1,1,0,138,1,1.1,0.9
46816,1,14.17,4.06,0,0,1,1,0,69,1,1.1,0.9
46817,1,23.24,3.312,0,0,1,1,0,138,1,1.1,0.9
46818,1,6.56,1.332,0,0,1,1,0,69,1,1.1,0.9
46819,1,1.41,0.286,0,0,1,1,0,69,44,1.1,0.9
46820,1,20.76,4.215,0,0,1,1,0,69,1,1.1,0.9
46821,1,17.42,4.1,0,0,1,1,0,138,1,1.1,0.9
46822,1,14.32,3.42,0,0,1,1,0,69,44,1.1,0.9
46823,1,2.92,0.732,0,0,1,1,0,69,44,1.1,0.9
46824,1,11.23,3.48,0,0,1,1,0,138,1,1.1,0.9
46825,1,20.5,5.138,0,0,1,1,0,230,1,1.1,0.9
46826,1,5.2,0.741,0,0,1,1,0,138,1,1.1,0.9
46827,1,6.01,0.856,0,0,1,1,0,138,1,1.1,0.9
46828,1,4.58,0.653,0,0,1,1,0,69,44,1.1,0.9
46829,1,20.44,6.55,0,0,1,1,0,69,1,1.1,0.9
46830,1,4.19,0.851,0,0,1,1,0,69,1,1.1,0.9
46831,1,10.97,2.749,0,0,1,1,0,69,44,1.1,0.9
46832,1,11.2,2.807,0,0,1,1,0,69,1,1.1,0.9
46833,1,2.55,0.639,0,0,1,1,0,69,1,1.1,0.9
46834,1,7.65,1.09,0,0,1,1,0,69,1,1.1,0.9
46835,1,24,5.94,0,0,1,1,0,69,1,1.1,0.9
46836,1,76.03,20.22,0,0,1,1,0,138,1,1.1,0.9
46837,1,4.03,0.818,0,0,1,1,0,69,1,1.1,0.9
46838,1,8.08,1.641,0,0,1,1,0,69,1,1.1,0.9
46839,1,7.6,1.543,0,0,1,1,0,69,44,1.1,0.9
46840,1,3.63,0.517,0,0,1,1,0,69,44,1.1,0.9
46841,1,3.61,0.733,0,0,1,1,0,138,1,1.1,0.9
46842,1,27.91,9.01,0,0,1,1,0,138,1,1.1,0.9
75433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75436,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75437,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75439,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75440,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75442,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75444,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75446,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75448,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75450,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75451,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75453,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75454,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75455,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75457,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75458,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75459,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75460,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75461,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75462,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75463,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75464,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75465,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75466,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75467,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75468,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75469,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75470,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75477,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75479,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75480,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75483,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75484,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75486,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75488,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75490,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75493,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75495,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75497,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75502,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75503,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75507,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75511,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75512,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75513,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75514,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75516,1,0,0,0,24.1196674237,1,1,0,138,1,1.1,0.9
75517,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75519,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75521,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75523,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75524,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75529,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75533,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75535,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75536,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75537,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75538,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75541,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75545,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75546,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75549,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75551,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75553,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75554,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75555,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75556,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75557,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75558,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75559,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75560,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75562,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75564,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75565,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75566,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75567,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75568,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75569,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75570,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75572,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75574,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75576,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75578,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75581,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75582,3,0,0,0,0,1,1,0,345,1,1.1,0.9
75583,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75584,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75586,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75587,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75588,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75589,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75591,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75592,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75593,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75594,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75595,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75597,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75598,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75599,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75601,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75602,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75603,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75605,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75606,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75607,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75608,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75609,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75611,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75612,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75613,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75614,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75615,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75617,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75618,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75621,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75623,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75625,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75626,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75628,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75629,2,0,0,0,17.3609090538,1,1,0,138,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75631,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75634,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75635,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75637,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75638,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75641,1,0,0,0,14.9999942867,1,1,0,138,1,1.1,0.9
75642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75646,2,0,0,0,0,1,1,0,765,1,1.1,0.9
75647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75648,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75650,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75652,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75653,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75654,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75656,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75657,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75658,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75660,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75661,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75663,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75665,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75666,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75667,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75669,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75670,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75672,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75673,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75674,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75675,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75676,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75677,1,0,0,0,1.77586187019e-05,1,1,0,138,1,1.1,0.9
75678,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75680,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75682,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75684,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75686,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75687,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75689,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75691,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75693,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75694,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75695,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75696,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75697,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75699,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75701,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75702,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75705,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75708,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75710,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75711,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75712,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75713,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75714,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75715,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75716,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75717,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75718,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75719,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75722,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75726,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75727,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75729,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75731,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75733,2,0,0,0,0,1,1,0,500,1,1.1,0.9
75734,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75735,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75737,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75738,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75739,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75740,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75743,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75744,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75746,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75748,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75749,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75750,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75752,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75753,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75754,2,0,0,0,0,1,1,0,345,1,1.1,0.9
75755,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75757,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75758,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75759,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75761,2,0,0,0,0,1,1,0,138,1,1.1,0.9
75762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75763,2,0,0,0,0,1,1,0,230,1,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75765,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75767,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75769,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75770,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75771,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75773,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75774,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75776,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75777,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75778,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75779,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75781,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75784,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75786,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75789,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75791,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75792,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75797,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75799,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75806,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75808,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75809,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75814,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75815,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75817,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75824,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75828,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75830,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75833,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75836,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75837,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75838,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75841,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75842,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75843,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75844,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75845,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75847,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75850,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75851,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75853,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75855,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75856,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75857,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75859,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75861,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75863,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75867,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75872,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75874,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75876,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75878,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75879,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75881,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75882,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75883,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75884,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75885,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75887,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75890,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75891,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75892,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75893,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75894,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75895,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75896,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75898,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75903,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75904,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75906,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75908,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75909,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75910,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75913,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75915,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75917,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75918,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75923,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75926,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75927,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75929,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75931,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75932,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75934,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75935,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75936,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75937,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75939,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75940,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75944,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75945,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75951,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75953,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75954,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75955,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75957,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75958,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75961,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75963,1,0,0,0,0,1,1,0,765,1,1.1,0.9
75964,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75965,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,500,1,1.1,0.9
75968,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75976,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75977,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75980,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75981,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75983,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75988,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75990,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75992,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75996,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
75999,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76002,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76005,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76007,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76008,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76010,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76013,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76014,1,0,0,0,62.9999932277,1,1,0,345,1,1.1,0.9
76015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76016,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76017,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76019,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76021,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76022,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76023,1,0,0,0,10.1922344131,1,1,0,138,1,1.1,0.9
76024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76026,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76030,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76031,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76036,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76040,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76041,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76042,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76050,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76052,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76054,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76055,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76058,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76063,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76064,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76066,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76068,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76069,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76075,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76076,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76077,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76085,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76086,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76087,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76089,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76092,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76094,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76096,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76098,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76099,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76102,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76104,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76107,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76112,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76116,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76117,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76118,1,0,0,0,31.7922120981,1,1,0,138,1,1.1,0.9
76119,1,0,0,0,14.9999967965,1,1,0,138,1,1.1,0.9
76120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76121,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76122,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76123,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76126,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76130,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76132,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76133,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76134,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76135,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76137,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76138,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76143,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76146,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76147,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76152,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76154,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76155,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76158,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76160,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76161,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76167,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76171,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76175,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76180,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76182,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76183,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76184,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76186,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76187,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76188,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76194,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76195,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76196,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76198,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76204,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76206,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76207,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76209,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76210,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76213,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76219,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76221,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76222,2,200,100,0,0,1,1,0,345,1,1.1,0.9
76223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76224,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76225,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76228,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76229,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76231,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76237,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76239,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76240,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76244,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76250,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76257,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76258,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76260,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76262,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76263,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76264,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76265,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76266,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76267,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76269,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76270,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76271,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76273,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76275,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76277,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76278,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76279,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76282,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76285,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76286,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76289,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76294,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76296,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76298,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76300,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76301,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76302,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76303,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76304,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76307,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76308,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76310,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76312,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76313,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76314,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76315,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76317,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76319,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76322,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76324,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76331,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76332,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76333,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76335,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76337,1,0,0,0,16.9999867803,1,1,0,138,1,1.1,0.9
76338,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76340,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76343,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76345,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76348,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76349,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76351,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76356,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76357,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76358,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76359,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76362,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76363,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76365,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76366,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76368,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76369,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76372,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76376,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76378,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76380,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76382,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76383,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76384,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76388,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76391,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76392,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76395,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76396,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76398,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76400,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76401,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76404,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76405,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76406,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76408,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76411,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76416,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76420,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76422,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76423,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76424,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76425,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76427,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76428,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76430,1,0,0,0,0,1,1,0,765,1,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76433,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76436,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76439,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76440,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76441,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76442,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76443,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76444,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76445,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76447,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76455,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76457,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76458,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76460,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76461,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76462,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76466,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76467,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76468,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76471,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76473,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76474,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76481,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76482,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76483,1,0,0,0,0,1,1,0,500,1,1.1,0.9
76484,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76485,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76488,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76490,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76491,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76492,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76494,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76495,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76496,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76499,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76500,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76502,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76506,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76507,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76509,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76511,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76514,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76517,1,0,0,0,0,1,1,0,765,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76519,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76527,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76532,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76533,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76534,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76535,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76536,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76539,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76540,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76542,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76543,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76545,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76548,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76551,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76555,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76558,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76559,1,0,0,0,14.9999805953,1,1,0,138,1,1.1,0.9
76560,1,0,0,0,62.9999655685,1,1,0,345,1,1.1,0.9
76561,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76562,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76563,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76565,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76568,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76569,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76571,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76574,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76575,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76576,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76577,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76578,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76580,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76585,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76586,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76588,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76589,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76590,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76591,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76592,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76593,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76595,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76596,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76598,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76601,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76604,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76605,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76606,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76607,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76609,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76612,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76613,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76614,1,0,0,0,0.00024911880595,1,1,0,138,1,1.1,0.9
76615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76623,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76625,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76628,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76630,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76632,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76634,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76636,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76639,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76641,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76643,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76644,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76646,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76650,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76651,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
