bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
50134,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50135,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50136,1,30,6,0,0,1,1,0,345,1,1.1,0.9
50137,1,120,30.77,0,0,1,1,0,345,1,1.1,0.9
50138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50139,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50140,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50141,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50142,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50143,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50144,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50145,2,0,0,0,-26.9442282942,1,1,0,138,2138,1.1,0.9
50146,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50147,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50148,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50149,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50150,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50151,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50152,2,0,20.81,0,0,1,1,0,138,2138,1.1,0.9
50153,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50154,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50155,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50156,2,0,0,0,100.017332721,1,1,0,345,2,1.1,0.9
50157,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50159,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50160,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50162,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50163,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50164,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50165,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50166,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50167,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50168,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50169,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50170,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50171,2,0,-13.28,0,0,1,1,0,69,269,1.1,0.9
50172,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50173,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50175,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50176,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50178,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50181,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50182,1,0,0,0,-78.8646398791,1,1,0,345,1,1.1,0.9
50183,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50185,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50186,2,0,21.63,0,0,1,1,0,345,2,1.1,0.9
50187,2,0,0,0,-202.46579278,1,1,0,345,2,1.1,0.9
50188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50189,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50190,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50191,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50192,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50193,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50194,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50195,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50196,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50197,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50200,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50201,1,200,300,0,97.9996893142,1,1,0,345,1,1.1,0.9
50202,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50203,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50205,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50206,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50207,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50208,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50209,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50210,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50211,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50212,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50213,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50214,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50215,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50216,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50217,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50218,1,0,20.31,0,0,1,1,0,138,138,1.1,0.9
50219,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50220,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50221,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50222,2,100,75,0,0,1,1,0,345,2,1.1,0.9
50223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50224,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50225,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50226,2,0,-20,0,0,1,1,0,69,269,1.1,0.9
50227,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50228,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50229,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50230,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50232,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50233,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50234,2,0,-5,0,0,1,1,0,69,269,1.1,0.9
50235,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50236,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50237,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50238,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50239,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50240,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50241,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50242,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50243,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50244,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50245,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50246,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50248,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50249,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50250,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50251,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50252,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50253,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50254,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50256,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50257,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50258,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50259,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50260,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50261,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50262,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50264,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50265,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50266,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50267,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50269,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50271,1,100,91.45,0,0,1,1,0,345,1,1.1,0.9
50272,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50273,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50274,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50275,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50276,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50277,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50278,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50279,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50280,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50281,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50282,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50283,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50284,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50286,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50287,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50288,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50289,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50290,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50291,2,50,150,0,-252.950670921,1,1,0,345,2,1.1,0.9
50292,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50293,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50294,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50295,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50296,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50297,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50298,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50299,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50300,2,100,21.63,0,0,1,1,0,345,2,1.1,0.9
50301,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50302,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50303,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50304,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50305,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50306,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50307,1,0,0,0,-255.977905721,1,1,0,345,1,1.1,0.9
50308,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50309,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50310,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50311,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50312,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50313,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50314,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50316,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50317,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50318,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50319,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50320,3,0,0,0,0,1,1,0,345,2,1.1,0.9
50321,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50323,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50324,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50326,2,150,33,0,0,1,1,0,345,1,1.1,0.9
50327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50329,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50330,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50331,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50332,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50333,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50334,2,0,0,0,-180.249216316,1,1,0,345,2,1.1,0.9
50335,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50336,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50337,1,120,40,0,0,1,1,0,345,1,1.1,0.9
50338,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50339,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50340,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50341,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50342,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50343,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50344,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50345,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50346,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50347,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50348,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50349,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50350,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50351,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50352,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50353,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50354,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50355,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50356,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50357,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50358,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50359,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50360,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50361,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50362,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50363,1,0,0,0,0,1,1,0,230,2,1.1,0.9
50364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50365,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50366,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50367,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50368,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50369,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50370,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50371,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50372,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50373,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50374,1,250,100,0,0,1,1,0,345,1,1.1,0.9
50375,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50376,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50377,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50378,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50379,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50380,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50381,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50382,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50383,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50384,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50385,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50386,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50387,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50388,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50389,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50390,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50391,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50392,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50393,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50394,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50395,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50396,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50397,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50398,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50400,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50403,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50404,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50405,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50406,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50407,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50408,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50409,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50410,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50411,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50413,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50415,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50416,1,125,91.96,0,0,1,1,0,345,1,1.1,0.9
50417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50418,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50419,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50420,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50421,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50422,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50423,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50424,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50425,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50426,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50427,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50428,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50429,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50430,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50432,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50433,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50434,1,0,0,0,0,1,1,0,230,2,1.1,0.9
50435,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50436,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50437,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50438,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50439,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50440,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50441,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50442,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50443,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50444,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50445,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50446,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50447,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50448,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50449,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50450,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50451,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50453,2,80,20.89,0,-0.363586168959,1,1,0,345,1,1.1,0.9
50454,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50455,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50457,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50458,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50459,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50461,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50462,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50463,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50464,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50465,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50466,2,0,0,0,38.9356743119,1,1,0,138,2138,1.1,0.9
50468,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50469,1,25,25.43,0,0,1,1,0,345,1,1.1,0.9
50470,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50471,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50472,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50473,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50474,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50475,2,0,0,0,0,1,1,0,230,2,1.1,0.9
50476,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50477,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50478,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50479,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50480,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50481,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50482,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50483,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50484,1,0,0,0,255.999924174,1,1,0,138,138,1.1,0.9
50485,1,0,0,0,0,1,1,0,345,2,1.1,0.9
50486,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50487,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50488,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50489,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50491,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50493,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50494,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50495,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50496,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50497,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50499,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50500,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50501,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50503,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50505,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
50506,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50509,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50510,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50512,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50513,2,0,0,0,-88.4535299047,1,1,0,345,2,1.1,0.9
50514,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50515,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50516,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50517,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50518,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50519,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50520,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50521,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50523,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50524,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50526,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50528,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50529,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50530,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50531,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50532,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50533,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50534,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50536,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50537,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50538,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50539,2,10,0,0,0,1,1,0,138,2138,1.1,0.9
50540,1,0,0,0,0,1,1,0,69,269,1.1,0.9
50541,2,0,0,0,0,1,1,0,69,269,1.1,0.9
50542,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50544,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50548,2,0,0,0,0,1,1,0,345,2,1.1,0.9
50549,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
50550,1,4.724,1.21,0,0,1,1,0,69,69,1.1,0.9
50551,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50552,1,15.054,3.869,0,0,1,1,0,69,69,1.1,0.9
50553,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50554,1,19.187,5.203,0,0,1,1,0,138,138,1.1,0.9
50555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50556,1,14.288,3.734,0,0,1,1,0,69,69,1.1,0.9
50557,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50558,1,15.433,5.059,0,0,1,1,0,69,69,1.1,0.9
50559,1,26.475,9.013,0,0,1,1,0,345,1,1.1,0.9
50560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50561,1,15.423,3.974,0,0,1,1,0,69,69,1.1,0.9
50562,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50564,1,11.96,3.043,0,0,1,1,0,69,69,1.1,0.9
50565,1,7.333,2.208,0,0,1,1,0,69,69,1.1,0.9
50567,1,10.398,2.669,0,0,1,1,0,69,69,1.1,0.9
50570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50571,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50572,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50573,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50574,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50576,1,16.005,4.147,0,0,1,1,0,69,69,1.1,0.9
50577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50578,1,8.526,2.774,0,0,1,1,0,69,69,1.1,0.9
50579,1,11.039,-3.28,0,0,1,1,0,69,69,1.1,0.9
50580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50581,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50585,1,11.107,-27.371,0,0,1,1,0,69,69,1.1,0.9
50586,1,14.375,-6.383,0,0,1,1,0,69,69,1.1,0.9
50587,1,5.209,1.373,0,0,1,1,0,138,138,1.1,0.9
50588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50589,1,4.995,1.306,0,0,1,1,0,69,69,1.1,0.9
50591,1,5.16,1.354,0,0,1,1,0,69,69,1.1,0.9
50592,1,6.053,1.565,0,0,1,1,0,138,138,1.1,0.9
50593,1,6.606,1.69,0,0,1,1,0,69,69,1.1,0.9
50594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50596,1,11.756,3.869,0,0,1,1,0,69,69,1.1,0.9
50597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50598,1,9.923,2.957,0,0,1,1,0,69,69,1.1,0.9
50599,1,12.29,3.571,0,0,1,1,0,69,69,1.1,0.9
50600,1,3.795,0.925,0,12.7126098505,1,1,0,69,69,1.1,0.9
50601,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50603,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50604,1,15.142,3.869,0,0,1,1,0,69,69,1.1,0.9
50605,1,7.576,1.958,0,0,1,1,0,69,69,1.1,0.9
50606,1,9.225,2.381,0,0,1,1,0,69,69,1.1,0.9
50608,1,80,20.66,0,0,1,1,0,230,1,1.1,0.9
50609,1,7.023,1.834,0,0,1,1,0,69,69,1.1,0.9
50610,1,5.898,1.526,0,0,1,1,0,138,138,1.1,0.9
50611,1,10.049,2.573,0,0,1,1,0,69,69,1.1,0.9
50613,1,11.242,2.909,0,0,1,1,0,69,69,1.1,0.9
50614,1,17.712,5.242,0,0,1,1,0,138,138,1.1,0.9
50615,1,5.626,1.478,0,0,1,1,0,69,69,1.1,0.9
50616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50618,1,4.016,1.027,0,0,1,1,0,69,69,1.1,0.9
50619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50621,1,7.644,2.15,0,0,1,1,0,69,69,1.1,0.9
50622,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50625,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50627,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50628,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50631,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50634,1,3.38,0.878,0,6.40874213334,1,1,0,69,69,1.1,0.9
50635,1,3.269,0.84,0,4.36017937832,1,1,0,69,69,1.1,0.9
50636,1,12.678,3.264,0,0,1,1,0,69,69,1.1,0.9
50637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50638,1,12.959,3.706,0,0,1,1,0,69,69,1.1,0.9
50639,1,15.685,5.251,0,0,1,1,0,69,69,1.1,0.9
50640,1,13.929,3.581,0,0,1,1,0,69,69,1.1,0.9
50642,1,7.401,1.92,0,0,1,1,0,69,69,1.1,0.9
50643,1,4.831,1.258,0,0,1,1,0,69,69,1.1,0.9
50644,1,31.629,9.874,0,0,1,1,0,69,69,1.1,0.9
50645,1,17.14,4.531,0,0,1,1,0,138,138,1.1,0.9
50646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50647,1,7.547,1.939,0,0,1,1,0,69,69,1.1,0.9
50648,1,5.849,1.536,0,0,1,1,0,138,138,1.1,0.9
50649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50650,1,7.459,1.93,0,0,1,1,0,138,138,1.1,0.9
50652,1,5.384,1.392,0,0,1,1,0,69,69,1.1,0.9
50653,1,8.585,2.275,0,0,1,1,0,69,69,1.1,0.9
50655,1,5.548,1.421,0,0,1,1,0,69,69,1.1,0.9
50656,1,8.371,2.189,0,0,1,1,0,69,69,1.1,0.9
50657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50658,1,3.046,0.806,0,0,1,1,0,69,69,1.1,0.9
50659,1,9.826,2.515,0,0,1,1,0,138,138,1.1,0.9
50660,1,8.652,2.726,0,0,1,1,0,69,69,1.1,0.9
50662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50663,1,9.137,2.41,0,0,1,1,0,69,69,1.1,0.9
50664,1,5.296,1.373,0,0,1,1,0,69,69,1.1,0.9
50665,1,8.585,2.602,0,0,1,1,0,69,69,1.1,0.9
50666,1,9.37,2.438,0,0,1,1,0,69,69,1.1,0.9
50667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50668,1,7.265,1.853,0,0,1,1,0,69,69,1.1,0.9
50669,1,4.084,1.075,0,0,1,1,0,69,69,1.1,0.9
50670,1,7.091,0.83,0,0,1,1,0,69,69,1.1,0.9
50671,1,4.166,-9.044,0,0,1,1,0,69,69,1.1,0.9
50672,1,8.129,-4.775,0,0,1,1,0,69,69,1.1,0.9
50673,1,400,0,0,-255.997769366,1,1,0,345,1,1.1,0.9
50674,1,0,0,0,5.40510370075e-06,1,1,0,69,69,1.1,0.9
50675,1,4.161,1.085,0,0,1,1,0,69,69,1.1,0.9
50676,1,14.502,3.696,0,0,1,1,0,138,138,1.1,0.9
50677,1,14.123,4.493,0,0,1,1,0,69,69,1.1,0.9
50678,1,23.253,-9.521,0,0,1,1,0,138,138,1.1,0.9
50679,1,5.548,1.416,0,0,1,1,0,138,138,1.1,0.9
50680,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50683,1,2.003,0.528,0,0,1,1,0,138,138,1.1,0.9
50684,1,7.973,2.045,0,0,1,1,0,69,69,1.1,0.9
50688,1,1.795,0.475,0,0,1,1,0,69,69,1.1,0.9
50689,1,12.577,3.711,0,0,1,1,0,138,138,1.1,0.9
50690,1,16.335,4.224,0,0,1,1,0,138,138,1.1,0.9
50691,1,13.308,-5.126,0,0,1,1,0,69,69,1.1,0.9
50692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50694,1,9.671,2.515,0,0,1,1,0,138,138,1.1,0.9
50695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50697,1,9.205,2.39,0,0,1,1,0,69,69,1.1,0.9
50698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50701,1,16.228,-2.318,0,0,1,1,0,138,138,1.1,0.9
50702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50704,1,8.274,2.746,0,0,1,1,0,69,69,1.1,0.9
50705,1,6.955,1.834,0,0,1,1,0,69,69,1.1,0.9
50706,1,4.152,1.104,0,0,1,1,0,69,69,1.1,0.9
50708,1,6.528,1.978,0,0,1,1,0,69,69,1.1,0.9
50710,1,4.404,-5.585,0,0,1,1,0,69,69,1.1,0.9
50711,1,0,-12.005,0,-44.7363329351,1,1,0,138,138,1.1,0.9
50712,1,4.549,-6.364,0,0,1,1,0,69,69,1.1,0.9
50713,1,2.202,-1.274,0,0,1,1,0,69,69,1.1,0.9
50714,1,100,-25,0,0,1,1,0,345,1,1.1,0.9
50715,1,7.115,1.5,0,9.73399168345,1,1,0,69,69,1.1,0.9
50716,1,5.063,1.334,0,0,1,1,0,138,138,1.1,0.9
50717,1,12.452,-3.94,0,0,1,1,0,138,138,1.1,0.9
50718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50719,1,4.51,1.181,0,0,1,1,0,69,69,1.1,0.9
50720,1,5.374,1.373,0,0,1,1,0,69,69,1.1,0.9
50721,1,4.869,1.296,0,0,1,1,0,69,69,1.1,0.9
50722,1,0,0,0,-13.1940784596,1,1,0,138,138,1.1,0.9
50723,1,15.801,4.646,0,0,1,1,0,69,69,1.1,0.9
50724,1,11.349,2.899,0,0,1,1,0,69,69,1.1,0.9
50725,1,8.196,2.093,0,0,1,1,0,69,69,1.1,0.9
50726,1,10.185,2.602,0,0,1,1,0,138,138,1.1,0.9
50727,1,6.402,1.69,0,0,1,1,0,69,69,1.1,0.9
50728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50729,1,13.066,3.35,0,0,1,1,0,138,138,1.1,0.9
50730,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50731,1,26.054,7.897,0,0,1,1,0,345,1,1.1,0.9
50732,1,30.151,8.26,0,13.8795111857,1,1,0,138,138,1.1,0.9
50733,1,10.069,-14.798,0,0,1,1,0,138,138,1.1,0.9
50734,1,9.351,2.41,0,0,1,1,0,138,138,1.1,0.9
50735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50736,1,6.14,1.632,0,0,1,1,0,69,69,1.1,0.9
50737,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50738,1,6.538,2.054,0,0,1,1,0,69,69,1.1,0.9
50739,1,7.149,1.882,0,0,1,1,0,69,69,1.1,0.9
50740,1,12.397,4.051,0,0,1,1,0,69,69,1.1,0.9
50741,1,6.606,1.69,0,0,1,1,0,138,138,1.1,0.9
50742,1,11.999,3.053,0,0,1,1,0,138,138,1.1,0.9
50743,1,6.606,1.747,0,0,1,1,0,69,69,1.1,0.9
50744,1,5.956,1.526,0,0,1,1,0,69,69,1.1,0.9
50745,1,4.54,1.181,0,0,1,1,0,69,69,1.1,0.9
50746,1,5.956,1.526,0,0,1,1,0,69,69,1.1,0.9
50747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50748,1,6.586,1.69,0,0,1,1,0,69,69,1.1,0.9
50749,1,3.773,0.998,0,0,1,1,0,69,69,1.1,0.9
50750,1,4.394,1.152,0,0,1,1,0,69,69,1.1,0.9
50753,1,4.559,1.19,0,0,1,1,0,69,69,1.1,0.9
50754,1,3.812,0.979,0,0,1,1,0,69,69,1.1,0.9
50757,1,5.878,1.507,0,0,1,1,0,69,69,1.1,0.9
50758,1,3.395,0.902,0,0,1,1,0,69,69,1.1,0.9
50759,1,5.228,1.354,0,0,1,1,0,69,69,1.1,0.9
50760,1,5.713,1.478,0,0,1,1,0,69,69,1.1,0.9
50761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50762,1,3.919,1.037,0,0,1,1,0,69,69,1.1,0.9
50763,1,7.76,2.045,0,0,1,1,0,69,69,1.1,0.9
50764,1,5.122,1.344,0,0,1,1,0,69,69,1.1,0.9
50765,1,6.848,1.814,0,0,1,1,0,69,69,1.1,0.9
50766,1,6.819,1.757,0,0,1,1,0,69,69,1.1,0.9
50767,1,5.364,1.411,0,0,1,1,0,69,69,1.1,0.9
50768,1,4.966,1.277,0,0,1,1,0,69,69,1.1,0.9
50770,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50771,1,10.078,2.65,0,0,1,1,0,69,69,1.1,0.9
50772,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50774,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50775,1,10.495,2.736,0,0,1,1,0,69,69,1.1,0.9
50776,1,8.875,2.275,0,0,1,1,0,69,69,1.1,0.9
50777,1,4.064,1.315,0,0,1,1,0,69,69,1.1,0.9
50778,1,7.091,1.853,0,0,1,1,0,69,69,1.1,0.9
50779,1,8.264,2.582,0,0,1,1,0,69,69,1.1,0.9
50781,1,3.54,0.912,0,0,1,1,0,69,69,1.1,0.9
50782,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50783,1,12.368,4.128,0,0,1,1,0,69,69,1.1,0.9
50784,1,4.433,1.152,0,0,1,1,0,69,69,1.1,0.9
50786,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50787,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50789,1,4.355,1.142,0,0,1,1,0,69,69,1.1,0.9
50790,1,3.036,0.806,0,0,1,1,0,69,69,1.1,0.9
50791,1,5.529,1.469,0,0,1,1,0,69,69,1.1,0.9
50792,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50793,1,6.635,1.738,0,0,1,1,0,69,69,1.1,0.9
50794,1,5.936,1.555,0,0,1,1,0,69,69,1.1,0.9
50795,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50796,1,17.712,4.656,0,0,1,1,0,69,69,1.1,0.9
50797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50798,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50799,1,21.66,6.208,0,0,1,1,0,69,69,1.1,0.9
50800,1,8.808,2.822,0,0,1,1,0,69,69,1.1,0.9
50801,1,2.018,0.528,0,0,1,1,0,69,69,1.1,0.9
50802,1,1.804,0.47,0,0,1,1,0,69,69,1.1,0.9
50803,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50804,1,14.017,3.638,0,0,1,1,0,69,69,1.1,0.9
50805,1,8.09,2.093,0,0,1,1,0,69,69,1.1,0.9
50807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50808,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50809,1,5.81,1.507,0,0,1,1,0,138,138,1.1,0.9
50810,1,6.46,1.709,0,0,1,1,0,69,69,1.1,0.9
50811,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50812,1,10.389,2.688,0,0,1,1,0,69,69,1.1,0.9
50813,1,5.325,1.411,0,0,1,1,0,69,69,1.1,0.9
50814,1,5.025,1.325,0,0,1,1,0,69,69,1.1,0.9
50815,1,7.304,1.862,0,0,1,1,0,69,69,1.1,0.9
50816,1,4.559,1.181,0,0,1,1,0,69,69,1.1,0.9
50817,1,4.724,1.238,0,0,1,1,0,69,69,1.1,0.9
50818,1,4.559,1.2,0,0,1,1,0,69,69,1.1,0.9
50819,1,4.452,1.171,0,0,1,1,0,69,69,1.1,0.9
50821,1,4.51,1.152,0,0,1,1,0,69,69,1.1,0.9
50822,1,4.016,1.066,0,0,1,1,0,69,69,1.1,0.9
50823,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50824,1,3.783,0.979,0,0,1,1,0,69,69,1.1,0.9
50825,1,4.123,1.085,0,0,1,1,0,69,69,1.1,0.9
50826,1,3.376,0.874,0,0,1,1,0,69,69,1.1,0.9
50827,1,4.365,1.152,0,0,1,1,0,69,69,1.1,0.9
50828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50829,1,5.19,1.334,0,0,1,1,0,69,69,1.1,0.9
50830,1,9.157,2.429,0,0,1,1,0,69,69,1.1,0.9
50831,1,5.927,1.536,0,0,1,1,0,138,138,1.1,0.9
50832,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50833,1,9.555,3.226,0,0,1,1,0,69,69,1.1,0.9
50834,1,12.591,3.293,0,0,1,1,0,69,69,1.1,0.9
50835,1,5.267,1.382,0,0,1,1,0,138,138,1.1,0.9
50836,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50837,1,7.323,1.901,0,0,1,1,0,69,69,1.1,0.9
50838,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50839,1,3.22,0.835,0,0,1,1,0,69,69,1.1,0.9
50840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50843,1,1.63,0.432,0,0,1,1,0,69,69,1.1,0.9
50844,1,3.734,0.979,0,0,1,1,0,69,69,1.1,0.9
50845,1,2.425,0.634,0,0,1,1,0,69,69,1.1,0.9
50846,1,5.49,1.44,0,0,1,1,0,69,69,1.1,0.9
50847,1,3.734,0.998,0,0,1,1,0,69,69,1.1,0.9
50848,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50849,1,8.032,2.131,0,0,1,1,0,138,138,1.1,0.9
50850,1,4.617,1.19,0,0,1,1,0,69,69,1.1,0.9
50851,1,5.5,1.45,0,0,1,1,0,69,69,1.1,0.9
50852,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50853,1,11.349,2.938,0,0,1,1,0,138,138,1.1,0.9
50856,1,3.511,0.912,0,0,1,1,0,69,69,1.1,0.9
50857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50859,1,36.71,11.722,0,0,1,1,0,138,138,1.1,0.9
50860,1,4.831,1.248,0,0,1,1,0,69,69,1.1,0.9
50861,1,2.774,0.72,0,0,1,1,0,138,138,1.1,0.9
50862,1,3.88,0.998,0,0,1,1,0,69,69,1.1,0.9
50863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50864,1,8.662,2.275,0,0,1,1,0,138,138,1.1,0.9
50865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50867,1,15.122,3.878,0,0,1,1,0,138,138,1.1,0.9
50868,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50869,1,2.425,0.624,0,0,1,1,0,69,69,1.1,0.9
50870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50871,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50873,1,0,0,0,0,1,1,0,69,69,1.1,0.9
50874,1,11.708,-6.318,0,0,1,1,0,69,69,1.1,0.9
50875,1,7.731,2.026,0,0,1,1,0,69,69,1.1,0.9
50876,1,16.548,4.282,0,0,1,1,0,69,69,1.1,0.9
50877,1,23.031,6.261,0,40.3153468518,1,1,0,69,69,1.1,0.9
50878,1,11.892,3.043,0,0,1,1,0,69,69,1.1,0.9
50879,1,11.436,2.938,0,0,1,1,0,69,69,1.1,0.9
50880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50882,1,0,-5.99,0,0,1,1,0,138,138,1.1,0.9
50883,1,3.405,0.893,0,0,1,1,0,69,69,1.1,0.9
50884,1,7.808,2.016,0,0,1,1,0,69,69,1.1,0.9
50886,1,0,-6.81,0,0,1,1,0,138,138,1.1,0.9
50887,1,5.354,1.402,0,0,1,1,0,69,69,1.1,0.9
50888,1,3.705,0.989,0,0,1,1,0,69,69,1.1,0.9
50889,1,6.13,1.565,0,0,1,1,0,69,69,1.1,0.9
50890,1,4.152,1.066,0,0,1,1,0,69,69,1.1,0.9
50891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50892,1,4.811,1.286,0,0,1,1,0,69,69,1.1,0.9
50893,1,2.842,0.739,0,0,1,1,0,345,1,1.1,0.9
50894,1,4.229,1.085,0,0,1,1,0,138,138,1.1,0.9
50895,1,9.894,2.554,0,0,1,1,0,138,138,1.1,0.9
50896,1,21.738,5.68,0,0,1,1,0,138,138,1.1,0.9
50897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50898,1,6.79,1.786,0,0,1,1,0,69,69,1.1,0.9
50900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50902,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50903,1,16.315,4.234,0,0,1,1,0,230,1,1.1,0.9
50904,1,11.708,3.379,0,0,1,1,0,138,138,1.1,0.9
50905,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50906,1,9.176,-1.153,0,0,1,1,0,69,69,1.1,0.9
50907,1,12.639,4.282,0,0,1,1,0,138,138,1.1,0.9
50908,1,11.32,2.899,0,0,1,1,0,230,1,1.1,0.9
50909,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50910,1,3.473,0.922,0,0,1,1,0,69,69,1.1,0.9
50911,1,18.905,5.098,0,0,1,1,0,138,138,1.1,0.9
50912,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50913,1,6.48,1.661,0,0,1,1,0,230,1,1.1,0.9
50914,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50915,1,7.77,2.035,0,0,1,1,0,230,1,1.1,0.9
50916,1,5.5,1.44,0,0,1,1,0,138,138,1.1,0.9
50917,1,18.75,5.846,0,0,1,1,0,69,69,1.1,0.9
50918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50919,1,15.006,3.85,0,0,1,1,0,138,138,1.1,0.9
50920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50921,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50922,1,7.585,2.419,0,0,1,1,0,69,69,1.1,0.9
50923,1,15.161,4.282,0,0,1,1,0,69,69,1.1,0.9
50924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50926,1,8.73,2.266,0,0,1,1,0,69,69,1.1,0.9
50927,1,10.272,2.669,0,0,1,1,0,138,138,1.1,0.9
50928,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50929,1,11.572,2.986,0,0,1,1,0,230,1,1.1,0.9
50930,1,0,-6.635,0,0,1,1,0,138,138,1.1,0.9
50931,1,1.436,-0.375,0,0,1,1,0,138,138,1.1,0.9
50932,1,5.277,1.382,0,0,1,1,0,138,138,1.1,0.9
50933,1,8.003,2.074,0,0,1,1,0,138,138,1.1,0.9
50934,1,4.025,1.056,0,0,1,1,0,345,1,1.1,0.9
50935,1,9.884,2.525,0,0,1,1,0,345,1,1.1,0.9
50936,1,15.51,3.965,0,0,1,1,0,138,138,1.1,0.9
50937,1,15.947,4.07,0,0,1,1,0,138,138,1.1,0.9
50939,1,7.75,2.054,0,0,1,1,0,138,138,1.1,0.9
50940,1,13.405,3.533,0,0,1,1,0,69,69,1.1,0.9
50941,1,0,0,0,0,1,1,0,230,1,1.1,0.9
50942,1,6.945,1.824,0,0,1,1,0,138,138,1.1,0.9
50943,1,9.943,3.024,0,0,1,1,0,69,69,1.1,0.9
50944,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50946,1,10.748,2.746,0,0,1,1,0,69,69,1.1,0.9
50947,1,4.976,1.286,0,0,1,1,0,69,69,1.1,0.9
50948,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50950,1,34.694,8.883,0,0,1,1,0,69,69,1.1,0.9
50951,1,4.414,1.142,0,0,1,1,0,69,69,1.1,0.9
50952,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50953,1,12.649,3.216,0,0,1,1,0,69,69,1.1,0.9
50954,1,7.828,2.006,0,0,1,1,0,69,69,1.1,0.9
50955,1,11.572,2.976,0,0,1,1,0,69,69,1.1,0.9
50956,1,4.569,1.19,0,0,1,1,0,69,69,1.1,0.9
50957,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50958,1,7.75,2.4,0,0,1,1,0,69,69,1.1,0.9
50959,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50960,1,9.409,2.467,0,0,1,1,0,69,69,1.1,0.9
50961,1,14.114,3.667,0,0,1,1,0,69,69,1.1,0.9
50962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50963,1,6.538,1.709,0,0,1,1,0,69,69,1.1,0.9
50964,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50965,1,6.518,1.69,0,0,1,1,0,345,1,1.1,0.9
50966,1,0,-10.71,0,0,1,1,0,138,138,1.1,0.9
50967,1,0,-0.24,0,0,1,1,0,138,138,1.1,0.9
50968,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50969,1,5.529,0.403,0,0,1,1,0,69,69,1.1,0.9
50970,1,5.607,1.44,0,0,1,1,0,138,138,1.1,0.9
50972,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50973,1,5.413,1.421,0,0,1,1,0,69,69,1.1,0.9
50974,1,0,-9.34,0,0,1,1,0,138,138,1.1,0.9
50975,1,8.196,2.15,0,0,1,1,0,69,69,1.1,0.9
50976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50977,1,14.24,3.706,0,0,1,1,0,69,69,1.1,0.9
50978,1,14.395,-2.906,0,0,1,1,0,69,69,1.1,0.9
50979,1,6.528,1.68,0,21.6053746487,1,1,0,69,69,1.1,0.9
50980,1,8.007,2.515,0,5.10640085303,1,1,0,69,69,1.1,0.9
50981,1,7.566,1.93,0,-4.54723228112,1,1,0,69,69,1.1,0.9
50982,1,18.382,4.8,0,0,1,1,0,138,138,1.1,0.9
50983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50984,1,15.889,5.357,0,0,1,1,0,69,69,1.1,0.9
50985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
50986,1,28.663,8.068,0,8.74049155454,1,1,0,69,69,1.1,0.9
50987,1,7.886,2.026,0,38.0582485725,1,1,0,69,69,1.1,0.9
50988,1,9.661,2.467,0,-20.1185250171,1,1,0,69,69,1.1,0.9
50989,1,8.696,2.232,0,0,1,1,0,69,69,1.1,0.9
50990,1,55.384,11.373,0,0,1,1,0,138,138,1.1,0.9
50991,1,46.615,11.709,0,0,1,1,0,138,138,1.1,0.9
50992,1,70,-20.84,0,0,1,1,0,138,138,1.1,0.9
50994,1,7.052,1.843,0,0,1,1,0,69,69,1.1,0.9
50995,1,13.425,3.418,0,0,1,1,0,69,69,1.1,0.9
50996,1,0,0,0,0,1,1,0,138,138,1.1,0.9
50997,1,24.656,5.464,0,0,1,1,0,69,69,1.1,0.9
50998,1,11.824,3.523,0,0,1,1,0,138,138,1.1,0.9
50999,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51000,1,11.533,2.938,0,0,1,1,0,138,138,1.1,0.9
51001,1,29.878,9.158,0,0,1,1,0,69,69,1.1,0.9
51002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51003,1,10.263,2.909,0,0,1,1,0,69,69,1.1,0.9
51004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51005,1,9.147,2.333,0,0,1,1,0,69,69,1.1,0.9
51006,1,3.89,1.018,0,0,1,1,0,69,69,1.1,0.9
51007,1,6.169,1.574,0,0,1,1,0,230,1,1.1,0.9
51008,1,16.674,4.301,0,0,1,1,0,230,1,1.1,0.9
51009,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51010,1,20.316,5.491,0,0,1,1,0,138,138,1.1,0.9
51011,1,15.52,5.021,0,0,1,1,0,138,138,1.1,0.9
51012,1,0,-9.41,0,0,1,1,0,138,138,1.1,0.9
51014,1,3.744,0.998,0,0,1,1,0,69,69,1.1,0.9
51015,1,5.762,1.526,0,0,1,1,0,69,69,1.1,0.9
51017,1,9.089,2.41,0,0,1,1,0,69,69,1.1,0.9
51018,1,5.898,1.546,0,0,1,1,0,69,69,1.1,0.9
51021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51025,1,7.915,2.093,0,0,1,1,0,69,69,1.1,0.9
51026,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51027,1,4.355,1.138,0,0,1,1,0,69,69,1.1,0.9
51028,1,6.111,1.613,0,0,1,1,0,69,69,1.1,0.9
51029,1,0,-5,0,0,1,1,0,138,138,1.1,0.9
51030,1,11.485,-4.192,0,0,1,1,0,69,69,1.1,0.9
51031,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51032,1,20.242,6.217,0,0,1,1,0,69,69,1.1,0.9
51033,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51038,1,20.133,5.333,0,0,1,1,0,69,69,1.1,0.9
51041,1,8.652,2.246,0,0,1,1,0,69,69,1.1,0.9
51042,1,5.49,1.421,0,0,1,1,0,69,69,1.1,0.9
51043,1,22.08,5.654,0,0,1,1,0,69,69,1.1,0.9
51044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51045,1,13.621,3.476,0,0,1,1,0,69,69,1.1,0.9
51046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51047,1,3.075,0.826,0,0,1,1,0,69,69,1.1,0.9
51048,1,9.458,2.429,0,0,1,1,0,69,69,1.1,0.9
51049,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51051,1,4.055,1.056,0,0,1,1,0,69,69,1.1,0.9
51053,1,4.365,1.142,0,0,1,1,0,69,69,1.1,0.9
51055,1,6.441,2.15,0,0,1,1,0,69,69,1.1,0.9
51057,1,5.665,1.613,0,0,1,1,0,69,69,1.1,0.9
51058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51059,1,2.493,0.643,0,0,1,1,0,69,69,1.1,0.9
51060,1,2.425,0.634,0,0,1,1,0,69,69,1.1,0.9
51061,1,7.343,1.882,0,0,1,1,0,69,69,1.1,0.9
51062,1,1.988,0.528,0,0,1,1,0,69,69,1.1,0.9
51063,1,2.861,0.758,0,0,1,1,0,69,69,1.1,0.9
51064,1,6.315,1.642,0,0,1,1,0,69,69,1.1,0.9
51065,1,6.063,1.69,0,0,1,1,0,69,69,1.1,0.9
51066,1,3.589,0.941,0,0,1,1,0,69,69,1.1,0.9
51067,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51068,1,3.143,0.816,0,0,1,1,0,138,138,1.1,0.9
51069,1,3.744,0.96,0,0,1,1,0,69,69,1.1,0.9
51070,1,7.634,1.939,0,0,1,1,0,69,69,1.1,0.9
51072,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51074,1,5.704,1.488,0,0,1,1,0,69,69,1.1,0.9
51075,1,1.824,0.47,0,0,1,1,0,69,69,1.1,0.9
51076,1,3.463,0.912,0,0,1,1,0,69,69,1.1,0.9
51077,1,8.749,2.266,0,0,1,1,0,69,69,1.1,0.9
51078,1,5.519,1.459,0,0,1,1,0,69,69,1.1,0.9
51079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51080,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51081,1,4.753,1.258,0,0,1,1,0,69,69,1.1,0.9
51083,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51086,1,5.665,1.459,0,0,1,1,0,69,69,1.1,0.9
51087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51089,1,10.389,2.707,0,0,1,1,0,69,69,1.1,0.9
51091,1,6.761,1.997,0,0,1,1,0,69,69,1.1,0.9
51092,1,3.327,0.845,0,0,1,1,0,69,69,1.1,0.9
51093,1,7.159,1.862,0,0,1,1,0,69,69,1.1,0.9
51094,1,1.853,0.48,0,0,1,1,0,69,69,1.1,0.9
51095,1,4.598,1.181,0,0,1,1,0,69,69,1.1,0.9
51096,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51097,1,2.59,0.672,0,0,1,1,0,69,69,1.1,0.9
51098,1,4.714,1.238,0,0,1,1,0,69,69,1.1,0.9
51102,1,5.694,1.488,0,0,1,1,0,69,69,1.1,0.9
51103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51104,1,6.955,1.843,0,0,1,1,0,69,69,1.1,0.9
51105,1,11.194,2.938,0,0,1,1,0,69,69,1.1,0.9
51107,1,5.869,1.517,0,0,1,1,0,69,69,1.1,0.9
51109,1,2.988,0.797,0,0,1,1,0,69,69,1.1,0.9
51110,1,6.286,1.622,0,0,1,1,0,69,69,1.1,0.9
51111,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51112,1,3.201,0.845,0,0,1,1,0,69,69,1.1,0.9
51114,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51116,1,6.121,1.565,0,0,1,1,0,69,69,1.1,0.9
51117,1,4.918,1.267,0,0,1,1,0,69,69,1.1,0.9
51119,1,3.948,1.008,0,0,1,1,0,69,69,1.1,0.9
51121,1,5.267,1.392,0,0,1,1,0,69,69,1.1,0.9
51122,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51123,1,19.381,4.8,0,0,1,1,0,138,138,1.1,0.9
51124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51125,1,36.91,12.212,0,0,1,1,0,69,69,1.1,0.9
51126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51127,1,7.605,2.016,0,0,1,1,0,69,69,1.1,0.9
51128,1,8.342,2.141,0,0,1,1,0,69,69,1.1,0.9
51129,1,2.406,0.634,0,0,1,1,0,69,69,1.1,0.9
51130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51134,1,6.324,1.68,0,0,1,1,0,138,138,1.1,0.9
51135,1,7.799,2.534,0,0,1,1,0,69,69,1.1,0.9
51136,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51137,1,4.743,1.219,0,0,1,1,0,69,69,1.1,0.9
51138,1,14.259,4.733,0,0,1,1,0,69,69,1.1,0.9
51139,1,4.375,1.162,0,0,1,1,0,69,69,1.1,0.9
51141,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51142,1,5.005,1.277,0,0,1,1,0,138,138,1.1,0.9
51143,1,62.009,13.495,0,0,1,1,0,138,138,1.1,0.9
51145,1,8.633,2.256,0,0,1,1,0,69,69,1.1,0.9
51146,1,8.749,2.275,0,0,1,1,0,69,69,1.1,0.9
51147,1,10.428,2.755,0,0,1,1,0,69,69,1.1,0.9
51148,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51149,1,3.424,0.912,0,0,1,1,0,69,69,1.1,0.9
51150,1,4.152,1.075,0,0,1,1,0,69,69,1.1,0.9
51152,1,4.549,1.19,0,0,1,1,0,69,69,1.1,0.9
51153,1,9.331,3.101,0,0,1,1,0,69,69,1.1,0.9
51154,1,3.482,0.922,0,0,1,1,0,69,69,1.1,0.9
51156,1,2.551,0.653,0,0,1,1,0,69,69,1.1,0.9
51157,1,1.668,0.442,0,0,1,1,0,69,69,1.1,0.9
51158,1,6.906,1.766,0,0,1,1,0,69,69,1.1,0.9
51159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51161,1,6.412,1.651,0,0,1,1,0,69,69,1.1,0.9
51162,1,22.996,7.42,0,0,1,1,0,138,138,1.1,0.9
51163,1,23.88,6.514,0,0,1,1,0,138,138,1.1,0.9
51164,1,5.286,1.382,0,0,1,1,0,69,69,1.1,0.9
51165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51168,1,5.665,1.469,0,0,1,1,0,69,69,1.1,0.9
51169,1,8.216,2.112,0,0,1,1,0,69,69,1.1,0.9
51170,1,35.408,8.817,0,24.5232088045,1,1,0,69,69,1.1,0.9
51171,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51172,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51174,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51175,1,5.16,1.325,0,0,1,1,0,69,69,1.1,0.9
51176,1,3.094,0.797,0,0,1,1,0,69,69,1.1,0.9
51177,1,5.209,1.354,0,0,1,1,0,69,69,1.1,0.9
51178,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51179,1,9.71,3.264,0,0,1,1,0,69,69,1.1,0.9
51180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51181,1,4.714,1.238,0,0,1,1,0,69,69,1.1,0.9
51182,1,3.531,0.922,0,0,1,1,0,69,69,1.1,0.9
51183,1,2.289,0.614,0,0,1,1,0,69,69,1.1,0.9
51184,1,4.142,1.094,0,0,1,1,0,69,69,1.1,0.9
51185,1,8.255,2.141,0,0,1,1,0,69,69,1.1,0.9
51186,1,5.063,1.344,0,0,1,1,0,69,69,1.1,0.9
51187,1,3.414,0.893,0,0,1,1,0,69,69,1.1,0.9
51188,1,4.239,-0.73,0,0,1,1,0,69,69,1.1,0.9
51189,1,7.653,2.035,0,0,1,1,0,69,69,1.1,0.9
51190,1,3.007,0.768,0,0,1,1,0,69,69,1.1,0.9
51191,1,5.965,1.526,0,0,1,1,0,69,69,1.1,0.9
51192,1,2.561,0.653,0,0,1,1,0,69,69,1.1,0.9
51193,1,9.661,2.554,0,0,1,1,0,69,69,1.1,0.9
51194,1,4.055,1.066,0,0,1,1,0,69,69,1.1,0.9
51195,1,6.227,1.594,0,0,1,1,0,69,69,1.1,0.9
51196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51197,1,8.109,2.093,0,0,1,1,0,69,69,1.1,0.9
51198,1,4.229,1.123,0,0,1,1,0,69,69,1.1,0.9
51199,1,6.819,0.634,0,0,1,1,0,69,69,1.1,0.9
51200,1,6.13,0.278,0,0,1,1,0,69,69,1.1,0.9
51201,1,3.54,0.941,0,0,1,1,0,69,69,1.1,0.9
51203,1,12.532,3.216,0,0,1,1,0,69,69,1.1,0.9
51204,1,5.461,1.411,0,0,1,1,0,69,69,1.1,0.9
51205,1,3.909,1.008,0,0,1,1,0,69,69,1.1,0.9
51206,1,15.161,-3.888,0,0,1,1,0,69,69,1.1,0.9
51207,1,23.368,6.192,0,0,1,1,0,230,1,1.1,0.9
51208,1,4.763,1.258,0,0,1,1,0,69,69,1.1,0.9
51212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51214,1,12.532,3.197,0,0,1,1,0,69,69,1.1,0.9
51215,1,8.517,2.17,0,0,1,1,0,69,69,1.1,0.9
51216,1,26.93,6.857,0,0,1,1,0,69,69,1.1,0.9
51217,1,8.837,2.275,0,0,1,1,0,69,69,1.1,0.9
51218,1,4.554,-0.12,0,0,1,1,0,69,69,1.1,0.9
51219,1,2.086,-4.467,0,0,1,1,0,69,69,1.1,0.9
51220,1,4.544,1.181,0,0,1,1,0,69,69,1.1,0.9
51221,1,0,0,0,3.6048420671,1,1,0,138,138,1.1,0.9
51222,1,10.515,2.707,0,0,1,1,0,69,69,1.1,0.9
51223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51225,1,8.934,2.333,0,0,1,1,0,69,69,1.1,0.9
51226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51232,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51233,1,10.748,2.813,0,0,1,1,0,69,69,1.1,0.9
51234,1,7.838,2.045,0,0,1,1,0,138,138,1.1,0.9
51235,1,0,0,0,8.71403309837,1,1,0,138,138,1.1,0.9
51237,1,0,-10.015,0,0,1,1,0,138,138,1.1,0.9
51238,1,9.351,2.429,0,0,1,1,0,69,69,1.1,0.9
51239,1,3.851,0.998,0,0,1,1,0,69,69,1.1,0.9
51240,1,6.984,2.357,0,0,1,1,0,138,138,1.1,0.9
51241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51243,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51248,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51251,1,9.458,1.862,0,0,1,1,0,69,69,1.1,0.9
51252,1,1.329,0.346,0,0,1,1,0,138,138,1.1,0.9
51253,1,1.649,0.442,0,0,1,1,0,138,138,1.1,0.9
51254,1,1.843,0.48,0,0,1,1,0,138,138,1.1,0.9
51255,1,2.406,0.634,0,0,1,1,0,138,138,1.1,0.9
51256,1,2.638,0.682,0,0,1,1,0,138,138,1.1,0.9
51257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51260,1,2.629,0.787,0,0,1,1,0,138,138,1.1,0.9
51261,1,3.599,1.094,0,0,1,1,0,138,138,1.1,0.9
51262,1,2.018,0.528,0,0,1,1,0,138,138,1.1,0.9
51263,1,4.928,1.296,0,0,1,1,0,138,138,1.1,0.9
51264,1,3.036,0.787,0,0,1,1,0,69,69,1.1,0.9
51265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51269,1,1.824,0.48,0,0,1,1,0,138,138,1.1,0.9
51270,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51273,1,3.899,0.998,0,0,1,1,0,69,69,1.1,0.9
51274,1,2.842,0.739,0,0,1,1,0,69,69,1.1,0.9
51275,1,28.29,6.339,0,0,1,1,0,69,69,1.1,0.9
51276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51278,1,3.734,0.979,0,0,1,1,0,69,69,1.1,0.9
51279,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51280,1,8.4,2.15,0,0,1,1,0,69,69,1.1,0.9
51281,1,5.859,1.498,0,0,1,1,0,69,69,1.1,0.9
51282,1,4.617,1.44,0,0,1,1,0,69,69,1.1,0.9
51284,1,8.74,2.266,0,0,1,1,0,69,69,1.1,0.9
51286,1,8.837,2.89,0,0,1,1,0,69,69,1.1,0.9
51287,1,3.608,0.931,0,0,1,1,0,69,69,1.1,0.9
51288,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51289,1,3.23,0.835,0,0,1,1,0,69,69,1.1,0.9
51290,1,4.045,1.027,0,0,1,1,0,69,69,1.1,0.9
51291,1,11.883,3.072,0,0,1,1,0,69,69,1.1,0.9
51294,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51296,1,7.634,1.939,0,0,1,1,0,69,69,1.1,0.9
51297,1,5.616,1.488,0,0,1,1,0,69,69,1.1,0.9
51298,1,3.899,1.008,0,0,1,1,0,69,69,1.1,0.9
51299,1,5.19,1.373,0,0,1,1,0,69,69,1.1,0.9
51300,1,3.424,0.883,0,0,1,1,0,69,69,1.1,0.9
51301,1,2.794,0.71,0,0,1,1,0,69,69,1.1,0.9
51304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51305,1,2.192,0.586,0,0,1,1,0,138,138,1.1,0.9
51307,1,9.632,3.197,0,0,1,1,0,69,69,1.1,0.9
51308,1,3.114,0.826,0,0,1,1,0,69,69,1.1,0.9
51309,1,1.94,0.509,0,0,1,1,0,69,69,1.1,0.9
51310,1,6.431,1.69,0,0,1,1,0,69,69,1.1,0.9
51311,1,8.041,2.621,0,0,1,1,0,69,69,1.1,0.9
51312,1,6.053,1.718,0,0,1,1,0,69,69,1.1,0.9
51313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51314,1,6.528,1.709,0,0,1,1,0,69,69,1.1,0.9
51315,1,9.099,3.053,0,0,1,1,0,69,69,1.1,0.9
51317,1,14.928,3.917,0,0,1,1,0,69,69,1.1,0.9
51318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51319,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51320,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51321,1,7.653,1.958,0,0,1,1,0,69,69,1.1,0.9
51322,1,23.932,6.007,0,0,1,1,0,69,69,1.1,0.9
51323,1,7.566,1.958,0,0,1,1,0,138,138,1.1,0.9
51324,1,49.633,11.802,0,0,1,1,0,138,138,1.1,0.9
51325,1,23.353,6.227,0,0,1,1,0,69,69,1.1,0.9
51326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51327,1,14.017,3.667,0,8.35388406538,1,1,0,69,69,1.1,0.9
51328,1,6.024,1.546,0,3.54378234165,1,1,0,69,69,1.1,0.9
51329,1,9.08,2.02,0,5.51406716143,1,1,0,69,69,1.1,0.9
51330,1,1.62,0.422,0,0,1,1,0,69,69,1.1,0.9
51331,1,4.966,-6.178,0,0,1,1,0,69,69,1.1,0.9
51332,1,1.096,0.288,0,-1.02876659252,1,1,0,69,69,1.1,0.9
51333,1,0,0,0,41.282487355,1,1,0,138,138,1.1,0.9
51334,1,22.927,7.012,0,-3.68953369365,1,1,0,69,69,1.1,0.9
51335,1,7.673,1.949,0,0,1,1,0,69,69,1.1,0.9
51336,1,0,0,0,40.6245099838,1,1,0,138,138,1.1,0.9
51337,1,13.958,3.59,0,0,1,1,0,69,69,1.1,0.9
51338,1,7.595,2.227,0,-15.2310266312,1,1,0,69,69,1.1,0.9
51340,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51341,1,23.222,5.973,0,0,1,1,0,69,69,1.1,0.9
51342,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51343,1,5.19,1.354,0,0,1,1,0,69,69,1.1,0.9
51344,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51346,1,18.886,5.04,0,0,1,1,0,138,138,1.1,0.9
51347,1,7.595,1.958,0,0,1,1,0,69,69,1.1,0.9
51348,1,8.488,2.227,0,0,1,1,0,69,69,1.1,0.9
51349,1,14.899,3.888,0,0,1,1,0,69,69,1.1,0.9
51350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51351,1,16.257,4.243,0,0,1,1,0,69,69,1.1,0.9
51352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51353,1,0,0,0,-73.4675822339,1,1,0,138,138,1.1,0.9
51354,1,16.15,4.138,0,0,1,1,0,69,69,1.1,0.9
51355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51356,1,10.418,2.65,0,0,1,1,0,138,138,1.1,0.9
51357,1,10.748,2.794,0,0,1,1,0,69,69,1.1,0.9
51358,1,21.683,5.378,0,0,1,1,0,138,138,1.1,0.9
51359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51360,1,22.733,5.876,0,0,1,1,0,138,138,1.1,0.9
51361,1,15.239,3.907,0,0,1,1,0,345,1,1.1,0.9
51362,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51364,1,24.792,-4.889,0,0,1,1,0,69,69,1.1,0.9
51365,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51366,1,0,0,0,-175.709370541,1,1,0,345,1,1.1,0.9
51367,1,2.464,0.634,0,0,1,1,0,69,69,1.1,0.9
51368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51370,1,22.341,5.189,0,0,1,1,0,69,69,1.1,0.9
51371,1,27.502,7.046,0,0,1,1,0,69,69,1.1,0.9
51372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51373,1,18.517,4.963,0,0,1,1,0,69,69,1.1,0.9
51374,1,8.022,2.102,0,0,1,1,0,69,69,1.1,0.9
51375,1,33.99,-8.895,0,0,1,1,0,69,69,1.1,0.9
51376,1,12.212,3.13,0,0,1,1,0,69,69,1.1,0.9
51377,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51378,1,12.93,3.379,0,0,1,1,0,69,69,1.1,0.9
51379,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51380,1,21.635,-8.82,0,0,1,1,0,69,69,1.1,0.9
51381,1,21.312,5.566,0,0,1,1,0,69,69,1.1,0.9
51382,1,6.256,2.006,0,0,1,1,0,69,69,1.1,0.9
51383,1,14.337,3.744,0,21.3660495458,1,1,0,138,138,1.1,0.9
51384,1,20.133,5.137,0,-67.0591036246,1,1,0,138,138,1.1,0.9
51385,1,0,0,0,86.9001693422,1,1,0,138,138,1.1,0.9
51386,1,0,0,0,53.1007759679,1,1,0,138,138,1.1,0.9
51387,1,0,0,0,1.07433475107,1,1,0,138,138,1.1,0.9
51388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51389,1,20.539,5.149,0,0,1,1,0,69,69,1.1,0.9
51390,1,9.651,3.034,0,0,1,1,0,138,138,1.1,0.9
51391,1,26.809,7.142,0,0,1,1,0,138,138,1.1,0.9
51392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51393,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51394,1,11.427,2.938,0,0,1,1,0,69,69,1.1,0.9
51395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51396,1,15.404,3.946,0,0,1,1,0,69,69,1.1,0.9
51397,1,7.527,1.978,0,0,1,1,0,69,69,1.1,0.9
51398,1,14.77,-7.672,0,0,1,1,0,69,69,1.1,0.9
51399,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51400,1,12.707,3.322,0,0,1,1,0,69,69,1.1,0.9
51401,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51402,1,10.02,2.592,0,0,1,1,0,138,138,1.1,0.9
51403,1,5.626,1.488,0,0,1,1,0,69,69,1.1,0.9
51404,1,6.858,1.757,0,0,1,1,0,138,138,1.1,0.9
51405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51406,1,16.849,5.376,0,0,1,1,0,69,69,1.1,0.9
51407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51409,1,3.085,0.797,0,0,1,1,0,69,69,1.1,0.9
51410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51412,1,2.803,0.72,0,0,1,1,0,69,69,1.1,0.9
51413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51415,1,3.948,1.027,0,0,1,1,0,69,69,1.1,0.9
51416,1,13.376,4.032,0,0,1,1,0,69,69,1.1,0.9
51417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51418,1,0,20.29,0,0,1,1,0,138,138,1.1,0.9
51419,1,3.502,0.893,0,0,1,1,0,69,69,1.1,0.9
51420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51423,1,6.169,1.613,0,0,1,1,0,69,69,1.1,0.9
51424,1,5.354,1.392,0,0,1,1,0,138,138,1.1,0.9
51425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51426,1,4.646,21.25,0,0,1,1,0,69,69,1.1,0.9
51427,1,6.635,1.728,0,0,1,1,0,69,69,1.1,0.9
51428,1,5.364,1.421,0,0,1,1,0,69,69,1.1,0.9
51429,1,15.016,3.898,0,0,1,1,0,69,69,1.1,0.9
51430,1,9.642,2.563,0,0,1,1,0,69,69,1.1,0.9
51431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51432,1,17.809,4.858,0,0,1,1,0,69,69,1.1,0.9
51433,1,9.137,22.316,0,0,1,1,0,69,69,1.1,0.9
51434,1,5.16,1.344,0,0,1,1,0,69,69,1.1,0.9
51435,1,4.258,1.094,0,0,1,1,0,69,69,1.1,0.9
51436,1,9.011,2.342,0,0,1,1,0,69,69,1.1,0.9
51437,1,6.897,1.757,0,0,1,1,0,69,69,1.1,0.9
