bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
51438,1,3.191,0.835,0,0,1,1,0,69,69,1.1,0.9
51439,1,11.592,2.966,0,0,1,1,0,69,69,1.1,0.9
51440,1,6.868,21.876,0,0,1,1,0,69,69,1.1,0.9
51441,1,8.536,2.237,0,0,1,1,0,69,69,1.1,0.9
51442,1,2.658,0.701,0,0,1,1,0,69,69,1.1,0.9
51443,1,5.965,1.546,0,0,1,1,0,69,69,1.1,0.9
51444,1,11.087,3.062,0,0,1,1,0,69,69,1.1,0.9
51446,1,3.841,1.008,0,0,1,1,0,69,69,1.1,0.9
51447,1,5.995,1.594,0,0,1,1,0,69,69,1.1,0.9
51448,1,6.819,1.747,0,0,1,1,0,69,69,1.1,0.9
51449,1,11.3,2.976,0,0,1,1,0,69,69,1.1,0.9
51450,1,8.963,2.381,0,0,1,1,0,69,69,1.1,0.9
51452,1,2.066,0.547,0,0,1,1,0,69,69,1.1,0.9
51453,1,4.035,1.056,0,0,1,1,0,69,69,1.1,0.9
51454,1,4.21,1.094,0,0,1,1,0,69,69,1.1,0.9
51455,1,6.974,1.805,0,0,1,1,0,69,69,1.1,0.9
51456,1,6.722,1.757,0,0,1,1,0,69,69,1.1,0.9
51457,1,5.975,1.574,0,0,1,1,0,69,69,1.1,0.9
51458,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51459,1,3.007,0.787,0,0,1,1,0,138,138,1.1,0.9
51460,1,6.722,1.718,0,0,1,1,0,69,69,1.1,0.9
51461,1,5.704,1.517,0,0,1,1,0,138,138,1.1,0.9
51462,1,3.172,0.826,0,0,1,1,0,138,138,1.1,0.9
51463,1,5.83,1.546,0,0,1,1,0,138,138,1.1,0.9
51464,1,7.178,1.843,0,0,1,1,0,138,138,1.1,0.9
51465,1,3.162,0.826,0,0,1,1,0,138,138,1.1,0.9
51466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51467,1,3.754,0.979,0,0,1,1,0,69,69,1.1,0.9
51468,1,7.013,1.824,0,0,1,1,0,69,69,1.1,0.9
51469,1,7.44,1.958,0,0,1,1,0,69,69,1.1,0.9
51470,1,8.4,2.582,0,0,1,1,0,69,69,1.1,0.9
51471,1,5.063,1.296,0,0,1,1,0,138,138,1.1,0.9
51472,1,4.947,1.325,0,0,1,1,0,69,69,1.1,0.9
51473,1,9.584,2.458,0,0,1,1,0,69,69,1.1,0.9
51474,1,8.73,2.246,0,0,1,1,0,69,69,1.1,0.9
51475,1,7.11,1.872,0,0,1,1,0,69,69,1.1,0.9
51476,1,15.452,3.974,0,0,1,1,0,69,69,1.1,0.9
51477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51478,1,3.007,0.787,0,0,1,1,0,69,69,1.1,0.9
51479,1,2.697,0.691,0,0,1,1,0,69,69,1.1,0.9
51480,1,2.008,0.518,0,0,1,1,0,69,69,1.1,0.9
51481,1,5.364,1.373,0,0,1,1,0,69,69,1.1,0.9
51482,1,6.014,1.555,0,0,1,1,0,69,69,1.1,0.9
51483,1,3.337,0.854,0,0,1,1,0,69,69,1.1,0.9
51484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51485,1,2.338,0.624,0,0,1,1,0,69,69,1.1,0.9
51486,1,5.248,1.402,0,0,1,1,0,69,69,1.1,0.9
51487,1,11.3,3.61,0,0,1,1,0,69,69,1.1,0.9
51488,1,4.452,1.162,0,0,1,1,0,69,69,1.1,0.9
51489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51490,1,5.578,1.478,0,0,1,1,0,138,138,1.1,0.9
51491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51492,1,4.608,1.181,0,0,1,1,0,69,69,1.1,0.9
51493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51494,1,5.529,1.421,0,0,1,1,0,69,69,1.1,0.9
51495,1,3.686,0.95,0,0,1,1,0,69,69,1.1,0.9
51496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51499,1,4.006,1.027,0,0,1,1,0,69,69,1.1,0.9
51500,1,5.16,1.373,0,0,1,1,0,69,69,1.1,0.9
51501,1,3.657,0.96,0,0,1,1,0,69,69,1.1,0.9
51502,1,15.53,4.042,0,0,1,1,0,69,69,1.1,0.9
51503,1,6.635,1.709,0,0,1,1,0,69,69,1.1,0.9
51504,1,3.347,0.874,0,0,1,1,0,69,69,1.1,0.9
51505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51506,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51507,1,5.869,1.536,0,0,1,1,0,138,138,1.1,0.9
51508,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51509,1,4.423,1.181,0,0,1,1,0,69,69,1.1,0.9
51510,1,4.753,1.21,0,0,1,1,0,69,69,1.1,0.9
51511,1,6.557,1.728,0,0,1,1,0,69,69,1.1,0.9
51512,1,4.763,1.238,0,0,1,1,0,69,69,1.1,0.9
51513,1,6.489,1.718,0,0,1,1,0,69,69,1.1,0.9
51514,1,4.549,1.21,0,0,1,1,0,69,69,1.1,0.9
51515,1,5.025,1.306,0,0,1,1,0,69,69,1.1,0.9
51516,1,6.092,1.565,0,0,1,1,0,69,69,1.1,0.9
51517,1,2.629,0.701,0,0,1,1,0,69,69,1.1,0.9
51518,1,6.926,1.776,0,0,1,1,0,69,69,1.1,0.9
51519,1,2.347,0.605,0,0,1,1,0,69,69,1.1,0.9
51521,1,6.877,1.766,0,0,1,1,0,69,69,1.1,0.9
51522,1,5.238,1.373,0,0,1,1,0,69,69,1.1,0.9
51523,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51524,1,6.615,1.718,0,0,1,1,0,69,69,1.1,0.9
51525,1,5.228,1.354,0,0,1,1,0,69,69,1.1,0.9
51526,1,3.715,0.979,0,0,1,1,0,69,69,1.1,0.9
51527,1,4.879,1.267,0,0,1,1,0,69,69,1.1,0.9
51528,1,5.18,1.325,0,0,1,1,0,69,69,1.1,0.9
51529,1,4.569,1.219,0,0,1,1,0,69,69,1.1,0.9
51530,1,7.343,1.939,0,0,1,1,0,69,69,1.1,0.9
51531,1,6.965,1.795,0,0,1,1,0,69,69,1.1,0.9
51532,1,4.51,1.19,0,0,1,1,0,69,69,1.1,0.9
51533,1,5.946,1.546,0,0,1,1,0,69,69,1.1,0.9
51534,1,6.373,1.651,0,0,1,1,0,69,69,1.1,0.9
51535,1,3.899,0.998,0,0,1,1,0,69,69,1.1,0.9
51536,1,5.238,1.354,0,0,1,1,0,69,69,1.1,0.9
51537,1,4.52,1.162,0,0,1,1,0,69,69,1.1,0.9
51538,1,7.168,2.141,0,0,1,1,0,69,69,1.1,0.9
51539,1,5.17,1.354,0,0,1,1,0,69,69,1.1,0.9
51540,1,8.497,2.256,0,0,1,1,0,69,69,1.1,0.9
51541,1,6.227,1.603,0,0,1,1,0,69,69,1.1,0.9
51542,1,7.256,1.92,0,0,1,1,0,69,69,1.1,0.9
51543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51544,1,6.421,1.651,0,0,1,1,0,138,138,1.1,0.9
51545,1,8.565,2.237,0,0,1,1,0,69,69,1.1,0.9
51546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51547,1,4.986,1.315,0,0,1,1,0,69,69,1.1,0.9
51548,1,4.646,1.229,0,0,1,1,0,69,69,1.1,0.9
51549,1,7.76,2.074,0,0,1,1,0,69,69,1.1,0.9
51551,1,6.412,1.69,0,0,1,1,0,69,69,1.1,0.9
51552,1,24.838,5.599,0,0,1,1,0,69,69,1.1,0.9
51553,1,12.018,3.072,0,0,1,1,0,69,69,1.1,0.9
51556,1,16.994,5.645,0,0,1,1,0,69,69,1.1,0.9
51557,1,6.838,1.814,0,0,1,1,0,69,69,1.1,0.9
51558,1,16.238,4.224,0,0,1,1,0,69,69,1.1,0.9
51559,1,6.441,1.699,0,0,1,1,0,69,69,1.1,0.9
51560,1,4.734,1.267,0,0,1,1,0,69,69,1.1,0.9
51561,1,5.209,1.334,0,0,1,1,0,69,69,1.1,0.9
51562,1,3.987,1.018,0,0,1,1,0,69,69,1.1,0.9
51563,1,5.675,1.498,0,0,1,1,0,69,69,1.1,0.9
51564,1,5,1.291,0,0,1,1,0,69,69,1.1,0.9
51565,1,16.5,4.272,0,0,1,1,0,69,69,1.1,0.9
51566,1,29.243,10.578,0,0,1,1,0,69,69,1.1,0.9
51567,1,8.196,2.65,0,0,1,1,0,69,69,1.1,0.9
51568,1,5.835,1.507,0,0,1,1,0,69,69,1.1,0.9
51569,1,21.042,5.264,0,0,1,1,0,138,138,1.1,0.9
51570,1,0,0,0,-511.999973086,1,1,0,345,1,1.1,0.9
51571,1,14.404,3.706,0,0,1,1,0,138,138,1.1,0.9
51572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51573,1,33.841,8.796,0,0,1,1,0,69,69,1.1,0.9
51574,1,11.853,3.053,0,0,1,1,0,138,138,1.1,0.9
51575,1,12.542,3.226,0,0,1,1,0,138,138,1.1,0.9
51576,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51577,1,18.954,4.886,0,0,1,1,0,230,1,1.1,0.9
51579,1,7.527,1.824,0,2.5425335217,1,1,0,69,69,1.1,0.9
51580,1,6.189,1.613,0,0,1,1,0,69,69,1.1,0.9
51581,1,1.348,0.346,0,0,1,1,0,69,69,1.1,0.9
51582,1,6.353,1.186,0,2.4620389203,1,1,0,69,69,1.1,0.9
51583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51584,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51585,1,13.289,3.485,0,0,1,1,0,69,69,1.1,0.9
51586,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51587,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51588,1,36.662,8.768,0,0,1,1,0,69,69,1.1,0.9
51590,1,26.996,7.203,0,0,1,1,0,69,69,1.1,0.9
51591,1,28.184,7.069,0,0,1,1,0,69,69,1.1,0.9
51593,1,8.1,2.122,0,0,1,1,0,69,69,1.1,0.9
51594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51595,1,32.995,10.137,0,0,1,1,0,69,69,1.1,0.9
51596,1,14.928,4.205,0,0,1,1,0,69,69,1.1,0.9
51598,1,23.561,7.055,0,0,1,1,0,69,69,1.1,0.9
51599,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51600,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51601,1,3.705,0.97,0,0,1,1,0,69,69,1.1,0.9
51602,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51603,1,10.36,2.659,0,8.95711541132,1,1,0,69,69,1.1,0.9
51604,1,5.713,1.296,0,5.82861597933,1,1,0,69,69,1.1,0.9
51605,1,32.692,10.168,0,8.43456833156,1,1,0,69,69,1.1,0.9
51607,1,2.124,0.624,0,0,1,1,0,69,69,1.1,0.9
51610,1,23.717,6.383,0,12.6434501294,1,1,0,69,69,1.1,0.9
51611,1,21.66,6.577,0,20.22814385,1,1,0,69,69,1.1,0.9
51612,1,8.633,2.362,0,-1.72640917435,1,1,0,69,69,1.1,0.9
51613,1,14.812,3.898,0,0,1,1,0,138,138,1.1,0.9
51614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51615,1,28.65,7.467,0,0,1,1,0,230,1,1.1,0.9
51616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51617,1,11.64,3.552,0,0,1,1,0,69,69,1.1,0.9
51618,1,20.751,4.891,0,0,1,1,0,69,69,1.1,0.9
51619,1,13.939,3.677,0,0,1,1,0,69,69,1.1,0.9
51620,1,1.542,0.403,0,0,1,1,0,69,69,1.1,0.9
51621,1,22.949,-3.626,0,0,1,1,0,69,69,1.1,0.9
51622,1,0,0,0,-15.348587587,1,1,0,138,138,1.1,0.9
51623,1,14.404,-2.545,0,0,1,1,0,69,69,1.1,0.9
51624,1,8.235,2.17,0,0,1,1,0,69,69,1.1,0.9
51625,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51627,1,7.527,1.949,0,0,1,1,0,138,138,1.1,0.9
51628,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51630,1,9.875,2.659,0,0,1,1,0,138,138,1.1,0.9
51631,1,9.613,2.554,0,0,1,1,0,138,138,1.1,0.9
51632,1,6.79,2.179,0,0,1,1,0,69,69,1.1,0.9
51634,1,7.033,1.805,0,0,1,1,0,138,138,1.1,0.9
51635,1,3.919,1.018,0,0,1,1,0,69,69,1.1,0.9
51636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51639,1,4.588,1.21,0,0,1,1,0,69,69,1.1,0.9
51640,1,8.594,2.266,0,0,1,1,0,69,69,1.1,0.9
51641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51642,1,3.793,0.989,0,0,1,1,0,138,138,1.1,0.9
51643,1,9.254,2.371,0,0,1,1,0,69,69,1.1,0.9
51644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51645,1,7.857,2.064,0,0,1,1,0,69,69,1.1,0.9
51646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51647,1,5.675,1.853,0,0,1,1,0,69,69,1.1,0.9
51648,1,5.771,1.526,0,0,1,1,0,138,138,1.1,0.9
51649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51650,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51651,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51653,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51654,1,4.19,1.075,0,0,1,1,0,138,138,1.1,0.9
51655,1,7.488,1.958,0,0,1,1,0,138,138,1.1,0.9
51656,1,5.83,1.498,0,0,1,1,0,69,69,1.1,0.9
51657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51658,1,7.867,2.074,0,0,1,1,0,138,138,1.1,0.9
51659,1,72.242,14.54,0,0,1,1,0,138,138,1.1,0.9
51660,1,9.845,2.544,0,0,1,1,0,138,138,1.1,0.9
51661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51662,1,12.726,3.245,0,0,1,1,0,138,138,1.1,0.9
51663,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51664,1,3.201,0.826,0,0,1,1,0,69,69,1.1,0.9
51665,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51672,1,2.687,0.691,0,0,1,1,0,69,69,1.1,0.9
51674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51676,1,1.513,0.403,0,0,1,1,0,69,69,1.1,0.9
51677,1,3.909,1.037,0,0,1,1,0,69,69,1.1,0.9
51678,1,7.566,1.939,0,0,1,1,0,69,69,1.1,0.9
51679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51680,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51681,1,5.597,1.478,0,0,1,1,0,69,69,1.1,0.9
51682,1,7.566,1.949,0,0,1,1,0,138,138,1.1,0.9
51683,1,3.133,0.806,0,0,1,1,0,69,69,1.1,0.9
51684,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51685,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51687,1,6.615,2.16,0,0,1,1,0,69,69,1.1,0.9
51689,1,6.47,1.651,0,0,1,1,0,138,138,1.1,0.9
51691,1,6.13,1.584,0,0,1,1,0,69,69,1.1,0.9
51692,1,4.928,1.286,0,0,1,1,0,69,69,1.1,0.9
51693,1,29.33,10.275,0,0,1,1,0,69,69,1.1,0.9
51695,1,10.883,2.794,0,0,1,1,0,69,69,1.1,0.9
51696,1,14.783,3.773,0,0,1,1,0,138,138,1.1,0.9
51697,1,15.18,4.032,0,0,1,1,0,138,138,1.1,0.9
51699,1,8.681,2.266,0,0,1,1,0,138,138,1.1,0.9
51700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51703,1,7.333,1.91,0,0,1,1,0,69,69,1.1,0.9
51704,1,7.294,1.939,0,0,1,1,0,69,69,1.1,0.9
51705,1,17.295,4.406,0,0,1,1,0,69,69,1.1,0.9
51706,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51708,1,1.232,0.317,0,1.07093925118,1,1,0,69,69,1.1,0.9
51709,1,0.776,0.202,0,0,1,1,0,69,69,1.1,0.9
51710,1,33.177,8.156,0,0,1,1,0,138,138,1.1,0.9
51711,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51712,1,7.217,1.91,0,0,1,1,0,69,69,1.1,0.9
51714,1,7.973,2.054,0,0,1,1,0,69,69,1.1,0.9
51715,1,12.338,3.187,0,0,1,1,0,69,69,1.1,0.9
51716,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51717,1,12.814,4.301,0,0,1,1,0,69,69,1.1,0.9
51718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51719,1,19.206,5.27,0,21.5914647874,1,1,0,69,69,1.1,0.9
51720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51721,1,17.897,6.134,0,0,1,1,0,69,69,1.1,0.9
51722,1,30.949,19.07,0,-130.107402582,1,1,0,345,1,1.1,0.9
51723,1,7.07,1.48,0,5.34264399377,1,1,0,69,69,1.1,0.9
51724,1,19.361,4.973,0,0,1,1,0,69,69,1.1,0.9
51725,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51726,1,14.269,3.763,0,0,1,1,0,230,1,1.1,0.9
51727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
51728,1,9.157,2.362,0,0,1,1,0,69,69,1.1,0.9
51729,1,17.188,5.75,0,0,1,1,0,345,1,1.1,0.9
51730,1,18.003,4.742,0,0,1,1,0,230,1,1.1,0.9
51731,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51732,1,12.882,3.811,0,0,1,1,0,345,1,1.1,0.9
51733,1,17.712,4.56,0,0,1,1,0,69,69,1.1,0.9
51734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51735,1,19.274,5.654,0,0,1,1,0,138,138,1.1,0.9
51736,1,0,0,0,42.3911127503,1,1,0,138,138,1.1,0.9
51737,1,18.556,5.894,0,0,1,1,0,69,69,1.1,0.9
51739,1,20.47,6.089,0,0,1,1,0,69,69,1.1,0.9
51740,1,28.295,7.072,0,0,1,1,0,69,69,1.1,0.9
51741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51746,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51747,1,10.486,2.688,0,30.2514644871,1,1,0,69,69,1.1,0.9
51748,1,16.888,4.426,0,-5.47974112984,1,1,0,69,69,1.1,0.9
51749,1,7.178,2.208,0,0,1,1,0,69,69,1.1,0.9
51750,1,7.527,1.958,0,0,1,1,0,69,69,1.1,0.9
51751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51752,1,10.379,2.717,0,0,1,1,0,69,69,1.1,0.9
51753,1,7.721,1.958,0,0,1,1,0,69,69,1.1,0.9
51754,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51755,1,5.539,1.45,0,0,1,1,0,69,69,1.1,0.9
51756,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51757,1,8.652,2.275,0,0,1,1,0,69,69,1.1,0.9
51758,1,9.661,2.467,0,0,1,1,0,138,138,1.1,0.9
51759,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51760,1,7.052,1.814,0,0,1,1,0,69,69,1.1,0.9
51761,1,3.579,0.922,0,0,1,1,0,69,69,1.1,0.9
51762,1,4.53,1.19,0,0,1,1,0,138,138,1.1,0.9
51763,1,6.984,1.853,0,0,1,1,0,138,138,1.1,0.9
51765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51767,1,8.361,2.64,0,0,1,1,0,138,138,1.1,0.9
51769,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51770,1,4.171,1.114,0,0,1,1,0,69,69,1.1,0.9
51771,1,14.87,3.504,0,0,1,1,0,138,138,1.1,0.9
51772,1,8.681,2.266,0,0,1,1,0,69,69,1.1,0.9
51773,1,2.318,0.614,0,0,1,1,0,69,69,1.1,0.9
51774,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51775,1,5.422,1.402,0,0,1,1,0,138,138,1.1,0.9
51776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51778,1,6.014,1.584,0,0,1,1,0,69,69,1.1,0.9
51779,1,4.452,1.152,0,0,1,1,0,69,69,1.1,0.9
51780,1,7.585,1.958,0,0,1,1,0,69,69,1.1,0.9
51781,1,2.706,0.701,0,0,1,1,0,69,69,1.1,0.9
51782,1,11.989,3.955,0,0,1,1,0,138,138,1.1,0.9
51783,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51784,1,8.497,2.189,0,0,1,1,0,69,69,1.1,0.9
51785,1,8.788,2.275,0,0,1,1,0,138,138,1.1,0.9
51786,1,6.13,1.632,0,0,1,1,0,138,138,1.1,0.9
51787,1,8.769,2.304,0,0,1,1,0,138,138,1.1,0.9
51788,1,5.704,1.469,0,0,1,1,0,138,138,1.1,0.9
51789,1,7.033,1.824,0,0,1,1,0,138,138,1.1,0.9
51790,1,8.158,2.17,0,0,1,1,0,138,138,1.1,0.9
51791,1,11.039,2.899,0,0,1,1,0,69,69,1.1,0.9
51792,1,6.654,1.757,0,0,1,1,0,69,69,1.1,0.9
51793,1,5.422,1.402,0,0,1,1,0,69,69,1.1,0.9
51794,1,10.098,2.582,0,0,1,1,0,69,69,1.1,0.9
51795,1,22.415,5.974,0,0,1,1,0,69,69,1.1,0.9
51796,1,3.22,0.835,0,0,1,1,0,69,69,1.1,0.9
51797,1,11.883,3.139,0,0,1,1,0,69,69,1.1,0.9
51798,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51799,1,12.61,3.226,0,0,1,1,0,69,69,1.1,0.9
51801,1,10.583,2.784,0,0,1,1,0,138,138,1.1,0.9
51802,1,8.72,2.256,0,0,1,1,0,138,138,1.1,0.9
51803,1,12.707,3.274,0,0,1,1,0,69,69,1.1,0.9
51804,1,20.715,-25.632,0,0,1,1,0,69,69,1.1,0.9
51805,1,23.11,5.884,0,0,1,1,0,69,69,1.1,0.9
51806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51809,1,12.144,-6.298,0,0,1,1,0,69,69,1.1,0.9
51810,1,21.69,-13.746,0,0,1,1,0,69,69,1.1,0.9
51811,1,4.54,1.536,0,0,1,1,0,69,69,1.1,0.9
51812,1,14.948,5.05,0,0,1,1,0,69,69,1.1,0.9
51814,1,4.986,1.152,0,0,1,1,0,69,69,1.1,0.9
51816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51818,1,9.545,2.246,0,0,1,1,0,69,69,1.1,0.9
51819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51820,1,20.751,5.943,0,0,1,1,0,69,69,1.1,0.9
51822,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51823,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51824,1,0,0,0,2.62739730652,1,1,0,138,138,1.1,0.9
51826,1,2.26,0.557,0,0,1,1,0,69,69,1.1,0.9
51827,1,11.718,3.715,0,0,1,1,0,69,69,1.1,0.9
51828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51829,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51830,1,16.422,5.098,0,0,1,1,0,69,69,1.1,0.9
51831,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51832,1,0,0,0,70.4489428081,1,1,0,138,138,1.1,0.9
51833,1,9.7,2.506,0,-38.8810745957,1,1,0,138,138,1.1,0.9
51834,1,13.255,3.343,0,7.0889180183,1,1,0,69,69,1.1,0.9
51835,1,6.286,1.243,0,0.592984647053,1,1,0,69,69,1.1,0.9
51837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51838,1,7.217,1.853,0,0,1,1,0,69,69,1.1,0.9
51839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51840,1,17.276,5.76,0,0,1,1,0,138,138,1.1,0.9
51841,1,13.881,3.542,0,0,1,1,0,69,69,1.1,0.9
51842,1,18.876,4.934,0,0,1,1,0,69,69,1.1,0.9
51843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51844,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51845,1,2.425,0.518,0,0.706237181202,1,1,0,69,69,1.1,0.9
51846,1,26.013,7.63,0,14.3730819915,1,1,0,69,69,1.1,0.9
51847,1,27.278,7.835,0,0.184423215458,1,1,0,69,69,1.1,0.9
51848,1,15.927,4.07,0,-17.1999824783,1,1,0,69,69,1.1,0.9
51849,1,0,0,0,-24.2130510199,1,1,0,138,138,1.1,0.9
51850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51851,1,3.744,0.97,0,0,1,1,0,138,138,1.1,0.9
51852,1,13.522,3.562,0,0,1,1,0,138,138,1.1,0.9
51853,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51854,1,9.7,2.525,0,0,1,1,0,138,138,1.1,0.9
51855,1,6.412,-0.67,0,0,1,1,0,69,69,1.1,0.9
51856,1,2.861,0,0,0,1,1,0,69,69,1.1,0.9
51857,1,1.159,0.302,0,0,1,1,0,69,69,1.1,0.9
51858,1,2.086,0.538,0,0,1,1,0,69,69,1.1,0.9
51860,1,4.307,0,0,6.1180616051,1,1,0,69,69,1.1,0.9
51862,1,9.904,2.525,0,0,1,1,0,69,69,1.1,0.9
51863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51867,1,11.562,3.024,0,0,1,1,0,138,138,1.1,0.9
51868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51869,1,6.771,1.728,0,0,1,1,0,69,69,1.1,0.9
51870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51872,1,8.371,2.179,0,0,1,1,0,69,69,1.1,0.9
51873,1,22.116,6.231,0,0,1,1,0,69,69,1.1,0.9
51874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51875,1,27.791,6.96,0,0,1,1,0,138,138,1.1,0.9
51876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51877,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51879,1,4.685,1.229,0,0,1,1,0,138,138,1.1,0.9
51880,1,5.965,1.546,0,0,1,1,0,138,138,1.1,0.9
51882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51883,1,4.035,1.027,0,0,1,1,0,69,69,1.1,0.9
51892,1,0,0,0,-102.469080278,1,1,0,345,1,1.1,0.9
51893,1,17.887,0,0,0,1,1,0,69,69,1.1,0.9
51894,1,5.16,0,0,0,1,1,0,69,69,1.1,0.9
51895,1,0,0,0,28.7992250545,1,1,0,138,138,1.1,0.9
51896,1,9.089,0,0,0,1,1,0,69,69,1.1,0.9
51897,1,4.879,0,0,0,1,1,0,69,69,1.1,0.9
51898,1,0,0,0,-37.1395316977,1,1,0,138,138,1.1,0.9
51899,1,0,0,0,54.364279017,1,1,0,138,138,1.1,0.9
51900,1,4.025,0,0,0,1,1,0,69,69,1.1,0.9
51901,1,0,0,0,-12.8624694761,1,1,0,138,138,1.1,0.9
51903,1,8.953,0,0,-5.09548395874,1,1,0,138,138,1.1,0.9
51905,1,26.819,0,0,3.92364883312,1,1,0,138,138,1.1,0.9
51906,1,0,0,0,6.78115969102,1,1,0,138,138,1.1,0.9
51908,1,0,0,0,19.1014544399,1,1,0,138,138,1.1,0.9
51909,1,7.265,0,0,-2.90751309141,1,1,0,138,138,1.1,0.9
51910,1,5.519,0,0,-41.9677645673,1,1,0,138,138,1.1,0.9
51911,1,3.414,0,0,0,1,1,0,69,69,1.1,0.9
51912,1,4.297,1.104,0,0,1,1,0,138,138,1.1,0.9
51913,1,5.18,0,0,0,1,1,0,69,69,1.1,0.9
51914,1,0,0,0,44.4294115087,1,1,0,138,138,1.1,0.9
51915,1,37.339,0,0,-6.61939390113,1,1,0,138,138,1.1,0.9
51916,1,40.161,0,0,-8.24008908263,1,1,0,138,138,1.1,0.9
51917,1,0,0,0,13.7615789533,1,1,0,138,138,1.1,0.9
51918,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51920,1,9.943,3.235,0,0,1,1,0,69,69,1.1,0.9
51921,1,3.308,0,0,0,1,1,0,69,69,1.1,0.9
51922,1,2.997,0,0,0,1,1,0,69,69,1.1,0.9
51924,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51925,1,3.249,0.859,0,0,1,1,0,69,69,1.1,0.9
51926,1,10.447,0,0,0,1,1,0,69,69,1.1,0.9
51927,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51935,1,0,0,0,-255.999864777,1,1,0,138,138,1.1,0.9
51936,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51941,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51943,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51944,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51946,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51947,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51950,1,2.852,0.749,0,0,1,1,0,69,69,1.1,0.9
51952,1,5.665,1.498,0,0,1,1,0,69,69,1.1,0.9
51953,1,9.108,2.41,0,0,1,1,0,69,69,1.1,0.9
51954,1,4.743,1.238,0,0,1,1,0,69,69,1.1,0.9
51955,1,8.187,2.093,0,0,1,1,0,69,69,1.1,0.9
51956,1,100,100,0,0,1,1,0,345,1,1.1,0.9
51957,1,12.765,3.341,0,0,1,1,0,69,69,1.1,0.9
51959,1,10.389,2.698,0,0,1,1,0,69,69,1.1,0.9
51960,1,6.499,1.709,0,0,1,1,0,69,69,1.1,0.9
51962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51963,1,21.582,5.64,0,0,1,1,0,138,138,1.1,0.9
51964,1,5.015,1.315,0,0,1,1,0,138,138,1.1,0.9
51965,1,6.218,1.603,0,0,1,1,0,138,138,1.1,0.9
51966,1,48.53,12.463,0,0,1,1,0,345,1,1.1,0.9
51967,1,14.705,4.886,0,0,1,1,0,138,138,1.1,0.9
51968,1,78.975,20.908,0,0,1,1,0,345,1,1.1,0.9
51969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51971,1,23.226,5.912,0,0,1,1,0,345,1,1.1,0.9
51972,1,4.811,1.238,0,0,1,1,0,69,69,1.1,0.9
51973,1,8.788,2.246,0,0,1,1,0,69,69,1.1,0.9
51974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51975,1,0,0,0,0,1,1,0,69,69,1.1,0.9
51976,1,3.201,0.826,0,0,1,1,0,138,138,1.1,0.9
51978,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51981,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51982,1,5.272,1.637,0,0,1,1,0,69,69,1.1,0.9
51983,1,3.56,0.917,0,0,1,1,0,69,69,1.1,0.9
51984,1,6.14,1.255,0,0,1,1,0,69,69,1.1,0.9
51985,1,4.336,0,0,0,1,1,0,69,69,1.1,0.9
51986,1,0,0,0,12.0164325909,1,1,0,138,138,1.1,0.9
51987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51989,1,4.646,0,0,0,1,1,0,69,69,1.1,0.9
51991,1,4.637,0,0,0,1,1,0,138,138,1.1,0.9
51992,1,0,0,0,0,1,1,0,138,138,1.1,0.9
51993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
51995,1,4.578,0,0,0,1,1,0,69,69,1.1,0.9
51996,1,2.84,0.78,0,0,1,1,0,69,69,1.1,0.9
51997,1,7.648,1.978,0,0,1,1,0,69,69,1.1,0.9
51999,1,5.054,1.618,0,3.07134232615,1,1,0,69,69,1.1,0.9
52000,1,1.828,0.475,0,0,1,1,0,69,69,1.1,0.9
52001,1,0,0,0,-351.409849548,1,1,0,345,1,1.1,0.9
52002,1,5.354,0,0,0,1,1,0,69,69,1.1,0.9
52003,1,3.317,0.874,0,0,1,1,0,69,69,1.1,0.9
52004,1,6.567,1.68,0,0,1,1,0,69,69,1.1,0.9
52005,1,3.119,0,0,4.27770795664,1,1,0,69,69,1.1,0.9
52007,1,100,100,0,0,1,1,0,345,1,1.1,0.9
52009,1,8.623,2.275,0,0,1,1,0,69,69,1.1,0.9
52010,1,9.118,2.39,0,0,1,1,0,69,69,1.1,0.9
52012,1,11.698,2.986,0,0,1,1,0,69,69,1.1,0.9
52013,1,0,0,0,2.89115646441,1,1,0,138,138,1.1,0.9
52014,1,0,0,0,2.08824036971,1,1,0,138,138,1.1,0.9
52015,1,5.869,0,0,0,1,1,0,69,69,1.1,0.9
52016,1,3.11,0.717,0,0,1,1,0,69,69,1.1,0.9
52017,1,0,21.43,0,0,1,1,0,345,1,1.1,0.9
52018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52019,1,8.08,2.102,0,0,1,1,0,138,138,1.1,0.9
52020,1,9.584,2.477,0,0,1,1,0,138,138,1.1,0.9
52021,1,20.451,5.18,0,0,1,1,0,69,69,1.1,0.9
52023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52033,1,9.845,2.534,0,0,1,1,0,138,138,1.1,0.9
52034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52035,1,5.636,1.44,0,0,1,1,0,69,69,1.1,0.9
52036,1,6.266,1.67,0,0,1,1,0,69,69,1.1,0.9
52037,1,11.029,2.851,0,0,1,1,0,69,69,1.1,0.9
52038,1,12.106,3.091,0,0,1,1,0,69,69,1.1,0.9
52040,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52041,1,6.868,1.766,0,0,1,1,0,69,69,1.1,0.9
52042,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52044,1,18.997,6.107,0,0,1,1,0,138,138,1.1,0.9
52046,1,3.764,0.97,0,0,1,1,0,69,69,1.1,0.9
52047,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52051,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52052,1,5.733,1.469,0,0,1,1,0,69,69,1.1,0.9
52053,1,7.149,1.901,0,0,1,1,0,69,69,1.1,0.9
52054,1,0,0,0,-122.059719683,1,1,0,345,1,1.1,0.9
52055,1,5.888,1.565,0,15.794202562,1,1,0,69,69,1.1,0.9
52056,1,28.548,8.417,0,48.6720876693,1,1,0,69,69,1.1,0.9
52057,1,10.757,2.803,0,0,1,1,0,69,69,1.1,0.9
52058,1,29.977,7.804,0,0,1,1,0,69,69,1.1,0.9
52059,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52060,1,28.137,7.702,0,56.6454703501,1,1,0,69,69,1.1,0.9
52061,1,2.774,0.72,0,0,1,1,0,69,69,1.1,0.9
52062,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52063,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52064,1,11.359,2.918,0,0,1,1,0,230,1,1.1,0.9
52065,1,8.536,2.275,0,0,1,1,0,230,1,1.1,0.9
52066,1,10.107,2.65,0,0,1,1,0,69,69,1.1,0.9
52067,1,0,0,0,-12.0182086057,1,1,0,138,138,1.1,0.9
52068,1,0,0,0,1.33516744818,1,1,0,69,69,1.1,0.9
52070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52071,1,18.061,4.656,0,0,1,1,0,138,138,1.1,0.9
52072,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52073,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52074,1,23.584,5.897,0,36.164696279,1,1,0,69,69,1.1,0.9
52075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52076,1,16.412,4.406,0,0,1,1,0,138,138,1.1,0.9
52077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52078,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52080,1,7.382,1.949,0,0,1,1,0,230,1,1.1,0.9
52082,1,40.917,11.73,0,0,1,1,0,138,138,1.1,0.9
52083,1,15.122,3.898,0,0,1,1,0,345,1,1.1,0.9
52084,1,27.519,6.899,0,0,1,1,0,138,138,1.1,0.9
52085,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52086,1,6.441,1.69,0,0,1,1,0,69,69,1.1,0.9
52087,1,5.936,1.555,0,0,1,1,0,69,69,1.1,0.9
52088,1,13.764,3.571,0,0,1,1,0,230,1,1.1,0.9
52089,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52090,1,34.541,8.671,0,0,1,1,0,69,69,1.1,0.9
52091,1,14.54,4.829,0,0,1,1,0,69,69,1.1,0.9
52092,1,15.607,4.013,0,0,1,1,0,138,138,1.1,0.9
52093,1,3.521,0.931,0,0,1,1,0,138,138,1.1,0.9
52095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52096,1,6.674,1.728,0,0,1,1,0,69,69,1.1,0.9
52097,1,20.627,5.258,0,0,1,1,0,69,69,1.1,0.9
52098,1,17.46,4.483,0,0,1,1,0,138,138,1.1,0.9
52099,1,12.018,3.11,0,0,1,1,0,69,69,1.1,0.9
52100,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52102,1,11.058,2.822,0,0,1,1,0,69,69,1.1,0.9
52103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52104,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52105,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52106,1,26.825,6.484,0,0,1,1,0,69,69,1.1,0.9
52107,1,5.199,1.382,0,0,1,1,0,69,69,1.1,0.9
52108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52110,1,7.547,1.968,0,0,1,1,0,69,69,1.1,0.9
52111,1,13.89,3.552,0,0,1,1,0,69,69,1.1,0.9
52112,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52114,1,25.399,6.868,0,0,1,1,0,69,69,1.1,0.9
52115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52116,1,12.3,3.283,0,0,1,1,0,69,69,1.1,0.9
52117,1,5.733,1.517,0,0,1,1,0,69,69,1.1,0.9
52118,1,12.319,3.283,0,0,1,1,0,69,69,1.1,0.9
52119,1,12.726,3.331,0,0,1,1,0,69,69,1.1,0.9
52120,1,6.664,1.766,0,0,1,1,0,69,69,1.1,0.9
52121,1,12.581,3.302,0,0,1,1,0,138,138,1.1,0.9
52122,1,14.502,3.802,0,0,1,1,0,138,138,1.1,0.9
52123,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52124,1,6.16,1.603,0,0,1,1,0,69,69,1.1,0.9
52126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52127,1,0,0,0,24.8127762828,1,1,0,138,138,1.1,0.9
52128,1,0,0,0,32.7538853322,1,1,0,138,138,1.1,0.9
52129,1,0,0,0,-34.5652973553,1,1,0,138,138,1.1,0.9
52130,1,0,0,0,110.728058732,1,1,0,138,138,1.1,0.9
52131,1,57.052,16.761,0,-44.3447984237,1,1,0,138,138,1.1,0.9
52132,1,0,0,0,123.999771823,1,1,0,230,1,1.1,0.9
52133,1,0,0,0,102.289221448,1,1,0,138,138,1.1,0.9
52134,1,26.321,8.369,0,0,1,1,0,69,69,1.1,0.9
52135,1,0,0,0,100.437870268,1,1,0,138,138,1.1,0.9
52136,1,37.065,9.769,0,0,1,1,0,69,69,1.1,0.9
52137,1,10.457,2.678,0,-122.218681872,1,1,0,138,138,1.1,0.9
52138,1,12.106,3.091,0,0,1,1,0,69,69,1.1,0.9
52140,1,17.208,4.57,0,0,1,1,0,69,69,1.1,0.9
52141,1,17.053,4.406,0,0,1,1,0,69,69,1.1,0.9
52142,1,13.289,3.494,0,0,1,1,0,69,69,1.1,0.9
52143,1,17.751,4.675,0,0,1,1,0,69,69,1.1,0.9
52145,1,8.196,2.122,0,0,1,1,0,69,69,1.1,0.9
52146,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52147,1,5.578,1.459,0,0,1,1,0,69,69,1.1,0.9
52149,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52150,1,127.053,18.91,0,0,1,1,0,230,1,1.1,0.9
52152,1,0,0,0,-14.7558851381,1,1,0,138,138,1.1,0.9
52153,1,0,0,0,10.7845159661,1,1,0,138,138,1.1,0.9
52154,1,7.75,1.978,0,0,1,1,0,69,69,1.1,0.9
52155,1,6.606,1.747,0,0,1,1,0,69,69,1.1,0.9
52156,1,9.661,2.496,0,0,1,1,0,138,138,1.1,0.9
52157,1,10.525,2.736,0,0,1,1,0,138,138,1.1,0.9
52158,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52160,1,10.049,2.602,0,0,1,1,0,69,69,1.1,0.9
52161,1,0.563,0.144,0,0,1,1,0,69,69,1.1,0.9
52162,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52163,1,13.308,3.389,0,0,1,1,0,69,69,1.1,0.9
52164,1,11.96,3.187,0,0,1,1,0,69,69,1.1,0.9
52165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52166,1,10.127,2.669,0,0,1,1,0,69,69,1.1,0.9
52167,1,4.384,1.162,0,0,1,1,0,69,69,1.1,0.9
52168,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52169,1,18.74,5.088,0,0,1,1,0,69,69,1.1,0.9
52170,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52171,1,11.853,3.12,0,0,1,1,0,69,69,1.1,0.9
52172,1,9.467,2.41,0,0,1,1,0,69,69,1.1,0.9
52173,1,11.853,3.082,0,0,1,1,0,69,69,1.1,0.9
52174,1,15.792,4.032,0,0,1,1,0,69,69,1.1,0.9
52175,1,14.54,3.763,0,0,1,1,0,69,69,1.1,0.9
52176,1,7.721,2.016,0,0,1,1,0,69,69,1.1,0.9
52177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52178,1,20.105,5.292,0,0,1,1,0,69,69,1.1,0.9
52180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52182,1,10.728,2.765,0,0,1,1,0,69,69,1.1,0.9
52183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52184,1,7.682,2.026,0,0,1,1,0,138,138,1.1,0.9
52185,1,4.578,1.19,0,0,1,1,0,69,69,1.1,0.9
52186,1,10.505,2.726,0,0,1,1,0,69,69,1.1,0.9
52188,1,8.575,2.246,0,0,1,1,0,138,138,1.1,0.9
52189,1,11.475,3.053,0,0,1,1,0,69,69,1.1,0.9
52190,1,13.852,3.562,0,0,1,1,0,69,69,1.1,0.9
52191,1,6.063,1.574,0,0,1,1,0,138,138,1.1,0.9
52192,1,11.698,2.995,0,0,1,1,0,69,69,1.1,0.9
52193,1,8.788,2.333,0,0,1,1,0,69,69,1.1,0.9
52194,1,7.421,1.968,0,0,1,1,0,69,69,1.1,0.9
52195,1,12.785,3.35,0,0,1,1,0,69,69,1.1,0.9
52196,1,11.718,3.034,0,0,1,1,0,69,69,1.1,0.9
52197,1,8.924,2.352,0,0,1,1,0,69,69,1.1,0.9
52198,1,8.652,2.218,0,0,1,1,0,69,69,1.1,0.9
52199,1,12.406,3.274,0,0,1,1,0,69,69,1.1,0.9
52200,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52201,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52202,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52203,1,4.695,1.238,0,0,1,1,0,69,69,1.1,0.9
52204,1,16.8,5.069,0,0,1,1,0,230,1,1.1,0.9
52205,1,11.941,3.072,0,0,1,1,0,69,69,1.1,0.9
52206,1,18.556,4.886,0,0,1,1,0,69,69,1.1,0.9
52207,1,13.105,3.466,0,0,1,1,0,69,69,1.1,0.9
52208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52210,1,16.49,4.282,0,0,1,1,0,69,69,1.1,0.9
52211,1,10.883,2.832,0,0,1,1,0,69,69,1.1,0.9
52212,1,9.826,2.515,0,0,1,1,0,69,69,1.1,0.9
52213,1,15.957,4.109,0,0,1,1,0,69,69,1.1,0.9
52214,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52215,1,5.519,1.43,0,0,1,1,0,69,69,1.1,0.9
52216,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52217,1,30.814,10.289,0,0,1,1,0,69,69,1.1,0.9
52218,1,15.636,4.118,0,0,1,1,0,69,69,1.1,0.9
52220,1,12.794,3.322,0,0,1,1,0,69,69,1.1,0.9
52221,1,18.44,4.829,0,0,1,1,0,69,69,1.1,0.9
52222,1,9.04,2.41,0,0,1,1,0,69,69,1.1,0.9
52223,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52225,1,16.587,4.339,0,0,1,1,0,69,69,1.1,0.9
52226,1,7.372,1.91,0,0,1,1,0,69,69,1.1,0.9
52227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52228,1,5.025,1.325,0,0,1,1,0,69,69,1.1,0.9
52229,1,4.19,1.094,0,0,1,1,0,69,69,1.1,0.9
52230,1,7.197,1.901,0,0,1,1,0,69,69,1.1,0.9
52232,1,3.899,1.018,0,0,1,1,0,69,69,1.1,0.9
52233,1,8.196,2.131,0,0,1,1,0,69,69,1.1,0.9
52234,1,4.239,1.085,0,0,1,1,0,69,69,1.1,0.9
52235,1,5.985,1.546,0,0,1,1,0,69,69,1.1,0.9
52237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52238,1,11.155,2.88,0,0,1,1,0,69,69,1.1,0.9
52239,1,6.509,1.718,0,0,1,1,0,138,138,1.1,0.9
52240,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52243,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52244,1,18.517,4.829,0,0,1,1,0,69,69,1.1,0.9
52245,1,10.146,2.64,0,0,1,1,0,138,138,1.1,0.9
52246,1,0.281,0.077,0,0,1,1,0,230,1,1.1,0.9
52247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52249,1,10.272,2.726,0,0,1,1,0,69,69,1.1,0.9
52250,1,12.212,3.235,0,0,1,1,0,69,69,1.1,0.9
52251,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52252,1,8.517,2.256,0,0,1,1,0,69,69,1.1,0.9
52253,1,11.116,3.418,0,0,1,1,0,69,69,1.1,0.9
52254,1,19.799,4.667,0,0,1,1,0,69,69,1.1,0.9
52256,1,5.587,1.45,0,0,1,1,0,69,69,1.1,0.9
52257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52258,1,11.572,3.6,0,0,1,1,0,69,69,1.1,0.9
52259,1,22.702,7.502,0,0,1,1,0,69,69,1.1,0.9
52260,1,13.919,3.648,0,0,1,1,0,138,138,1.1,0.9
52262,1,7.741,2.054,0,0,1,1,0,69,69,1.1,0.9
52263,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52264,1,6.053,1.613,0,0,1,1,0,138,138,1.1,0.9
52265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52266,1,4.316,1.123,0,0,1,1,0,69,69,1.1,0.9
52267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52268,1,8.051,2.102,0,0,1,1,0,69,69,1.1,0.9
52269,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52270,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52271,1,8.303,2.141,0,0,1,1,0,138,138,1.1,0.9
52272,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52273,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52274,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52275,1,22.865,5.778,0,0,1,1,0,69,69,1.1,0.9
52276,1,12.251,3.168,0,0,1,1,0,138,138,1.1,0.9
52278,1,19.332,6.077,0,0,1,1,0,69,69,1.1,0.9
52279,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52282,1,42.295,10.545,0,0,1,1,0,138,138,1.1,0.9
52283,1,7.566,1.93,0,0,1,1,0,69,69,1.1,0.9
52284,1,6.499,1.709,0,0,1,1,0,69,69,1.1,0.9
52285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52287,1,8.497,2.227,0,0,1,1,0,69,69,1.1,0.9
52288,1,12.212,3.197,0,0,1,1,0,69,69,1.1,0.9
52289,1,17.46,4.598,0,0,1,1,0,69,69,1.1,0.9
52291,1,11.98,3.12,0,0,1,1,0,69,69,1.1,0.9
52292,1,35.465,11.698,0,0,1,1,0,138,138,1.1,0.9
52293,1,12.435,3.197,0,0,1,1,0,138,138,1.1,0.9
52294,1,14.317,3.773,0,0,1,1,0,138,138,1.1,0.9
52295,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52296,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52298,1,49.31,16.256,0,0,1,1,0,138,138,1.1,0.9
52299,1,13.415,3.571,0,0,1,1,0,69,69,1.1,0.9
52300,1,16.48,4.301,0,0,1,1,0,69,69,1.1,0.9
52301,1,32.521,-3.502,0,0,1,1,0,69,69,1.1,0.9
52302,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52303,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52306,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52308,1,70.038,18.384,0,0,1,1,0,138,138,1.1,0.9
52309,1,7.411,1.968,0,0,1,1,0,138,138,1.1,0.9
52310,1,7.518,1.958,0,0,1,1,0,69,69,1.1,0.9
52311,1,10.728,2.803,0,0,1,1,0,69,69,1.1,0.9
52313,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52314,1,18.469,4.79,0,0,1,1,0,69,69,1.1,0.9
52315,1,6.033,1.584,0,0,1,1,0,69,69,1.1,0.9
52316,1,14.084,3.648,0,0,1,1,0,69,69,1.1,0.9
52317,1,17.256,4.406,0,0,1,1,0,69,69,1.1,0.9
52318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52319,1,6.78,1.795,0,0,1,1,0,69,69,1.1,0.9
52320,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52321,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52323,1,34.964,9.309,0,0,1,1,0,138,138,1.1,0.9
52325,1,21.783,5.735,0,0,1,1,0,345,1,1.1,0.9
52326,1,18.566,4.886,0,0,1,1,0,138,138,1.1,0.9
52327,1,23.969,6.623,0,0,1,1,0,69,69,1.1,0.9
52328,1,5.965,1.546,0,0,1,1,0,69,69,1.1,0.9
52329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52330,1,6.169,1.594,0,0,1,1,0,69,69,1.1,0.9
52331,1,15.481,3.965,0,0,1,1,0,69,69,1.1,0.9
52332,1,8.226,2.102,0,15.0941468372,1,1,0,69,69,1.1,0.9
52333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52334,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52336,1,11.058,2.899,0,0,1,1,0,69,69,1.1,0.9
52337,1,14.166,3.64,0,0,1,1,0,69,69,1.1,0.9
52338,1,5.36,1.02,0,0,1,1,0,69,69,1.1,0.9
52339,1,5.791,1.526,0,0,1,1,0,230,1,1.1,0.9
52340,1,10.581,2.765,0,0,1,1,0,69,69,1.1,0.9
52341,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52342,1,7.576,1.949,0,0,1,1,0,69,69,1.1,0.9
52343,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52344,1,5.791,1.507,0,0,1,1,0,138,138,1.1,0.9
52346,1,23.693,6.25,0,0,1,1,0,138,138,1.1,0.9
52347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52348,1,200,155.53,0,0,1,1,0,345,1,1.1,0.9
52349,1,13.299,3.398,0,0,1,1,0,69,69,1.1,0.9
52351,1,9.186,2.39,0,0,1,1,0,69,69,1.1,0.9
52352,1,4.763,1.229,0,-18.6283685984,1,1,0,138,138,1.1,0.9
52353,1,0,0,0,26.8815064638,1,1,0,138,138,1.1,0.9
52354,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52356,1,14.346,3.725,0,0,1,1,0,69,69,1.1,0.9
52357,1,6.315,1.661,0,0,1,1,0,69,69,1.1,0.9
52358,1,83.952,22.754,0,0,1,1,0,345,1,1.1,0.9
52360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52361,1,10.36,2.755,0,0,1,1,0,69,69,1.1,0.9
52363,1,8.914,2.333,0,0,1,1,0,69,69,1.1,0.9
52364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52365,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52366,1,15.908,4.147,0,0,1,1,0,69,69,1.1,0.9
52367,1,39.967,10.357,0,0,1,1,0,69,69,1.1,0.9
52368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52369,1,15.51,-5.777,0,0,1,1,0,69,69,1.1,0.9
52370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52371,1,18.284,-15.096,0,0,1,1,0,138,138,1.1,0.9
52372,1,31.88,8.041,0,0,1,1,0,138,138,1.1,0.9
52373,1,14.967,3.926,0,0,1,1,0,138,138,1.1,0.9
52374,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52375,1,15.481,4.829,0,0,1,1,0,138,138,1.1,0.9
52376,1,9.32,1.97,0,0,1,1,0,69,69,1.1,0.9
52377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52378,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52381,1,9.302,2.381,0,0,1,1,0,138,138,1.1,0.9
52382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52384,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52386,1,0,21.42,0,0,1,1,0,345,1,1.1,0.9
52387,1,14.308,3.696,0,0,1,1,0,138,138,1.1,0.9
52388,1,26.67,7.102,0,0,1,1,0,69,69,1.1,0.9
52389,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52390,1,6.586,1.728,0,0,1,1,0,230,1,1.1,0.9
52391,1,54.448,14.824,0,0,1,1,0,230,1,1.1,0.9
52392,1,12.203,3.197,0,0,1,1,0,69,69,1.1,0.9
52393,1,12.571,3.254,0,0,1,1,0,230,1,1.1,0.9
52395,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52396,1,7.702,1.978,0,0,1,1,0,69,69,1.1,0.9
52397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52400,1,11.271,2.947,0,0,1,1,0,138,138,1.1,0.9
52401,1,18.178,5.107,0,0,1,1,0,138,138,1.1,0.9
52402,1,30.447,7.8,0,0,1,1,0,138,138,1.1,0.9
52403,1,10.428,2.726,0,0,1,1,0,69,69,1.1,0.9
52404,1,37.701,10.298,0,0,1,1,0,138,138,1.1,0.9
52405,1,31.306,7.582,0,0,1,1,0,138,138,1.1,0.9
52406,1,10.748,2.784,0,0,1,1,0,69,69,1.1,0.9
52407,1,16.15,4.166,0,0,1,1,0,69,69,1.1,0.9
52408,1,4.695,1.2,0,0,1,1,0,69,69,1.1,0.9
52409,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52410,1,21.578,5.625,0,0,1,1,0,138,138,1.1,0.9
52411,1,9.787,2.582,0,0,1,1,0,69,69,1.1,0.9
52412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52413,1,16.519,4.358,0,0,1,1,0,69,69,1.1,0.9
52414,1,2.784,0.739,0,0,1,1,0,69,69,1.1,0.9
52415,1,5.587,1.469,0,0,1,1,0,230,1,1.1,0.9
52416,1,17.809,4.32,0,0,1,1,0,69,69,1.1,0.9
52417,1,80.337,22.398,0,0,1,1,0,138,138,1.1,0.9
52418,1,49.052,15.625,0,0,1,1,0,345,1,1.1,0.9
52419,1,27.225,8.965,0,0,1,1,0,138,138,1.1,0.9
52420,1,31.616,9.672,0,0,1,1,0,138,138,1.1,0.9
52421,1,16.849,4.368,0,0,1,1,0,138,138,1.1,0.9
52422,1,5.645,1.498,0,0,1,1,0,138,138,1.1,0.9
52424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52426,1,6.821,1.82,0,0,1,1,0,69,69,1.1,0.9
52427,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52428,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52429,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52430,1,0,0,0,6.12751158114,1,1,0,138,138,1.1,0.9
52431,1,16.189,5.069,0,0,1,1,0,69,69,1.1,0.9
52432,1,29.087,6.834,0,0,1,1,0,69,69,1.1,0.9
52433,1,0,0,0,40.6656073342,1,1,0,230,1,1.1,0.9
52434,1,0,0,0,-0.313252954427,1,1,0,230,1,1.1,0.9
52435,1,10.272,2.65,0,0,1,1,0,230,1,1.1,0.9
52436,1,11.407,2.986,0,0,1,1,0,138,138,1.1,0.9
52437,1,10.525,2.755,0,0,1,1,0,138,138,1.1,0.9
52438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52439,1,162.773,43.525,0,0,1,1,0,345,1,1.1,0.9
52441,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52442,1,9.467,2.448,0,0,1,1,0,138,138,1.1,0.9
52443,1,8.846,2.362,0,0,1,1,0,138,138,1.1,0.9
52445,1,4.219,1.085,0,17.2560841615,1,1,0,69,69,1.1,0.9
52446,1,16.538,4.214,0,0,1,1,0,69,69,1.1,0.9
52447,1,23.464,6.008,0,-3.3322093343,1,1,0,69,69,1.1,0.9
52448,1,15.588,5.222,0,0,1,1,0,138,138,1.1,0.9
52449,1,4.588,1.21,0,0,1,1,0,69,69,1.1,0.9
52450,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52452,1,68.617,18.044,0,0,1,1,0,345,1,1.1,0.9
52453,1,14.928,3.821,0,0,1,1,0,138,138,1.1,0.9
52454,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52455,1,25.119,6.314,0,0,1,1,0,138,138,1.1,0.9
52456,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52458,1,18.207,4.771,0,0,1,1,0,138,138,1.1,0.9
52459,1,12.435,3.178,0,0,1,1,0,138,138,1.1,0.9
52460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52462,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52463,1,12.435,3.293,0,0,1,1,0,138,138,1.1,0.9
52464,1,21.249,7.517,0,0,1,1,0,345,1,1.1,0.9
52465,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52466,1,16.131,5.405,0,0,1,1,0,69,69,1.1,0.9
52468,1,11.659,3.504,0,0,1,1,0,69,69,1.1,0.9
52469,1,4.937,1.277,0,0,1,1,0,69,69,1.1,0.9
52470,1,4.384,1.133,0,0,1,1,0,69,69,1.1,0.9
52471,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52472,1,8.672,2.285,0,0,1,1,0,69,69,1.1,0.9
52473,1,26.962,6.861,0,0,1,1,0,138,138,1.1,0.9
52474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52475,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52478,1,5.48,1.421,0,0,1,1,0,138,138,1.1,0.9
52480,1,9.661,2.515,0,0,1,1,0,69,69,1.1,0.9
52481,1,1.513,0.394,0,0,1,1,0,69,69,1.1,0.9
52482,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52486,1,2.464,0.634,0,0,1,1,0,138,138,1.1,0.9
52487,1,3.201,0.845,0,0,1,1,0,69,69,1.1,0.9
52488,1,7.44,1.939,0,0,1,1,0,69,69,1.1,0.9
52489,1,2.202,0.576,0,0,1,1,0,69,69,1.1,0.9
52490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52492,1,2.473,0.634,0,0,1,1,0,69,69,1.1,0.9
52493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52494,1,6.509,1.699,0,0,1,1,0,138,138,1.1,0.9
52499,1,7.013,1.843,0,0,1,1,0,138,138,1.1,0.9
52500,1,14.928,5.05,0,0,1,1,0,69,69,1.1,0.9
52502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52505,1,11.64,3.053,0,0,1,1,0,69,69,1.1,0.9
52507,1,7.45,1.987,0,0,1,1,0,138,138,1.1,0.9
52508,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52509,1,5.975,1.795,0,0,1,1,0,69,69,1.1,0.9
52510,1,15.054,5.03,0,0,1,1,0,69,69,1.1,0.9
52511,1,6.722,1.738,0,0,1,1,0,69,69,1.1,0.9
52512,1,5.81,1.536,0,0,1,1,0,69,69,1.1,0.9
52513,1,13.725,3.504,0,0,1,1,0,69,69,1.1,0.9
52514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52516,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52517,1,8.226,2.141,0,0,1,1,0,69,69,1.1,0.9
52518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52519,1,11.359,3.005,0,0,1,1,0,69,69,1.1,0.9
52520,1,10.437,2.755,0,0,1,1,0,69,69,1.1,0.9
52521,1,4.074,1.066,0,0,1,1,0,69,69,1.1,0.9
52522,1,12.804,2.707,0,0,1,1,0,69,69,1.1,0.9
52523,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52525,1,8.041,2.093,0,0,1,1,0,69,69,1.1,0.9
52526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52529,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52530,1,6.858,1.757,0,0,1,1,0,69,69,1.1,0.9
52531,1,7.071,1.853,0,0,1,1,0,69,69,1.1,0.9
52532,1,10.728,2.784,0,0,1,1,0,69,69,1.1,0.9
52533,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52535,1,17.567,5.357,0,0,1,1,0,69,69,1.1,0.9
52536,1,16.703,4.262,0,0,1,1,0,69,69,1.1,0.9
52537,1,7.285,1.91,0,0,1,1,0,69,69,1.1,0.9
52538,1,7.275,1.882,0,0,1,1,0,69,69,1.1,0.9
52539,1,10.893,2.784,0,0,1,1,0,69,69,1.1,0.9
52542,1,20.46,5.348,0,0,1,1,0,230,1,1.1,0.9
52543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52544,1,15.433,4.022,0,0,1,1,0,138,138,1.1,0.9
52545,1,7.188,1.901,0,0,1,1,0,138,138,1.1,0.9
52546,1,5.936,1.853,0,0,1,1,0,138,138,1.1,0.9
52547,1,4.2,1.114,0,0,1,1,0,69,69,1.1,0.9
52548,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52551,1,5.849,1.507,0,0,1,1,0,69,69,1.1,0.9
52552,1,13.493,3.504,0,0,1,1,0,69,69,1.1,0.9
52553,1,8.196,2.141,0,0,1,1,0,69,69,1.1,0.9
52554,1,7.692,1.978,0,0,1,1,0,69,69,1.1,0.9
52555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52556,1,6.916,1.776,0,0,1,1,0,69,69,1.1,0.9
52557,1,9.778,2.582,0,0,1,1,0,69,69,1.1,0.9
52558,1,5.471,1.43,0,0,1,1,0,69,69,1.1,0.9
52559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52560,1,9.283,2.39,0,0,1,1,0,69,69,1.1,0.9
52561,1,6.101,1.613,0,0,1,1,0,69,69,1.1,0.9
52562,1,8.701,2.285,0,0,1,1,0,69,69,1.1,0.9
52563,1,8.041,2.102,0,0,1,1,0,69,69,1.1,0.9
52564,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52565,1,29.364,8.067,0,0,1,1,0,69,69,1.1,0.9
52566,1,4.016,1.056,0,0,1,1,0,69,69,1.1,0.9
52567,1,3.899,1.008,0,0,1,1,0,69,69,1.1,0.9
52568,1,7.789,1.987,0,0,1,1,0,69,69,1.1,0.9
52569,1,13.551,3.6,0,0,1,1,0,69,69,1.1,0.9
52570,1,11.427,2.976,0,0,1,1,0,69,69,1.1,0.9
52571,1,14.919,3.946,0,0,1,1,0,69,69,1.1,0.9
52572,1,5.665,1.469,0,0,1,1,0,69,69,1.1,0.9
52573,1,4.481,1.181,0,0,1,1,0,69,69,1.1,0.9
52575,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52576,1,6.538,1.709,0,0,1,1,0,138,138,1.1,0.9
52577,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52579,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52580,1,22.31,5.944,0,0,1,1,0,69,69,1.1,0.9
52581,1,31.796,10.672,0,0,1,1,0,69,69,1.1,0.9
52582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52583,1,80.74,20.73,0,0,1,1,0,138,138,1.1,0.9
52584,1,3.958,1.056,0,0,1,1,0,69,69,1.1,0.9
52585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52586,1,14.637,3.734,0,0,1,1,0,69,69,1.1,0.9
52587,1,7.721,2.045,0,0,1,1,0,69,69,1.1,0.9
52588,1,13.619,3.504,0,0,1,1,0,69,69,1.1,0.9
52589,1,2.202,0.576,0,0,1,1,0,69,69,1.1,0.9
52590,1,4.384,1.171,0,0,1,1,0,69,69,1.1,0.9
52591,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52592,1,12.94,3.427,0,0,1,1,0,138,138,1.1,0.9
52594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52595,1,10.34,2.688,0,0,1,1,0,69,69,1.1,0.9
52596,1,3.958,1.056,0,0,1,1,0,69,69,1.1,0.9
52597,1,9.826,2.611,0,0,1,1,0,69,69,1.1,0.9
52598,1,11.398,2.995,0,0,1,1,0,69,69,1.1,0.9
52599,1,8.061,2.102,0,0,1,1,0,69,69,1.1,0.9
52600,1,9.322,2.381,0,0,1,1,0,69,69,1.1,0.9
52603,1,8.837,2.342,0,0,1,1,0,69,69,1.1,0.9
52604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52605,1,22.467,7.603,0,0,1,1,0,69,69,1.1,0.9
52606,1,33.362,7.99,0,0,1,1,0,138,138,1.1,0.9
52607,1,42.372,13.809,0,0,1,1,0,230,1,1.1,0.9
52608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52609,1,13.289,3.446,0,0,1,1,0,69,69,1.1,0.9
52610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52611,1,121.552,30.373,0,0,1,1,0,230,1,1.1,0.9
52612,1,6.955,1.786,0,0,1,1,0,69,69,1.1,0.9
52613,1,5.936,1.565,0,0,1,1,0,69,69,1.1,0.9
52614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52616,1,6.955,1.843,0,0,1,1,0,69,69,1.1,0.9
52617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52618,1,6.256,1.594,0,0,1,1,0,69,69,1.1,0.9
52619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52620,1,6.567,1.738,0,0,1,1,0,69,69,1.1,0.9
52621,1,6.276,1.642,0,0,1,1,0,138,138,1.1,0.9
52623,1,13.008,3.331,0,0,1,1,0,69,69,1.1,0.9
52624,1,10.428,2.726,0,0,1,1,0,138,138,1.1,0.9
52625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52626,1,6.509,1.728,0,0,1,1,0,69,69,1.1,0.9
52627,1,4.53,1.181,0,0,1,1,0,69,69,1.1,0.9
52629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52630,1,24.713,6.622,0,0,1,1,0,69,69,1.1,0.9
52631,1,17.557,4.493,0,0,1,1,0,138,138,1.1,0.9
52632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52633,1,11.252,2.88,0,0,1,1,0,69,69,1.1,0.9
52634,1,17.237,4.397,0,0,1,1,0,69,69,1.1,0.9
52635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52637,1,7.789,2.064,0,0,1,1,0,138,138,1.1,0.9
52638,1,9.438,2.506,0,0,1,1,0,138,138,1.1,0.9
52639,1,13.784,3.562,0,0,1,1,0,138,138,1.1,0.9
52640,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52641,1,5.781,1.526,0,0,1,1,0,69,69,1.1,0.9
52642,1,14.579,3.734,0,0,1,1,0,345,1,1.1,0.9
52643,1,10.418,2.736,0,0,1,1,0,138,138,1.1,0.9
52644,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52645,1,9.428,2.438,0,0,1,1,0,69,69,1.1,0.9
52646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52647,1,8.245,2.65,0,0,1,1,0,138,138,1.1,0.9
52649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52650,1,8.342,2.15,0,0,1,1,0,138,138,1.1,0.9
52652,1,20.229,5.26,0,0,1,1,0,69,69,1.1,0.9
52653,1,9.807,2.544,0,0,1,1,0,138,138,1.1,0.9
52655,1,8.895,2.304,0,0,1,1,0,69,69,1.1,0.9
52656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52657,1,9.079,2.381,0,0,1,1,0,138,138,1.1,0.9
52658,1,10.699,2.784,0,0,1,1,0,138,138,1.1,0.9
52659,1,20.639,5.156,0,0,1,1,0,69,69,1.1,0.9
52660,1,9.04,2.333,0,0,1,1,0,230,1,1.1,0.9
52661,1,19.264,4.877,0,0,1,1,0,345,1,1.1,0.9
52662,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52663,1,10.825,2.88,0,0,1,1,0,69,69,1.1,0.9
52664,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52665,1,4.889,1.267,0,0,1,1,0,138,138,1.1,0.9
52666,1,5.335,1.402,0,0,1,1,0,138,138,1.1,0.9
52667,1,14.036,3.706,0,0,1,1,0,138,138,1.1,0.9
52668,1,8.284,2.112,0,0,1,1,0,138,138,1.1,0.9
52669,1,15.452,4.003,0,0,1,1,0,138,138,1.1,0.9
52670,1,12.406,3.293,0,0,1,1,0,138,138,1.1,0.9
52671,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52672,1,25.018,6.479,0,0,1,1,0,138,138,1.1,0.9
52673,1,5.655,1.498,0,0,1,1,0,69,69,1.1,0.9
52674,1,4.142,1.066,0,0,1,1,0,69,69,1.1,0.9
52675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52676,1,13.871,3.59,0,0,1,1,0,138,138,1.1,0.9
52677,1,6.674,1.776,0,0,1,1,0,69,69,1.1,0.9
52678,1,2.386,0.624,0,0,1,1,0,69,69,1.1,0.9
52679,1,4.142,1.075,0,0,1,1,0,69,69,1.1,0.9
52680,1,24.241,5.897,0,0,1,1,0,138,138,1.1,0.9
52681,1,15.472,4.003,0,0,1,1,0,138,138,1.1,0.9
52682,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52683,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52684,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52685,1,7.585,2.026,0,0,1,1,0,138,138,1.1,0.9
52686,1,8.245,2.15,0,0,1,1,0,138,138,1.1,0.9
52687,1,6.596,1.738,0,0,1,1,0,69,69,1.1,0.9
52688,1,11.126,2.909,0,0,1,1,0,69,69,1.1,0.9
52689,1,6.703,1.738,0,0,1,1,0,69,69,1.1,0.9
52690,1,4.365,1.162,0,0,1,1,0,138,138,1.1,0.9
52691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52694,1,5.791,1.517,0,0,1,1,0,138,138,1.1,0.9
52695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52696,1,178.952,43.596,0,0,1,1,0,138,138,1.1,0.9
52697,1,40.439,12.616,0,0,1,1,0,138,138,1.1,0.9
52698,1,103.625,25.778,0,0,1,1,0,138,138,1.1,0.9
52700,1,11.058,2.918,0,0,1,1,0,69,69,1.1,0.9
52701,1,13.076,3.37,0,0,1,1,0,69,69,1.1,0.9
52702,1,5.675,1.488,0,0,1,1,0,69,69,1.1,0.9
52703,1,13.308,3.418,0,0,1,1,0,69,69,1.1,0.9
52704,1,7.547,1.949,0,0,1,1,0,69,69,1.1,0.9
52705,1,8.497,2.237,0,0,1,1,0,69,69,1.1,0.9
52706,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52708,1,2.25,0.586,0,0,1,1,0,69,69,1.1,0.9
52709,1,5.471,1.411,0,0,1,1,0,69,69,1.1,0.9
52710,1,7.566,2.016,0,0,1,1,0,69,69,1.1,0.9
52711,1,4.297,1.104,0,0,1,1,0,345,1,1.1,0.9
52712,1,11.97,3.11,0,0,1,1,0,69,69,1.1,0.9
52713,1,0,0,0,0,1,1,0,345,1,1.1,0.9
