bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
52714,1,7.45,1.92,0,0,1,1,0,69,69,1.1,0.9
52715,1,35.113,9.984,0,0,1,1,0,345,1,1.1,0.9
52716,1,7.459,1.901,0,0,1,1,0,345,1,1.1,0.9
52717,1,7.333,1.949,0,0,1,1,0,138,138,1.1,0.9
52718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52719,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52722,1,41.883,10.055,0,0,1,1,0,138,138,1.1,0.9
52723,1,8.032,2.102,0,0,1,1,0,138,138,1.1,0.9
52725,1,18.264,5.909,0,0,1,1,0,230,1,1.1,0.9
52726,1,8.4,2.17,0,0,1,1,0,230,1,1.1,0.9
52727,1,23.863,-6.198,0,0,1,1,0,69,69,1.1,0.9
52728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52730,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52732,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52733,1,57.819,15.678,0,0,1,1,0,138,138,1.1,0.9
52734,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52737,1,10.224,2.659,0,22.3706130235,1,1,0,69,69,1.1,0.9
52738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52739,1,23.922,6.05,0,0,1,1,0,69,69,1.1,0.9
52740,1,13.153,3.389,0,0,1,1,0,69,69,1.1,0.9
52741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52742,1,9.535,-10.846,0,0,1,1,0,69,69,1.1,0.9
52743,1,14.734,4.752,0,0,1,1,0,69,69,1.1,0.9
52744,1,10.913,-3.501,0,0,1,1,0,69,69,1.1,0.9
52745,1,13.91,3.581,0,0,1,1,0,69,69,1.1,0.9
52746,1,6.741,-1.682,0,0,1,1,0,69,69,1.1,0.9
52747,1,11.795,3.053,0,0,1,1,0,69,69,1.1,0.9
52749,1,21.351,5.463,0,0,1,1,0,69,69,1.1,0.9
52750,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52751,1,8.022,2.112,0,0,1,1,0,230,1,1.1,0.9
52752,1,0,0,0,-8.483279769,1,1,0,138,138,1.1,0.9
52753,1,10.544,2.813,0,0,1,1,0,345,1,1.1,0.9
52755,1,7.042,1.862,0,0,1,1,0,69,69,1.1,0.9
52756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52759,1,6.664,1.718,0,0,1,1,0,69,69,1.1,0.9
52760,1,14.744,3.907,0,0,1,1,0,69,69,1.1,0.9
52761,1,21.299,5.378,0,0,1,1,0,138,138,1.1,0.9
52762,1,13.328,3.466,0,0,1,1,0,138,138,1.1,0.9
52763,1,16.927,4.358,0,40.835498635,1,1,0,69,69,1.1,0.9
52764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52765,1,5.073,1.315,0,0,1,1,0,138,138,1.1,0.9
52766,1,41.854,10.625,0,0,1,1,0,138,138,1.1,0.9
52767,1,44.686,12.224,0,0,1,1,0,138,138,1.1,0.9
52768,1,23.773,6.379,0,0,1,1,0,138,138,1.1,0.9
52769,1,6.879,1.809,0,0,1,1,0,230,1,1.1,0.9
52770,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52771,1,13.479,3.468,0,0,1,1,0,69,69,1.1,0.9
52772,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52773,1,20.789,5.357,0,0,1,1,0,138,138,1.1,0.9
52774,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52775,1,9.231,2.442,0,0,1,1,0,69,69,1.1,0.9
52776,1,7.95,2.028,0,0,1,1,0,69,69,1.1,0.9
52777,1,108,-111.312,0,0,1,1,0,230,1,1.1,0.9
52779,1,146.289,36.856,0,0,1,1,0,345,1,1.1,0.9
52780,1,15.617,4.099,0,0,1,1,0,69,69,1.1,0.9
52782,1,62.26,15.635,0,0,1,1,0,138,138,1.1,0.9
52784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52785,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52787,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52788,1,4.142,1.075,0,0,1,1,0,69,69,1.1,0.9
52790,1,10.796,2.774,0,0,1,1,0,138,138,1.1,0.9
52792,1,16.577,4.253,0,0,1,1,0,138,138,1.1,0.9
52793,1,9.574,2.534,0,0,1,1,0,69,69,1.1,0.9
52794,1,5.869,1.536,0,0,1,1,0,69,69,1.1,0.9
52796,1,21.995,5.442,0,0,1,1,0,345,1,1.1,0.9
52797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52798,1,10.971,2.861,0,0,1,1,0,69,69,1.1,0.9
52799,1,9.516,2.496,0,0,1,1,0,138,138,1.1,0.9
52800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52801,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52802,1,10.34,2.659,0,0,1,1,0,69,69,1.1,0.9
52803,1,22.084,6.105,0,0,1,1,0,69,69,1.1,0.9
52804,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52805,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52806,1,4.831,1.277,0,0,1,1,0,345,1,1.1,0.9
52807,1,5.995,1.584,0,0,1,1,0,69,69,1.1,0.9
52808,1,6.286,1.613,0,0,1,1,0,230,1,1.1,0.9
52809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52810,1,47.25,12.42,0,0,1,1,0,230,1,1.1,0.9
52811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52812,1,22.25,5.713,0,0,1,1,0,138,138,1.1,0.9
52813,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52814,1,4.443,1.152,0,0,1,1,0,138,138,1.1,0.9
52816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52817,1,6.063,1.594,0,0,1,1,0,69,69,1.1,0.9
52818,1,3.376,0.874,0,0,1,1,0,69,69,1.1,0.9
52819,1,8.303,2.17,0,0,1,1,0,69,69,1.1,0.9
52820,1,5.636,1.498,0,0,1,1,0,69,69,1.1,0.9
52821,1,16.18,4.118,0,0,1,1,0,69,69,1.1,0.9
52823,1,11.485,3.005,0,0,1,1,0,138,138,1.1,0.9
52824,1,13.59,3.494,0,0,1,1,0,138,138,1.1,0.9
52825,1,7.605,1.968,0,0,1,1,0,138,138,1.1,0.9
52826,1,11.688,3.014,0,0,1,1,0,138,138,1.1,0.9
52827,1,218.224,60.971,0,0,1,1,0,345,1,1.1,0.9
52828,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52829,1,19.714,4.965,0,0,1,1,0,69,69,1.1,0.9
52830,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52832,1,17.382,4.368,0,0,1,1,0,345,1,1.1,0.9
52833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52834,1,6.169,1.594,0,0,1,1,0,345,1,1.1,0.9
52835,1,9.312,2.381,0,0,1,1,0,138,138,1.1,0.9
52836,1,4.481,1.181,0,0,1,1,0,69,69,1.1,0.9
52837,1,14.676,3.792,0,0,1,1,0,69,69,1.1,0.9
52838,1,12.018,3.168,0,0,1,1,0,138,138,1.1,0.9
52839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52840,1,24.929,6.922,0,0,1,1,0,138,138,1.1,0.9
52841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52842,1,10.874,2.794,0,0,1,1,0,69,69,1.1,0.9
52843,1,12.203,3.11,0,0,1,1,0,69,69,1.1,0.9
52844,1,11.553,2.986,0,0,1,1,0,69,69,1.1,0.9
52845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52846,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52847,1,5.907,1.526,0,0,1,1,0,138,138,1.1,0.9
52848,1,19.239,5.153,0,0,1,1,0,138,138,1.1,0.9
52850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52851,1,19.313,4.906,0,0,1,1,0,138,138,1.1,0.9
52852,1,25.65,5.229,0,0,1,1,0,69,69,1.1,0.9
52853,1,18.963,5.165,0,0,1,1,0,69,69,1.1,0.9
52854,1,9.787,3.206,0,0,1,1,0,69,69,1.1,0.9
52855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52858,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52862,1,12.532,3.293,0,0,1,1,0,69,69,1.1,0.9
52863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52864,1,29.121,7.329,0,0,1,1,0,138,138,1.1,0.9
52866,1,0,0,0,49.7243739658,1,1,0,138,138,1.1,0.9
52867,1,15.229,4.013,0,-7.15302858015,1,1,0,138,138,1.1,0.9
52868,1,13.638,3.523,0,0,1,1,0,69,69,1.1,0.9
52869,1,33.681,19.066,0,0,1,1,0,345,1,1.1,0.9
52870,1,0,0,0,0,1,1,0,69,69,1.1,0.9
52871,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52873,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52874,1,9.06,2.323,0,0,1,1,0,138,138,1.1,0.9
52875,1,6.722,1.776,0,0,1,1,0,138,138,1.1,0.9
52876,1,4.947,1.277,0,0,1,1,0,138,138,1.1,0.9
52877,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52878,1,13.25,3.437,0,0,1,1,0,69,69,1.1,0.9
52879,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52880,1,18.003,5.338,0,0,1,1,0,230,1,1.1,0.9
52881,1,11.136,2.909,0,0,1,1,0,69,69,1.1,0.9
52882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52883,1,4.831,1.248,0,0,1,1,0,138,138,1.1,0.9
52884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52885,1,4.229,1.114,0,0,1,1,0,138,138,1.1,0.9
52886,1,2.9,0.768,0,0,1,1,0,138,138,1.1,0.9
52887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52888,1,2.939,0.768,0,0,1,1,0,69,69,1.1,0.9
52889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52890,1,12.959,3.811,0,0,1,1,0,138,138,1.1,0.9
52891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52892,1,15.19,3.917,0,0,1,1,0,69,69,1.1,0.9
52893,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52894,1,16.248,4.186,0,0,1,1,0,69,69,1.1,0.9
52895,1,3.929,1.018,0,0,1,1,0,69,69,1.1,0.9
52896,1,4.375,1.133,0,0,1,1,0,69,69,1.1,0.9
52897,1,3.793,0.998,0,0,1,1,0,69,69,1.1,0.9
52898,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52899,1,34.211,7.156,0,0,1,1,0,138,138,1.1,0.9
52900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52902,1,6.8,1.766,0,0,1,1,0,69,69,1.1,0.9
52903,1,16.965,5.654,0,0,1,1,0,69,69,1.1,0.9
52904,1,8.041,2.093,0,0,1,1,0,69,69,1.1,0.9
52905,1,14.754,3.763,0,0,1,1,0,69,69,1.1,0.9
52906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52907,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52909,1,4.666,1.229,0,0,1,1,0,138,138,1.1,0.9
52910,1,9.176,2.4,0,0,1,1,0,69,69,1.1,0.9
52911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52912,1,15.685,4.042,0,0,1,1,0,69,69,1.1,0.9
52913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52914,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52915,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52916,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52917,1,21.14,5.47,0,0,1,1,0,138,138,1.1,0.9
52918,1,16.509,4.243,0,0,1,1,0,138,138,1.1,0.9
52919,1,5.063,1.354,0,0,1,1,0,230,1,1.1,0.9
52920,1,25.737,7.098,0,0,1,1,0,69,69,1.1,0.9
52921,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52922,1,13.464,3.562,0,0,1,1,0,69,69,1.1,0.9
52923,1,167.297,49.08,0,0,1,1,0,138,138,1.1,0.9
52924,1,8.623,2.218,0,0,1,1,0,138,138,1.1,0.9
52925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52926,1,6.654,1.718,0,0,1,1,0,230,1,1.1,0.9
52927,1,16.907,4.368,0,0,1,1,0,230,1,1.1,0.9
52928,1,13.095,3.466,0,0,1,1,0,138,138,1.1,0.9
52930,1,0,0,0,9.76006400173,1,1,0,138,138,1.1,0.9
52931,1,11.184,2.851,0,0,1,1,0,138,138,1.1,0.9
52932,1,5.18,1.363,0,0,1,1,0,69,69,1.1,0.9
52933,1,5.519,1.469,0,0,1,1,0,138,138,1.1,0.9
52935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52936,1,16.568,4.387,0,0,1,1,0,138,138,1.1,0.9
52937,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52938,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52939,1,166.201,43.418,0,0,1,1,0,345,1,1.1,0.9
52940,1,17.615,4.56,0,0,1,1,0,69,69,1.1,0.9
52941,1,8.895,2.285,0,0,1,1,0,138,138,1.1,0.9
52942,1,4.714,1.229,0,0,1,1,0,69,69,1.1,0.9
52943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52944,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52945,1,0,0,0,0,1,1,0,230,1,1.1,0.9
52946,1,26.713,7.852,0,0,1,1,0,138,138,1.1,0.9
52947,1,15.268,3.946,0,0,1,1,0,230,1,1.1,0.9
52948,1,103.852,34.345,0,0,1,1,0,345,1,1.1,0.9
52949,1,18.847,5.914,0,0,1,1,0,138,138,1.1,0.9
52950,1,6.053,1.555,0,0,1,1,0,69,69,1.1,0.9
52951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52952,1,7.246,1.901,0,0,1,1,0,69,69,1.1,0.9
52953,1,11.446,3.024,0,0,1,1,0,138,138,1.1,0.9
52954,1,10.554,2.746,0,0,1,1,0,69,69,1.1,0.9
52955,1,7.498,1.997,0,0,1,1,0,69,69,1.1,0.9
52956,1,0,0,0,0,1,1,0,345,1,1.1,0.9
52957,1,22.867,6.148,0,0,1,1,0,69,69,1.1,0.9
52958,1,9.04,2.304,0,0,1,1,0,69,69,1.1,0.9
52959,1,7.615,2.026,0,0,1,1,0,138,138,1.1,0.9
52960,1,32.71,9.025,0,0,1,1,0,69,69,1.1,0.9
52961,1,5.684,1.488,0,0,1,1,0,69,69,1.1,0.9
52962,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52963,1,8.614,2.246,0,0,1,1,0,69,69,1.1,0.9
52965,1,16.878,4.358,0,0,1,1,0,69,69,1.1,0.9
52967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52968,1,7.605,2.006,0,0,1,1,0,69,69,1.1,0.9
52969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52970,1,9.913,2.554,0,0,1,1,0,69,69,1.1,0.9
52971,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52972,1,11.621,3.014,0,0,1,1,0,69,69,1.1,0.9
52973,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52977,1,8.216,2.15,0,0,1,1,0,69,69,1.1,0.9
52978,1,8.982,2.381,0,0,1,1,0,69,69,1.1,0.9
52979,1,29.259,8.295,0,0,1,1,0,138,138,1.1,0.9
52980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52981,1,13.289,4.186,0,0,1,1,0,138,138,1.1,0.9
52982,1,17.014,4.435,0,0,1,1,0,138,138,1.1,0.9
52983,1,7.091,1.891,0,0,1,1,0,138,138,1.1,0.9
52984,1,18.362,4.733,0,0,1,1,0,69,69,1.1,0.9
52985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52986,1,5.771,1.536,0,0,1,1,0,69,69,1.1,0.9
52987,1,9.002,2.323,0,0,1,1,0,138,138,1.1,0.9
52988,1,9.7,2.582,0,0,1,1,0,138,138,1.1,0.9
52989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52990,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52991,1,7.217,1.882,0,0,1,1,0,138,138,1.1,0.9
52992,1,6.082,1.565,0,0,1,1,0,138,138,1.1,0.9
52993,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52994,1,5.219,1.354,0,0,1,1,0,69,69,1.1,0.9
52995,1,8.129,2.083,0,0,1,1,0,69,69,1.1,0.9
52996,1,12.93,3.418,0,0,1,1,0,69,69,1.1,0.9
52998,1,0,0,0,0,1,1,0,138,138,1.1,0.9
52999,1,7.178,1.853,0,0,1,1,0,138,138,1.1,0.9
53000,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53001,1,6.955,1.814,0,0,1,1,0,138,138,1.1,0.9
53002,1,5.025,1.296,0,0,1,1,0,138,138,1.1,0.9
53003,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53004,1,16.432,4.31,0,0,1,1,0,69,69,1.1,0.9
53005,1,10.495,2.746,0,0,1,1,0,69,69,1.1,0.9
53006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53007,1,14.521,3.734,0,0,1,1,0,69,69,1.1,0.9
53008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53009,1,9.089,2.4,0,0,1,1,0,138,138,1.1,0.9
53010,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53011,1,16.635,4.406,0,0,1,1,0,69,69,1.1,0.9
53012,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53014,1,6.577,1.699,0,0,1,1,0,138,138,1.1,0.9
53015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53016,1,7.663,2.045,0,0,1,1,0,69,69,1.1,0.9
53017,1,12.222,3.168,0,0,1,1,0,138,138,1.1,0.9
53018,1,10.641,2.736,0,0,1,1,0,138,138,1.1,0.9
53019,1,10.641,2.832,0,0,1,1,0,138,138,1.1,0.9
53020,1,8.129,2.16,0,0,1,1,0,69,69,1.1,0.9
53021,1,16.509,4.33,0,0,1,1,0,69,69,1.1,0.9
53022,1,9.36,2.4,0,0,1,1,0,69,69,1.1,0.9
53024,1,44.456,12.211,0,0,1,1,0,138,138,1.1,0.9
53025,1,22.08,6.249,0,0,1,1,0,138,138,1.1,0.9
53027,1,29.869,7.47,0,0,1,1,0,69,69,1.1,0.9
53028,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53029,1,4.714,1.2,0,0,1,1,0,138,138,1.1,0.9
53030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53031,1,9.176,3.034,0,0,1,1,0,69,69,1.1,0.9
53032,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53033,1,8.003,2.064,0,0,1,1,0,138,138,1.1,0.9
53034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53036,1,10.379,2.717,0,0,1,1,0,138,138,1.1,0.9
53037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53038,1,11.058,2.87,0,0,1,1,0,69,69,1.1,0.9
53039,1,7.275,1.92,0,0,1,1,0,138,138,1.1,0.9
53040,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53041,1,12.591,3.36,0,0,1,1,0,138,138,1.1,0.9
53042,1,16.248,4.31,0,0,1,1,0,69,69,1.1,0.9
53043,1,18.217,4.646,0,0,1,1,0,69,69,1.1,0.9
53044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53045,1,13.318,3.408,0,0,1,1,0,69,69,1.1,0.9
53046,1,5.548,1.44,0,0,1,1,0,138,138,1.1,0.9
53047,1,4.86,1.277,0,0,1,1,0,138,138,1.1,0.9
53048,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53049,1,22.498,5.899,0,0,1,1,0,69,69,1.1,0.9
53050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53051,1,12.329,3.197,0,0,1,1,0,69,69,1.1,0.9
53052,1,12.455,3.178,0,0,1,1,0,138,138,1.1,0.9
53053,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53054,1,19.361,6.442,0,0,1,1,0,138,138,1.1,0.9
53055,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53056,1,6.586,1.738,0,0,1,1,0,138,138,1.1,0.9
53057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53058,1,3.705,0.989,0,0,1,1,0,138,138,1.1,0.9
53059,1,8.837,2.323,0,0,1,1,0,69,69,1.1,0.9
53060,1,4.714,1.219,0,0,1,1,0,69,69,1.1,0.9
53061,1,11.058,2.918,0,0,1,1,0,69,69,1.1,0.9
53062,1,10.321,2.736,0,0,1,1,0,69,69,1.1,0.9
53063,1,31.675,7.139,0,0,1,1,0,230,1,1.1,0.9
53064,1,3.55,0.912,0,0,1,1,0,69,69,1.1,0.9
53065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53066,1,13.532,3.562,0,0,1,1,0,69,69,1.1,0.9
53068,1,7.537,2.006,0,0,1,1,0,69,69,1.1,0.9
53070,1,6.809,1.738,0,0,1,1,0,69,69,1.1,0.9
53071,1,11.465,2.918,0,0,1,1,0,138,138,1.1,0.9
53072,1,11.688,3.072,0,0,1,1,0,138,138,1.1,0.9
53073,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53074,1,19.041,4.771,0,0,1,1,0,345,1,1.1,0.9
53075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53078,1,16.703,4.291,0,0,1,1,0,138,138,1.1,0.9
53079,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53082,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53083,1,7.168,1.882,0,0,1,1,0,69,69,1.1,0.9
53084,1,5.141,1.354,0,0,1,1,0,69,69,1.1,0.9
53085,1,16.112,4.109,0,0,1,1,0,69,69,1.1,0.9
53086,1,21.108,5.833,0,0,1,1,0,69,69,1.1,0.9
53087,1,9.409,2.458,0,0,1,1,0,69,69,1.1,0.9
53088,1,20.607,5.033,0,0,1,1,0,230,1,1.1,0.9
53089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53091,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53092,1,13.861,3.629,0,0,1,1,0,69,69,1.1,0.9
53093,1,0,0,0,41.3182467546,1,1,0,138,138,1.1,0.9
53094,1,19.313,5.174,0,2.35582059459,1,1,0,69,69,1.1,0.9
53095,1,27.357,7.572,0,0,1,1,0,345,1,1.1,0.9
53096,1,24.438,5.722,0,0,1,1,0,138,138,1.1,0.9
53097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53098,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53100,1,12.659,3.274,0,0,1,1,0,69,69,1.1,0.9
53101,1,2.92,0.758,0,0,1,1,0,69,69,1.1,0.9
53102,1,3.87,0.998,0,0,1,1,0,69,69,1.1,0.9
53103,1,6.441,2.15,0,0,1,1,0,69,69,1.1,0.9
53105,1,4.743,1.594,0,0,1,1,0,69,69,1.1,0.9
53106,1,9.758,2.486,0,0,1,1,0,69,69,1.1,0.9
53107,1,4.937,1.296,0,0,1,1,0,69,69,1.1,0.9
53108,1,1.911,0.499,0,0,1,1,0,69,69,1.1,0.9
53109,1,9.719,2.477,0,0,1,1,0,69,69,1.1,0.9
53110,1,15.889,4.608,0,7.70205810807,1,1,0,69,69,1.1,0.9
53111,1,7.091,1.834,0,0,1,1,0,69,69,1.1,0.9
53112,1,26.658,6.464,0,0,1,1,0,69,69,1.1,0.9
53113,1,16.655,5.568,0,0,1,1,0,69,69,1.1,0.9
53114,1,15.714,4.128,0,0,1,1,0,69,69,1.1,0.9
53115,1,4.064,1.075,0,0,1,1,0,138,138,1.1,0.9
53116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53117,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53118,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53119,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53120,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53121,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53122,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53123,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53125,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53126,1,3.269,0.864,0,0,1,1,0,345,1,1.1,0.9
53127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53128,1,3.385,0.874,0,0,1,1,0,138,138,1.1,0.9
53129,1,0,0,0,19.0730960103,1,1,0,138,138,1.1,0.9
53132,1,100,51.2,0,0,1,1,0,345,1,1.1,0.9
53133,1,3.492,0.893,0,0,1,1,0,69,69,1.1,0.9
53134,1,5.704,1.478,0,0,1,1,0,345,1,1.1,0.9
53135,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53136,1,8.196,2.17,0,0,1,1,0,69,69,1.1,0.9
53137,1,5.316,1.373,0,0,1,1,0,69,69,1.1,0.9
53138,1,14.967,3.85,0,0,1,1,0,69,69,1.1,0.9
53139,1,4.704,1.2,0,0,1,1,0,69,69,1.1,0.9
53140,1,7.139,1.872,0,0,1,1,0,69,69,1.1,0.9
53141,1,6.324,1.613,0,0,1,1,0,69,69,1.1,0.9
53142,1,14.55,3.802,0,0,1,1,0,69,69,1.1,0.9
53143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53144,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53145,1,5.48,1.421,0,0,1,1,0,69,69,1.1,0.9
53146,1,6.014,2.035,0,0.657627679572,1,1,0,69,69,1.1,0.9
53147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53148,1,11.165,2.842,0,-2.73872566506,1,1,0,69,69,1.1,0.9
53149,1,6.926,2.323,0,5.04204235153,1,1,0,69,69,1.1,0.9
53150,1,12.92,3.398,0,0,1,1,0,69,69,1.1,0.9
53151,1,9.506,2.477,0,0,1,1,0,69,69,1.1,0.9
53152,1,11.844,3.014,0,0,1,1,0,69,69,1.1,0.9
53153,1,100,121.43,0,0,1,1,0,345,1,1.1,0.9
53154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53155,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53156,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53160,1,4.724,0,0,1.66176447412,1,1,0,69,69,1.1,0.9
53161,1,4.21,1.075,0,0,1,1,0,69,69,1.1,0.9
53162,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53163,1,3.366,0,0,0,1,1,0,69,69,1.1,0.9
53166,1,8.226,0,0,0,1,1,0,69,69,1.1,0.9
53167,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53168,1,4.879,1.267,0,0,1,1,0,69,69,1.1,0.9
53169,1,4.753,1.21,0,0,1,1,0,69,69,1.1,0.9
53170,1,4.055,1.056,0,8.67543761505,1,1,0,69,69,1.1,0.9
53171,1,2.609,0.672,0,0,1,1,0,69,69,1.1,0.9
53172,1,5.364,1.392,0,0,1,1,0,69,69,1.1,0.9
53173,1,11.776,3.014,0,0,1,1,0,69,69,1.1,0.9
53175,1,2.939,0.768,0,0,1,1,0,69,69,1.1,0.9
53177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53178,1,8.274,2.131,0,0,1,1,0,138,138,1.1,0.9
53179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53181,1,725,200.7,0,0,1,1,0,345,1,1.1,0.9
53182,1,7.217,2.362,0,0,1,1,0,69,69,1.1,0.9
53183,1,3.24,0.845,0,0,1,1,0,69,69,1.1,0.9
53184,1,2.202,0.71,0,0,1,1,0,69,69,1.1,0.9
53185,1,1.727,0.442,0,0,1,1,0,69,69,1.1,0.9
53186,1,8.109,2.122,0,0,1,1,0,69,69,1.1,0.9
53187,1,0,0,0,5.66653774105,1,1,0,138,138,1.1,0.9
53188,1,5.286,1.69,0,0,1,1,0,138,138,1.1,0.9
53189,1,3.744,0.97,0,0,1,1,0,69,69,1.1,0.9
53190,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53191,1,3.831,0.989,0,0,1,1,0,69,69,1.1,0.9
53192,1,4.578,1.19,0,0,1,1,0,138,138,1.1,0.9
53193,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53194,1,10.718,3.514,0,0,1,1,0,138,138,1.1,0.9
53195,1,10.282,2.698,0,6.68378649331,1,1,0,69,69,1.1,0.9
53199,1,8.507,2.266,0,8.91737377634,1,1,0,69,69,1.1,0.9
53200,1,9.758,2.515,0,0,1,1,0,69,69,1.1,0.9
53203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53204,1,0.621,0.163,0,0,1,1,0,69,69,1.1,0.9
53206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53208,1,8.837,2.285,0,0,1,1,0,138,138,1.1,0.9
53209,1,5.262,1.368,0,10.6006282592,1,1,0,69,69,1.1,0.9
53210,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53212,1,3.317,0.883,0,0,1,1,0,69,69,1.1,0.9
53213,1,4.763,1.613,0,0,1,1,0,69,69,1.1,0.9
53214,1,3.434,0.902,0,8.46496128432,1,1,0,69,69,1.1,0.9
53216,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53217,1,17.188,-4.397,0,0,1,1,0,69,69,1.1,0.9
53218,1,10.961,2.832,0,0,1,1,0,69,69,1.1,0.9
53219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53221,1,0,0,0,-148.636398285,1,1,0,345,1,1.1,0.9
53222,1,3.104,0.826,0,0,1,1,0,69,69,1.1,0.9
53223,1,3.133,0.816,0,0,1,1,0,69,69,1.1,0.9
53224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53225,1,9.293,2.41,0,0,1,1,0,69,69,1.1,0.9
53226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53228,1,3.133,0.816,0,0,1,1,0,69,69,1.1,0.9
53229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53232,1,15.045,4.224,0,0,1,1,0,138,138,1.1,0.9
53233,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53234,1,6.15,1.603,0,0,1,1,0,69,69,1.1,0.9
53235,1,11.107,2.861,0,0,1,1,0,69,69,1.1,0.9
53236,1,4.51,1.181,0,0,1,1,0,69,69,1.1,0.9
53237,1,17.305,4.445,0,0,1,1,0,69,69,1.1,0.9
53238,1,5.907,1.546,0,0,1,1,0,69,69,1.1,0.9
53239,1,10.622,2.755,0,0,1,1,0,69,69,1.1,0.9
53240,1,6.451,1.67,0,0,1,1,0,69,69,1.1,0.9
53241,1,9.836,2.554,0,0,1,1,0,69,69,1.1,0.9
53242,1,3.259,0.864,0,0,1,1,0,69,69,1.1,0.9
53243,1,4.54,1.19,0,0,1,1,0,69,69,1.1,0.9
53244,1,11.446,3.024,0,0,1,1,0,69,69,1.1,0.9
53245,1,10.39,2.58,0,0,1,1,0,69,69,1.1,0.9
53246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53247,1,2.425,0.634,0,0,1,1,0,69,69,1.1,0.9
53248,1,7.634,1.958,0,0,1,1,0,69,69,1.1,0.9
53249,1,6.121,1.574,0,0,1,1,0,69,69,1.1,0.9
53251,1,2.891,0.768,0,0,1,1,0,138,138,1.1,0.9
53252,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53253,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53254,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53255,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53256,1,16.044,4.118,0,0,1,1,0,69,69,1.1,0.9
53257,1,1.591,0.413,0,0,1,1,0,69,69,1.1,0.9
53258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53259,1,1.455,0.384,0,0,1,1,0,138,138,1.1,0.9
53260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53261,1,6.838,1.757,0,0,1,1,0,69,69,1.1,0.9
53263,1,7.935,2.054,0,0,1,1,0,69,69,1.1,0.9
53264,1,4.258,1.094,0,0,1,1,0,69,69,1.1,0.9
53265,1,15.394,4.061,0,0,1,1,0,69,69,1.1,0.9
53266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53267,1,6.771,1.786,0,0,1,1,0,69,69,1.1,0.9
53268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53269,1,3.143,0.816,0,0,1,1,0,138,138,1.1,0.9
53271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53274,1,10.525,1.44,0,0,1,1,0,69,69,1.1,0.9
53275,1,7.246,1.91,0,0,1,1,0,69,69,1.1,0.9
53278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53280,1,4.016,1.066,0,0,1,1,0,69,69,1.1,0.9
53285,1,0,0,0,37.4802396326,1,1,0,345,1,1.1,0.9
53286,1,13.793,3.552,0,0,1,1,0,69,69,1.1,0.9
53287,1,65.504,17.823,0,0,1,1,0,138,138,1.1,0.9
53288,1,0.698,0.182,0,0,1,1,0,69,69,1.1,0.9
53289,1,250,50,0,0,1,1,0,345,1,1.1,0.9
53290,1,5.286,1.373,0,2.49385196888,1,1,0,69,69,1.1,0.9
53291,1,0,0,0,-28.8761609873,1,1,0,138,138,1.1,0.9
53292,1,4.316,1.402,0,2.63409810019,1,1,0,69,69,1.1,0.9
53293,1,0,0,0,-1.39814709135,1,1,0,69,69,1.1,0.9
53294,1,7.013,0,0,7.9364339044,1,1,0,69,69,1.1,0.9
53295,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53296,1,2.91,0,0,0,1,1,0,69,69,1.1,0.9
53297,1,3.007,0.778,0,0,1,1,0,69,69,1.1,0.9
53298,1,5.316,1.373,0,0,1,1,0,69,69,1.1,0.9
53299,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53300,1,20.65,5.24,0,0,1,1,0,69,69,1.1,0.9
53301,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53302,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53304,1,3.153,0.826,0,0,1,1,0,69,69,1.1,0.9
53305,1,5.102,1.315,0,0,1,1,0,69,69,1.1,0.9
53306,1,6.14,1.622,0,0,1,1,0,69,69,1.1,0.9
53307,1,5.995,1.546,0,0,1,1,0,69,69,1.1,0.9
53308,1,2.91,0.749,0,0,1,1,0,69,69,1.1,0.9
53309,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53310,1,6.48,1.455,0,11.0749037961,1,1,0,69,69,1.1,0.9
53311,1,2.75,0.706,0,5.02466288968,1,1,0,69,69,1.1,0.9
53312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53314,1,10.883,2.851,0,0,1,1,0,138,138,1.1,0.9
53315,1,3.958,0,0,8.05231276054,1,1,0,69,69,1.1,0.9
53316,1,6.13,0,0,-2.65138692756,1,1,0,69,69,1.1,0.9
53317,1,7.197,1.834,0,0,1,1,0,69,69,1.1,0.9
53318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53319,1,4.947,1.277,0,0,1,1,0,69,69,1.1,0.9
53320,1,20.712,5.559,0,0,1,1,0,69,69,1.1,0.9
53321,1,4.336,1.114,0,7.02855378868,1,1,0,69,69,1.1,0.9
53322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53323,1,10.592,2.736,0,0,1,1,0,69,69,1.1,0.9
53324,1,7.11,1.901,0,0,1,1,0,69,69,1.1,0.9
53325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53327,1,17.392,4.829,0,0,1,1,0,69,69,1.1,0.9
53328,1,3.87,1.018,0,0,1,1,0,69,69,1.1,0.9
53329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53330,1,17.906,4.627,0,0,1,1,0,69,69,1.1,0.9
53331,1,10.214,3.312,0,0,1,1,0,138,138,1.1,0.9
53332,1,20.58,5.659,0,0,1,1,0,69,69,1.1,0.9
53333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53334,1,67.056,17.904,0,0,1,1,0,345,1,1.1,0.9
53335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53336,1,9.51,2.431,0,0,1,1,0,69,69,1.1,0.9
53337,1,6.367,1.67,0,0,1,1,0,69,69,1.1,0.9
53338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53340,1,32.22,7.506,0,0,1,1,0,138,138,1.1,0.9
53341,1,6.79,1.805,0,0,1,1,0,138,138,1.1,0.9
53342,1,12.882,3.341,0,0,1,1,0,69,69,1.1,0.9
53343,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53344,1,41.078,13.333,0,0,1,1,0,69,69,1.1,0.9
53345,1,61.123,14.696,0,0,1,1,0,138,138,1.1,0.9
53346,1,22.001,5.262,0,0,1,1,0,69,69,1.1,0.9
53347,1,16.189,4.234,0,0,1,1,0,69,69,1.1,0.9
53349,1,7.711,2.045,0,0,1,1,0,69,69,1.1,0.9
53350,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53353,1,5.335,-1.094,0,0,1,1,0,69,69,1.1,0.9
53354,1,7.808,2.045,0,0,1,1,0,69,69,1.1,0.9
53355,1,69.18,12.42,0,0,1,1,0,138,138,1.1,0.9
53357,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53359,1,14.404,4.608,0,0,1,1,0,138,138,1.1,0.9
53360,1,6.645,1.738,0,0,1,1,0,69,69,1.1,0.9
53361,1,9.157,3.101,0,0,1,1,0,69,69,1.1,0.9
53362,1,11.32,2.966,0,0,1,1,0,69,69,1.1,0.9
53363,1,0,0,0,0,1,1,0,69,69,1.1,0.9
53364,1,14.007,3.648,0,0,1,1,0,138,138,1.1,0.9
53365,1,8.468,2.17,0,0,1,1,0,69,69,1.1,0.9
53366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53367,1,5.742,1.469,0,0,1,1,0,138,138,1.1,0.9
53368,1,2.677,0.71,0,0,1,1,0,138,138,1.1,0.9
53369,1,16.558,4.291,0,0,1,1,0,138,138,1.1,0.9
53370,1,3.469,0.914,0,0,1,1,0,69,69,1.1,0.9
53371,1,7.704,1.985,0,0,1,1,0,69,69,1.1,0.9
53372,1,4.772,1.229,0,0,1,1,0,138,138,1.1,0.9
53373,1,72.051,21.155,0,0,1,1,0,345,1,1.1,0.9
53374,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53375,1,5.616,1.488,0,0,1,1,0,138,138,1.1,0.9
53376,1,7.43,1.978,0,0,1,1,0,230,1,1.1,0.9
53377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53378,1,29.695,7.053,0,0,1,1,0,69,69,1.1,0.9
53379,1,7.818,2.054,0,14.9553283936,1,1,0,69,69,1.1,0.9
53380,1,10.059,2.573,0,10.0572040689,1,1,0,69,69,1.1,0.9
53381,1,6.499,1.661,0,0,1,1,0,69,69,1.1,0.9
53382,1,8.226,2.15,0,0.114248573836,1,1,0,69,69,1.1,0.9
53383,1,2.91,0.739,0,-3.99609199449,1,1,0,69,69,1.1,0.9
53384,1,24.62,6.676,0,0,1,1,0,138,138,1.1,0.9
53385,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53387,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53388,1,18.09,4.675,0,0,1,1,0,69,69,1.1,0.9
53389,1,9.06,2.333,0,0,1,1,0,138,138,1.1,0.9
53390,1,7.634,1.968,0,0,1,1,0,138,138,1.1,0.9
53391,1,7.217,1.843,0,0,1,1,0,138,138,1.1,0.9
53392,1,8.4,2.227,0,0,1,1,0,69,69,1.1,0.9
53393,1,8.643,2.285,0,0,1,1,0,69,69,1.1,0.9
53394,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53395,1,3.595,0.934,0,0,1,1,0,69,69,1.1,0.9
53396,1,16.825,4.378,0,13.0676624135,1,1,0,69,69,1.1,0.9
53397,1,11.365,2.925,0,-4.59741633071,1,1,0,69,69,1.1,0.9
53398,1,6.049,1.606,0,7.30233772499,1,1,0,69,69,1.1,0.9
53400,1,7.421,1.971,0,5.69577084144,1,1,0,69,69,1.1,0.9
53402,1,17.091,5.539,0,0,1,1,0,69,69,1.1,0.9
53403,1,7.421,1.968,0,0,1,1,0,69,69,1.1,0.9
53404,1,10.02,2.602,0,0,1,1,0,138,138,1.1,0.9
53405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53406,1,88.056,22.608,0,64.6682080509,1,1,0,138,138,1.1,0.9
53409,1,0,0,0,123.999541678,1,1,0,138,138,1.1,0.9
53411,1,0,0,0,47.4286175319,1,1,0,138,138,1.1,0.9
53412,1,12.193,3.216,0,0,1,1,0,69,69,1.1,0.9
53413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53414,1,13.279,3.389,0,0,1,1,0,69,69,1.1,0.9
53415,1,9.855,2.573,0,0,1,1,0,69,69,1.1,0.9
53416,1,5.898,1.507,0,0,1,1,0,138,138,1.1,0.9
53417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53418,1,15.268,3.898,0,0,1,1,0,69,69,1.1,0.9
53419,1,5.995,1.546,0,0,1,1,0,69,69,1.1,0.9
53420,1,3.347,0.864,0,0,1,1,0,69,69,1.1,0.9
53421,1,0,0,0,-13.3913252281,1,1,0,138,138,1.1,0.9
53422,1,5.461,1.43,0,0,1,1,0,138,138,1.1,0.9
53423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53424,1,10.069,2.64,0,0,1,1,0,69,69,1.1,0.9
53426,1,13.939,3.562,0,0,1,1,0,69,69,1.1,0.9
53427,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53429,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53432,1,6.548,1.738,0,0,1,1,0,69,69,1.1,0.9
53433,1,6.441,1.709,0,0,1,1,0,69,69,1.1,0.9
53436,1,11.368,2.976,0,0,1,1,0,69,69,1.1,0.9
53437,1,7.236,1.872,0,0,1,1,0,69,69,1.1,0.9
53438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53439,1,5.141,1.354,0,0,1,1,0,69,69,1.1,0.9
53440,1,6.858,1.805,0,0,1,1,0,230,1,1.1,0.9
53441,1,9.428,2.429,0,0,1,1,0,230,1,1.1,0.9
53442,1,3.23,0.835,0,0,1,1,0,138,138,1.1,0.9
53443,1,4.394,1.152,0,0,1,1,0,138,138,1.1,0.9
53444,1,16.655,4.262,0,0,1,1,0,138,138,1.1,0.9
53445,1,5.005,1.344,0,0,1,1,0,69,69,1.1,0.9
53447,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53448,1,12.542,3.322,0,0,1,1,0,69,69,1.1,0.9
53449,1,7.188,1.901,0,0,1,1,0,69,69,1.1,0.9
53450,1,4.559,1.181,0,0,1,1,0,69,69,1.1,0.9
53451,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53452,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53454,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53455,1,3.133,0.806,0,0,1,1,0,69,69,1.1,0.9
53456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53457,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53459,1,9.293,2.419,0,0,1,1,0,345,1,1.1,0.9
53460,1,8.003,2.112,0,0,1,1,0,138,138,1.1,0.9
53461,1,8.681,2.237,0,0,1,1,0,138,138,1.1,0.9
53462,1,4.326,1.114,0,0,1,1,0,138,138,1.1,0.9
53463,1,9.622,2.458,0,0,1,1,0,69,69,1.1,0.9
53467,1,16.936,4.358,0,0,1,1,0,138,138,1.1,0.9
53469,1,5.995,1.939,0,0,1,1,0,69,69,1.1,0.9
53470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53471,1,7.042,1.805,0,0,1,1,0,69,69,1.1,0.9
53472,1,4.249,1.411,0,0,1,1,0,69,69,1.1,0.9
53473,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53478,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53480,1,7.948,2.05,0,0,1,1,0,69,69,1.1,0.9
53481,1,9.452,2.428,0,0,1,1,0,69,69,1.1,0.9
53482,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53483,1,6.642,1.723,0,0,1,1,0,69,69,1.1,0.9
53484,1,2.454,0.653,0,0,1,1,0,69,69,1.1,0.9
53485,1,5.666,1.449,0,0,1,1,0,69,69,1.1,0.9
53486,1,16.291,3.894,0,0,1,1,0,69,69,1.1,0.9
53487,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53488,1,4.96,1.299,0,0,1,1,0,69,69,1.1,0.9
53489,1,8.72,2.226,0,0,1,1,0,69,69,1.1,0.9
53490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53491,1,4.888,1.266,0,0,1,1,0,69,69,1.1,0.9
53492,1,8.139,2.115,0,0,1,1,0,69,69,1.1,0.9
53493,1,4.063,1.071,0,0,1,1,0,69,69,1.1,0.9
53494,1,5.534,1.423,0,0,1,1,0,69,69,1.1,0.9
53495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53496,1,12.125,3.158,0,0,1,1,0,138,138,1.1,0.9
53497,1,3.186,0.842,0,0,1,1,0,69,69,1.1,0.9
53498,1,5.086,1.312,0,0,1,1,0,69,69,1.1,0.9
53499,1,19.75,5.226,0,0,1,1,0,138,138,1.1,0.9
53500,1,10.23,2.676,0,0,1,1,0,69,69,1.1,0.9
53501,1,5.461,1.423,0,0,1,1,0,69,69,1.1,0.9
53502,1,8.179,2.102,0,0,1,1,0,69,69,1.1,0.9
53503,1,13.396,3.504,0,0,1,1,0,230,1,1.1,0.9
53504,1,4.433,1.182,0,0,1,1,0,69,69,1.1,0.9
53505,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53506,1,52.29,14.962,0,0,1,1,0,345,1,1.1,0.9
53507,1,11.3,2.928,0,0,1,1,0,230,1,1.1,0.9
53508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53509,1,4.149,1.071,0,0,1,1,0,69,69,1.1,0.9
53510,1,4.558,1.175,0,0,1,1,0,69,69,1.1,0.9
53511,1,4.386,1.129,0,0,1,1,0,69,69,1.1,0.9
53512,1,4.558,1.188,0,0,1,1,0,69,69,1.1,0.9
53513,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53515,1,2.605,0.672,0,0,1,1,0,69,69,1.1,0.9
53516,1,4.393,1.169,0,0,1,1,0,69,69,1.1,0.9
53517,1,7.159,1.862,0,0,1,1,0,230,1,1.1,0.9
53518,1,8.746,2.239,0,0,1,1,0,69,69,1.1,0.9
53519,1,18.696,4.895,0,0,1,1,0,69,69,1.1,0.9
53520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53522,1,3.265,0.849,0,0,1,1,0,69,69,1.1,0.9
53523,1,5.831,1.514,0,0,1,1,0,69,69,1.1,0.9
53524,1,3.747,0.979,0,0,1,1,0,69,69,1.1,0.9
53525,1,4.901,1.306,0,0,1,1,0,69,69,1.1,0.9
53529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53530,1,6.728,1.782,0,0,1,1,0,69,69,1.1,0.9
53531,1,6.563,1.704,0,0,1,1,0,69,69,1.1,0.9
53532,1,10.085,2.631,0,0,1,1,0,69,69,1.1,0.9
53533,1,2.5,0.666,0,0,1,1,0,69,69,1.1,0.9
53534,1,3.839,1.012,0,0,1,1,0,69,69,1.1,0.9
53535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53536,1,2.047,0.538,0,0,1,1,0,69,69,1.1,0.9
53537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53538,1,4.986,1.286,0,0,1,1,0,138,138,1.1,0.9
53539,1,4.637,1.2,0,0,1,1,0,138,138,1.1,0.9
53540,1,6.324,1.613,0,0,1,1,0,138,138,1.1,0.9
53541,1,6.936,1.843,0,0,1,1,0,138,138,1.1,0.9
53542,1,13.89,3.6,0,0,1,1,0,138,138,1.1,0.9
53543,1,66.145,19.794,0,0,1,1,0,345,1,1.1,0.9
53544,1,176.736,37.175,0,0,1,1,0,345,1,1.1,0.9
53545,1,8.274,2.17,0,0,1,1,0,345,1,1.1,0.9
53546,1,3.628,0.941,0,0,1,1,0,138,138,1.1,0.9
53547,1,6.092,1.565,0,0,1,1,0,345,1,1.1,0.9
53548,1,15.51,4.061,0,0,1,1,0,345,1,1.1,0.9
53549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53550,1,5.005,1.325,0,0,1,1,0,69,69,1.1,0.9
53552,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53553,1,3.094,0.809,0,0,1,1,0,69,69,1.1,0.9
53554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53555,1,5.409,1.397,0,0,1,1,0,69,69,1.1,0.9
53558,1,5.356,1.364,0,0,1,1,0,69,69,1.1,0.9
53559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53560,1,4.584,1.188,0,0,1,1,0,69,69,1.1,0.9
53562,1,1.464,0.379,0,0,1,1,0,69,69,1.1,0.9
53563,1,4.182,1.116,0,0,1,1,0,69,69,1.1,0.9
53564,1,3.476,0.92,0,0,1,1,0,69,69,1.1,0.9
53565,1,12.929,3.428,0,0,1,1,0,69,69,1.1,0.9
53566,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53567,1,3.127,0.816,0,0,1,1,0,69,69,1.1,0.9
53568,1,22.784,5.998,0,0,1,1,0,69,69,1.1,0.9
53569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53571,1,4.316,1.142,0,0,1,1,0,69,69,1.1,0.9
53572,1,4.472,1.181,0,0,1,1,0,69,69,1.1,0.9
53573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53575,1,7.1,1.824,0,0,1,1,0,138,138,1.1,0.9
53576,1,6.848,1.814,0,0,1,1,0,138,138,1.1,0.9
53577,1,2.668,0.682,0,0,1,1,0,230,1,1.1,0.9
53578,1,5.335,1.402,0,0,1,1,0,230,1,1.1,0.9
53579,1,8.342,2.122,0,0,1,1,0,138,138,1.1,0.9
53580,1,5.432,1.402,0,0,1,1,0,230,1,1.1,0.9
53581,1,8.439,2.17,0,0,1,1,0,230,1,1.1,0.9
53582,1,14.026,3.648,0,0,1,1,0,138,138,1.1,0.9
53583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53584,1,4.336,1.142,0,0,1,1,0,138,138,1.1,0.9
53585,1,7.508,1.92,0,0,1,1,0,230,1,1.1,0.9
53587,1,18.731,4.704,0,0,1,1,0,138,138,1.1,0.9
53589,1,39.343,10.022,0,0,1,1,0,230,1,1.1,0.9
53590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53592,1,4.637,1.219,0,0,1,1,0,69,69,1.1,0.9
53593,1,7.081,1.824,0,0,1,1,0,138,138,1.1,0.9
53594,1,4.598,1.21,0,0,1,1,0,138,138,1.1,0.9
53595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53596,1,7.197,1.853,0,0,1,1,0,69,69,1.1,0.9
53597,1,20.877,5.324,0,0,1,1,0,138,138,1.1,0.9
53598,1,10.059,2.563,0,0,1,1,0,69,69,1.1,0.9
53599,1,3.919,1.027,0,0,1,1,0,138,138,1.1,0.9
53600,1,8.885,2.342,0,0,1,1,0,138,138,1.1,0.9
53601,1,16.752,4.31,0,0,1,1,0,69,69,1.1,0.9
53602,1,8.798,2.285,0,0,1,1,0,69,69,1.1,0.9
53603,1,3.676,0.97,0,0,1,1,0,69,69,1.1,0.9
53604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53606,1,8.846,2.275,0,0,1,1,0,138,138,1.1,0.9
53607,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53608,1,21.412,5.745,0,0,1,1,0,138,138,1.1,0.9
53609,1,30.432,7.741,0,0,1,1,0,69,69,1.1,0.9
53610,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53611,1,11.601,3.034,0,0,1,1,0,138,138,1.1,0.9
53612,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53614,1,4.055,1.046,0,0,1,1,0,69,69,1.1,0.9
53615,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53619,1,5.713,1.478,0,0,1,1,0,69,69,1.1,0.9
53620,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53621,1,6.606,1.709,0,0,1,1,0,69,69,1.1,0.9
53622,1,16.412,5.069,0,0,1,1,0,138,138,1.1,0.9
53623,1,8.808,2.266,0,0,1,1,0,138,138,1.1,0.9
53625,1,12.726,3.36,0,0,1,1,0,69,69,1.1,0.9
53626,1,15.365,4.061,0,0,1,1,0,69,69,1.1,0.9
53627,1,6.868,1.805,0,0,1,1,0,69,69,1.1,0.9
53628,1,5.655,1.478,0,0,1,1,0,69,69,1.1,0.9
53630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53631,1,9.331,2.429,0,0,1,1,0,69,69,1.1,0.9
53632,1,4.54,1.171,0,0,1,1,0,69,69,1.1,0.9
53633,1,6.247,1.622,0,0,1,1,0,69,69,1.1,0.9
53634,1,7.353,1.92,0,0,1,1,0,138,138,1.1,0.9
53635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53637,1,1.562,0.413,0,0,1,1,0,69,69,1.1,0.9
53638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53639,1,3.414,0.902,0,0,1,1,0,69,69,1.1,0.9
53640,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53641,1,6.868,1.786,0,0,1,1,0,69,69,1.1,0.9
53642,1,4.879,1.286,0,0,1,1,0,69,69,1.1,0.9
53643,1,5.005,1.344,0,0,1,1,0,69,69,1.1,0.9
53645,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53646,1,7.382,1.93,0,0,1,1,0,69,69,1.1,0.9
53648,1,6.14,1.613,0,0,1,1,0,69,69,1.1,0.9
53649,1,6.189,1.613,0,0,1,1,0,69,69,1.1,0.9
53650,1,5.684,1.507,0,0,1,1,0,69,69,1.1,0.9
53652,1,5.451,1.421,0,0,1,1,0,138,138,1.1,0.9
53653,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53655,1,5.51,1.411,0,0,1,1,0,69,69,1.1,0.9
53656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53657,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53658,1,6.14,1.565,0,0,1,1,0,69,69,1.1,0.9
53659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53661,1,6.033,1.574,0,0,1,1,0,138,138,1.1,0.9
53663,1,8.924,2.803,0,0,1,1,0,69,69,1.1,0.9
53664,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53665,1,7.547,1.939,0,0,1,1,0,69,69,1.1,0.9
53666,1,8.187,2.131,0,0,1,1,0,69,69,1.1,0.9
53667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53668,1,9.496,2.506,0,0,1,1,0,69,69,1.1,0.9
53669,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53676,1,6.615,2.141,0,0,1,1,0,69,69,1.1,0.9
53677,1,11.475,2.957,0,0,1,1,0,69,69,1.1,0.9
53678,1,7.033,1.805,0,0,1,1,0,69,69,1.1,0.9
53680,1,13.027,3.36,0,0,1,1,0,69,69,1.1,0.9
53682,1,15.132,3.878,0,0,1,1,0,69,69,1.1,0.9
53683,1,16.917,4.32,0,0,1,1,0,69,69,1.1,0.9
53689,1,6.645,1.728,0,0,1,1,0,69,69,1.1,0.9
53690,1,2.58,0.653,0,0,1,1,0,69,69,1.1,0.9
53691,1,9.419,2.486,0,0,1,1,0,69,69,1.1,0.9
53692,1,7.023,1.824,0,0,1,1,0,69,69,1.1,0.9
53693,1,6.974,1.805,0,0,1,1,0,138,138,1.1,0.9
53694,1,5.005,1.334,0,0,1,1,0,69,69,1.1,0.9
53695,1,6.063,1.565,0,0,1,1,0,69,69,1.1,0.9
53696,1,5.16,1.334,0,0,1,1,0,69,69,1.1,0.9
53697,1,5.238,1.363,0,0,1,1,0,69,69,1.1,0.9
53698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53699,1,2.279,0.605,0,0,1,1,0,69,69,1.1,0.9
53700,1,8.458,2.189,0,0,1,1,0,69,69,1.1,0.9
53702,1,12.814,3.389,0,0,1,1,0,69,69,1.1,0.9
53703,1,6.092,1.603,0,0,1,1,0,138,138,1.1,0.9
53704,1,11.174,2.851,0,0,1,1,0,138,138,1.1,0.9
53705,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53706,1,12.494,3.302,0,0,1,1,0,69,69,1.1,0.9
53707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53708,1,7.779,2.064,0,0,1,1,0,138,138,1.1,0.9
53709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53710,1,16.083,4.224,0,0,1,1,0,69,69,1.1,0.9
53711,1,4.353,1.142,0,0,1,1,0,69,69,1.1,0.9
53712,1,3.595,0.947,0,0,1,1,0,69,69,1.1,0.9
53713,1,8.938,2.291,0,0,1,1,0,69,69,1.1,0.9
53714,1,14.414,3.677,0,0,1,1,0,69,69,1.1,0.9
53715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53716,1,6.974,1.834,0,0,1,1,0,138,138,1.1,0.9
53717,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53718,1,9.205,2.458,0,0,1,1,0,69,69,1.1,0.9
53719,1,7.954,2.083,0,0,1,1,0,69,69,1.1,0.9
53720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53721,1,6.8,1.766,0,0,1,1,0,138,138,1.1,0.9
53722,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53723,1,19.77,6.635,0,0,1,1,0,138,138,1.1,0.9
53724,1,9.477,2.429,0,0,1,1,0,69,69,1.1,0.9
53725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53726,1,9.642,2.534,0,0,1,1,0,138,138,1.1,0.9
53727,1,9.428,2.477,0,0,1,1,0,69,69,1.1,0.9
53728,1,4.85,1.248,0,0,1,1,0,138,138,1.1,0.9
53729,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53730,1,7.838,2.054,0,0,1,1,0,69,69,1.1,0.9
53731,1,11.33,3.005,0,0,1,1,0,69,69,1.1,0.9
53732,1,6.092,1.584,0,0,1,1,0,69,69,1.1,0.9
53733,1,6.344,1.69,0,0,1,1,0,69,69,1.1,0.9
53735,1,6.092,1.594,0,0,1,1,0,69,69,1.1,0.9
53736,1,5.752,1.488,0,0,1,1,0,69,69,1.1,0.9
53737,1,15.384,3.994,0,0,1,1,0,69,69,1.1,0.9
53738,1,9.467,2.486,0,0,1,1,0,138,138,1.1,0.9
53739,1,12.591,3.226,0,0,1,1,0,69,69,1.1,0.9
53740,1,5.277,1.402,0,0,1,1,0,138,138,1.1,0.9
53741,1,12.27,3.149,0,0,1,1,0,69,69,1.1,0.9
53743,1,5.044,1.296,0,0,1,1,0,138,138,1.1,0.9
53744,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53746,1,8.216,2.16,0,0,1,1,0,69,69,1.1,0.9
53747,1,5.102,1.354,0,0,1,1,0,69,69,1.1,0.9
53748,1,13.725,3.494,0,0,1,1,0,69,69,1.1,0.9
53749,1,10.292,2.659,0,0,1,1,0,69,69,1.1,0.9
53750,1,10.631,3.514,0,0,1,1,0,69,69,1.1,0.9
53751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53753,1,7.081,1.834,0,0,1,1,0,69,69,1.1,0.9
53754,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53756,1,4.113,1.066,0,0,1,1,0,69,69,1.1,0.9
53757,1,7.323,1.901,0,0,1,1,0,69,69,1.1,0.9
53759,1,7.488,1.92,0,0,1,1,0,69,69,1.1,0.9
53760,1,3.948,1.008,0,0,1,1,0,69,69,1.1,0.9
53761,1,7.45,1.91,0,0,1,1,0,69,69,1.1,0.9
53762,1,12.891,4.234,0,0,1,1,0,69,69,1.1,0.9
53763,1,10.563,2.794,0,0,1,1,0,69,69,1.1,0.9
53764,1,10.195,2.63,0,0,1,1,0,69,69,1.1,0.9
53767,1,8.497,2.189,0,0,1,1,0,69,69,1.1,0.9
53768,1,9.331,2.448,0,0,1,1,0,69,69,1.1,0.9
53772,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53774,1,8.643,2.246,0,0,1,1,0,69,69,1.1,0.9
53776,1,4.045,1.027,0,0,1,1,0,138,138,1.1,0.9
53777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53779,1,3.618,0.95,0,0,1,1,0,69,69,1.1,0.9
53780,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53781,1,6.674,2.179,0,0,1,1,0,69,69,1.1,0.9
53782,1,2.579,0.672,0,0,1,1,0,69,69,1.1,0.9
53788,1,8.973,2.333,0,0,1,1,0,138,138,1.1,0.9
53793,1,3.747,1.247,0,0,1,1,0,69,69,1.1,0.9
53794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53798,1,8.449,2.206,0,0,1,1,0,69,69,1.1,0.9
53799,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53800,1,3.786,0.979,0,0,1,1,0,69,69,1.1,0.9
53803,1,11.642,3.936,0,0,1,1,0,69,69,1.1,0.9
53805,1,2.183,0.581,0,0,1,1,0,69,69,1.1,0.9
53806,1,4.109,1.058,0,0,1,1,0,69,69,1.1,0.9
53807,1,9.7,2.477,0,0,1,1,0,138,138,1.1,0.9
53808,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53809,1,5.521,1.449,0,0,1,1,0,69,69,1.1,0.9
53812,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53815,1,6.645,1.718,0,0,1,1,0,138,138,1.1,0.9
53816,1,4.753,1.238,0,0,1,1,0,138,138,1.1,0.9
53817,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53819,1,5.547,1.449,0,0,1,1,0,69,69,1.1,0.9
53820,1,4.874,1.279,0,0,1,1,0,69,69,1.1,0.9
53821,1,20.504,5.113,0,0,1,1,0,69,69,1.1,0.9
53822,1,12.513,3.245,0,0,1,1,0,69,69,1.1,0.9
53823,1,13.512,3.456,0,0,1,1,0,138,138,1.1,0.9
53824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53825,1,42.046,13.167,0,0,1,1,0,138,138,1.1,0.9
53826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53828,1,1.581,0.538,0,0,1,1,0,138,138,1.1,0.9
53829,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53832,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53833,1,10.922,2.813,0,0,1,1,0,69,69,1.1,0.9
53834,1,9.011,2.304,0,0,1,1,0,69,69,1.1,0.9
53835,1,0.747,0.202,0,0,1,1,0,138,138,1.1,0.9
53836,1,8.652,2.256,0,0,1,1,0,138,138,1.1,0.9
53837,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53838,1,2.638,0.883,0,0,1,1,0,69,69,1.1,0.9
53839,1,15.772,4.512,0,0,1,1,0,138,138,1.1,0.9
53840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53841,1,2.629,0.682,0,0,1,1,0,69,69,1.1,0.9
53842,1,3.424,0.893,0,0,1,1,0,69,69,1.1,0.9
53844,1,33.041,8.678,0,0,1,1,0,138,138,1.1,0.9
53848,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53850,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53851,1,13.716,3.504,0,0,1,1,0,69,69,1.1,0.9
53852,1,29.218,8.629,0,0,1,1,0,138,138,1.1,0.9
53854,1,159.74,38.957,0,0,1,1,0,345,1,1.1,0.9
53855,1,10.854,2.842,0,0,1,1,0,69,69,1.1,0.9
53856,1,2.852,0.739,0,0,1,1,0,69,69,1.1,0.9
53857,1,12.969,3.398,0,0,1,1,0,230,1,1.1,0.9
53858,1,30.883,8.251,0,0,1,1,0,230,1,1.1,0.9
53859,1,7.294,1.92,0,0,1,1,0,230,1,1.1,0.9
53860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53863,1,11.965,3.049,0,0,1,1,0,69,69,1.1,0.9
53864,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53868,1,24.345,6.179,0,0,1,1,0,138,138,1.1,0.9
53870,1,7.493,1.958,0,0,1,1,0,69,69,1.1,0.9
53871,1,6.827,1.776,0,0,1,1,0,69,69,1.1,0.9
53872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53874,1,7.361,1.913,0,0,1,1,0,69,69,1.1,0.9
53875,1,11.96,-16.92,0,0,1,1,0,138,138,1.1,0.9
53876,1,6.807,1.776,0,0,1,1,0,69,69,1.1,0.9
53877,1,0,-15.26,0,0,1,1,0,138,138,1.1,0.9
53878,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53879,1,6.373,1.642,0,0,1,1,0,138,138,1.1,0.9
53880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53881,1,14.317,3.965,0,0,1,1,0,138,138,1.1,0.9
53882,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53883,1,7.653,1.968,0,0,1,1,0,138,138,1.1,0.9
53884,1,38.614,10.248,0,0,1,1,0,138,138,1.1,0.9
53885,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53886,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53887,1,15.171,3.965,0,0,1,1,0,138,138,1.1,0.9
53888,1,6.441,1.661,0,0,1,1,0,138,138,1.1,0.9
53889,1,11.019,2.842,0,0,1,1,0,138,138,1.1,0.9
53890,1,4.869,1.286,0,0,1,1,0,138,138,1.1,0.9
53892,1,344.688,114.156,0,0,1,1,0,345,1,1.1,0.9
53893,1,109.64,33.866,0,0,1,1,0,230,1,1.1,0.9
53894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53895,1,110.275,28.149,0,0,1,1,0,230,1,1.1,0.9
53896,1,25.648,6.596,0,0,1,1,0,138,138,1.1,0.9
53897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53898,1,4.685,1.219,0,0,1,1,0,230,1,1.1,0.9
53899,1,14.87,3.792,0,0,1,1,0,230,1,1.1,0.9
53900,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53901,1,4.037,1.051,0,0,1,1,0,69,69,1.1,0.9
53902,1,3.951,1.012,0,0,1,1,0,69,69,1.1,0.9
53903,1,6.101,1.58,0,0,1,1,0,69,69,1.1,0.9
53904,1,5.801,1.526,0,0,1,1,0,138,138,1.1,0.9
53905,1,15.368,4.31,0,0,1,1,0,69,69,1.1,0.9
53907,1,953.539,193.374,0,0,1,1,0,345,1,1.1,0.9
53908,1,52.714,13.947,0,0,1,1,0,138,138,1.1,0.9
53909,1,105.496,33.955,0,0,1,1,0,138,138,1.1,0.9
53910,1,189.741,45.05,0,0,1,1,0,230,1,1.1,0.9
53911,1,18.488,5.136,0,0,1,1,0,138,138,1.1,0.9
53912,1,7.43,1.939,0,0,1,1,0,230,1,1.1,0.9
53913,1,2.541,0.672,0,0,1,1,0,138,138,1.1,0.9
53914,1,11.291,2.87,0,0,1,1,0,69,69,1.1,0.9
53915,1,48.69,13.441,0,0,1,1,0,230,1,1.1,0.9
53916,1,9.613,2.544,0,0,1,1,0,138,138,1.1,0.9
53917,1,8.885,2.333,0,0,1,1,0,138,138,1.1,0.9
53918,1,8.041,2.112,0,0,1,1,0,138,138,1.1,0.9
53919,1,8.09,2.083,0,0,1,1,0,138,138,1.1,0.9
53920,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53921,1,5.529,1.44,0,0,1,1,0,138,138,1.1,0.9
53922,1,12.232,3.235,0,0,1,1,0,138,138,1.1,0.9
53923,1,23.709,7.397,0,0,1,1,0,138,138,1.1,0.9
53924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53925,1,10.04,2.65,0,0,1,1,0,69,69,1.1,0.9
53926,1,5.733,1.507,0,0,1,1,0,138,138,1.1,0.9
53928,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53929,1,4.821,1.277,0,0,1,1,0,138,138,1.1,0.9
53930,1,6.518,1.68,0,0,1,1,0,138,138,1.1,0.9
53931,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53932,1,4.326,1.162,0,0,1,1,0,138,138,1.1,0.9
53934,1,8.09,2.112,0,0,1,1,0,138,138,1.1,0.9
53935,1,3.841,1.008,0,0,1,1,0,69,69,1.1,0.9
53936,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53937,1,7.721,2.006,0,0,1,1,0,69,69,1.1,0.9
53939,1,11.407,2.938,0,0,1,1,0,138,138,1.1,0.9
53940,1,6.082,1.574,0,0,1,1,0,138,138,1.1,0.9
53941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53942,1,3.046,0.787,0,0,1,1,0,69,69,1.1,0.9
53943,1,7.207,1.901,0,0,1,1,0,69,69,1.1,0.9
53945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53946,1,6.121,1.584,0,0,1,1,0,138,138,1.1,0.9
53947,1,4.481,1.181,0,0,1,1,0,138,138,1.1,0.9
53948,1,13.464,3.456,0,0,1,1,0,69,69,1.1,0.9
53949,1,6.092,1.574,0,0,1,1,0,69,69,1.1,0.9
53951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53957,1,10.67,2.803,0,0,1,1,0,138,138,1.1,0.9
53958,1,9.341,2.429,0,0,1,1,0,138,138,1.1,0.9
53959,1,2.357,0.614,0,0,1,1,0,138,138,1.1,0.9
53960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53961,1,4.064,1.046,0,0,1,1,0,138,138,1.1,0.9
53963,1,5.859,1.498,0,0,1,1,0,69,69,1.1,0.9
53964,1,5.151,1.344,0,0,1,1,0,345,1,1.1,0.9
53965,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53966,1,5.626,1.478,0,0,1,1,0,138,138,1.1,0.9
53967,1,207.05,91.81,0,0,1,1,0,345,1,1.1,0.9
53968,1,0,0,0,0,1,1,0,345,1,1.1,0.9
53969,1,6.78,1.795,0,0,1,1,0,345,1,1.1,0.9
53971,1,3.618,0.931,0,0,1,1,0,138,138,1.1,0.9
53972,1,9.39,2.448,0,0,1,1,0,138,138,1.1,0.9
53973,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53974,1,8.517,2.218,0,0,1,1,0,69,69,1.1,0.9
53975,1,0,0,0,0,1,1,0,230,1,1.1,0.9
53976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53977,1,4.937,1.258,0,0,1,1,0,138,138,1.1,0.9
53978,1,26.014,6.896,0,0,1,1,0,138,138,1.1,0.9
53979,1,6.984,1.805,0,0,1,1,0,138,138,1.1,0.9
53980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
53982,1,26.342,6.385,0,0,1,1,0,138,138,1.1,0.9
53983,1,12.426,3.226,0,0,1,1,0,138,138,1.1,0.9
53984,1,9.331,2.438,0,0,1,1,0,69,69,1.1,0.9
53985,1,4.879,1.286,0,0,1,1,0,69,69,1.1,0.9
53986,1,11.398,2.976,0,0,1,1,0,69,69,1.1,0.9
53987,1,5.665,1.469,0,0,1,1,0,69,69,1.1,0.9
53988,1,5.791,1.488,0,0,1,1,0,69,69,1.1,0.9
53989,1,13.328,3.389,0,0,1,1,0,69,69,1.1,0.9
53990,1,5.704,1.498,0,26.6532172756,1,1,0,69,69,1.1,0.9
53991,1,14.086,3.684,0,0,1,1,0,69,69,1.1,0.9
53992,1,8.07,2.131,0,0,1,1,0,138,138,1.1,0.9
53993,1,17.693,4.579,0,0,1,1,0,230,1,1.1,0.9
53994,1,1092.364,315.278,0,0,1,1,0,345,1,1.1,0.9
53995,1,109.728,27.167,0,0,1,1,0,230,1,1.1,0.9
53997,1,6.722,1.738,0,0,1,1,0,138,138,1.1,0.9
53998,1,7.459,1.949,0,0,1,1,0,138,138,1.1,0.9
53999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54002,1,17.276,4.445,0,0,1,1,0,138,138,1.1,0.9
54003,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54004,1,8.502,2.18,0,0,1,1,0,69,69,1.1,0.9
54005,1,6.751,1.786,0,0,1,1,0,138,138,1.1,0.9
54006,1,5.303,1.371,0,0,1,1,0,69,69,1.1,0.9
54007,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54013,1,3.7,0.96,0,0,1,1,0,69,69,1.1,0.9
54014,1,3.414,0.883,0,0,1,1,0,138,138,1.1,0.9
54015,1,2.328,0.614,0,0,1,1,0,138,138,1.1,0.9
54016,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54017,1,8.614,2.266,0,0,1,1,0,138,138,1.1,0.9
54018,1,6.101,1.619,0,0,1,1,0,69,69,1.1,0.9
54019,1,6.425,1.658,0,0,1,1,0,69,69,1.1,0.9
