bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
54020,1,6.088,1.573,0,0,1,1,0,69,69,1.1,0.9
54021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54023,1,5.364,1.373,0,0,1,1,0,138,138,1.1,0.9
54024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54027,1,7.836,2.069,0,0,1,1,0,69,69,1.1,0.9
54028,1,7.091,1.891,0,0,1,1,0,138,138,1.1,0.9
54031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54037,1,15.787,4.07,0,0,1,1,0,69,69,1.1,0.9
54038,1,11.048,2.88,0,0,1,1,0,138,138,1.1,0.9
54039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54040,1,5.336,1.423,0,0,1,1,0,69,69,1.1,0.9
54041,1,2.19,0.574,0,0,1,1,0,69,69,1.1,0.9
54042,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54044,1,7.895,2.024,0,0,1,1,0,69,69,1.1,0.9
54049,1,5.29,1.351,0,0,1,1,0,69,69,1.1,0.9
54050,1,8.416,2.233,0,0,1,1,0,69,69,1.1,0.9
54051,1,3.661,0.953,0,0,1,1,0,69,69,1.1,0.9
54052,1,2.909,0.777,0,0,1,1,0,69,69,1.1,0.9
54053,1,5.072,1.325,0,0,1,1,0,69,69,1.1,0.9
54054,1,5.033,1.293,0,0,1,1,0,69,69,1.1,0.9
54055,1,7.229,1.893,0,0,1,1,0,69,69,1.1,0.9
54056,1,2.315,0.607,0,0,1,1,0,69,69,1.1,0.9
54058,1,2.909,0.764,0,0,1,1,0,69,69,1.1,0.9
54059,1,2.856,0.744,0,0,1,1,0,69,69,1.1,0.9
54060,1,3.483,0.894,0,0,1,1,0,69,69,1.1,0.9
54061,1,3.707,0.966,0,0,1,1,0,69,69,1.1,0.9
54062,1,4.188,1.116,0,0,1,1,0,69,69,1.1,0.9
54063,1,2.315,0.607,0,0,1,1,0,69,69,1.1,0.9
54067,1,9.795,2.513,0,0,1,1,0,69,69,1.1,0.9
54069,1,3.245,0.862,0,0,1,1,0,69,69,1.1,0.9
54070,1,2.625,0.679,0,0,1,1,0,69,69,1.1,0.9
54071,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54072,1,3.681,0.966,0,0,1,1,0,69,69,1.1,0.9
54073,1,3.661,0.934,0,0,1,1,0,69,69,1.1,0.9
54074,1,3.285,0.842,0,0,1,1,0,69,69,1.1,0.9
54075,1,3.562,0.934,0,0,1,1,0,69,69,1.1,0.9
54076,1,3.714,0.966,0,0,1,1,0,69,69,1.1,0.9
54081,1,15.047,4.109,0,0,1,1,0,69,69,1.1,0.9
54082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54083,1,9.07,2.376,0,0,1,1,0,69,69,1.1,0.9
54084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54085,1,3.582,1.175,0,0,1,1,0,69,69,1.1,0.9
54086,1,6.79,1.747,0,0,1,1,0,138,138,1.1,0.9
54087,1,6.722,1.786,0,0,1,1,0,138,138,1.1,0.9
54088,1,17.993,5.962,0,0,1,1,0,230,1,1.1,0.9
54089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54091,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54092,1,4.025,1.046,0,0,1,1,0,69,69,1.1,0.9
54093,1,2.755,0.701,0,0,1,1,0,69,69,1.1,0.9
54094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54095,1,10.001,2.544,0,0,1,1,0,69,69,1.1,0.9
54096,1,11.688,3.014,0,0,1,1,0,138,138,1.1,0.9
54097,1,12.92,3.302,0,0,1,1,0,345,1,1.1,0.9
54099,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54100,1,11.151,2.845,0,0,1,1,0,69,69,1.1,0.9
54101,1,277.17,73.347,0,0,1,1,0,138,138,1.1,0.9
54102,1,253.878,73.1,0,0,1,1,0,345,1,1.1,0.9
54103,1,8.469,2.2,0,0,1,1,0,69,69,1.1,0.9
54104,1,10.874,2.89,0,0,1,1,0,138,138,1.1,0.9
54105,1,24.74,6.445,0,0,1,1,0,138,138,1.1,0.9
54106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54107,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54109,1,15.248,3.946,0,0,1,1,0,69,69,1.1,0.9
54110,1,0,-30.46,0,0,1,1,0,138,138,1.1,0.9
54111,1,9.157,2.41,0,0,1,1,0,69,69,1.1,0.9
54112,1,10.641,2.736,0,0,1,1,0,69,69,1.1,0.9
54113,1,5.539,1.44,0,0,1,1,0,138,138,1.1,0.9
54115,1,5.849,1.507,0,0,1,1,0,138,138,1.1,0.9
54116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54117,1,2.008,0.518,0,0,1,1,0,138,138,1.1,0.9
54118,1,5.219,1.373,0,7.09470139134,1,1,0,69,69,1.1,0.9
54119,1,9.894,2.582,0,8.45257034348,1,1,0,69,69,1.1,0.9
54120,1,7.925,2.035,0,0,1,1,0,69,69,1.1,0.9
54121,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54122,1,14.123,3.706,0,0,1,1,0,69,69,1.1,0.9
54123,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54124,1,2.745,0.71,0,0,1,1,0,69,69,1.1,0.9
54125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54128,1,4.821,1.258,0,0,1,1,0,69,69,1.1,0.9
54129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54131,1,2.629,0.672,0,0,1,1,0,138,138,1.1,0.9
54132,1,19.031,5.002,0,0,1,1,0,138,138,1.1,0.9
54134,1,3.153,0.826,0,0,1,1,0,69,69,1.1,0.9
54135,1,6.208,1.594,0,0,1,1,0,69,69,1.1,0.9
54136,1,6.79,2.102,0,0,1,1,0,69,69,1.1,0.9
54137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54138,1,7.091,1.853,0,0,1,1,0,69,69,1.1,0.9
54139,1,14.482,1.882,0,0,1,1,0,138,138,1.1,0.9
54140,1,7.682,2.026,0,0,1,1,0,69,69,1.1,0.9
54141,1,5.335,1.786,0,0,1,1,0,69,69,1.1,0.9
54142,1,4.316,1.123,0,0,1,1,0,69,69,1.1,0.9
54143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54144,1,6.712,1.757,0,0,1,1,0,69,69,1.1,0.9
54145,1,6.858,1.824,0,0,1,1,0,69,69,1.1,0.9
54146,1,3.929,1.037,0,0,1,1,0,69,69,1.1,0.9
54147,1,2.105,0.547,0,0,1,1,0,69,69,1.1,0.9
54148,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54149,1,2.794,0.72,0,0,1,1,0,69,69,1.1,0.9
54150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54151,1,5.704,1.517,0,0,1,1,0,69,69,1.1,0.9
54152,1,11.019,3.61,0,0,1,1,0,69,69,1.1,0.9
54153,1,9.419,2.486,0,0,1,1,0,69,69,1.1,0.9
54154,1,10.127,2.602,0,0,1,1,0,138,138,1.1,0.9
54155,1,7.401,1.92,0,0,1,1,0,138,138,1.1,0.9
54156,1,6.043,1.603,0,0,1,1,0,138,138,1.1,0.9
54157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54160,1,5.199,1.334,0,0,1,1,0,69,69,1.1,0.9
54161,1,3.725,0.998,0,0,1,1,0,69,69,1.1,0.9
54162,1,5.277,1.392,0,0,1,1,0,69,69,1.1,0.9
54163,1,10.33,2.726,0,0,1,1,0,69,69,1.1,0.9
54164,1,5.393,1.411,0,0,1,1,0,69,69,1.1,0.9
54165,1,7.634,2.035,0,0,1,1,0,69,69,1.1,0.9
54166,1,11.611,3.053,0,0,1,1,0,69,69,1.1,0.9
54167,1,4.375,1.152,0,0,1,1,0,69,69,1.1,0.9
54168,1,8.652,2.266,0,0,1,1,0,69,69,1.1,0.9
54169,1,3.783,1.008,0,0,1,1,0,69,69,1.1,0.9
54170,1,7.042,1.872,0,0,1,1,0,69,69,1.1,0.9
54171,1,6.615,1.709,0,0,1,1,0,69,69,1.1,0.9
54172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54178,1,5.374,1.411,0,0,1,1,0,138,138,1.1,0.9
54179,1,7.77,2.054,0,0,1,1,0,138,138,1.1,0.9
54180,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54181,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54182,1,6.586,1.738,0,0,1,1,0,69,69,1.1,0.9
54183,1,7.217,1.92,0,0,1,1,0,69,69,1.1,0.9
54184,1,18.061,4.627,0,0,1,1,0,69,69,1.1,0.9
54185,1,5.597,1.459,0,0,1,1,0,345,1,1.1,0.9
54186,1,9.39,2.765,0,0,1,1,0,138,138,1.1,0.9
54187,1,11.32,2.976,0,0,1,1,0,69,69,1.1,0.9
54188,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54190,1,50.372,12.845,0,0,1,1,0,230,1,1.1,0.9
54191,1,8.468,2.256,0,0,1,1,0,138,138,1.1,0.9
54192,1,15.413,4.051,0,0,1,1,0,138,138,1.1,0.9
54195,1,7.867,2.026,0,0,1,1,0,138,138,1.1,0.9
54196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54197,1,20.589,6.044,0,0,1,1,0,69,69,1.1,0.9
54198,1,19.92,5.445,0,0,1,1,0,69,69,1.1,0.9
54199,1,8.032,2.131,0,0,1,1,0,345,1,1.1,0.9
54200,1,4.869,1.248,0,0,1,1,0,230,1,1.1,0.9
54201,1,11.174,2.957,0,0,1,1,0,138,138,1.1,0.9
54202,1,10.311,2.678,0,0,1,1,0,345,1,1.1,0.9
54203,1,6.101,1.613,0,0,1,1,0,138,138,1.1,0.9
54204,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54205,1,13.793,3.571,0,0,1,1,0,138,138,1.1,0.9
54206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54207,1,6.305,1.642,0,0,1,1,0,69,69,1.1,0.9
54208,1,11.698,3.034,0,0,1,1,0,69,69,1.1,0.9
54209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54210,1,9.099,2.323,0,0,1,1,0,69,69,1.1,0.9
54211,1,8.352,2.208,0,0,1,1,0,69,69,1.1,0.9
54212,1,16.752,4.291,0,0,1,1,0,69,69,1.1,0.9
54213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54214,1,5.626,1.45,0,0,1,1,0,69,69,1.1,0.9
54219,1,5.025,1.296,0,0,1,1,0,69,69,1.1,0.9
54220,1,4.491,1.162,0,0,1,1,0,69,69,1.1,0.9
54221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54222,1,5.965,1.584,0,0,1,1,0,138,138,1.1,0.9
54223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54224,1,4.326,1.114,0,0,1,1,0,69,69,1.1,0.9
54225,1,3.861,1.018,0,0,1,1,0,69,69,1.1,0.9
54226,1,6.79,1.757,0,0,1,1,0,69,69,1.1,0.9
54227,1,10.078,2.582,0,0,1,1,0,69,69,1.1,0.9
54228,1,9.69,2.515,0,0,1,1,0,69,69,1.1,0.9
54229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54230,1,7.081,1.882,0,0,1,1,0,138,138,1.1,0.9
54231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54232,1,7.76,2.035,0,0,1,1,0,138,138,1.1,0.9
54233,1,5.413,1.402,0,0,1,1,0,69,69,1.1,0.9
54234,1,7.285,1.882,0,0,1,1,0,69,69,1.1,0.9
54235,1,4.501,1.19,0,0,1,1,0,69,69,1.1,0.9
54236,1,7.333,1.891,0,0,1,1,0,69,69,1.1,0.9
54237,1,4.326,1.133,0,0,1,1,0,69,69,1.1,0.9
54238,1,10.98,2.803,0,0,1,1,0,69,69,1.1,0.9
54239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54240,1,10.069,2.582,0,0,1,1,0,69,69,1.1,0.9
54241,1,12.746,3.245,0,0,1,1,0,69,69,1.1,0.9
54242,1,4.792,1.267,0,0,1,1,0,69,69,1.1,0.9
54243,1,8.216,2.093,0,0,1,1,0,69,69,1.1,0.9
54245,1,2.056,0.528,0,0,1,1,0,69,69,1.1,0.9
54246,1,12.183,3.206,0,0,1,1,0,69,69,1.1,0.9
54247,1,2.163,0.576,0,0,1,1,0,69,69,1.1,0.9
54248,1,4.986,1.296,0,0,1,1,0,69,69,1.1,0.9
54249,1,0,0,0,255.99999222,1,1,0,138,138,1.1,0.9
54250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54251,1,4.278,1.123,0,0,1,1,0,69,69,1.1,0.9
54252,1,4.656,1.219,0,0,1,1,0,69,69,1.1,0.9
54253,1,8.808,2.275,0,0,1,1,0,69,69,1.1,0.9
54254,1,3.463,0.922,0,0,1,1,0,69,69,1.1,0.9
54255,1,8.4,2.218,0,0,1,1,0,69,69,1.1,0.9
54256,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54257,1,5.17,1.334,0,0,1,1,0,69,69,1.1,0.9
54259,1,7.799,2.026,0,0,1,1,0,69,69,1.1,0.9
54265,1,2.425,0.634,0,0,1,1,0,138,138,1.1,0.9
54266,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54267,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54268,1,9.943,2.602,0,0,1,1,0,69,69,1.1,0.9
54269,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54270,1,2.697,0.71,0,0,1,1,0,69,69,1.1,0.9
54271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54272,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54273,1,9.855,2.554,0,0,1,1,0,69,69,1.1,0.9
54274,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54277,1,9.632,2.496,0,0,1,1,0,138,138,1.1,0.9
54278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54281,1,0,0,0,-7.11849552652,1,1,0,69,69,1.1,0.9
54282,1,9.267,2.396,0,0,1,1,0,69,69,1.1,0.9
54283,1,4.136,1.084,0,0,1,1,0,69,69,1.1,0.9
54284,1,8.891,2.304,0,1.90627129058,1,1,0,69,69,1.1,0.9
54285,1,7.091,1.828,0,0,1,1,0,69,69,1.1,0.9
54286,1,7.579,2.304,0,18.2627475506,1,1,0,69,69,1.1,0.9
54287,1,7.579,1.932,0,0,1,1,0,69,69,1.1,0.9
54288,1,2.77,0.718,0,0,1,1,0,69,69,1.1,0.9
54289,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54291,1,7.612,2.422,0,0,1,1,0,69,69,1.1,0.9
54292,1,6.609,1.743,0,0,1,1,0,69,69,1.1,0.9
54293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54294,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54295,1,6.916,1.843,0,0,1,1,0,69,69,1.1,0.9
54296,1,7.11,1.814,0,0,1,1,0,69,69,1.1,0.9
54298,1,8.439,2.17,0,0,1,1,0,69,69,1.1,0.9
54300,1,7.042,1.853,0,0,1,1,0,69,69,1.1,0.9
54302,1,5.831,1.501,0,0,1,1,0,69,69,1.1,0.9
54305,1,13.347,3.475,0,0,1,1,0,69,69,1.1,0.9
54306,1,14.691,3.663,0,0,1,1,0,69,69,1.1,0.9
54307,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54309,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54310,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54311,1,8.905,2.352,0,0,1,1,0,345,1,1.1,0.9
54312,1,7.382,1.891,0,0,1,1,0,138,138,1.1,0.9
54313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54314,1,3.143,0.806,0,0,1,1,0,69,69,1.1,0.9
54315,1,7.721,1.997,0,-7.32084489399,1,1,0,138,138,1.1,0.9
54316,1,9.244,2.342,0,0,1,1,0,69,69,1.1,0.9
54317,1,10.554,2.592,0,0,1,1,0,69,69,1.1,0.9
54318,1,0,0,0,72.1957734494,1,1,0,138,138,1.1,0.9
54319,1,19.254,4.589,0,0,1,1,0,69,69,1.1,0.9
54320,1,9.186,2.208,0,0,1,1,0,69,69,1.1,0.9
54321,1,9.196,2.227,0,0,1,1,0,69,69,1.1,0.9
54322,1,12.794,3.168,0,0,1,1,0,69,69,1.1,0.9
54323,1,8.953,2.179,0,0,1,1,0,69,69,1.1,0.9
54324,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54325,1,4.219,1.094,0,0,1,1,0,138,138,1.1,0.9
54327,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54328,1,10.874,3.36,0,0,1,1,0,230,1,1.1,0.9
54329,1,5.946,1.526,0,0,1,1,0,138,138,1.1,0.9
54332,1,3.444,0.922,0,0,1,1,0,138,138,1.1,0.9
54335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54336,1,5.665,1.459,0,0,1,1,0,138,138,1.1,0.9
54337,1,4.831,1.267,0,0,1,1,0,69,69,1.1,0.9
54338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54339,1,7.062,1.805,0,0,1,1,0,69,69,1.1,0.9
54341,1,10.069,2.65,0,0,1,1,0,69,69,1.1,0.9
54342,1,0.815,0.211,0,0,1,1,0,138,138,1.1,0.9
54343,1,2.153,0.576,0,0,1,1,0,69,69,1.1,0.9
54344,1,17.821,4.573,0,0,1,1,0,230,1,1.1,0.9
54345,1,14.385,4.829,0,0,1,1,0,230,1,1.1,0.9
54346,1,4.976,1.296,0,0,1,1,0,138,138,1.1,0.9
54347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54348,1,2.072,0.541,0,0,1,1,0,138,138,1.1,0.9
54349,1,399.6,100,0,0,1,1,0,345,1,1.1,0.9
54350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54352,1,6.441,1.642,0,0,1,1,0,69,69,1.1,0.9
54353,1,5.325,1.373,0,0,1,1,0,69,69,1.1,0.9
54354,1,5.558,1.45,0,0,1,1,0,69,69,1.1,0.9
54355,1,7.527,1.978,0,0,1,1,0,69,69,1.1,0.9
54356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54358,1,3.56,0.912,0,0,1,1,0,69,69,1.1,0.9
54359,1,75.496,19.374,0,0,1,1,0,345,1,1.1,0.9
54360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54361,1,11.727,3.091,0,0,1,1,0,69,69,1.1,0.9
54362,1,6.8,1.738,0,0,1,1,0,69,69,1.1,0.9
54363,1,4.472,1.181,0,0,1,1,0,69,69,1.1,0.9
54364,1,3.55,0.922,0,0,1,1,0,69,69,1.1,0.9
54365,1,9.458,2.448,0,0,1,1,0,69,69,1.1,0.9
54366,1,9.525,2.515,0,0,1,1,0,69,69,1.1,0.9
54367,1,8.953,2.342,0,0,1,1,0,69,69,1.1,0.9
54368,1,5.936,1.555,0,0,1,1,0,69,69,1.1,0.9
54369,1,2.658,0.701,0,0,1,1,0,69,69,1.1,0.9
54370,1,4.54,1.171,0,0,1,1,0,69,69,1.1,0.9
54371,1,4.316,1.142,0,0,1,1,0,69,69,1.1,0.9
54372,1,4.249,1.114,0,0,1,1,0,69,69,1.1,0.9
54373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54374,1,1.727,0.451,0,0,1,1,0,138,138,1.1,0.9
54375,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54376,1,3.046,0.806,0,0,1,1,0,69,69,1.1,0.9
54377,1,3.298,0.864,0,0,1,1,0,69,69,1.1,0.9
54378,1,7.547,1.987,0,0,1,1,0,69,69,1.1,0.9
54379,1,10.99,2.87,0,0,1,1,0,69,69,1.1,0.9
54380,1,7.566,1.968,0,0,1,1,0,69,69,1.1,0.9
54381,1,4.85,1.286,0,0,1,1,0,69,69,1.1,0.9
54382,1,8.449,2.17,0,0,1,1,0,69,69,1.1,0.9
54384,1,8.032,2.083,0,0,1,1,0,69,69,1.1,0.9
54386,1,4.753,1.21,0,0,1,1,0,69,69,1.1,0.9
54387,1,5.781,1.498,0,0,1,1,0,69,69,1.1,0.9
54388,1,22.296,5.548,0,0,1,1,0,69,69,1.1,0.9
54389,1,5.704,1.488,0,0,1,1,0,69,69,1.1,0.9
54390,1,12.639,3.264,0,0,1,1,0,69,69,1.1,0.9
54391,1,5.936,1.565,0,0,1,1,0,69,69,1.1,0.9
54392,1,20.878,6.307,0,0,1,1,0,69,69,1.1,0.9
54393,1,3.734,0.96,0,0,1,1,0,69,69,1.1,0.9
54395,1,8.022,2.112,0,0,1,1,0,69,69,1.1,0.9
54396,1,28.85,7.007,0,0,1,1,0,138,138,1.1,0.9
54397,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54399,1,1.998,0.528,0,0,1,1,0,69,69,1.1,0.9
54400,1,2.173,0.576,0,0,1,1,0,138,138,1.1,0.9
54401,1,11.853,3.12,0,0,1,1,0,138,138,1.1,0.9
54402,1,14.317,3.725,0,0,1,1,0,69,69,1.1,0.9
54403,1,7.789,1.987,0,0,1,1,0,69,69,1.1,0.9
54404,1,6.16,1.603,0,0,1,1,0,69,69,1.1,0.9
54405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54406,1,3.618,0.941,0,0,1,1,0,69,69,1.1,0.9
54407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54409,1,7.275,1.92,0,0,1,1,0,69,69,1.1,0.9
54410,1,7.285,1.891,0,0,1,1,0,69,69,1.1,0.9
54412,1,5.034,1.296,0,0,1,1,0,69,69,1.1,0.9
54413,1,3.366,0.883,0,0,1,1,0,69,69,1.1,0.9
54414,1,5.5,1.43,0,0,1,1,0,69,69,1.1,0.9
54415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54416,1,6.974,1.786,0,0,1,1,0,69,69,1.1,0.9
54417,1,5.248,1.354,0,0,1,1,0,69,69,1.1,0.9
54418,1,8.934,2.381,0,0,1,1,0,69,69,1.1,0.9
54419,1,5.936,1.565,0,0,1,1,0,69,69,1.1,0.9
54420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54421,1,4.782,1.258,0,0,1,1,0,138,138,1.1,0.9
54422,1,4.743,1.248,0,0,1,1,0,69,69,1.1,0.9
54423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54424,1,6.16,1.574,0,0,1,1,0,138,138,1.1,0.9
54426,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54427,1,11.116,3.062,0,0,1,1,0,69,69,1.1,0.9
54428,1,2.997,0.797,0,0,1,1,0,69,69,1.1,0.9
54429,1,6.615,1.738,0,0,1,1,0,69,69,1.1,0.9
54430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54433,1,8.177,2.15,0,0,1,1,0,69,69,1.1,0.9
54434,1,4.423,1.142,0,0,1,1,0,69,69,1.1,0.9
54435,1,3.347,0.883,0,0,1,1,0,69,69,1.1,0.9
54436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54437,1,25.797,7.619,0,0,1,1,0,138,138,1.1,0.9
54438,1,11.398,3.014,0,0,1,1,0,138,138,1.1,0.9
54439,1,7.595,2.006,0,0,1,1,0,69,69,1.1,0.9
54440,1,5.626,1.498,0,0,1,1,0,69,69,1.1,0.9
54441,1,3.802,0.998,0,0,1,1,0,69,69,1.1,0.9
54442,1,4.2,1.085,0,0,1,1,0,69,69,1.1,0.9
54443,1,6.877,1.757,0,0,1,1,0,69,69,1.1,0.9
54444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54445,1,4.404,1.133,0,0,1,1,0,138,138,1.1,0.9
54446,1,12.959,3.322,0,0,1,1,0,69,69,1.1,0.9
54447,1,9.923,2.582,0,0,1,1,0,69,69,1.1,0.9
54448,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54449,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54450,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54451,1,3.764,0.97,0,0,1,1,0,69,69,1.1,0.9
54452,1,6.169,1.642,0,0,1,1,0,69,69,1.1,0.9
54453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54455,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54456,1,5.587,1.478,0,0,1,1,0,138,138,1.1,0.9
54457,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54460,1,7.12,1.853,0,0,1,1,0,69,69,1.1,0.9
54463,1,6.722,1.728,0,0,1,1,0,69,69,1.1,0.9
54464,1,4.452,1.181,0,0,1,1,0,69,69,1.1,0.9
54465,1,3.269,0.835,0,0,1,1,0,69,69,1.1,0.9
54466,1,6.334,1.67,0,0,1,1,0,69,69,1.1,0.9
54467,1,3.744,0.97,0,0,1,1,0,69,69,1.1,0.9
54468,1,3.657,0.97,0,0,1,1,0,69,69,1.1,0.9
54469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54471,1,5.122,1.354,0,0,1,1,0,138,138,1.1,0.9
54472,1,8.798,2.294,0,0,1,1,0,69,69,1.1,0.9
54473,1,8.681,2.285,0,0,1,1,0,69,69,1.1,0.9
54474,1,6.169,1.642,0,0,1,1,0,69,69,1.1,0.9
54475,1,13.852,3.571,0,0,1,1,0,69,69,1.1,0.9
54476,1,8.129,2.112,0,0,1,1,0,69,69,1.1,0.9
54477,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54479,1,14.308,3.715,0,0,1,1,0,69,69,1.1,0.9
54480,1,3.812,0.979,0,0,1,1,0,138,138,1.1,0.9
54481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54482,1,1.61,0.422,0,0,1,1,0,138,138,1.1,0.9
54483,1,3.22,0.826,0,0,1,1,0,69,69,1.1,0.9
54484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54485,1,12.445,3.802,0,0,1,1,0,69,69,1.1,0.9
54486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54487,1,9.399,2.477,0,0,1,1,0,138,138,1.1,0.9
54489,1,3.996,1.066,0,0,1,1,0,138,138,1.1,0.9
54490,1,5.277,1.382,0,0,1,1,0,138,138,1.1,0.9
54491,1,9.894,2.621,0,0,1,1,0,69,69,1.1,0.9
54492,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54498,1,2.629,0.672,0,0,1,1,0,69,69,1.1,0.9
54499,1,5.801,1.517,0,0,1,1,0,69,69,1.1,0.9
54500,1,14.036,3.677,0,0,1,1,0,69,69,1.1,0.9
54502,1,4.045,1.056,0,0,1,1,0,69,69,1.1,0.9
54503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54506,1,5.655,1.469,0,0,1,1,0,69,69,1.1,0.9
54507,1,16.248,4.253,0,0,1,1,0,69,69,1.1,0.9
54509,1,23.891,6.134,0,0,1,1,0,230,1,1.1,0.9
54510,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54511,1,33.116,8.611,0,0,1,1,0,230,1,1.1,0.9
54512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54513,1,704.18,197.766,0,0,1,1,0,345,1,1.1,0.9
54514,1,5.704,1.469,0,0,1,1,0,138,138,1.1,0.9
54515,1,5.286,1.354,0,0,1,1,0,138,138,1.1,0.9
54516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54517,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54518,1,24.72,6.166,0,0,1,1,0,138,138,1.1,0.9
54519,1,14.783,4.925,0,0,1,1,0,138,138,1.1,0.9
54520,1,3.56,0.922,0,0,1,1,0,69,69,1.1,0.9
54521,1,6.645,1.757,0,0,1,1,0,138,138,1.1,0.9
54522,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54525,1,16.228,4.925,0,0,1,1,0,138,138,1.1,0.9
54526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54527,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54528,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54530,1,4.142,1.075,0,0,1,1,0,69,69,1.1,0.9
54531,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54535,1,7.731,1.997,0,0,1,1,0,138,138,1.1,0.9
54536,1,7.12,1.862,0,0,1,1,0,138,138,1.1,0.9
54537,1,6.848,1.795,0,0,1,1,0,138,138,1.1,0.9
54538,1,7.013,1.814,0,0,1,1,0,138,138,1.1,0.9
54539,1,5.578,1.478,0,0,1,1,0,138,138,1.1,0.9
54540,1,10.98,2.909,0,0,1,1,0,69,69,1.1,0.9
54541,1,8.158,2.131,0,0,1,1,0,69,69,1.1,0.9
54542,1,12.106,4.013,0,0,1,1,0,69,69,1.1,0.9
54543,1,12.106,3.197,0,0,1,1,0,138,138,1.1,0.9
54544,1,18.12,4.675,0,0,1,1,0,69,69,1.1,0.9
54545,1,8.381,2.208,0,0,1,1,0,69,69,1.1,0.9
54546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54547,1,7.547,1.978,0,0,1,1,0,138,138,1.1,0.9
54548,1,6.16,1.642,0,0,1,1,0,69,69,1.1,0.9
54549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54550,1,4.025,1.056,0,0,1,1,0,138,138,1.1,0.9
54553,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54554,1,6.683,1.718,0,0,1,1,0,69,69,1.1,0.9
54555,1,9.69,2.496,0,0,1,1,0,69,69,1.1,0.9
54556,1,10.04,2.669,0,0,1,1,0,69,69,1.1,0.9
54557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54558,1,11.233,2.88,0,0,1,1,0,69,69,1.1,0.9
54559,1,2.279,0.595,0,0,1,1,0,69,69,1.1,0.9
54560,1,6.247,1.651,0,0,1,1,0,69,69,1.1,0.9
54561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54565,1,9.845,2.563,0,0,1,1,0,69,69,1.1,0.9
54566,1,6.654,1.747,0,0,1,1,0,69,69,1.1,0.9
54568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54569,1,6.819,1.738,0,0,1,1,0,138,138,1.1,0.9
54570,1,10.253,2.621,0,0,1,1,0,69,69,1.1,0.9
54571,1,6.761,1.728,0,0,1,1,0,69,69,1.1,0.9
54572,1,4.481,1.152,0,0,1,1,0,69,69,1.1,0.9
54573,1,1.94,0.509,0,0,1,1,0,69,69,1.1,0.9
54574,1,2.212,0.566,0,0,1,1,0,69,69,1.1,0.9
54575,1,8.672,2.275,0,0,1,1,0,69,69,1.1,0.9
54576,1,21.861,5.247,0,0,1,1,0,69,69,1.1,0.9
54577,1,2.318,0.614,0,0,1,1,0,69,69,1.1,0.9
54578,1,6.208,1.584,0,0,1,1,0,69,69,1.1,0.9
54579,1,2.871,0.739,0,0,1,1,0,69,69,1.1,0.9
54580,1,8.158,2.112,0,0,1,1,0,69,69,1.1,0.9
54581,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54583,1,4.142,1.056,0,0,1,1,0,138,138,1.1,0.9
54585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54587,1,9.448,2.515,0,0,1,1,0,69,69,1.1,0.9
54588,1,19.55,5.243,0,0,1,1,0,138,138,1.1,0.9
54589,1,7.527,1.968,0,0,1,1,0,69,69,1.1,0.9
54591,1,7.062,1.853,0,0,1,1,0,69,69,1.1,0.9
54592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54594,1,4.821,1.267,0,0,1,1,0,69,69,1.1,0.9
54595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54599,1,3.347,0.864,0,0,1,1,0,138,138,1.1,0.9
54600,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54603,1,3.162,0.826,0,0,1,1,0,69,69,1.1,0.9
54604,1,7.886,2.64,0,0,1,1,0,69,69,1.1,0.9
54605,1,3.211,0.826,0,0,1,1,0,69,69,1.1,0.9
54606,1,5.82,1.546,0,0,1,1,0,69,69,1.1,0.9
54607,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54608,1,10.282,2.659,0,0,1,1,0,69,69,1.1,0.9
54609,1,9.428,2.429,0,0,1,1,0,69,69,1.1,0.9
54610,1,15.84,5.222,0,0,1,1,0,69,69,1.1,0.9
54611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54613,1,20.883,6.17,0,0,1,1,0,69,69,1.1,0.9
54614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54616,1,3.929,1.018,0,0,1,1,0,69,69,1.1,0.9
54617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54618,1,23.462,6.834,0,0,1,1,0,69,69,1.1,0.9
54619,1,9.215,2.371,0,0,1,1,0,69,69,1.1,0.9
54620,1,13.784,4.358,0,0,1,1,0,69,69,1.1,0.9
54621,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54625,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54626,1,5.878,1.526,0,0,1,1,0,69,69,1.1,0.9
54627,1,4.84,1.277,0,0,1,1,0,69,69,1.1,0.9
54630,1,11.601,3.024,0,0,1,1,0,69,69,1.1,0.9
54631,1,0,0,0,225.869170727,1,1,0,138,138,1.1,0.9
54632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54633,1,12.077,3.12,0,0,1,1,0,69,69,1.1,0.9
54634,1,5.675,1.45,0,0,1,1,0,69,69,1.1,0.9
54635,1,10.447,2.755,0,0,1,1,0,69,69,1.1,0.9
54636,1,6.353,1.632,0,0,1,1,0,69,69,1.1,0.9
54637,1,6.024,1.603,0,0,1,1,0,69,69,1.1,0.9
54640,1,5.141,1.325,0,0,1,1,0,69,69,1.1,0.9
54641,1,7.168,1.891,0,0,1,1,0,69,69,1.1,0.9
54642,1,7.876,2.045,0,0,1,1,0,69,69,1.1,0.9
54645,1,4.995,1.277,0,0,1,1,0,69,69,1.1,0.9
54646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54647,1,2.464,0.643,0,0,1,1,0,69,69,1.1,0.9
54648,1,5.704,1.507,0,0,1,1,0,69,69,1.1,0.9
54649,1,10.146,2.678,0,0,1,1,0,69,69,1.1,0.9
54650,1,9.923,2.554,0,0,1,1,0,69,69,1.1,0.9
54651,1,6.15,1.584,0,0,1,1,0,69,69,1.1,0.9
54652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54656,1,13.599,3.514,0,0,1,1,0,69,69,1.1,0.9
54657,1,8.206,2.131,0,0,1,1,0,69,69,1.1,0.9
54659,1,10.428,2.746,0,0,1,1,0,69,69,1.1,0.9
54660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54661,1,6.169,1.574,0,0,1,1,0,69,69,1.1,0.9
54662,1,6.072,1.555,0,0,1,1,0,69,69,1.1,0.9
54663,1,6.16,1.622,0,0,1,1,0,69,69,1.1,0.9
54664,1,3.424,0.902,0,0,1,1,0,69,69,1.1,0.9
54665,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54666,1,8.109,2.074,0,0,1,1,0,69,69,1.1,0.9
54667,1,11.368,3.014,0,0,1,1,0,69,69,1.1,0.9
54668,1,4.947,1.325,0,0,1,1,0,69,69,1.1,0.9
54669,1,2.629,0.672,0,0,1,1,0,69,69,1.1,0.9
54670,1,2.008,0.518,0,0,1,1,0,69,69,1.1,0.9
54671,1,6.965,1.805,0,0,1,1,0,69,69,1.1,0.9
54672,1,14.647,3.802,0,0,1,1,0,69,69,1.1,0.9
54673,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54674,1,9.535,2.458,0,0,1,1,0,69,69,1.1,0.9
54675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54676,1,4.763,1.219,0,0,1,1,0,69,69,1.1,0.9
54677,1,5.781,1.498,0,0,1,1,0,69,69,1.1,0.9
54678,1,8.856,2.813,0,0,1,1,0,69,69,1.1,0.9
54679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54680,1,6.198,1.613,0,0,1,1,0,69,69,1.1,0.9
54681,1,7.43,1.91,0,0,1,1,0,69,69,1.1,0.9
54682,1,7.333,1.93,0,0,1,1,0,69,69,1.1,0.9
54684,1,7.711,1.978,0,0,1,1,0,69,69,1.1,0.9
54685,1,10.777,2.746,0,0,1,1,0,69,69,1.1,0.9
54686,1,9.147,2.41,0,0,1,1,0,69,69,1.1,0.9
54687,1,12.183,3.61,0,0,1,1,0,69,69,1.1,0.9
54688,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54689,1,38.878,9.68,0,0,1,1,0,69,69,1.1,0.9
54690,1,5.597,1.469,0,0,1,1,0,69,69,1.1,0.9
54692,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54693,1,5.131,1.325,0,0,1,1,0,69,69,1.1,0.9
54694,1,9.719,2.525,0,0,1,1,0,69,69,1.1,0.9
54697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54698,1,6.072,1.594,0,0,1,1,0,69,69,1.1,0.9
54699,1,7.828,2.074,0,0,1,1,0,69,69,1.1,0.9
54700,1,14.23,3.696,0,0,1,1,0,69,69,1.1,0.9
54701,1,4.336,1.162,0,0,1,1,0,69,69,1.1,0.9
54703,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54704,1,7.857,2.054,0,0,1,1,0,69,69,1.1,0.9
54705,1,9.137,2.429,0,0,1,1,0,69,69,1.1,0.9
54706,1,15.53,4.042,0,0,1,1,0,69,69,1.1,0.9
54707,1,6.499,1.718,0,0,1,1,0,69,69,1.1,0.9
54708,1,14.463,3.792,0,0,1,1,0,69,69,1.1,0.9
54709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54711,1,8.681,2.285,0,0,1,1,0,138,138,1.1,0.9
54712,1,8.012,2.122,0,0,1,1,0,69,69,1.1,0.9
54713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54714,1,6.518,1.709,0,0,1,1,0,69,69,1.1,0.9
54715,1,4.219,1.085,0,0,1,1,0,69,69,1.1,0.9
54716,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54717,1,7.983,2.093,0,0,1,1,0,69,69,1.1,0.9
54718,1,5.548,1.44,0,0,1,1,0,69,69,1.1,0.9
54719,1,20.948,-6.194,0,0,1,1,0,69,69,1.1,0.9
54720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54721,1,11.853,3.043,0,0,1,1,0,138,138,1.1,0.9
54723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54724,1,11.291,2.938,0,0,1,1,0,138,138,1.1,0.9
54725,1,20.984,5.682,0,0,1,1,0,69,69,1.1,0.9
54727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54728,1,5.539,1.478,0,0,1,1,0,138,138,1.1,0.9
54729,1,6.858,1.786,0,0,1,1,0,138,138,1.1,0.9
54730,1,5.19,1.344,0,0,1,1,0,69,69,1.1,0.9
54731,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54732,1,7.1,1.843,0,0,1,1,0,138,138,1.1,0.9
54733,1,4.54,1.19,0,0,1,1,0,138,138,1.1,0.9
54734,1,7.1,1.834,0,0,1,1,0,69,69,1.1,0.9
54736,1,13.473,3.552,0,0,1,1,0,69,69,1.1,0.9
54737,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54738,1,7.886,2.054,0,0,1,1,0,138,138,1.1,0.9
54739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54740,1,4.821,1.277,0,0,1,1,0,69,69,1.1,0.9
54741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54744,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54745,1,42.65,9.988,0,0,1,1,0,138,138,1.1,0.9
54746,1,80.165,18.737,0,0,1,1,0,138,138,1.1,0.9
54747,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54752,1,12.397,3.187,0,0,1,1,0,138,138,1.1,0.9
54753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54754,1,7.576,2.006,0,0,1,1,0,138,138,1.1,0.9
54755,1,14.899,3.936,0,0,1,1,0,138,138,1.1,0.9
54756,1,11.679,3.091,0,0,1,1,0,138,138,1.1,0.9
54757,1,11.582,3.005,0,0,1,1,0,138,138,1.1,0.9
54758,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54759,1,9.758,2.582,0,0,1,1,0,138,138,1.1,0.9
54760,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54762,1,3.89,1.008,0,0,1,1,0,69,69,1.1,0.9
54763,1,4.142,1.104,0,0,1,1,0,69,69,1.1,0.9
54764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54767,1,13.696,4.282,0,0,1,1,0,138,138,1.1,0.9
54768,1,12.901,3.341,0,0,1,1,0,138,138,1.1,0.9
54769,1,20.922,5.045,0,0,1,1,0,138,138,1.1,0.9
54770,1,9.438,2.486,0,0,1,1,0,138,138,1.1,0.9
54771,1,8.255,2.141,0,0,1,1,0,138,138,1.1,0.9
54772,1,10.893,2.832,0,0,1,1,0,138,138,1.1,0.9
54773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54774,1,5.578,1.469,0,0,1,1,0,69,69,1.1,0.9
54775,1,11.446,2.918,0,0,1,1,0,138,138,1.1,0.9
54776,1,10.127,2.65,0,0,1,1,0,138,138,1.1,0.9
54777,1,9.632,2.496,0,0,1,1,0,138,138,1.1,0.9
54778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54779,1,5.384,1.373,0,0,1,1,0,138,138,1.1,0.9
54780,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54781,1,77.927,18.679,0,0,1,1,0,345,1,1.1,0.9
54783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54784,1,34.542,8.842,0,0,1,1,0,345,1,1.1,0.9
54785,1,14.531,3.85,0,0,1,1,0,69,69,1.1,0.9
54786,1,6.586,1.699,0,0,1,1,0,138,138,1.1,0.9
54787,1,24.021,5.8,0,0,1,1,0,138,138,1.1,0.9
54788,1,13.464,3.485,0,0,1,1,0,69,69,1.1,0.9
54789,1,20.872,6.12,0,0,1,1,0,138,138,1.1,0.9
54790,1,7.634,2.026,0,0,1,1,0,69,69,1.1,0.9
54791,1,4.51,1.171,0,0,1,1,0,69,69,1.1,0.9
54792,1,6.509,1.68,0,0,1,1,0,69,69,1.1,0.9
54793,1,6.868,1.795,0,0,1,1,0,69,69,1.1,0.9
54794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54798,1,4.035,1.066,0,0,1,1,0,69,69,1.1,0.9
54799,1,9.458,2.486,0,0,1,1,0,69,69,1.1,0.9
54800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54801,1,5.539,1.421,0,0,1,1,0,69,69,1.1,0.9
54802,1,11.834,3.139,0,0,1,1,0,69,69,1.1,0.9
54803,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54804,1,7.624,1.987,0,0,1,1,0,138,138,1.1,0.9
54806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54807,1,9.38,2.4,0,0,1,1,0,69,69,1.1,0.9
54808,1,5.325,1.373,0,0,1,1,0,69,69,1.1,0.9
54809,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54810,1,29.42,7.747,0,0,1,1,0,345,1,1.1,0.9
54811,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54813,1,5.015,1.334,0,0,1,1,0,69,69,1.1,0.9
54814,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54815,1,6.829,1.776,0,0,1,1,0,69,69,1.1,0.9
54817,1,258.88,46.85,0,0,1,1,0,345,1,1.1,0.9
54818,1,19.027,5.529,0,0,1,1,0,138,138,1.1,0.9
54819,1,9.564,2.515,0,0,1,1,0,138,138,1.1,0.9
54820,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54821,1,6.082,1.594,0,0,1,1,0,138,138,1.1,0.9
54822,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54823,1,7.721,2.006,0,0,1,1,0,69,69,1.1,0.9
54824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54825,1,11.504,3.658,0,0,1,1,0,69,69,1.1,0.9
54827,1,6.635,1.738,0,0,1,1,0,69,69,1.1,0.9
54828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54830,1,10.204,2.63,0,0,1,1,0,69,69,1.1,0.9
54831,1,8.759,2.294,0,0,1,1,0,69,69,1.1,0.9
54834,1,10.651,2.803,0,0,1,1,0,69,69,1.1,0.9
54835,1,11.155,2.918,0,0,1,1,0,69,69,1.1,0.9
54836,1,5.888,1.536,0,0,1,1,0,69,69,1.1,0.9
54837,1,7.081,1.834,0,0,1,1,0,69,69,1.1,0.9
54838,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54839,1,4.879,1.306,0,0,1,1,0,69,69,1.1,0.9
54840,1,6.121,1.603,0,0,1,1,0,69,69,1.1,0.9
54841,1,6.218,1.613,0,0,1,1,0,69,69,1.1,0.9
54842,1,5.335,1.373,0,0,1,1,0,69,69,1.1,0.9
54843,1,6.809,1.757,0,0,1,1,0,138,138,1.1,0.9
54844,1,9.196,2.438,0,0,1,1,0,69,69,1.1,0.9
54845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54846,1,39.003,11.048,0,0,1,1,0,69,69,1.1,0.9
54847,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54848,1,3.395,0.883,0,0,1,1,0,69,69,1.1,0.9
54849,1,6.868,1.824,0,0,1,1,0,69,69,1.1,0.9
54851,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54852,1,7.993,2.122,0,0,1,1,0,138,138,1.1,0.9
54853,1,5.81,1.536,0,0,1,1,0,138,138,1.1,0.9
54854,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54856,1,6.761,1.805,0,0,1,1,0,138,138,1.1,0.9
54857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54858,1,6.586,1.728,0,0,1,1,0,69,69,1.1,0.9
54859,1,16.849,4.435,0,0,1,1,0,69,69,1.1,0.9
54860,1,4.316,1.152,0,0,1,1,0,138,138,1.1,0.9
54861,1,5.762,1.526,0,0,1,1,0,138,138,1.1,0.9
54862,1,3.424,0.893,0,0,1,1,0,69,69,1.1,0.9
54863,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54864,1,7.003,1.795,0,0,1,1,0,69,69,1.1,0.9
54865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54866,1,9.011,2.323,0,0,1,1,0,69,69,1.1,0.9
54867,1,2.638,0.682,0,0,1,1,0,69,69,1.1,0.9
54868,1,2.396,0.624,0,0,1,1,0,69,69,1.1,0.9
54869,1,7.721,1.978,0,0,1,1,0,69,69,1.1,0.9
54871,1,12.009,3.101,0,0,1,1,0,69,69,1.1,0.9
54872,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54873,1,18.294,5.184,0,0,1,1,0,138,138,1.1,0.9
54874,1,11.64,3.859,0,0,1,1,0,69,69,1.1,0.9
54875,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54876,1,35.451,8.911,0,0,1,1,0,69,69,1.1,0.9
54877,1,2.881,0.749,0,0,1,1,0,69,69,1.1,0.9
54878,1,0,0,0,255.999997227,1,1,0,138,138,1.1,0.9
54880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54881,1,11.535,3.525,0,0,1,1,0,69,69,1.1,0.9
54882,1,6.297,1.624,0,0,1,1,0,69,69,1.1,0.9
54883,1,6.798,1.786,0,0,1,1,0,69,69,1.1,0.9
54885,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54887,1,0,0,0,0,1,1,0,69,69,1.1,0.9
54888,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54889,1,4.239,1.085,0,0,1,1,0,69,69,1.1,0.9
54890,1,3.036,0.797,0,0,1,1,0,69,69,1.1,0.9
54891,1,15.035,3.792,0,0,1,1,0,69,69,1.1,0.9
54892,1,5.102,1.315,0,0,1,1,0,69,69,1.1,0.9
54893,1,7.508,1.997,0,0,1,1,0,69,69,1.1,0.9
54894,1,7.634,1.978,0,0,1,1,0,69,69,1.1,0.9
54895,1,6.179,1.594,0,0,1,1,0,69,69,1.1,0.9
54896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54898,1,6.48,1.69,0,0,1,1,0,69,69,1.1,0.9
54899,1,5.073,1.334,0,0,1,1,0,69,69,1.1,0.9
54901,1,11.223,2.986,0,0,1,1,0,69,69,1.1,0.9
54902,1,10.466,2.707,0,0,1,1,0,69,69,1.1,0.9
54903,1,6.829,1.738,0,0,1,1,0,69,69,1.1,0.9
54904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54906,1,9.807,2.525,0,0,1,1,0,69,69,1.1,0.9
54908,1,14.569,3.715,0,0,1,1,0,69,69,1.1,0.9
54909,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54910,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54912,1,0,0,0,0,1,1,0,230,1,1.1,0.9
54913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54914,1,4.384,1.152,0,0,1,1,0,138,138,1.1,0.9
54915,1,18.498,4.714,0,0,1,1,0,69,69,1.1,0.9
54916,1,11.398,3.005,0,0,1,1,0,69,69,1.1,0.9
54917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54920,1,8.74,2.256,0,0,1,1,0,69,69,1.1,0.9
54921,1,0,0,0,123.999897793,1,1,0,230,1,1.1,0.9
54922,1,8.497,2.227,0,0,1,1,0,69,69,1.1,0.9
54923,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54924,1,6.965,1.795,0,0,1,1,0,138,138,1.1,0.9
54925,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54926,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54927,1,12.387,3.245,0,0,1,1,0,138,138,1.1,0.9
54929,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54932,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54933,1,19.789,4.637,0,0,1,1,0,69,69,1.1,0.9
54935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54936,1,0,0,0,0,1,1,0,138,138,1.1,0.9
54937,1,18.43,4.829,0,0,1,1,0,138,138,1.1,0.9
54938,1,8.943,2.323,0,0,1,1,0,69,69,1.1,0.9
54939,1,7.876,2.054,0,0,1,1,0,69,69,1.1,0.9
54940,1,8.73,2.285,0,0,1,1,0,69,69,1.1,0.9
54941,1,9.205,2.438,0,0,1,1,0,69,69,1.1,0.9
54942,1,20.906,5.815,0,0,1,1,0,69,69,1.1,0.9
54943,1,10.515,2.669,0,0,1,1,0,69,69,1.1,0.9
54944,1,5.393,1.411,0,0,1,1,0,69,69,1.1,0.9
54945,1,5.713,1.469,0,0,1,1,0,69,69,1.1,0.9
54946,1,4.908,1.296,0,0,1,1,0,69,69,1.1,0.9
54947,1,9.312,2.381,0,0,1,1,0,69,69,1.1,0.9
54950,1,8.73,2.227,0,0,1,1,0,69,69,1.1,0.9
54951,1,15.404,4.032,0,0,1,1,0,69,69,1.1,0.9
54955,1,5.781,1.498,0,0,1,1,0,69,69,1.1,0.9
54957,1,10.156,2.669,0,0,1,1,0,69,69,1.1,0.9
54958,1,9.409,2.4,0,0,1,1,0,69,69,1.1,0.9
54959,1,7.857,2.045,0,0,1,1,0,69,69,1.1,0.9
54960,1,5.063,1.344,0,0,1,1,0,69,69,1.1,0.9
54961,1,4.753,1.229,0,0,1,1,0,69,69,1.1,0.9
54962,1,6.256,1.67,0,0,1,1,0,69,69,1.1,0.9
54963,1,8.032,2.102,0,0,1,1,0,69,69,1.1,0.9
54965,1,6.761,1.795,0,0,1,1,0,69,69,1.1,0.9
54966,1,14.443,3.744,0,0,1,1,0,69,69,1.1,0.9
54967,1,25.058,7.712,0,0,1,1,0,69,69,1.1,0.9
54969,1,9.778,3.187,0,0,1,1,0,69,69,1.1,0.9
54971,1,7.207,1.853,0,0,1,1,0,69,69,1.1,0.9
54972,1,0,0,0,0,1,1,0,345,1,1.1,0.9
54973,1,8.769,2.275,0,0,1,1,0,69,69,1.1,0.9
54975,1,7.411,1.93,0,0,1,1,0,69,69,1.1,0.9
54976,1,8.313,2.131,0,0,1,1,0,69,69,1.1,0.9
54977,1,8.293,2.198,0,0,1,1,0,69,69,1.1,0.9
54978,1,5.645,1.507,0,0,1,1,0,69,69,1.1,0.9
54979,1,6.528,1.699,0,0,1,1,0,69,69,1.1,0.9
54981,1,5.849,1.498,0,0,1,1,0,69,69,1.1,0.9
54982,1,5.607,1.45,0,0,1,1,0,69,69,1.1,0.9
54983,1,5.665,1.488,0,0,1,1,0,69,69,1.1,0.9
54984,1,7.595,1.939,0,0,1,1,0,69,69,1.1,0.9
54985,1,6.8,1.786,0,0,1,1,0,69,69,1.1,0.9
54986,1,7.013,1.843,0,0,1,1,0,69,69,1.1,0.9
54987,1,5.442,1.44,0,0,1,1,0,69,69,1.1,0.9
54988,1,11.912,3.043,0,0,1,1,0,69,69,1.1,0.9
54989,1,7.391,1.882,0,0,1,1,0,69,69,1.1,0.9
54990,1,9.215,2.4,0,0,1,1,0,69,69,1.1,0.9
54991,1,9.535,2.486,0,0,1,1,0,69,69,1.1,0.9
54992,1,4.986,1.277,0,0,1,1,0,69,69,1.1,0.9
54993,1,5.878,1.517,0,0,1,1,0,69,69,1.1,0.9
54994,1,5.122,1.334,0,0,1,1,0,69,69,1.1,0.9
54995,1,1.552,0.413,0,0,1,1,0,69,69,1.1,0.9
54996,1,5.122,1.344,0,0,1,1,0,69,69,1.1,0.9
54998,1,7.954,2.093,0,0,1,1,0,69,69,1.1,0.9
54999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55000,1,3.696,0.95,0,0,1,1,0,69,69,1.1,0.9
55001,1,4.171,1.066,0,0,1,1,0,69,69,1.1,0.9
55002,1,4.637,1.19,0,0,1,1,0,69,69,1.1,0.9
55003,1,4.394,1.123,0,0,1,1,0,69,69,1.1,0.9
55004,1,2.891,0.739,0,0,1,1,0,69,69,1.1,0.9
55005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55006,1,3.24,0.854,0,0,1,1,0,69,69,1.1,0.9
55007,1,6.13,1.584,0,0,1,1,0,69,69,1.1,0.9
55008,1,2.755,0.72,0,0,1,1,0,69,69,1.1,0.9
55009,1,5.005,1.315,0,0,1,1,0,69,69,1.1,0.9
55010,1,6.286,1.603,0,0,1,1,0,69,69,1.1,0.9
55011,1,7.527,1.93,0,0,1,1,0,69,69,1.1,0.9
55012,1,5.956,1.546,0,0,1,1,0,69,69,1.1,0.9
55014,1,8.449,2.227,0,0,1,1,0,69,69,1.1,0.9
55018,1,5.374,1.392,0,0,1,1,0,69,69,1.1,0.9
55019,1,10.34,2.63,0,0,1,1,0,69,69,1.1,0.9
55021,1,3.851,0.998,0,0,1,1,0,69,69,1.1,0.9
55022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55026,1,5.539,1.45,0,0,1,1,0,69,69,1.1,0.9
55027,1,5.781,1.546,0,0,1,1,0,69,69,1.1,0.9
55029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55033,1,5.228,1.373,0,0,1,1,0,69,69,1.1,0.9
55034,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55035,1,6.218,1.613,0,0,1,1,0,69,69,1.1,0.9
55036,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55037,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55038,1,4.492,1.162,0,0,1,1,0,69,69,1.1,0.9
55039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55040,1,17.906,4.666,0,0,1,1,0,138,138,1.1,0.9
55041,1,9.07,2.342,0,0,1,1,0,138,138,1.1,0.9
55042,1,15.695,3.994,0,0,1,1,0,138,138,1.1,0.9
55043,1,17.741,4.637,0,0,1,1,0,138,138,1.1,0.9
55044,1,2.842,0.749,0,0,1,1,0,138,138,1.1,0.9
55045,1,5.733,1.478,0,0,1,1,0,138,138,1.1,0.9
55046,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55047,1,16.994,4.389,0,0,1,1,0,138,138,1.1,0.9
55048,1,5.727,1.532,0,0,1,1,0,138,138,1.1,0.9
55049,1,7.659,1.993,0,0,1,1,0,138,138,1.1,0.9
55050,1,8.043,2.143,0,0,1,1,0,138,138,1.1,0.9
55051,1,10.918,2.799,0,0,1,1,0,345,1,1.1,0.9
55052,1,32.444,8.993,0,0,1,1,0,345,1,1.1,0.9
55054,1,13.176,3.456,0,0,1,1,0,138,138,1.1,0.9
55055,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55056,1,11.174,2.961,0,0,1,1,0,69,69,1.1,0.9
55057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55058,1,17.635,4.562,0,0,1,1,0,138,138,1.1,0.9
55059,1,12.187,3.18,0,0,1,1,0,138,138,1.1,0.9
55060,1,10.336,2.673,0,0,1,1,0,138,138,1.1,0.9
55061,1,22.069,5.656,0,0,1,1,0,138,138,1.1,0.9
55062,1,62.492,18.413,0,0,1,1,0,345,1,1.1,0.9
55063,1,28.883,8.462,0,0,1,1,0,138,138,1.1,0.9
55064,1,11.535,2.972,0,0,1,1,0,138,138,1.1,0.9
55066,1,8.392,2.177,0,0,1,1,0,138,138,1.1,0.9
55067,1,13.724,3.548,0,0,1,1,0,138,138,1.1,0.9
55068,1,29.332,7.236,0,0,1,1,0,345,1,1.1,0.9
55069,1,8.311,2.166,0,0,1,1,0,230,1,1.1,0.9
55070,1,20.801,6.981,0,0,1,1,0,230,1,1.1,0.9
55071,1,5.669,1.498,0,0,1,1,0,138,138,1.1,0.9
55072,1,249.83,64.199,0,0,1,1,0,138,138,1.1,0.9
55073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55074,1,7.644,1.997,0,0,1,1,0,69,69,1.1,0.9
55075,1,15.006,3.878,0,0,1,1,0,138,138,1.1,0.9
55076,1,12.387,3.283,0,0,1,1,0,138,138,1.1,0.9
55077,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55078,1,11.087,2.918,0,0,1,1,0,138,138,1.1,0.9
55079,1,8.148,2.093,0,0,1,1,0,138,138,1.1,0.9
55080,1,4.889,1.296,0,0,1,1,0,69,69,1.1,0.9
55081,1,6.868,1.786,0,0,1,1,0,69,69,1.1,0.9
55082,1,1.746,0.461,0,0,1,1,0,69,69,1.1,0.9
55083,1,5.597,1.459,0,0,1,1,0,69,69,1.1,0.9
55084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55085,1,50.366,16.112,0,0,1,1,0,138,138,1.1,0.9
55086,1,9.409,2.477,0,0,1,1,0,69,69,1.1,0.9
55087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55088,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55089,1,9.71,2.486,0,0,1,1,0,69,69,1.1,0.9
55090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55092,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55094,1,8.129,2.15,0,0,1,1,0,69,69,1.1,0.9
55095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55096,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55098,1,9.729,2.554,0,0,1,1,0,138,138,1.1,0.9
55099,1,13.231,3.494,0,0,1,1,0,138,138,1.1,0.9
55100,1,32.988,8.695,0,0,1,1,0,138,138,1.1,0.9
55102,1,42.253,10.858,0,0,1,1,0,345,1,1.1,0.9
55103,1,36.313,9.83,0,0,1,1,0,69,69,1.1,0.9
55104,1,84.11,15.382,0,0,1,1,0,138,138,1.1,0.9
55105,1,28.038,8.829,0,0,1,1,0,138,138,1.1,0.9
55106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55107,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55108,1,8.136,2.085,0,0,1,1,0,69,69,1.1,0.9
55110,1,5.424,1.44,0,0,1,1,0,69,69,1.1,0.9
55111,1,11.628,3.087,0,0,1,1,0,69,69,1.1,0.9
55112,1,5.052,1.302,0,0,1,1,0,69,69,1.1,0.9
55113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55114,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55115,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55116,1,9.079,2.396,0,0,1,1,0,138,138,1.1,0.9
55119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55120,1,10.953,2.88,0,0,1,1,0,138,138,1.1,0.9
55121,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55122,1,5.68,1.452,0,0,1,1,0,138,138,1.1,0.9
55123,1,7.473,1.912,0,0,1,1,0,138,138,1.1,0.9
55124,1,9.219,2.362,0,0,1,1,0,69,69,1.1,0.9
55125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55127,1,4.994,1.336,0,0,1,1,0,69,69,1.1,0.9
55128,1,5.389,1.428,0,0,1,1,0,69,69,1.1,0.9
55129,1,17.728,4.666,0,0,1,1,0,69,69,1.1,0.9
55130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55131,1,7.089,1.832,0,0,1,1,0,138,138,1.1,0.9
55132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55133,1,7.682,2.028,0,0,1,1,0,69,69,1.1,0.9
55135,1,15.074,3.997,0,0,1,1,0,69,69,1.1,0.9
55138,1,10.29,2.65,0,0,1,1,0,69,69,1.1,0.9
55139,1,7.263,1.901,0,0,1,1,0,69,69,1.1,0.9
55141,1,5.971,1.578,0,0,1,1,0,69,69,1.1,0.9
55142,1,14.55,3.79,0,0,1,1,0,69,69,1.1,0.9
55144,1,9.65,2.477,0,0,1,1,0,69,69,1.1,0.9
55145,1,19.509,5.011,0,0,1,1,0,69,69,1.1,0.9
55151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55156,1,11.838,3.018,0,0,1,1,0,69,69,1.1,0.9
55157,1,15.795,4.09,0,0,1,1,0,69,69,1.1,0.9
55158,1,16.308,4.216,0,0,1,1,0,69,69,1.1,0.9
55159,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55162,1,14.888,3.802,0,0,1,1,0,69,69,1.1,0.9
55163,1,11.139,2.88,0,0,1,1,0,69,69,1.1,0.9
55164,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55165,1,29.725,7.095,0,0,1,1,0,138,138,1.1,0.9
55166,1,24.25,6.709,0,0,1,1,0,138,138,1.1,0.9
55167,1,0,0,0,199.99980932,1,1,0,345,1,1.1,0.9
55168,1,8.8,2.316,0,0,1,1,0,69,69,1.1,0.9
55169,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55170,1,5.203,1.382,0,0,1,1,0,69,69,1.1,0.9
55171,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55172,1,7.776,1.993,0,0,1,1,0,69,69,1.1,0.9
55173,1,10.72,2.834,0,0,1,1,0,138,138,1.1,0.9
55174,1,6.914,1.786,0,0,1,1,0,138,138,1.1,0.9
55175,1,6.449,1.716,0,0,1,1,0,138,138,1.1,0.9
55176,1,12.641,3.352,0,0,1,1,0,138,138,1.1,0.9
55178,1,13.479,3.456,0,0,1,1,0,138,138,1.1,0.9
55179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55184,1,6.274,1.613,0,0,1,1,0,69,69,1.1,0.9
55185,1,11.174,2.868,0,0,1,1,0,69,69,1.1,0.9
55186,1,2.049,0.541,0,0,1,1,0,69,69,1.1,0.9
55187,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55188,1,5.72,1.86,0,0,1,1,0,138,138,1.1,0.9
55189,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55190,1,12.036,3.122,0,0,1,1,0,69,69,1.1,0.9
55191,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55193,1,7.17,1.855,0,0,1,1,0,69,69,1.1,0.9
55194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55195,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55196,1,13.328,3.41,0,0,1,1,0,230,1,1.1,0.9
55197,1,14.969,3.825,0,0,1,1,0,69,69,1.1,0.9
55198,1,5.71,1.75,0,0,1,1,0,138,138,1.1,0.9
55199,1,14.538,3.836,0,0,1,1,0,69,69,1.1,0.9
55200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55201,1,7.159,1.889,0,0,1,1,0,138,138,1.1,0.9
55202,1,82.431,21.392,0,0,1,1,0,138,138,1.1,0.9
55204,1,3.573,0.956,0,0,1,1,0,138,138,1.1,0.9
55205,1,25.469,6.652,0,0,1,1,0,69,69,1.1,0.9
55206,1,41.632,10.985,0,0,1,1,0,69,69,1.1,0.9
55207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55208,1,4.586,1.221,0,0,1,1,0,69,69,1.1,0.9
55209,1,8.811,2.269,0,0,1,1,0,69,69,1.1,0.9
55210,1,8.043,2.085,0,0,1,1,0,69,69,1.1,0.9
55211,1,10.918,2.857,0,0,1,1,0,69,69,1.1,0.9
55212,1,33.859,9.079,0,0,1,1,0,69,69,1.1,0.9
55214,1,9.405,2.488,0,0,1,1,0,69,69,1.1,0.9
55216,1,24.131,5.97,0,0,1,1,0,69,69,1.1,0.9
55217,1,7.671,2.016,0,0,1,1,0,69,69,1.1,0.9
55218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55219,1,4.47,1.175,0,0,1,1,0,69,69,1.1,0.9
55222,1,9.813,2.569,0,0,1,1,0,138,138,1.1,0.9
55225,1,7.601,1.947,0,0,1,1,0,69,69,1.1,0.9
55227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55228,1,6.879,1.832,0,0,1,1,0,69,69,1.1,0.9
55229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55230,1,12.21,3.214,0,0,1,1,0,138,138,1.1,0.9
55231,1,8.451,2.166,0,0,1,1,0,69,69,1.1,0.9
55232,1,5.459,1.405,0,0,1,1,0,69,69,1.1,0.9
55234,1,7.973,2.085,0,0,1,1,0,69,69,1.1,0.9
55235,1,18.123,4.643,0,0,1,1,0,138,138,1.1,0.9
55236,1,17.46,4.585,0,0,1,1,0,138,138,1.1,0.9
55237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55241,1,9.778,2.523,0,0,1,1,0,138,138,1.1,0.9
55242,1,9.917,2.592,0,0,1,1,0,138,138,1.1,0.9
55243,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55244,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55254,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55255,1,11.139,2.938,0,0,1,1,0,69,69,1.1,0.9
55256,1,7.112,1.832,0,0,1,1,0,69,69,1.1,0.9
55257,1,8.881,2.327,0,0,1,1,0,69,69,1.1,0.9
55258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55265,1,9.556,2.454,0,0,1,1,0,69,69,1.1,0.9
55266,1,50.9,15.618,0,0,1,1,0,138,138,1.1,0.9
55267,1,5.151,1.354,0,0,1,1,0,138,138,1.1,0.9
55268,1,11.242,3.59,0,0,1,1,0,345,1,1.1,0.9
55270,1,9.603,2.506,0,0,1,1,0,345,1,1.1,0.9
55271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55272,1,13.648,3.562,0,0,1,1,0,345,1,1.1,0.9
55273,1,16.82,4.186,0,0,1,1,0,345,1,1.1,0.9
55274,1,3.696,0.941,0,0,1,1,0,138,138,1.1,0.9
55275,1,3.424,0.883,0,0,1,1,0,69,69,1.1,0.9
55277,1,6.353,-1.814,0,0,1,1,0,69,69,1.1,0.9
55278,1,5.781,1.526,0,0,1,1,0,69,69,1.1,0.9
55279,1,4.811,1.238,0,0,1,1,0,69,69,1.1,0.9
55280,1,6.237,1.651,0,0,1,1,0,69,69,1.1,0.9
55281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55282,1,4.016,1.027,0,0,1,1,0,138,138,1.1,0.9
55283,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55284,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55285,1,3.288,0.845,0,0,1,1,0,138,138,1.1,0.9
55286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55287,1,8.352,2.131,0,0,1,1,0,138,138,1.1,0.9
55288,1,6.47,1.661,0,0,1,1,0,138,138,1.1,0.9
55289,1,5.548,1.459,0,0,1,1,0,69,69,1.1,0.9
55291,1,8.798,2.256,0,0,1,1,0,69,69,1.1,0.9
55292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55293,1,3.984,1.018,0,0,1,1,0,69,69,1.1,0.9
55294,1,5.323,1.371,0,0,1,1,0,69,69,1.1,0.9
55295,1,9.353,3.153,0,0,1,1,0,69,69,1.1,0.9
55296,1,2.716,0.71,0,0,1,1,0,138,138,1.1,0.9
55297,1,2.27,0.595,0,0,1,1,0,138,138,1.1,0.9
55298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55299,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55300,1,18.577,4.884,0,0,1,1,0,69,69,1.1,0.9
55301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55305,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55309,1,2.803,0.72,0,0,1,1,0,138,138,1.1,0.9
55310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55311,1,19.912,5.065,0,0,1,1,0,138,138,1.1,0.9
55312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55313,1,5.869,1.517,0,0,1,1,0,138,138,1.1,0.9
55314,1,4.571,1.182,0,0,1,1,0,69,69,1.1,0.9
55315,1,6.207,1.599,0,0,1,1,0,69,69,1.1,0.9
55316,1,17.897,4.704,0,0,1,1,0,138,138,1.1,0.9
55317,1,8.361,2.16,0,0,1,1,0,230,1,1.1,0.9
55318,1,5.616,1.44,0,0,1,1,0,230,1,1.1,0.9
55319,1,15.006,3.926,0,0,1,1,0,138,138,1.1,0.9
55320,1,11.64,3.014,0,0,1,1,0,138,138,1.1,0.9
55322,1,12.077,3.082,0,0,1,1,0,230,1,1.1,0.9
55323,1,5.781,1.488,0,0,1,1,0,138,138,1.1,0.9
55324,1,14.007,3.562,0,0,1,1,0,138,138,1.1,0.9
55325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55326,1,9.188,2.389,0,0,1,1,0,69,69,1.1,0.9
55327,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55328,1,8.403,2.18,0,0,1,1,0,69,69,1.1,0.9
55329,1,9.458,2.467,0,0,1,1,0,230,1,1.1,0.9
55330,1,39.142,11.174,0,0,1,1,0,230,1,1.1,0.9
55331,1,6.583,1.697,0,0,1,1,0,69,69,1.1,0.9
55332,1,8.397,2.213,0,0,1,1,0,69,69,1.1,0.9
55333,1,7.209,1.913,0,0,1,1,0,69,69,1.1,0.9
55334,1,5.923,1.547,0,0,1,1,0,69,69,1.1,0.9
55337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55338,1,10.864,2.851,0,0,1,1,0,138,138,1.1,0.9
55339,1,11.388,3.005,0,0,1,1,0,138,138,1.1,0.9
55340,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55341,1,9.129,2.33,0,0,1,1,0,69,69,1.1,0.9
55342,1,8.192,2.122,0,0,1,1,0,69,69,1.1,0.9
55343,1,10.527,2.781,0,0,1,1,0,69,69,1.1,0.9
55344,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55345,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55347,1,3.733,0.953,0,0,1,1,0,69,69,1.1,0.9
55348,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55349,1,14.666,3.848,0,0,1,1,0,138,138,1.1,0.9
55350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55352,1,13.083,3.421,0,0,1,1,0,138,138,1.1,0.9
55353,1,15.12,3.951,0,0,1,1,0,138,138,1.1,0.9
55354,1,12.699,3.341,0,0,1,1,0,138,138,1.1,0.9
55355,1,13.434,3.514,0,0,1,1,0,230,1,1.1,0.9
55356,1,11.116,2.892,0,0,1,1,0,138,138,1.1,0.9
55357,1,8.311,2.143,0,0,1,1,0,138,138,1.1,0.9
55358,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55359,1,19.066,4.977,0,0,1,1,0,138,138,1.1,0.9
55361,1,23.342,6.291,0,0,1,1,0,138,138,1.1,0.9
55363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55364,1,7.005,1.81,0,0,1,1,0,69,69,1.1,0.9
55365,1,8.897,2.311,0,0,1,1,0,69,69,1.1,0.9
