bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
55366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55367,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55369,1,6.879,1.82,0,0,1,1,0,138,138,1.1,0.9
55370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55371,1,7.353,1.93,0,0,1,1,0,230,1,1.1,0.9
55372,1,10.699,2.832,0,0,1,1,0,230,1,1.1,0.9
55373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55375,1,22.24,6.16,0,0,1,1,0,345,1,1.1,0.9
55376,1,12.688,3.254,0,0,1,1,0,138,138,1.1,0.9
55377,1,21.702,5.773,0,0,1,1,0,138,138,1.1,0.9
55378,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55379,1,4.016,1.066,0,0,1,1,0,69,69,1.1,0.9
55380,1,2.871,0.758,0,0,1,1,0,138,138,1.1,0.9
55381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55382,1,1.833,0.48,0,0,1,1,0,230,1,1.1,0.9
55383,1,5.752,1.507,0,0,1,1,0,230,1,1.1,0.9
55384,1,10.825,2.822,0,0,1,1,0,69,69,1.1,0.9
55385,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55386,1,4.85,1.238,0,0,1,1,0,69,69,1.1,0.9
55387,1,4.414,1.162,0,0,1,1,0,69,69,1.1,0.9
55388,1,12.3,3.168,0,0,1,1,0,69,69,1.1,0.9
55389,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55390,1,10.592,2.736,0,0,1,1,0,69,69,1.1,0.9
55391,1,11.465,3.007,0,0,1,1,0,69,69,1.1,0.9
55392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55393,1,12.897,3.283,0,0,1,1,0,69,69,1.1,0.9
55394,1,5.461,1.423,0,0,1,1,0,69,69,1.1,0.9
55395,1,4.617,1.214,0,0,1,1,0,69,69,1.1,0.9
55396,1,2.071,0.555,0,0,1,1,0,69,69,1.1,0.9
55397,1,6.899,1.776,0,0,1,1,0,69,69,1.1,0.9
55398,1,5.778,1.495,0,0,1,1,0,69,69,1.1,0.9
55399,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55400,1,9.188,2.357,0,0,1,1,0,69,69,1.1,0.9
55401,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55402,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55404,1,7.023,1.824,0,0,1,1,0,345,1,1.1,0.9
55405,1,9.943,2.63,0,0,1,1,0,230,1,1.1,0.9
55406,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55409,1,4.831,1.258,0,0,1,1,0,138,138,1.1,0.9
55410,1,5.461,1.397,0,0,1,1,0,69,69,1.1,0.9
55411,1,9.38,2.455,0,0,1,1,0,69,69,1.1,0.9
55412,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55413,1,7.071,1.808,0,0,1,1,0,69,69,1.1,0.9
55414,1,11.127,2.859,0,0,1,1,0,69,69,1.1,0.9
55415,1,29.97,10.12,0,0,1,1,0,69,69,1.1,0.9
55416,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55419,1,7.948,2.063,0,0,1,1,0,69,69,1.1,0.9
55420,1,5.151,1.325,0,0,1,1,0,69,69,1.1,0.9
55421,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55422,1,38.325,9.93,0,0,1,1,0,138,138,1.1,0.9
55423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55424,1,5.335,1.382,0,0,1,1,0,138,138,1.1,0.9
55425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55426,1,7.033,1.795,0,0,1,1,0,138,138,1.1,0.9
55428,1,7.479,1.968,0,0,1,1,0,138,138,1.1,0.9
55429,1,8.357,2.167,0,0,1,1,0,69,69,1.1,0.9
55430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55431,1,1.193,0.307,0,0,1,1,0,138,138,1.1,0.9
55432,1,14.365,3.856,0,0,1,1,0,69,69,1.1,0.9
55433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55435,1,10.282,2.678,0,0,1,1,0,345,1,1.1,0.9
55436,1,8.672,2.275,0,0,1,1,0,138,138,1.1,0.9
55437,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55438,1,3.414,0.902,0,0,1,1,0,138,138,1.1,0.9
55439,1,5.82,1.526,0,0,1,1,0,138,138,1.1,0.9
55440,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55441,1,4.235,1.123,0,0,1,1,0,69,69,1.1,0.9
55443,1,3.034,0.783,0,0,1,1,0,69,69,1.1,0.9
55444,1,1.517,0.398,0,0,1,1,0,69,69,1.1,0.9
55445,1,1.286,0.339,0,0,1,1,0,69,69,1.1,0.9
55451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55453,1,5.19,1.344,0,0,1,1,0,345,1,1.1,0.9
55454,1,2.59,0.662,0,0,1,1,0,345,1,1.1,0.9
55455,1,6.363,1.68,0,0,1,1,0,345,1,1.1,0.9
55456,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55458,1,2.869,0.751,0,0,1,1,0,69,69,1.1,0.9
55459,1,710.43,201.33,0,0,1,1,0,345,1,1.1,0.9
55460,1,13.017,3.331,0,0,1,1,0,138,138,1.1,0.9
55461,1,7.246,2.352,0,0,1,1,0,69,69,1.1,0.9
55463,1,11.058,2.822,0,-85.1593987331,1,1,0,138,138,1.1,0.9
55464,1,0,0,0,122.568972264,1,1,0,138,138,1.1,0.9
55465,1,6.645,1.699,0,0,1,1,0,69,69,1.1,0.9
55466,1,8.138,2.112,0,0,1,1,0,138,138,1.1,0.9
55468,1,4.116,1.058,0,0,1,1,0,69,69,1.1,0.9
55469,1,3.661,0.947,0,0,1,1,0,69,69,1.1,0.9
55470,1,5.936,1.9,0,0,1,1,0,69,69,1.1,0.9
55471,1,7.981,2.056,0,0,1,1,0,69,69,1.1,0.9
55472,1,3.562,0.927,0,0,1,1,0,69,69,1.1,0.9
55473,1,4.235,1.116,0,0,1,1,0,69,69,1.1,0.9
55474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55478,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55479,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55482,1,41.41,10.95,0,0,1,1,0,138,138,1.1,0.9
55483,1,10.166,2.851,0,0,1,1,0,138,138,1.1,0.9
55484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55486,1,6.014,1.555,0,0,1,1,0,138,138,1.1,0.9
55487,1,0,0,0,40.8699977072,1,1,0,138,138,1.1,0.9
55488,1,14.308,4.32,0,0,1,1,0,69,69,1.1,0.9
55489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55490,1,1.921,0.499,0,0,1,1,0,138,138,1.1,0.9
55491,1,5.286,1.382,0,0,1,1,0,138,138,1.1,0.9
55492,1,8.032,2.678,0,0,1,1,0,138,138,1.1,0.9
55493,1,8.507,2.189,0,0,1,1,0,138,138,1.1,0.9
55494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55495,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55496,1,24.358,7.803,0,0,1,1,0,69,69,1.1,0.9
55499,1,7.508,1.939,0,0,1,1,0,69,69,1.1,0.9
55500,1,17.683,4.541,0,0,1,1,0,138,138,1.1,0.9
55501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55503,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55505,1,6.916,1.824,0,0,1,1,0,138,138,1.1,0.9
55507,1,20.884,5.685,0,0,1,1,0,69,69,1.1,0.9
55508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55509,1,10.107,2.65,0,0,1,1,0,138,138,1.1,0.9
55510,1,3.977,1.018,0,0,1,1,0,138,138,1.1,0.9
55511,1,7.246,1.862,0,0,1,1,0,138,138,1.1,0.9
55512,1,6.353,1.642,0,0,1,1,0,138,138,1.1,0.9
55513,1,9.157,2.342,0,0,1,1,0,138,138,1.1,0.9
55514,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55517,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55518,1,4.695,1.19,0,0,1,1,0,69,69,1.1,0.9
55519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55520,1,4.714,1.229,0,0,1,1,0,138,138,1.1,0.9
55521,1,10.563,2.774,0,0,1,1,0,69,69,1.1,0.9
55522,1,113.738,36.316,0,0,1,1,0,138,138,1.1,0.9
55523,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55525,1,43.075,12.283,0,0,1,1,0,138,138,1.1,0.9
55527,1,47.29,12.124,0,0,1,1,0,138,138,1.1,0.9
55528,1,44.981,11.998,0,0,1,1,0,138,138,1.1,0.9
55529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55530,1,17.693,4.57,0,0,1,1,0,138,138,1.1,0.9
55531,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55532,1,9.302,2.381,0,0,1,1,0,69,69,1.1,0.9
55533,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55534,1,5.257,1.354,0,0,1,1,0,69,69,1.1,0.9
55535,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55536,1,11.63,3.024,0,0,1,1,0,230,1,1.1,0.9
55537,1,4.297,1.114,0,0,1,1,0,345,1,1.1,0.9
55538,1,3.414,0.883,0,0,1,1,0,138,138,1.1,0.9
55539,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55540,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55541,1,10.02,2.563,0,0,1,1,0,69,69,1.1,0.9
55543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55545,1,3.599,0.95,0,0,1,1,0,138,138,1.1,0.9
55546,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55548,1,1.57,0.424,0,0,1,1,0,69,69,1.1,0.9
55549,1,10.001,2.65,0,0,1,1,0,138,138,1.1,0.9
55550,1,5.384,1.373,0,0,1,1,0,138,138,1.1,0.9
55551,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55552,1,4.84,1.267,0,0,1,1,0,138,138,1.1,0.9
55553,1,3.694,0.94,0,0,1,1,0,69,69,1.1,0.9
55554,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55556,1,5.079,1.319,0,0,1,1,0,69,69,1.1,0.9
55557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55558,1,3.324,0.855,0,0,1,1,0,69,69,1.1,0.9
55559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55560,1,3.562,0.92,0,0,1,1,0,69,69,1.1,0.9
55561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55562,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55564,1,7.673,1.997,0,0,1,1,0,69,69,1.1,0.9
55565,1,9.201,2.833,0,0,1,1,0,69,69,1.1,0.9
55566,1,10.349,3.251,0,0,1,1,0,69,69,1.1,0.9
55568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55574,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55576,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55577,1,6.809,1.74,0,8.54602229291,1,1,0,69,69,1.1,0.9
55578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55579,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55580,1,5.393,1.373,0,0,1,1,0,69,69,1.1,0.9
55581,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55582,1,0,0,0,0,1,1,0,69,69,1.1,0.9
55583,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55584,1,10.398,2.717,0,0,1,1,0,138,138,1.1,0.9
55585,1,32.097,9.162,0,0,1,1,0,138,138,1.1,0.9
55586,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55589,1,13.299,3.485,0,0,1,1,0,230,1,1.1,0.9
55590,1,4.249,1.094,0,0,1,1,0,138,138,1.1,0.9
55591,1,13.289,3.763,0,0,1,1,0,138,138,1.1,0.9
55592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55598,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55599,1,6.365,1.671,0,0,1,1,0,69,69,1.1,0.9
55600,1,3.269,0.845,0,0,1,1,0,138,138,1.1,0.9
55601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55603,1,2.282,0.581,0,0,1,1,0,69,69,1.1,0.9
55604,1,7.988,2.056,0,0,1,1,0,69,69,1.1,0.9
55605,1,3.308,0.874,0,0,1,1,0,138,138,1.1,0.9
55606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55607,1,9.419,2.415,0,0,1,1,0,69,69,1.1,0.9
55608,1,26.064,6.644,0,0,1,1,0,69,69,1.1,0.9
55609,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55610,1,72.999,18.63,0,0,1,1,0,138,138,1.1,0.9
55611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55612,1,13.488,3.761,0,0,1,1,0,69,69,1.1,0.9
55613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55618,1,7.308,1.867,0,0,1,1,0,69,69,1.1,0.9
55619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55620,1,3.898,1.025,0,0,1,1,0,69,69,1.1,0.9
55621,1,6.919,1.795,0,0,1,1,0,69,69,1.1,0.9
55622,1,5.422,1.834,0,0,1,1,0,69,69,1.1,0.9
55623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55624,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55625,1,3.245,0.862,0,0,1,1,0,69,69,1.1,0.9
55626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55627,1,7.632,1.978,0,0,1,1,0,69,69,1.1,0.9
55628,1,11.708,3.043,0,0,1,1,0,138,138,1.1,0.9
55629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55632,1,10.554,2.885,0,0,1,1,0,69,69,1.1,0.9
55633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55634,1,2.262,0.601,0,0,1,1,0,69,69,1.1,0.9
55635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55636,1,6.761,2.122,0,0,1,1,0,69,69,1.1,0.9
55637,1,6.79,1.747,0,0,1,1,0,138,138,1.1,0.9
55638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55639,1,8.918,2.925,0,0,1,1,0,69,69,1.1,0.9
55640,1,3.08,0.803,0,0,1,1,0,69,69,1.1,0.9
55641,1,9.61,2.52,0,0,1,1,0,69,69,1.1,0.9
55642,1,6.589,1.756,0,0,1,1,0,69,69,1.1,0.9
55643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55647,1,3.12,0.829,0,0,1,1,0,69,69,1.1,0.9
55648,1,3.166,0.816,0,0,1,1,0,69,69,1.1,0.9
55649,1,8.819,2.272,0,0,1,1,0,69,69,1.1,0.9
55650,1,3.502,0.92,0,0,1,1,0,69,69,1.1,0.9
55651,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55652,1,1.431,0.379,0,0,1,1,0,69,69,1.1,0.9
55653,1,2.948,0.783,0,0,1,1,0,69,69,1.1,0.9
55654,1,8.614,2.198,0,0,1,1,0,138,138,1.1,0.9
55655,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55656,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55657,1,3.269,0.864,0,0,1,1,0,138,138,1.1,0.9
55658,1,7.493,1.985,0,0,1,1,0,69,69,1.1,0.9
55659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55661,1,7.361,1.88,0,0,1,1,0,69,69,1.1,0.9
55662,1,3.648,0.966,0,0,1,1,0,69,69,1.1,0.9
55663,1,1.893,0.49,0,0,1,1,0,69,69,1.1,0.9
55664,1,2.948,0.777,0,0,1,1,0,69,69,1.1,0.9
55665,1,2.513,0.653,0,0,1,1,0,69,69,1.1,0.9
55666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55667,1,5.597,1.44,0,0,1,1,0,138,138,1.1,0.9
55668,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55669,1,3.753,0.979,0,0,1,1,0,69,69,1.1,0.9
55670,1,5.732,1.854,0,0,1,1,0,69,69,1.1,0.9
55671,1,10.211,2.65,0,0,1,1,0,69,69,1.1,0.9
55672,1,11.853,3.036,0,0,1,1,0,69,69,1.1,0.9
55673,1,11.926,3.153,0,0,1,1,0,69,69,1.1,0.9
55674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55676,1,3.305,0.881,0,0,1,1,0,69,69,1.1,0.9
55677,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55678,1,20.054,5.366,0,0,1,1,0,69,69,1.1,0.9
55679,1,6.8,1.75,0,0,1,1,0,69,69,1.1,0.9
55680,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55682,1,8.832,2.344,0,0,1,1,0,69,69,1.1,0.9
55683,1,3.562,0.914,0,0,1,1,0,69,69,1.1,0.9
55684,1,6.169,1.603,0,0,1,1,0,138,138,1.1,0.9
55685,1,2.619,0.691,0,0,1,1,0,138,138,1.1,0.9
55686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55687,1,6.642,1.769,0,0,1,1,0,69,69,1.1,0.9
55688,1,4.637,1.227,0,0,1,1,0,69,69,1.1,0.9
55689,1,10.04,2.582,0,0,1,1,0,138,138,1.1,0.9
55690,1,240.697,68.253,0,0,1,1,0,230,1,1.1,0.9
55691,1,9.485,3.003,0,0,1,1,0,69,69,1.1,0.9
55692,1,14.318,4.041,0,0,1,1,0,69,69,1.1,0.9
55693,1,5.151,1.319,0,0,1,1,0,69,69,1.1,0.9
55694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55696,1,182.351,49.248,0,0,1,1,0,345,1,1.1,0.9
55697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55698,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55699,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55702,1,12.282,3.271,0,0,1,1,0,69,69,1.1,0.9
55703,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55704,1,4.63,1.221,0,0,1,1,0,69,69,1.1,0.9
55707,1,17.276,4.493,0,0,1,1,0,138,138,1.1,0.9
55708,1,6.603,1.756,0,0,1,1,0,69,69,1.1,0.9
55709,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55710,1,9.782,2.52,0,0,1,1,0,69,69,1.1,0.9
55711,1,3.951,1.051,0,0,1,1,0,69,69,1.1,0.9
55712,1,7.11,1.867,0,0,1,1,0,69,69,1.1,0.9
55713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55714,1,7.097,1.86,0,0,1,1,0,69,69,1.1,0.9
55715,1,37.547,9.449,0,0,1,1,0,138,138,1.1,0.9
55716,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55717,1,7.084,1.808,0,0,1,1,0,69,69,1.1,0.9
55718,1,25.174,5.99,0,0,1,1,0,138,138,1.1,0.9
55719,1,12.173,3.206,0,0,1,1,0,138,138,1.1,0.9
55720,1,10.982,2.885,0,0,1,1,0,69,69,1.1,0.9
55721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55722,1,8.931,2.298,0,0,1,1,0,69,69,1.1,0.9
55723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55724,1,8.555,2.187,0,0,1,1,0,69,69,1.1,0.9
55725,1,7.104,1.867,0,0,1,1,0,69,69,1.1,0.9
55726,1,6.451,1.717,0,0,1,1,0,69,69,1.1,0.9
55727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55729,1,12.981,3.14,0,0,1,1,0,69,69,1.1,0.9
55731,1,6.754,1.795,0,0,1,1,0,69,69,1.1,0.9
55732,1,1.939,0.496,0,0,1,1,0,69,69,1.1,0.9
55733,1,6.312,1.678,0,0,1,1,0,69,69,1.1,0.9
55734,1,5.616,1.469,0,0,1,1,0,138,138,1.1,0.9
55735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55738,1,12.969,3.322,0,0,1,1,0,138,138,1.1,0.9
55739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55740,1,11.688,3.024,0,0,1,1,0,138,138,1.1,0.9
55741,1,5.965,1.594,0,0,1,1,0,138,138,1.1,0.9
55742,1,28.586,7.561,0,0,1,1,0,138,138,1.1,0.9
55743,1,50.803,13.729,0,0,1,1,0,138,138,1.1,0.9
55744,1,88.604,29.283,0,0,1,1,0,138,138,1.1,0.9
55745,1,11.921,3.062,0,0,1,1,0,138,138,1.1,0.9
55746,1,33.643,8.739,0,0,1,1,0,138,138,1.1,0.9
55747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55748,1,924.29,276.023,0,0,1,1,0,345,1,1.1,0.9
55749,1,182.796,40.567,0,0,1,1,0,138,138,1.1,0.9
55750,1,10.29,2.663,0,0,1,1,0,69,69,1.1,0.9
55751,1,8.39,2.187,0,0,1,1,0,69,69,1.1,0.9
55752,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55753,1,5.567,1.443,0,0,1,1,0,69,69,1.1,0.9
55754,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55755,1,51.237,13.928,0,0,1,1,0,138,138,1.1,0.9
55756,1,24.273,6.78,0,0,1,1,0,138,138,1.1,0.9
55757,1,334.895,91.925,0,0,1,1,0,230,1,1.1,0.9
55758,1,20.715,5.352,0,0,1,1,0,138,138,1.1,0.9
55759,1,12.154,3.13,0,0,1,1,0,138,138,1.1,0.9
55760,1,13.609,3.533,0,0,1,1,0,138,138,1.1,0.9
55761,1,13.144,3.494,0,0,1,1,0,138,138,1.1,0.9
55762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55763,1,3.397,0.894,0,0,1,1,0,69,69,1.1,0.9
55764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55765,1,3.878,1.299,0,0,1,1,0,69,69,1.1,0.9
55766,1,10.088,2.602,0,0,1,1,0,345,1,1.1,0.9
55767,1,3.925,1.018,0,0,1,1,0,69,69,1.1,0.9
55768,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55769,1,11.456,2.995,0,0,1,1,0,345,1,1.1,0.9
55770,1,15.617,3.924,0,0,1,1,0,69,69,1.1,0.9
55771,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55772,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55773,1,9.841,3.336,0,0,1,1,0,69,69,1.1,0.9
55774,1,34.278,9.141,0,0,1,1,0,138,138,1.1,0.9
55775,1,77.387,19.216,0,0,1,1,0,138,138,1.1,0.9
55776,1,8.252,2.102,0,0,1,1,0,69,69,1.1,0.9
55777,1,4.907,1.286,0,0,1,1,0,69,69,1.1,0.9
55778,1,15.458,4.177,0,0,1,1,0,69,69,1.1,0.9
55779,1,6.583,1.717,0,0,1,1,0,69,69,1.1,0.9
55780,1,27.914,9.726,0,0,1,1,0,69,69,1.1,0.9
55781,1,15.844,3.98,0,0,1,1,0,69,69,1.1,0.9
55782,1,6.22,1.58,0,0,1,1,0,69,69,1.1,0.9
55783,1,4.703,1.24,0,0,1,1,0,69,69,1.1,0.9
55784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55785,1,9.386,2.441,0,0,1,1,0,69,69,1.1,0.9
55786,1,4.927,1.266,0,0,1,1,0,69,69,1.1,0.9
55787,1,8.575,2.265,0,0,1,1,0,69,69,1.1,0.9
55788,1,8.08,2.605,0,0,1,1,0,69,69,1.1,0.9
55789,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55791,1,4.763,1.248,0,0,1,1,0,138,138,1.1,0.9
55792,1,3.589,0.941,0,0,1,1,0,138,138,1.1,0.9
55794,1,2.295,0.607,0,0,1,1,0,69,69,1.1,0.9
55795,1,6.134,1.619,0,0,1,1,0,69,69,1.1,0.9
55796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55797,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55798,1,2.652,0.679,0,0,1,1,0,69,69,1.1,0.9
55799,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55800,1,1.867,0.49,0,0,1,1,0,69,69,1.1,0.9
55801,1,80.919,27.811,0,0,1,1,0,345,1,1.1,0.9
55804,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55805,1,4.921,1.26,0,0,1,1,0,69,69,1.1,0.9
55806,1,12.671,3.852,0,0,1,1,0,69,69,1.1,0.9
55807,1,9.05,2.376,0,0,1,1,0,69,69,1.1,0.9
55808,1,6.207,1.639,0,0,1,1,0,69,69,1.1,0.9
55809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55810,1,5.597,1.469,0,0,1,1,0,138,138,1.1,0.9
55811,1,13.078,3.378,0,0,1,1,0,69,69,1.1,0.9
55812,1,5.56,1.43,0,0,1,1,0,69,69,1.1,0.9
55813,1,5.936,1.573,0,0,1,1,0,69,69,1.1,0.9
55814,1,2.282,0.594,0,0,1,1,0,69,69,1.1,0.9
55815,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55816,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55817,1,2.098,0.548,0,0,1,1,0,69,69,1.1,0.9
55818,1,4.142,1.097,0,0,1,1,0,69,69,1.1,0.9
55819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55820,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55821,1,6.411,1.658,0,0,1,1,0,69,69,1.1,0.9
55822,1,6.497,1.671,0,0,1,1,0,69,69,1.1,0.9
55823,1,13.148,3.563,0,0,1,1,0,69,69,1.1,0.9
55824,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55825,1,6.82,1.802,0,0,1,1,0,69,69,1.1,0.9
55826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55827,1,4.004,1.058,0,0,1,1,0,69,69,1.1,0.9
55828,1,3.714,0.966,0,0,1,1,0,69,69,1.1,0.9
55829,1,6.715,1.756,0,0,1,1,0,69,69,1.1,0.9
55830,1,3.997,1.031,0,0,1,1,0,69,69,1.1,0.9
55831,1,3.529,0.907,0,0,1,1,0,69,69,1.1,0.9
55832,1,11.55,2.977,0,0,1,1,0,69,69,1.1,0.9
55833,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55834,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55835,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55836,1,6.402,1.67,0,0,1,1,0,138,138,1.1,0.9
55837,1,22.666,6.498,0,0,1,1,0,345,1,1.1,0.9
55838,1,13.008,3.379,0,0,1,1,0,138,138,1.1,0.9
55839,1,6.46,1.661,0,0,1,1,0,138,138,1.1,0.9
55840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55841,1,5.073,1.296,0,0,1,1,0,138,138,1.1,0.9
55842,1,7.731,1.987,0,0,1,1,0,138,138,1.1,0.9
55843,1,6.868,1.747,0,0,1,1,0,138,138,1.1,0.9
55844,1,6.563,1.678,0,0,1,1,0,69,69,1.1,0.9
55845,1,5.739,1.475,0,0,1,1,0,69,69,1.1,0.9
55846,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55847,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55848,1,3.364,0.888,0,0,1,1,0,69,69,1.1,0.9
55849,1,4.703,1.221,0,0,1,1,0,69,69,1.1,0.9
55850,1,6.794,1.776,0,0,1,1,0,69,69,1.1,0.9
55851,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55852,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55853,1,697.707,197.279,0,0,1,1,0,345,1,1.1,0.9
55854,1,128.29,35.221,0,0,1,1,0,138,138,1.1,0.9
55855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55856,1,9.215,3.014,0,0,1,1,0,138,138,1.1,0.9
55857,1,9.157,2.4,0,0,1,1,0,138,138,1.1,0.9
55862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55863,1,9.467,2.506,0,0,1,1,0,138,138,1.1,0.9
55864,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55865,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55866,1,4.314,1.097,0,0,1,1,0,69,69,1.1,0.9
55867,1,3.028,0.783,0,0,1,1,0,69,69,1.1,0.9
55868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55869,1,3.347,0.883,0,0,1,1,0,138,138,1.1,0.9
55870,1,8.212,2.122,0,0,1,1,0,69,69,1.1,0.9
55871,1,5.396,1.423,0,0,1,1,0,69,69,1.1,0.9
55872,1,18.972,4.786,0,0,1,1,0,69,69,1.1,0.9
55873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55875,1,2.665,0.679,0,0,1,1,0,69,69,1.1,0.9
55876,1,5.244,1.384,0,0,1,1,0,69,69,1.1,0.9
55878,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55879,1,3.802,0.998,0,0,1,1,0,138,138,1.1,0.9
55880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55881,1,3.12,0.809,0,0,1,1,0,69,69,1.1,0.9
55882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55883,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55885,1,6.55,1.678,0,0,1,1,0,69,69,1.1,0.9
55886,1,6.246,1.599,0,0,1,1,0,69,69,1.1,0.9
55887,1,3.714,0.986,0,0,1,1,0,69,69,1.1,0.9
55889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55891,1,8.166,2.109,0,0,1,1,0,69,69,1.1,0.9
55892,1,4.637,1.227,0,0,1,1,0,69,69,1.1,0.9
55893,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55895,1,9.201,2.389,0,0,1,1,0,69,69,1.1,0.9
55896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55897,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55899,1,5.283,1.371,0,0,1,1,0,69,69,1.1,0.9
55900,1,214.644,64.846,0,0,1,1,0,345,1,1.1,0.9
55902,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55903,1,6.635,1.738,0,0,1,1,0,138,138,1.1,0.9
55904,1,7.081,1.872,0,0,1,1,0,138,138,1.1,0.9
55905,1,3.404,0.875,0,0,1,1,0,69,69,1.1,0.9
55906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55907,1,2.376,0.614,0,0,1,1,0,138,138,1.1,0.9
55908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55909,1,2.533,0.646,0,0,1,1,0,69,69,1.1,0.9
55910,1,8.106,2.089,0,0,1,1,0,69,69,1.1,0.9
55911,1,5.897,1.508,0,0,1,1,0,69,69,1.1,0.9
55912,1,6.57,1.678,0,0,1,1,0,69,69,1.1,0.9
55913,1,6.332,1.619,0,0,1,1,0,69,69,1.1,0.9
55914,1,14.919,3.857,0,0,1,1,0,69,69,1.1,0.9
55916,1,8.133,2.154,0,0,1,1,0,69,69,1.1,0.9
55917,1,6.101,1.612,0,0,1,1,0,69,69,1.1,0.9
55918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55919,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55920,1,9.894,2.573,0,0,1,1,0,138,138,1.1,0.9
55921,1,6.13,1.603,0,0,1,1,0,138,138,1.1,0.9
55922,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55924,1,1.464,0.379,0,0,1,1,0,69,69,1.1,0.9
55925,1,8.381,2.16,0,0,1,1,0,138,138,1.1,0.9
55928,1,6.695,1.736,0,0,1,1,0,69,69,1.1,0.9
55929,1,6.992,1.795,0,0,1,1,0,69,69,1.1,0.9
55930,1,12.523,3.197,0,0,1,1,0,138,138,1.1,0.9
55931,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55932,1,12.416,3.178,0,0,1,1,0,345,1,1.1,0.9
55933,1,32.111,7.945,0,0,1,1,0,345,1,1.1,0.9
55934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55935,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55936,1,5.013,1.306,0,-31.1967919212,1,1,0,69,69,1.1,0.9
55937,1,7.139,1.834,0,0,1,1,0,138,138,1.1,0.9
55938,1,32.899,8.314,0,0,1,1,0,345,1,1.1,0.9
55939,1,9.419,2.438,0,0,1,1,0,138,138,1.1,0.9
55940,1,999.3,348.37,0,0,1,1,0,345,1,1.1,0.9
55941,1,927.545,185.716,0,123.997599318,1,1,0,345,1,1.1,0.9
55942,1,15.194,3.992,0,0,1,1,0,69,69,1.1,0.9
55943,1,7.48,1.985,0,0,1,1,0,69,69,1.1,0.9
55944,1,5.224,1.384,0,0,1,1,0,69,69,1.1,0.9
55945,1,5.448,1.43,0,0,1,1,0,69,69,1.1,0.9
55946,1,7.585,1.985,0,0,1,1,0,69,69,1.1,0.9
55947,1,7.005,1.795,0,0,1,1,0,69,69,1.1,0.9
55948,1,6.919,1.802,0,0,1,1,0,69,69,1.1,0.9
55949,1,2.078,0.535,0,0,1,1,0,69,69,1.1,0.9
55950,1,4.927,1.306,0,0,1,1,0,69,69,1.1,0.9
55951,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55952,1,6.79,1.776,0,0,1,1,0,138,138,1.1,0.9
55953,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55954,1,4.71,1.201,0,0,1,1,0,69,69,1.1,0.9
55955,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55956,1,3.377,0.875,0,0,1,1,0,69,69,1.1,0.9
55957,1,3.615,0.96,0,0,1,1,0,69,69,1.1,0.9
55958,1,6.016,1.586,0,0,1,1,0,69,69,1.1,0.9
55959,1,5.574,1.436,0,0,1,1,0,69,69,1.1,0.9
55960,1,3.278,0.862,0,0,1,1,0,69,69,1.1,0.9
55962,1,4.01,1.051,0,0,1,1,0,69,69,1.1,0.9
55963,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55964,1,3.542,0.907,0,0,1,1,0,69,69,1.1,0.9
55965,1,2.236,0.574,0,0,1,1,0,69,69,1.1,0.9
55966,1,4.419,1.123,0,0,1,1,0,69,69,1.1,0.9
55967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55968,1,13.784,3.61,0,0,1,1,0,230,1,1.1,0.9
55969,1,10.078,2.592,0,0,1,1,0,138,138,1.1,0.9
55970,1,5.849,1.507,0,0,1,1,0,138,138,1.1,0.9
55972,1,17.567,4.55,0,0,1,1,0,230,1,1.1,0.9
55974,1,10.428,2.726,0,0,1,1,0,138,138,1.1,0.9
55975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55977,1,9.196,2.448,0,0,1,1,0,138,138,1.1,0.9
55978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55979,1,2.704,0.705,0,0,1,1,0,69,69,1.1,0.9
55980,1,5.16,1.334,0,0,1,1,0,138,138,1.1,0.9
55981,1,7.556,1.93,0,0,1,1,0,138,138,1.1,0.9
55982,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55983,1,4.426,1.169,0,0,1,1,0,69,69,1.1,0.9
55984,1,5.228,1.354,0,0,1,1,0,230,1,1.1,0.9
55985,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55986,1,2.619,0.679,0,0,1,1,0,69,69,1.1,0.9
55987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55988,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55990,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55992,1,4.753,1.229,0,0,1,1,0,138,138,1.1,0.9
55993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
55994,1,0,0,0,0,1,1,0,230,1,1.1,0.9
55995,1,3.667,0.941,0,0,1,1,0,345,1,1.1,0.9
55996,1,4.52,1.2,0,0,1,1,0,138,138,1.1,0.9
55997,1,8.458,2.227,0,0,1,1,0,230,1,1.1,0.9
55998,1,0,0,0,0,1,1,0,138,138,1.1,0.9
55999,1,9.448,2.448,0,0,1,1,0,138,138,1.1,0.9
56000,1,7.665,1.978,0,0,1,1,0,69,69,1.1,0.9
56001,1,4.037,1.058,0,0,1,1,0,69,69,1.1,0.9
56002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56003,1,12.853,3.293,0,0,1,1,0,230,1,1.1,0.9
56004,1,5.81,1.488,0,0,1,1,0,138,138,1.1,0.9
56007,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56009,1,6.906,1.786,0,0,1,1,0,138,138,1.1,0.9
56010,1,6.237,1.622,0,0,1,1,0,138,138,1.1,0.9
56011,1,4.326,1.133,0,0,1,1,0,345,1,1.1,0.9
56012,1,3.938,1.046,0,0,1,1,0,230,1,1.1,0.9
56013,1,8.943,2.314,0,0,1,1,0,345,1,1.1,0.9
56015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56019,1,10.544,2.774,0,0,1,1,0,345,1,1.1,0.9
56020,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56022,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56023,1,8.497,2.179,0,0,1,1,0,138,138,1.1,0.9
56024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56025,1,3.727,0.979,0,0,1,1,0,69,69,1.1,0.9
56026,1,146.97,42.889,0,0,1,1,0,345,1,1.1,0.9
56027,1,4.966,1.277,0,0,1,1,0,138,138,1.1,0.9
56028,1,11.31,2.918,0,0,1,1,0,345,1,1.1,0.9
56029,1,3.206,0.855,0,0,1,1,0,69,69,1.1,0.9
56030,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56032,1,8.061,2.083,0,0,1,1,0,138,138,1.1,0.9
56033,1,2.25,0.576,0,0,1,1,0,138,138,1.1,0.9
56035,1,7.104,1.88,0,0,1,1,0,69,69,1.1,0.9
56036,1,1.095,0.281,0,0,1,1,0,69,69,1.1,0.9
56037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56038,1,3.555,0.94,0,0,1,1,0,69,69,1.1,0.9
56039,1,3.905,0.999,0,0,1,1,0,69,69,1.1,0.9
56040,1,2.882,0.757,0,0,1,1,0,69,69,1.1,0.9
56041,1,4.215,1.11,0,0,1,1,0,69,69,1.1,0.9
56042,1,8.285,2.128,0,0,1,1,0,69,69,1.1,0.9
56043,1,4.848,1.266,0,0,1,1,0,69,69,1.1,0.9
56044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56045,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56047,1,3.753,0.979,0,0,1,1,0,69,69,1.1,0.9
56048,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56049,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56050,1,6.945,1.824,0,0,1,1,0,138,138,1.1,0.9
56051,1,3.133,0.826,0,0,1,1,0,138,138,1.1,0.9
56052,1,8.08,2.093,0,0,1,1,0,138,138,1.1,0.9
56053,1,8.166,2.468,0,0,1,1,0,69,69,1.1,0.9
56054,1,4.907,1.26,0,0,1,1,0,69,69,1.1,0.9
56055,1,3.733,0.966,0,0,1,1,0,69,69,1.1,0.9
56057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56059,1,6.392,1.68,0,0,1,1,0,138,138,1.1,0.9
56061,1,4.03,1.051,0,0,1,1,0,69,69,1.1,0.9
56062,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56063,1,5.62,1.475,0,0,1,1,0,69,69,1.1,0.9
56064,1,6.253,1.619,0,0,1,1,0,69,69,1.1,0.9
56065,1,6.655,1.691,0,0,1,1,0,69,69,1.1,0.9
56066,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56068,1,7.203,1.893,0,0,1,1,0,69,69,1.1,0.9
56069,1,7.519,2.52,0,0,1,1,0,69,69,1.1,0.9
56071,1,7.143,1.893,0,0,1,1,0,69,69,1.1,0.9
56072,1,5,1.279,0,0,1,1,0,69,69,1.1,0.9
56074,1,9.696,3.231,0,0,1,1,0,69,69,1.1,0.9
56075,1,4.927,1.273,0,0,1,1,0,69,69,1.1,0.9
56076,1,4.611,1.195,0,0,1,1,0,69,69,1.1,0.9
56078,1,4.057,1.051,0,0,1,1,0,69,69,1.1,0.9
56079,1,4.248,1.136,0,0,1,1,0,69,69,1.1,0.9
56080,1,5.461,1.417,0,0,1,1,0,69,69,1.1,0.9
56081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56083,1,6.451,1.723,0,0,1,1,0,69,69,1.1,0.9
56084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56086,1,1.392,0.359,0,0,1,1,0,69,69,1.1,0.9
56087,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56088,1,7.19,1.906,0,0,1,1,0,69,69,1.1,0.9
56089,1,7.058,1.841,0,0,1,1,0,69,69,1.1,0.9
56090,1,4.327,1.142,0,0,1,1,0,69,69,1.1,0.9
56091,1,5.303,1.39,0,0,1,1,0,69,69,1.1,0.9
56092,1,7.539,1.985,0,0,1,1,0,69,69,1.1,0.9
56093,1,2.532,0.653,0,0,1,1,0,138,138,1.1,0.9
56094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56095,1,3.278,0.868,0,0,1,1,0,69,69,1.1,0.9
56096,1,5.297,1.397,0,0,1,1,0,69,69,1.1,0.9
56097,1,5.666,1.501,0,0,1,1,0,69,69,1.1,0.9
56098,1,5.58,1.475,0,0,1,1,0,69,69,1.1,0.9
56099,1,2.929,0.764,0,0,1,1,0,69,69,1.1,0.9
56100,1,7.612,2.011,0,0,1,1,0,69,69,1.1,0.9
56101,1,2.645,0.692,0,0,1,1,0,69,69,1.1,0.9
56102,1,6.016,1.586,0,0,1,1,0,69,69,1.1,0.9
56103,1,3.318,0.868,0,0,1,1,0,69,69,1.1,0.9
56104,1,7.473,1.939,0,0,1,1,0,69,69,1.1,0.9
56105,1,5.475,1.417,0,0,1,1,0,69,69,1.1,0.9
56106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56107,1,4.848,1.247,0,0,1,1,0,69,69,1.1,0.9
56108,1,4.037,1.051,0,0,1,1,0,69,69,1.1,0.9
56109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56110,1,2.493,0.666,0,0,1,1,0,69,69,1.1,0.9
56111,1,9.149,2.344,0,0,1,1,0,69,69,1.1,0.9
56112,1,12.084,3.107,0,0,1,1,0,69,69,1.1,0.9
56113,1,4.947,1.286,0,0,1,1,0,69,69,1.1,0.9
56114,1,9.868,2.559,0,0,1,1,0,69,69,1.1,0.9
56115,1,4.802,1.221,0,0,1,1,0,69,69,1.1,0.9
56116,1,9.188,2.35,0,0,1,1,0,69,69,1.1,0.9
56117,1,8.172,2.122,0,0,1,1,0,69,69,1.1,0.9
56118,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56119,1,8.522,2.18,0,0,1,1,0,69,69,1.1,0.9
56121,1,6.068,1.593,0,0,1,1,0,69,69,1.1,0.9
56122,1,4.017,1.058,0,0,1,1,0,69,69,1.1,0.9
56123,1,7.579,1.998,0,0,1,1,0,69,69,1.1,0.9
56125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56126,1,22.413,5.798,0,0,1,1,0,138,138,1.1,0.9
56128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56130,1,6.246,1.606,0,0,1,1,0,69,69,1.1,0.9
56131,1,3.733,0.986,0,0,1,1,0,69,69,1.1,0.9
56132,1,3.014,0.803,0,0,1,1,0,69,69,1.1,0.9
56133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56134,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56135,1,2.922,0.764,0,0,1,1,0,69,69,1.1,0.9
56136,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56137,1,7.711,1.998,0,0,1,1,0,69,69,1.1,0.9
56138,1,2.764,0.718,0,0,1,1,0,69,69,1.1,0.9
56140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56142,1,7.163,1.834,0,0,1,1,0,69,69,1.1,0.9
56143,1,10.547,3.434,0,0,1,1,0,69,69,1.1,0.9
56144,1,2.295,0.588,0,0,1,1,0,69,69,1.1,0.9
56145,1,5.659,1.449,0,0,1,1,0,69,69,1.1,0.9
56146,1,6.979,1.795,0,0,1,1,0,69,69,1.1,0.9
56147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56148,1,10.719,2.794,0,0,1,1,0,69,69,1.1,0.9
56150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56151,1,3.764,0.979,0,0,1,1,0,138,138,1.1,0.9
56152,1,5.692,1.501,0,0,1,1,0,69,69,1.1,0.9
56153,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56155,1,20.165,5.742,0,0,1,1,0,69,69,1.1,0.9
56156,1,8.138,2.16,0,0,1,1,0,138,138,1.1,0.9
56157,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56158,1,3.318,0.855,0,0,1,1,0,69,69,1.1,0.9
56159,1,7.691,2.017,0,0,1,1,0,69,69,1.1,0.9
56160,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56161,1,8.021,2.089,0,0,1,1,0,69,69,1.1,0.9
56162,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56163,1,19.07,4.55,0,0,1,1,0,69,69,1.1,0.9
56164,1,5.844,1.495,0,0,1,1,0,69,69,1.1,0.9
56165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56166,1,4.32,1.129,0,0,1,1,0,69,69,1.1,0.9
56167,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56168,1,3.417,0.901,0,0,1,1,0,69,69,1.1,0.9
56169,1,2.381,0.633,0,0,1,1,0,69,69,1.1,0.9
56170,1,11.094,2.866,0,0,1,1,0,69,69,1.1,0.9
56171,1,6.616,1.684,0,0,1,1,0,69,69,1.1,0.9
56172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56173,1,8.825,2.533,0,0,1,1,0,69,69,1.1,0.9
56174,1,6.771,1.738,0,0,1,1,0,138,138,1.1,0.9
56175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56177,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56178,1,6.286,1.645,0,0,1,1,0,69,69,1.1,0.9
56179,1,5.903,1.547,0,0,1,1,0,69,69,1.1,0.9
56180,1,2.21,0.574,0,0,1,1,0,69,69,1.1,0.9
56181,1,1.992,0.522,0,0,1,1,0,69,69,1.1,0.9
56182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56183,1,5.91,1.541,0,0,1,1,0,69,69,1.1,0.9
56184,1,9.972,2.554,0,0,1,1,0,138,138,1.1,0.9
56185,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56186,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56187,1,17.321,4.775,0,0,1,1,0,69,69,1.1,0.9
56188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56189,1,5.461,1.443,0,0,1,1,0,69,69,1.1,0.9
56190,1,9.05,3.053,0,0,1,1,0,138,138,1.1,0.9
56191,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56193,1,3.437,0.888,0,0,1,1,0,69,69,1.1,0.9
56194,1,7.823,2.043,0,0,1,1,0,69,69,1.1,0.9
56195,1,7.955,2.03,0,0,1,1,0,69,69,1.1,0.9
56196,1,8.766,2.278,0,0,1,1,0,69,69,1.1,0.9
56197,1,9.004,2.794,0,0,1,1,0,69,69,1.1,0.9
56198,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56199,1,23.149,6.128,0,0,1,1,0,138,138,1.1,0.9
56200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56201,1,2.177,0.568,0,0,1,1,0,69,69,1.1,0.9
56202,1,7.975,2.037,0,0,1,1,0,69,69,1.1,0.9
56203,1,4.855,1.273,0,0,1,1,0,69,69,1.1,0.9
56204,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56205,1,9.736,2.552,0,0,1,1,0,69,69,1.1,0.9
56206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56208,1,4.492,1.182,0,0,1,1,0,69,69,1.1,0.9
56209,1,3.608,0.947,0,0,1,1,0,69,69,1.1,0.9
56210,1,2.513,0.666,0,0,1,1,0,69,69,1.1,0.9
56211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56212,1,1.636,0.424,0,0,1,1,0,69,69,1.1,0.9
56213,1,3.971,1.038,0,0,1,1,0,69,69,1.1,0.9
56215,1,5.521,1.417,0,0,1,1,0,69,69,1.1,0.9
56216,1,2.745,0.71,0,0,1,1,0,138,138,1.1,0.9
56217,1,21.339,5.626,0,0,1,1,0,138,138,1.1,0.9
56218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56220,1,5.785,1.501,0,0,1,1,0,69,69,1.1,0.9
56221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56222,1,29.789,7.576,0,0,1,1,0,138,138,1.1,0.9
56223,1,11.883,3.082,0,0,1,1,0,138,138,1.1,0.9
56224,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56225,1,9.603,2.496,0,0,1,1,0,138,138,1.1,0.9
56226,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56227,1,6.421,1.709,0,0,1,1,0,138,138,1.1,0.9
56228,1,2.357,0.614,0,0,1,1,0,138,138,1.1,0.9
56229,1,4.782,1.24,0,0,1,1,0,69,69,1.1,0.9
56230,1,1.788,0.47,0,0,1,1,0,69,69,1.1,0.9
56231,1,6.194,1.632,0,0,1,1,0,69,69,1.1,0.9
56233,1,7.653,2.035,0,0,1,1,0,138,138,1.1,0.9
56234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56235,1,8.311,2.148,0,0,1,1,0,69,69,1.1,0.9
56236,1,7.302,1.919,0,0,1,1,0,69,69,1.1,0.9
56237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56238,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56239,1,16.17,4.195,0,0,1,1,0,138,138,1.1,0.9
56240,1,8.4,2.227,0,0,1,1,0,138,138,1.1,0.9
56241,1,11.213,2.947,0,0,1,1,0,138,138,1.1,0.9
56242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56243,1,15.976,4.176,0,0,1,1,0,138,138,1.1,0.9
56244,1,48.711,10.59,0,0,1,1,0,138,138,1.1,0.9
56245,1,3.521,0.922,0,0,1,1,0,138,138,1.1,0.9
56246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56247,1,7.882,2.069,0,0,1,1,0,69,69,1.1,0.9
56248,1,9.723,2.52,0,0,1,1,0,69,69,1.1,0.9
56249,1,14.587,4.322,0,0,1,1,0,69,69,1.1,0.9
56250,1,198.96,48.941,0,0,1,1,0,345,1,1.1,0.9
56251,1,7.546,1.958,0,0,1,1,0,69,69,1.1,0.9
56252,1,7.203,1.913,0,0,1,1,0,69,69,1.1,0.9
56255,1,6.616,1.717,0,0,1,1,0,69,69,1.1,0.9
56256,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56258,1,1.985,0.516,0,0,1,1,0,69,69,1.1,0.9
56259,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56261,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56262,1,10.811,2.872,0,0,1,1,0,69,69,1.1,0.9
56263,1,5.996,1.593,0,0,1,1,0,69,69,1.1,0.9
56264,1,8.324,2.174,0,0,1,1,0,69,69,1.1,0.9
56265,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56266,1,2.935,0.751,0,0,1,1,0,69,69,1.1,0.9
56267,1,17.538,4.589,0,0,1,1,0,138,138,1.1,0.9
56268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56269,1,7.226,1.872,0,0,1,1,0,138,138,1.1,0.9
56270,1,6.363,1.69,0,0,1,1,0,138,138,1.1,0.9
56271,1,9.683,2.481,0,0,1,1,0,69,69,1.1,0.9
56272,1,40.514,9.761,0,0,1,1,0,138,138,1.1,0.9
56273,1,7.236,1.893,0,0,1,1,0,69,69,1.1,0.9
56274,1,10.922,2.822,0,0,1,1,0,138,138,1.1,0.9
56275,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56278,1,20.166,5.102,0,0,1,1,0,230,1,1.1,0.9
56279,1,19.934,4.957,0,0,1,1,0,138,138,1.1,0.9
56280,1,10.699,2.822,0,0,1,1,0,230,1,1.1,0.9
56281,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56282,1,3.061,0.809,0,0,1,1,0,69,69,1.1,0.9
56283,1,10.127,2.64,0,0,1,1,0,138,138,1.1,0.9
56284,1,15.811,5.088,0,0,1,1,0,138,138,1.1,0.9
56285,1,8.73,2.314,0,0,1,1,0,230,1,1.1,0.9
56286,1,14.763,3.878,0,0,1,1,0,230,1,1.1,0.9
56287,1,9.816,2.534,0,0,1,1,0,138,138,1.1,0.9
56288,1,17.062,4.397,0,0,1,1,0,138,138,1.1,0.9
56289,1,13.159,3.558,0,0,1,1,0,69,69,1.1,0.9
56290,1,270.132,39.505,0,0,1,1,0,345,1,1.1,0.9
56291,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56294,1,8.535,2.246,0,0,1,1,0,69,69,1.1,0.9
56295,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56296,1,13.124,3.33,0,0,1,1,0,69,69,1.1,0.9
56297,1,10.184,2.663,0,0,1,1,0,69,69,1.1,0.9
56298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56299,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56303,1,3.291,0.855,0,0,1,1,0,69,69,1.1,0.9
56304,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56306,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56307,1,7.229,1.893,0,0,1,1,0,69,69,1.1,0.9
56309,1,10.56,3.479,0,0,1,1,0,69,69,1.1,0.9
56310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56311,1,10.466,2.794,0,0,1,1,0,138,138,1.1,0.9
56312,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56313,1,5.49,1.459,0,0,1,1,0,138,138,1.1,0.9
56314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56315,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56316,1,6.814,1.756,0,0,1,1,0,69,69,1.1,0.9
56317,1,10.738,2.801,0,0,1,1,0,69,69,1.1,0.9
56318,1,7.13,2.05,0,0,1,1,0,69,69,1.1,0.9
56319,1,3.087,0.796,0,0,1,1,0,69,69,1.1,0.9
56320,1,5.244,1.358,0,0,1,1,0,69,69,1.1,0.9
56321,1,3.687,0.966,0,0,1,1,0,69,69,1.1,0.9
56322,1,8.37,2.213,0,0,1,1,0,69,69,1.1,0.9
56324,1,7.372,1.958,0,0,1,1,0,138,138,1.1,0.9
56325,1,7.922,2.095,0,0,1,1,0,69,69,1.1,0.9
56326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56327,1,6.385,1.645,0,0,1,1,0,69,69,1.1,0.9
56328,1,5.547,1.423,0,0,1,1,0,69,69,1.1,0.9
56329,1,7.223,1.893,0,0,1,1,0,69,69,1.1,0.9
56330,1,10.494,2.735,0,0,1,1,0,69,69,1.1,0.9
56331,1,8.067,2.141,0,0,1,1,0,69,69,1.1,0.9
56332,1,4.538,1.195,0,0,1,1,0,69,69,1.1,0.9
56333,1,4.426,1.136,0,0,1,1,0,69,69,1.1,0.9
56334,1,5.679,1.469,0,0,1,1,0,69,69,1.1,0.9
56335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56336,1,6.603,1.71,0,0,1,1,0,69,69,1.1,0.9
56337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56338,1,8.837,2.314,0,0,1,1,0,230,1,1.1,0.9
56339,1,14.647,3.859,0,0,1,1,0,230,1,1.1,0.9
56341,1,7.935,2.069,0,0,1,1,0,69,69,1.1,0.9
56342,1,3.41,0.894,0,0,1,1,0,69,69,1.1,0.9
56343,1,1.979,0.509,0,0,1,1,0,69,69,1.1,0.9
56344,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56345,1,8.568,2.259,0,0,1,1,0,69,69,1.1,0.9
56346,1,3.417,0.894,0,0,1,1,0,69,69,1.1,0.9
56347,1,4.492,1.182,0,0,1,1,0,69,69,1.1,0.9
56348,1,0.989,0.255,0,0,1,1,0,69,69,1.1,0.9
56349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56350,1,10.04,2.63,0,0,1,1,0,138,138,1.1,0.9
56351,1,9.241,2.761,0,0,1,1,0,69,69,1.1,0.9
56352,1,5.548,1.469,0,0,1,1,0,138,138,1.1,0.9
56353,1,18.12,4.704,0,0,1,1,0,138,138,1.1,0.9
56354,1,25.471,6.732,0,0,1,1,0,138,138,1.1,0.9
56355,1,10.544,2.765,0,0,1,1,0,138,138,1.1,0.9
56356,1,8.041,2.054,0,0,1,1,0,138,138,1.1,0.9
56357,1,7.779,1.997,0,0,1,1,0,138,138,1.1,0.9
56358,1,7.353,1.939,0,0,1,1,0,138,138,1.1,0.9
56359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56360,1,13.936,3.39,0,0,1,1,0,69,69,1.1,0.9
56361,1,32.964,8.328,0,0,1,1,0,69,69,1.1,0.9
56362,1,11.359,2.938,0,0,1,1,0,69,69,1.1,0.9
56363,1,13.318,3.389,0,0,1,1,0,138,138,1.1,0.9
56364,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56365,1,13.037,3.398,0,0,1,1,0,230,1,1.1,0.9
56366,1,10.699,2.774,0,0,1,1,0,230,1,1.1,0.9
56367,1,13.444,4.32,0,0,1,1,0,230,1,1.1,0.9
56368,1,1.513,0.403,0,0,1,1,0,138,138,1.1,0.9
56369,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56370,1,5.956,1.555,0,0,1,1,0,69,69,1.1,0.9
56371,1,6.635,2.189,0,0,1,1,0,69,69,1.1,0.9
56372,1,16.383,5.184,0,0,1,1,0,69,69,1.1,0.9
56373,1,10.961,2.822,0,0,1,1,0,230,1,1.1,0.9
56374,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56378,1,16.946,4.406,0,0,1,1,0,69,69,1.1,0.9
56379,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56380,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56381,1,88.569,23.078,0,0,1,1,0,345,1,1.1,0.9
56384,1,9.952,2.592,0,0,1,1,0,138,138,1.1,0.9
56385,1,23.675,6.099,0,0,1,1,0,69,69,1.1,0.9
56386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56387,1,18.11,4.656,0,0,1,1,0,138,138,1.1,0.9
56388,1,22.44,5.694,0,0,1,1,0,138,138,1.1,0.9
56389,1,11.262,2.966,0,0,1,1,0,69,69,1.1,0.9
56390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56391,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56392,1,122.571,41.065,0,0,1,1,0,345,1,1.1,0.9
56393,1,7.663,1.978,0,0,1,1,0,138,138,1.1,0.9
56394,1,9.865,2.544,0,0,1,1,0,138,138,1.1,0.9
56395,1,30,24.948,0,0,1,1,0,345,1,1.1,0.9
56396,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56397,1,3.831,0.989,0,0,1,1,0,138,138,1.1,0.9
56398,1,5.781,1.507,0,0,1,1,0,138,138,1.1,0.9
56399,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56400,1,9.215,2.419,0,0,1,1,0,138,138,1.1,0.9
56401,1,14.434,4.483,0,0,1,1,0,69,69,1.1,0.9
56402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56403,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56404,1,22.193,7.437,0,0,1,1,0,138,138,1.1,0.9
56405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56406,1,9.234,2.39,0,0,1,1,0,138,138,1.1,0.9
56407,1,3.89,0.998,0,0,1,1,0,138,138,1.1,0.9
56408,1,6.412,1.709,0,0,1,1,0,69,69,1.1,0.9
56409,1,11.465,3.053,0,0,1,1,0,69,69,1.1,0.9
56410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56412,1,4.666,1.229,0,0,1,1,0,69,69,1.1,0.9
56413,1,8.798,2.256,0,0,1,1,0,69,69,1.1,0.9
56414,1,6.548,1.68,0,0,1,1,0,69,69,1.1,0.9
56415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56416,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56417,1,9.322,2.448,0,0,1,1,0,138,138,1.1,0.9
56418,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56419,1,13.066,3.389,0,0,1,1,0,230,1,1.1,0.9
56420,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56421,1,6.063,1.584,0,0,1,1,0,69,69,1.1,0.9
56422,1,12.028,3.187,0,0,1,1,0,69,69,1.1,0.9
56423,1,0,0,0,-9.66923465351,1,1,0,69,69,1.1,0.9
56424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56425,1,7.314,1.93,0,0,1,1,0,138,138,1.1,0.9
56426,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56427,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56429,1,5.384,1.43,0,0,1,1,0,138,138,1.1,0.9
56430,1,7.799,1.997,0,0,1,1,0,138,138,1.1,0.9
56431,1,6.489,1.69,0,0,1,1,0,138,138,1.1,0.9
56432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56434,1,3.22,0.826,0,0,1,1,0,138,138,1.1,0.9
56435,1,3.094,0.826,0,0,1,1,0,138,138,1.1,0.9
56436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56437,1,11.495,2.957,0,0,1,1,0,69,69,1.1,0.9
56438,1,10.389,2.726,0,0,1,1,0,138,138,1.1,0.9
56439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56440,1,11.96,3.12,0,0,1,1,0,69,69,1.1,0.9
56441,1,5.29,1.377,0,0,1,1,0,69,69,1.1,0.9
56442,1,12.649,3.322,0,0,1,1,0,138,138,1.1,0.9
56443,1,6.385,1.632,0,0,1,1,0,69,69,1.1,0.9
56444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56445,1,7.025,1.821,0,0,1,1,0,69,69,1.1,0.9
56446,1,5.026,1.332,0,0,1,1,0,69,69,1.1,0.9
56447,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56448,1,9.017,2.35,0,0,1,1,0,69,69,1.1,0.9
56449,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56450,1,3.951,1.051,0,0,1,1,0,69,69,1.1,0.9
56451,1,8.219,2.174,0,0,1,1,0,69,69,1.1,0.9
56452,1,7.117,2.265,0,0,1,1,0,69,69,1.1,0.9
56453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56454,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56455,1,2.276,0.601,0,0,1,1,0,69,69,1.1,0.9
56456,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56457,1,13.134,3.446,0,0,1,1,0,138,138,1.1,0.9
56458,1,7.361,1.932,0,0,1,1,0,69,69,1.1,0.9
56459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56461,1,10.893,2.832,0,0,1,1,0,138,138,1.1,0.9
56462,1,12.229,3.238,0,0,1,1,0,69,69,1.1,0.9
56463,1,6.965,1.824,0,0,1,1,0,138,138,1.1,0.9
56464,1,12.484,3.226,0,0,1,1,0,138,138,1.1,0.9
56465,1,6.748,1.756,0,0,1,1,0,69,69,1.1,0.9
56466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56467,1,5.527,1.456,0,0,1,1,0,69,69,1.1,0.9
56468,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56469,1,4.09,1.051,0,0,1,1,0,69,69,1.1,0.9
56470,1,6.497,2.109,0,0,1,1,0,69,69,1.1,0.9
56471,1,8.034,2.109,0,0,1,1,0,69,69,1.1,0.9
56472,1,13.957,3.251,0,0,1,1,0,69,69,1.1,0.9
56476,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56477,1,4.426,1.149,0,0,1,1,0,69,69,1.1,0.9
56478,1,8.238,2.109,0,0,1,1,0,69,69,1.1,0.9
56480,1,4.195,1.097,0,0,1,1,0,69,69,1.1,0.9
56481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56482,1,10.811,2.827,0,0,1,1,0,69,69,1.1,0.9
56483,1,5.02,1.332,0,0,1,1,0,69,69,1.1,0.9
56484,1,4.254,1.129,0,0,1,1,0,69,69,1.1,0.9
56485,1,7.203,1.88,0,0,1,1,0,69,69,1.1,0.9
56486,1,7.084,1.815,0,0,1,1,0,69,69,1.1,0.9
56487,1,8.555,2.226,0,0,1,1,0,69,69,1.1,0.9
56488,1,5.396,1.377,0,0,1,1,0,69,69,1.1,0.9
56490,1,9.452,2.507,0,0,1,1,0,69,69,1.1,0.9
56492,1,7.058,1.815,0,0,1,1,0,69,69,1.1,0.9
56493,1,5.461,1.436,0,0,1,1,0,69,69,1.1,0.9
56494,1,9.347,2.428,0,0,1,1,0,69,69,1.1,0.9
56495,1,3.437,0.894,0,0,1,1,0,69,69,1.1,0.9
56497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56499,1,3.76,0.992,0,0,1,1,0,69,69,1.1,0.9
56500,1,8.509,2.213,0,0,1,1,0,69,69,1.1,0.9
56501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56502,1,4.828,1.26,0,0,1,1,0,69,69,1.1,0.9
56503,1,5.659,1.462,0,0,1,1,0,69,69,1.1,0.9
56504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56505,1,2.454,0.633,0,0,1,1,0,69,69,1.1,0.9
56506,1,5.224,1.377,0,0,1,1,0,69,69,1.1,0.9
56509,1,3.562,0.94,0,0,1,1,0,69,69,1.1,0.9
56510,1,6.589,1.704,0,0,1,1,0,69,69,1.1,0.9
56511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56512,1,5.303,1.39,0,0,1,1,0,69,69,1.1,0.9
56513,1,4.591,1.201,0,0,1,1,0,69,69,1.1,0.9
56514,1,71.246,17.719,0,0,1,1,0,345,1,1.1,0.9
56515,1,6.556,1.704,0,0,1,1,0,69,69,1.1,0.9
56516,1,7.849,2.082,0,0,1,1,0,69,69,1.1,0.9
56517,1,8.324,2.161,0,0,1,1,0,69,69,1.1,0.9
56518,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56522,1,6.457,1.684,0,0,1,1,0,69,69,1.1,0.9
56523,1,9.294,2.435,0,0,1,1,0,69,69,1.1,0.9
56524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56525,1,5.943,1.534,0,0,1,1,0,69,69,1.1,0.9
56526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56528,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56529,1,4.314,1.11,0,0,1,1,0,69,69,1.1,0.9
56530,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56531,1,83.128,21.923,0,0,1,1,0,345,1,1.1,0.9
56532,1,8.087,2.115,0,0,1,1,0,69,69,1.1,0.9
56533,1,9.261,2.402,0,0,1,1,0,69,69,1.1,0.9
56535,1,4.907,1.279,0,0,1,1,0,69,69,1.1,0.9
56536,1,4.947,1.279,0,0,1,1,0,69,69,1.1,0.9
56537,1,8.126,2.148,0,0,1,1,0,69,69,1.1,0.9
56539,1,17.061,4.671,0,0,1,1,0,69,69,1.1,0.9
56540,1,6.24,1.652,0,0,1,1,0,69,69,1.1,0.9
56541,1,6.998,1.821,0,0,1,1,0,69,69,1.1,0.9
56542,1,17.382,4.55,0,0,1,1,0,138,138,1.1,0.9
56545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56546,1,9.748,2.486,0,0,1,1,0,138,138,1.1,0.9
56547,1,1.921,0.499,0,0,1,1,0,138,138,1.1,0.9
56548,1,7.15,1.828,0,0,1,1,0,69,69,1.1,0.9
56549,1,5.033,1.312,0,0,1,1,0,69,69,1.1,0.9
56550,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56551,1,10.554,2.736,0,0,1,1,0,230,1,1.1,0.9
56552,1,13.134,4.128,0,0,1,1,0,138,138,1.1,0.9
56553,1,0.27,0.065,0,0,1,1,0,69,69,1.1,0.9
56554,1,21.944,5.496,0,0,1,1,0,138,138,1.1,0.9
56555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56556,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56557,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56558,1,1.562,0.413,0,0,1,1,0,69,69,1.1,0.9
56559,1,4.326,1.152,0,0,1,1,0,69,69,1.1,0.9
56561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56562,1,5.005,1.286,0,0,1,1,0,69,69,1.1,0.9
56563,1,11.213,2.928,0,0,1,1,0,138,138,1.1,0.9
56564,1,6.926,1.843,0,0,1,1,0,69,69,1.1,0.9
56565,1,3.05,0.806,0,0,1,1,0,138,138,1.1,0.9
56566,1,19.043,6.198,0,0,1,1,0,138,138,1.1,0.9
56567,1,9.836,2.604,0,0,1,1,0,69,69,1.1,0.9
56568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56569,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56570,1,2.77,0.737,0,0,1,1,0,69,69,1.1,0.9
56571,1,12.397,3.18,0,0,1,1,0,69,69,1.1,0.9
56572,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56573,1,5.81,1.498,0,0,1,1,0,69,69,1.1,0.9
56574,1,8.963,2.39,0,0,1,1,0,345,1,1.1,0.9
56575,1,11,2.918,0,0,1,1,0,138,138,1.1,0.9
56576,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56577,1,6.315,1.67,0,0,1,1,0,230,1,1.1,0.9
56578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56580,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56581,1,6.033,1.574,0,0,1,1,0,69,69,1.1,0.9
56582,1,4.481,1.171,0,0,1,1,0,69,69,1.1,0.9
56583,1,6.16,1.622,0,0,1,1,0,345,1,1.1,0.9
56584,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56585,1,7.062,1.795,0,0,1,1,0,230,1,1.1,0.9
56586,1,17.877,5.808,0,0,1,1,0,345,1,1.1,0.9
56587,1,10.612,2.736,0,0,1,1,0,345,1,1.1,0.9
56588,1,13.056,3.35,0,0,1,1,0,345,1,1.1,0.9
56589,1,9.487,2.486,0,0,1,1,0,345,1,1.1,0.9
56590,1,4.53,1.2,0,0,1,1,0,138,138,1.1,0.9
56591,1,18.459,-7.62,0,0,1,1,0,69,69,1.1,0.9
56592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56593,1,5.19,1.344,0,0,1,1,0,69,69,1.1,0.9
56594,1,7.003,1.786,0,0,1,1,0,69,69,1.1,0.9
56595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56596,1,7.003,2.371,0,0,1,1,0,69,69,1.1,0.9
56597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56598,1,58.056,16.623,0,0,1,1,0,138,138,1.1,0.9
56599,1,2.357,0.614,0,0,1,1,0,138,138,1.1,0.9
56601,1,8.245,2.17,0,0,1,1,0,138,138,1.1,0.9
56602,1,6.286,1.642,0,0,1,1,0,138,138,1.1,0.9
56603,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56604,1,3.899,0.998,0,0,1,1,0,138,138,1.1,0.9
56605,1,7.246,1.862,0,0,1,1,0,138,138,1.1,0.9
56606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56607,1,5.946,1.526,0,0,1,1,0,138,138,1.1,0.9
56608,1,19.869,5.126,0,0,1,1,0,345,1,1.1,0.9
56609,1,6.315,1.651,0,0,1,1,0,138,138,1.1,0.9
56610,1,4.307,1.114,0,0,1,1,0,138,138,1.1,0.9
56611,1,4.734,1.21,0,0,1,1,0,69,69,1.1,0.9
56612,1,17.062,4.426,0,0,1,1,0,69,69,1.1,0.9
56613,1,18.867,6.499,0,0,1,1,0,230,1,1.1,0.9
56614,1,9.205,2.4,0,0,1,1,0,138,138,1.1,0.9
56615,1,17.838,4.598,0,0,1,1,0,345,1,1.1,0.9
