bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
56616,1,4.84,1.238,0,0,1,1,0,69,69,1.1,0.9
56617,1,7.168,1.853,0,0,1,1,0,138,138,1.1,0.9
56618,1,7.226,1.862,0,0,1,1,0,138,138,1.1,0.9
56619,1,31.967,11.095,0,0,1,1,0,345,1,1.1,0.9
56620,1,11.524,2.947,0,0,1,1,0,138,138,1.1,0.9
56621,1,38.128,12.4,0,0,1,1,0,345,1,1.1,0.9
56622,1,47.417,13.339,0,0,1,1,0,345,1,1.1,0.9
56623,1,7.973,2.093,0,0,1,1,0,69,69,1.1,0.9
56624,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56625,1,7.236,1.853,0,0,1,1,0,345,1,1.1,0.9
56626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56632,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56634,1,164.69,50.606,0,-199.999929279,1,1,0,345,1,1.1,0.9
56635,1,9.681,3.197,0,0,1,1,0,69,69,1.1,0.9
56636,1,5.335,1.373,0,0,1,1,0,69,69,1.1,0.9
56637,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56638,1,26.969,7.161,0,0,1,1,0,138,138,1.1,0.9
56639,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56640,1,8.497,2.189,0,0,1,1,0,138,138,1.1,0.9
56641,1,17.266,4.55,0,0,1,1,0,138,138,1.1,0.9
56642,1,16.112,4.205,0,0,1,1,0,138,138,1.1,0.9
56643,1,9.118,2.362,0,0,1,1,0,138,138,1.1,0.9
56644,1,30.576,7.92,0,0,1,1,0,138,138,1.1,0.9
56645,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56646,1,5.48,1.44,0,0,1,1,0,69,69,1.1,0.9
56647,1,6.344,1.651,0,0,1,1,0,69,69,1.1,0.9
56648,1,52.561,10.642,0,0,1,1,0,138,138,1.1,0.9
56649,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56651,1,13.483,4.147,0,0,1,1,0,69,69,1.1,0.9
56652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56653,1,3.861,0.998,0,0,1,1,0,69,69,1.1,0.9
56654,1,7.12,1.862,0,0,1,1,0,138,138,1.1,0.9
56655,1,8.497,2.179,0,0,1,1,0,138,138,1.1,0.9
56656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56657,1,6.451,1.651,0,0,1,1,0,138,138,1.1,0.9
56659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56660,1,2.92,0.758,0,0,1,1,0,138,138,1.1,0.9
56661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56663,1,9.157,2.371,0,0,1,1,0,69,69,1.1,0.9
56664,1,7.711,2.045,0,0,1,1,0,69,69,1.1,0.9
56665,1,5.005,1.306,0,0,1,1,0,138,138,1.1,0.9
56667,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56668,1,17.838,5.338,0,0,1,1,0,230,1,1.1,0.9
56669,1,27.196,8.169,0,0,1,1,0,138,138,1.1,0.9
56671,1,17.46,4.57,0,0,1,1,0,138,138,1.1,0.9
56672,1,12.503,3.226,0,0,1,1,0,138,138,1.1,0.9
56673,1,3.87,1.008,0,0,1,1,0,138,138,1.1,0.9
56674,1,2.861,0.739,0,0,1,1,0,138,138,1.1,0.9
56675,1,9.787,2.515,0,0,1,1,0,230,1,1.1,0.9
56676,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56677,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56678,1,2.704,0.705,0,0,1,1,0,69,69,1.1,0.9
56679,1,5.965,1.546,0,0,1,1,0,230,1,1.1,0.9
56680,1,12.814,3.312,0,0,1,1,0,345,1,1.1,0.9
56683,1,6.538,1.738,0,0,1,1,0,138,138,1.1,0.9
56684,1,4.229,1.104,0,0,1,1,0,138,138,1.1,0.9
56685,1,2.212,0.576,0,0,1,1,0,230,1,1.1,0.9
56686,1,6.334,2.006,0,0,1,1,0,230,1,1.1,0.9
56687,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56689,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56690,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56692,1,2.386,0.614,0,0,1,1,0,138,138,1.1,0.9
56693,1,195.101,52.063,0,0,1,1,0,138,138,1.1,0.9
56694,1,9.933,2.554,0,0,1,1,0,138,138,1.1,0.9
56695,1,17.557,5.894,0,0,1,1,0,138,138,1.1,0.9
56696,1,59.717,19.378,0,0,1,1,0,138,138,1.1,0.9
56699,1,2.348,0.62,0,0,1,1,0,69,69,1.1,0.9
56700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56701,1,4.54,1.2,0,0,1,1,0,138,138,1.1,0.9
56702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56703,1,9.011,3.034,0,0,1,1,0,138,138,1.1,0.9
56704,1,201.01,47.75,0,0,1,1,0,345,1,1.1,0.9
56705,1,104.92,21.28,0,0,1,1,0,345,1,1.1,0.9
56706,1,184.42,57.05,0,0,1,1,0,345,1,1.1,0.9
56707,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56708,1,105.86,21.52,0,0,1,1,0,345,1,1.1,0.9
56709,1,6.15,1.603,0,0,1,1,0,138,138,1.1,0.9
56710,1,4.928,1.286,0,0,1,1,0,345,1,1.1,0.9
56711,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56712,1,4.2,1.075,0,0,1,1,0,138,138,1.1,0.9
56713,1,0.592,0.154,0,0,1,1,0,138,138,1.1,0.9
56714,1,18.207,4.666,0,0,1,1,0,138,138,1.1,0.9
56716,1,83.18,17.169,0,0,1,1,0,138,138,1.1,0.9
56717,1,102.455,29.576,0,0,1,1,0,230,1,1.1,0.9
56718,1,2.929,0.757,0,0,1,1,0,69,69,1.1,0.9
56719,1,362.643,105.886,0,0,1,1,0,345,1,1.1,0.9
56720,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56721,1,5.907,1.68,0,0,1,1,0,138,138,1.1,0.9
56723,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56724,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56725,1,7.763,-6.878,0,0,1,1,0,69,69,1.1,0.9
56726,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56727,1,7.783,1.998,0,0,1,1,0,69,69,1.1,0.9
56729,1,7.843,2.043,0,0,1,1,0,69,69,1.1,0.9
56731,1,9.787,2.544,0,0,1,1,0,138,138,1.1,0.9
56732,1,28.113,8.703,0,0,1,1,0,345,1,1.1,0.9
56733,1,11.543,3.024,0,0,1,1,0,69,69,1.1,0.9
56734,1,6.693,1.738,0,0,1,1,0,69,69,1.1,0.9
56735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56736,1,8.623,2.275,0,0,1,1,0,138,138,1.1,0.9
56737,1,7.042,1.843,0,0,1,1,0,138,138,1.1,0.9
56738,1,9.739,2.563,0,0,1,1,0,138,138,1.1,0.9
56739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56740,1,7.43,1.93,0,0,1,1,0,345,1,1.1,0.9
56741,1,8.73,2.294,0,0,1,1,0,345,1,1.1,0.9
56742,1,10.272,2.63,0,0,1,1,0,230,1,1.1,0.9
56743,1,134.85,35.525,0,0,1,1,0,345,1,1.1,0.9
56744,1,5.742,1.469,0,0,1,1,0,138,138,1.1,0.9
56745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56746,1,7.711,1.987,0,0,1,1,0,138,138,1.1,0.9
56747,1,9.681,2.534,0,0,1,1,0,138,138,1.1,0.9
56748,1,21.879,6.786,0,0,1,1,0,138,138,1.1,0.9
56749,1,19.254,6.154,0,0,1,1,0,138,138,1.1,0.9
56750,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56751,1,32.855,10.189,0,0,1,1,0,138,138,1.1,0.9
56752,1,13.347,3.514,0,0,1,1,0,138,138,1.1,0.9
56753,1,11.524,2.976,0,0,1,1,0,138,138,1.1,0.9
56754,1,39.67,11.85,0,0,1,1,0,138,138,1.1,0.9
56755,1,5.529,1.459,0,0,1,1,0,138,138,1.1,0.9
56756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56758,1,5.384,1.44,0,0,1,1,0,138,138,1.1,0.9
56759,1,11.223,2.88,0,0,1,1,0,138,138,1.1,0.9
56760,1,86.264,21.338,0,0,1,1,0,230,1,1.1,0.9
56761,1,8.284,2.179,0,0,1,1,0,230,1,1.1,0.9
56762,1,5.063,1.315,0,0,1,1,0,138,138,1.1,0.9
56763,1,4.54,1.498,0,0,1,1,0,138,138,1.1,0.9
56764,1,7.246,1.862,0,0,1,1,0,138,138,1.1,0.9
56765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56767,1,30.276,9.66,0,19.4687669477,1,1,0,69,69,1.1,0.9
56768,1,17.806,4.454,0,12.1321614069,1,1,0,69,69,1.1,0.9
56769,1,6.402,1.651,0,0,1,1,0,138,138,1.1,0.9
56773,1,8.303,2.198,0,0,1,1,0,69,69,1.1,0.9
56775,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56777,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56778,1,16.888,4.387,0,0,1,1,0,138,138,1.1,0.9
56780,1,3.705,0.95,0,0,1,1,0,138,138,1.1,0.9
56781,1,6.887,1.795,0,0,1,1,0,138,138,1.1,0.9
56782,1,11.659,3.082,0,0,1,1,0,230,1,1.1,0.9
56784,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56785,1,5.054,1.334,0,0,1,1,0,138,138,1.1,0.9
56786,1,7.401,1.93,0,0,1,1,0,138,138,1.1,0.9
56787,1,17.169,4.474,0,0,1,1,0,138,138,1.1,0.9
56788,1,17.586,4.627,0,0,1,1,0,69,69,1.1,0.9
56789,1,8.711,2.237,0,27.3175099858,1,1,0,69,69,1.1,0.9
56790,1,8.003,2.63,0,11.2191158295,1,1,0,69,69,1.1,0.9
56791,1,10.078,2.65,0,0,1,1,0,69,69,1.1,0.9
56792,1,9.157,2.352,0,0,1,1,0,69,69,1.1,0.9
56793,1,10.825,2.784,0,0,1,1,0,69,69,1.1,0.9
56794,1,2.852,0.749,0,0,1,1,0,138,138,1.1,0.9
56796,1,0,0,0,33.0314290381,1,1,0,138,138,1.1,0.9
56798,1,0,0,0,24.0806532101,1,1,0,138,138,1.1,0.9
56799,1,0,0,0,-24.2041295787,1,1,0,138,138,1.1,0.9
56801,1,8.992,2.342,0,0,1,1,0,69,69,1.1,0.9
56802,1,9.312,2.381,0,0,1,1,0,69,69,1.1,0.9
56803,1,10.35,2.726,0,0,1,1,0,69,69,1.1,0.9
56804,1,6.441,1.718,0,5.56110165505,1,1,0,69,69,1.1,0.9
56805,1,5.374,1.43,0,0,1,1,0,69,69,1.1,0.9
56806,1,0,0,0,-3.85789829934,1,1,0,138,138,1.1,0.9
56807,1,4.966,1.306,0,0.191049088402,1,1,0,138,138,1.1,0.9
56810,1,129.884,29.646,0,0,1,1,0,345,1,1.1,0.9
56811,1,15.016,3.974,0,0,1,1,0,138,138,1.1,0.9
56812,1,8.497,2.256,0,0,1,1,0,138,138,1.1,0.9
56813,1,10.01,2.582,0,0,1,1,0,138,138,1.1,0.9
56814,1,13.114,3.456,0,0,1,1,0,138,138,1.1,0.9
56815,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56816,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56817,1,22.84,5.633,0,0,1,1,0,138,138,1.1,0.9
56818,1,11.912,3.062,0,0,1,1,0,138,138,1.1,0.9
56819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56823,1,6.383,1.67,0,0,1,1,0,69,69,1.1,0.9
56824,1,37.925,8.095,0,0,1,1,0,230,1,1.1,0.9
56825,1,39.853,10.569,0,0,1,1,0,138,138,1.1,0.9
56826,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56827,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56828,1,6.392,1.67,0,0,1,1,0,69,69,1.1,0.9
56829,1,21.12,4.74,0,0,1,1,0,138,138,1.1,0.9
56830,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56831,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56832,1,8.451,2.166,0,0,1,1,0,69,69,1.1,0.9
56833,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56834,1,4.763,1.258,0,0,1,1,0,138,138,1.1,0.9
56835,1,11.068,2.861,0,0,1,1,0,138,138,1.1,0.9
56836,1,4.54,1.181,0,0,1,1,0,138,138,1.1,0.9
56837,1,9.176,2.333,0,0,1,1,0,138,138,1.1,0.9
56838,1,6.741,1.776,0,0,1,1,0,138,138,1.1,0.9
56839,1,22.415,5.902,0,5.09661905651,1,1,0,69,69,1.1,0.9
56840,1,7.414,1.893,0,0,1,1,0,69,69,1.1,0.9
56841,1,6.484,2.161,0,0,1,1,0,69,69,1.1,0.9
56842,1,2.704,0.692,0,0,1,1,0,69,69,1.1,0.9
56843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56845,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56846,1,7.168,1.91,0,0,1,1,0,138,138,1.1,0.9
56847,1,7.935,2.026,0,0,1,1,0,138,138,1.1,0.9
56848,1,20.043,5.48,0,0,1,1,0,138,138,1.1,0.9
56849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56850,1,12.106,3.149,0,0,1,1,0,69,69,1.1,0.9
56851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56852,1,12.368,3.197,0,0,1,1,0,345,1,1.1,0.9
56853,1,11.524,2.957,0,0,1,1,0,138,138,1.1,0.9
56854,1,8.478,2.218,0,0,1,1,0,138,138,1.1,0.9
56855,1,12.29,3.187,0,0,1,1,0,138,138,1.1,0.9
56856,1,9.555,2.477,0,0,1,1,0,69,69,1.1,0.9
56857,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56858,1,3.744,0.97,0,0,1,1,0,138,138,1.1,0.9
56859,1,3.327,0.864,0,0,1,1,0,138,138,1.1,0.9
56860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56861,1,11.019,2.88,0,0,1,1,0,138,138,1.1,0.9
56862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56863,1,9.302,2.39,0,0,1,1,0,230,1,1.1,0.9
56864,1,27.997,7.186,0,0,1,1,0,345,1,1.1,0.9
56865,1,14.725,3.754,0,0,1,1,0,138,138,1.1,0.9
56866,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56867,1,4.966,1.44,0,0,1,1,0,69,69,1.1,0.9
56868,1,33.369,8.762,0,0,1,1,0,69,69,1.1,0.9
56869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56871,1,4.704,1.238,0,0,1,1,0,69,69,1.1,0.9
56872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56874,1,5.917,1.546,0,0,1,1,0,138,138,1.1,0.9
56875,1,0,0,0,-4.62271749838,1,1,0,69,69,1.1,0.9
56876,1,0,0,0,0,1,1,0,69,69,1.1,0.9
56877,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56878,1,3.067,0.809,0,0,1,1,0,69,69,1.1,0.9
56879,1,2.777,0.705,0,0,1,1,0,69,69,1.1,0.9
56881,1,4.889,1.248,0,0,1,1,0,138,138,1.1,0.9
56882,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56885,1,10.592,2.803,0,0,1,1,0,138,138,1.1,0.9
56888,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56889,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56890,1,5.773,1.498,0,0,1,1,0,69,69,1.1,0.9
56891,1,12.199,3.18,0,0,1,1,0,69,69,1.1,0.9
56892,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56893,1,6.728,1.716,0,0,1,1,0,69,69,1.1,0.9
56894,1,7.333,1.878,0,0,1,1,0,69,69,1.1,0.9
56895,1,12.315,3.226,0,0,1,1,0,69,69,1.1,0.9
56896,1,19.194,4.919,0,0,1,1,0,69,69,1.1,0.9
56897,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56898,1,4.377,1.164,0,0,1,1,0,69,69,1.1,0.9
56899,1,1.257,0.334,0,0,1,1,0,69,69,1.1,0.9
56900,1,5.401,1.382,0,0,1,1,0,69,69,1.1,0.9
56901,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56902,1,19.136,4.873,0,0,1,1,0,69,69,1.1,0.9
56903,1,10.29,2.638,0,0,1,1,0,69,69,1.1,0.9
56904,1,7.24,1.866,0,0,1,1,0,69,69,1.1,0.9
56905,1,10.162,2.661,0,0,1,1,0,69,69,1.1,0.9
56906,1,9.161,2.362,0,0,1,1,0,69,69,1.1,0.9
56908,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56910,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56911,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56916,1,7.322,1.878,0,0,1,1,0,69,69,1.1,0.9
56917,1,7.636,1.981,0,0,1,1,0,69,69,1.1,0.9
56920,1,13.747,3.537,0,0,1,1,0,69,69,1.1,0.9
56921,1,9.615,2.477,0,0,1,1,0,69,69,1.1,0.9
56922,1,9.556,2.511,0,0,1,1,0,69,69,1.1,0.9
56923,1,8.101,2.097,0,0,1,1,0,69,69,1.1,0.9
56924,1,6.612,1.693,0,0,1,1,0,69,69,1.1,0.9
56925,1,13.782,3.514,0,0,1,1,0,69,69,1.1,0.9
56926,1,9.475,2.465,0,0,1,1,0,69,69,1.1,0.9
56928,1,6.425,1.647,0,0,1,1,0,69,69,1.1,0.9
56929,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56931,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56932,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56935,1,28.928,8.586,0,0,1,1,0,69,69,1.1,0.9
56936,1,6.553,1.705,0,0,1,1,0,138,138,1.1,0.9
56937,1,7.217,1.855,0,0,1,1,0,138,138,1.1,0.9
56938,1,4.318,1.117,0,0,1,1,0,69,69,1.1,0.9
56939,1,8.777,2.316,0,0,1,1,0,69,69,1.1,0.9
56940,1,5.75,1.532,0,0,1,1,0,69,69,1.1,0.9
56941,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56942,1,11.698,3.041,0,0,1,1,0,69,69,1.1,0.9
56943,1,15.26,3.963,0,0,1,1,0,69,69,1.1,0.9
56945,1,4.353,1.117,0,0,1,1,0,69,69,1.1,0.9
56946,1,7.729,2.039,0,0,1,1,0,69,69,1.1,0.9
56947,1,7.054,1.832,0,0,1,1,0,69,69,1.1,0.9
56948,1,9.3,2.373,0,0,1,1,0,69,69,1.1,0.9
56949,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56951,1,2.957,0.76,0,0,1,1,0,69,69,1.1,0.9
56952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
56953,1,12.28,3.145,0,0,1,1,0,69,69,1.1,0.9
56954,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56955,1,0.954,0.242,0,0,1,1,0,69,69,1.1,0.9
56956,1,5.052,1.325,0,0,1,1,0,138,138,1.1,0.9
56957,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56958,1,3.294,0.852,0,0,1,1,0,69,69,1.1,0.9
56959,1,19.322,5.021,0,0,1,1,0,138,138,1.1,0.9
56960,1,5.228,1.354,0,0,1,1,0,138,138,1.1,0.9
56961,1,2.735,0.701,0,0,1,1,0,138,138,1.1,0.9
56962,1,8.4,2.486,0,0,1,1,0,69,69,1.1,0.9
56963,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56964,1,6.111,1.584,0,0,1,1,0,69,69,1.1,0.9
56965,1,10.253,2.63,0,0,1,1,0,69,69,1.1,0.9
56966,1,10.03,2.582,0,0,1,1,0,69,69,1.1,0.9
56967,1,11.698,3.552,0,0,1,1,0,69,69,1.1,0.9
56968,1,3.482,0.902,0,0,1,1,0,69,69,1.1,0.9
56969,1,8.594,2.208,0,0,1,1,0,69,69,1.1,0.9
56970,1,3.424,0.893,0,0,1,1,0,69,69,1.1,0.9
56971,1,9.351,2.467,0,0,1,1,0,69,69,1.1,0.9
56972,1,3.899,1.008,0,0,1,1,0,69,69,1.1,0.9
56973,1,3.046,0.787,0,0,1,1,0,69,69,1.1,0.9
56974,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56975,1,6.741,2.102,0,0,1,1,0,69,69,1.1,0.9
56976,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56977,1,17.45,5.51,0,0,1,1,0,138,138,1.1,0.9
56978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56979,1,7.498,1.978,0,0,1,1,0,69,69,1.1,0.9
56980,1,0,0,0,0,1,1,0,345,1,1.1,0.9
56981,1,7.042,1.862,0,0,1,1,0,69,69,1.1,0.9
56982,1,29.59,9.712,0,0,1,1,0,69,69,1.1,0.9
56983,1,11.824,3.024,0,0,1,1,0,69,69,1.1,0.9
56985,1,11.097,2.89,0,0,1,1,0,69,69,1.1,0.9
56987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56988,1,5.81,1.498,0,0,1,1,0,69,69,1.1,0.9
56989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
56991,1,4.666,1.219,0,0,1,1,0,138,138,1.1,0.9
56992,1,5.665,1.469,0,0,1,1,0,69,69,1.1,0.9
56994,1,11.16,2.918,0,0,1,1,0,69,69,1.1,0.9
56995,1,6.266,1.632,0,0,1,1,0,138,138,1.1,0.9
56996,1,4.501,1.152,0,0,1,1,0,138,138,1.1,0.9
56997,1,3.618,0.922,0,0,1,1,0,138,138,1.1,0.9
56998,1,4.637,1.219,0,0,1,1,0,69,69,1.1,0.9
57001,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57002,1,10.33,2.659,0,0,1,1,0,69,69,1.1,0.9
57003,1,9.448,2.496,0,0,1,1,0,69,69,1.1,0.9
57004,1,17.984,4.627,0,0,1,1,0,138,138,1.1,0.9
57005,1,19.254,5.962,0,0,1,1,0,138,138,1.1,0.9
57006,1,8.546,2.198,0,0,1,1,0,69,69,1.1,0.9
57007,1,9.118,2.352,0,0,1,1,0,69,69,1.1,0.9
57008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57009,1,11.271,2.957,0,0,1,1,0,69,69,1.1,0.9
57010,1,5.49,1.45,0,0,1,1,0,69,69,1.1,0.9
57011,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57013,1,3.245,0.849,0,0,1,1,0,69,69,1.1,0.9
57014,1,5.005,1.306,0,0,1,1,0,69,69,1.1,0.9
57015,1,4.724,1.219,0,0,1,1,0,69,69,1.1,0.9
57016,1,3.628,0.941,0,0,1,1,0,69,69,1.1,0.9
57017,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57019,1,3.841,0.989,0,0,1,1,0,138,138,1.1,0.9
57020,1,4.326,1.123,0,0,1,1,0,230,1,1.1,0.9
57021,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57022,1,10.272,2.621,0,0,1,1,0,69,69,1.1,0.9
57023,1,4.801,1.229,0,0,1,1,0,138,138,1.1,0.9
57025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57026,1,3.909,1.027,0,0,1,1,0,345,1,1.1,0.9
57027,1,15.423,4.061,0,0,1,1,0,345,1,1.1,0.9
57028,1,17.053,4.406,0,0,1,1,0,345,1,1.1,0.9
57029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57031,1,1.695,0.444,0,0,1,1,0,69,69,1.1,0.9
57033,1,59.568,18.329,0,0,1,1,0,138,138,1.1,0.9
57034,1,11.728,3.049,0,0,1,1,0,69,69,1.1,0.9
57035,1,36.413,9.321,0,0,1,1,0,138,138,1.1,0.9
57037,1,7.139,1.862,0,0,1,1,0,69,69,1.1,0.9
57038,1,0,0,0,44.271641843,1,1,0,138,138,1.1,0.9
57039,1,9.671,2.573,0,0,1,1,0,69,69,1.1,0.9
57040,1,4.258,1.104,0,0,1,1,0,69,69,1.1,0.9
57041,1,10.166,2.669,0,0,1,1,0,69,69,1.1,0.9
57042,1,3.696,0.979,0,0,1,1,0,69,69,1.1,0.9
57043,1,9.845,2.602,0,0,1,1,0,69,69,1.1,0.9
57044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57045,1,8.594,2.198,0,0,1,1,0,69,69,1.1,0.9
57046,1,16.771,4.282,0,15.2622658645,1,1,0,69,69,1.1,0.9
57047,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57048,1,19.519,5.158,0,23.6991007593,1,1,0,69,69,1.1,0.9
57049,1,6.79,1.805,0,0,1,1,0,69,69,1.1,0.9
57050,1,5.587,1.478,0,0,1,1,0,69,69,1.1,0.9
57051,1,12.494,3.226,0,0,1,1,0,138,138,1.1,0.9
57052,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57053,1,6.169,1.594,0,0.64493632925,1,1,0,138,138,1.1,0.9
57055,1,12.057,3.11,0,0,1,1,0,69,69,1.1,0.9
57056,1,6.431,1.718,0,0,1,1,0,69,69,1.1,0.9
57057,1,4.976,1.325,0,0,1,1,0,69,69,1.1,0.9
57058,1,8.565,2.208,0,0,1,1,0,69,69,1.1,0.9
57059,1,6.567,1.709,0,0,1,1,0,69,69,1.1,0.9
57060,1,4.801,1.277,0,0,1,1,0,69,69,1.1,0.9
57061,1,7.915,2.054,0,0,1,1,0,69,69,1.1,0.9
57062,1,14.589,3.744,0,0,1,1,0,69,69,1.1,0.9
57063,1,5.733,1.488,0,0,1,1,0,69,69,1.1,0.9
57064,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57066,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57067,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57070,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57072,1,8.342,2.208,0,0,1,1,0,69,69,1.1,0.9
57073,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57075,1,39.414,12.345,0,0,1,1,0,69,69,1.1,0.9
57076,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57077,1,62.997,19.952,0,0,1,1,0,138,138,1.1,0.9
57078,1,85.829,16.376,0,0,1,1,0,138,138,1.1,0.9
57079,1,11.456,2.918,0,0,1,1,0,69,69,1.1,0.9
57080,1,4.435,1.325,0,0,1,1,0,69,69,1.1,0.9
57081,1,3.676,0.95,0,0,1,1,0,69,69,1.1,0.9
57082,1,6.48,1.67,0,0,1,1,0,69,69,1.1,0.9
57083,1,5.219,1.363,0,0,1,1,0,69,69,1.1,0.9
57084,1,6.47,1.651,0,0,1,1,0,69,69,1.1,0.9
57085,1,3.434,0.883,0,0,1,1,0,69,69,1.1,0.9
57086,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57087,1,12.3,3.504,0,0,1,1,0,138,138,1.1,0.9
57088,1,3.967,1.046,0,0,1,1,0,138,138,1.1,0.9
57089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57090,1,10.922,2.851,0,0,1,1,0,138,138,1.1,0.9
57092,1,3.017,0.778,0,0,1,1,0,69,69,1.1,0.9
57093,1,2.861,0.739,0,0,1,1,0,69,69,1.1,0.9
57094,1,5.073,1.286,0,0,1,1,0,69,69,1.1,0.9
57095,1,7.905,-17.224,0,0,1,1,0,69,69,1.1,0.9
57096,1,12.183,3.13,0,0,1,1,0,69,69,1.1,0.9
57097,1,2.726,0.72,0,0,1,1,0,69,69,1.1,0.9
57098,1,11.97,3.13,0,0,1,1,0,69,69,1.1,0.9
57099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57100,1,10.554,2.698,0,0,1,1,0,138,138,1.1,0.9
57102,1,6.596,1.747,0,0,1,1,0,138,138,1.1,0.9
57103,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57104,1,9.234,2.4,0,0,1,1,0,138,138,1.1,0.9
57105,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57107,1,16.189,4.262,0,0,1,1,0,138,138,1.1,0.9
57108,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57110,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57111,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57112,1,8.837,2.275,0,0,1,1,0,138,138,1.1,0.9
57113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57114,1,6.509,1.709,0,0,1,1,0,138,138,1.1,0.9
57115,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57117,1,4.481,1.19,0,0,1,1,0,69,69,1.1,0.9
57118,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57119,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57120,1,12.659,3.341,0,0,1,1,0,69,69,1.1,0.9
57121,1,17.363,5.242,0,0,1,1,0,138,138,1.1,0.9
57122,1,31.222,7.7,0,0,1,1,0,138,138,1.1,0.9
57123,1,7.353,1.939,0,0,1,1,0,69,69,1.1,0.9
57124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57125,1,20.849,5.427,0,0,1,1,0,69,69,1.1,0.9
57126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57127,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57129,1,6.373,1.68,0,0,1,1,0,69,69,1.1,0.9
57130,1,20.193,5,0,0,1,1,0,69,69,1.1,0.9
57131,1,9.613,2.506,0,0,1,1,0,69,69,1.1,0.9
57132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57133,1,4.375,1.142,0,0,1,1,0,138,138,1.1,0.9
57134,1,9.981,2.573,0,0,1,1,0,138,138,1.1,0.9
57135,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57136,1,9.137,2.342,0,0,1,1,0,69,69,1.1,0.9
57137,1,31.169,8.179,0,0,1,1,0,69,69,1.1,0.9
57139,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57140,1,10.67,2.822,0,0,1,1,0,69,69,1.1,0.9
57141,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57142,1,7.498,1.939,0,0,1,1,0,138,138,1.1,0.9
57143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57144,1,15.248,3.936,0,0,1,1,0,69,69,1.1,0.9
57145,1,62.226,16.06,0,0,1,1,0,138,138,1.1,0.9
57146,1,13.299,3.408,0,0,1,1,0,138,138,1.1,0.9
57147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57149,1,11.611,3.082,0,0,1,1,0,138,138,1.1,0.9
57150,1,13.774,3.59,0,0,1,1,0,138,138,1.1,0.9
57151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57153,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57154,1,10.428,2.726,0,0,1,1,0,138,138,1.1,0.9
57155,1,8.429,2.16,0,0,1,1,0,138,138,1.1,0.9
57156,1,4.219,1.114,0,0,1,1,0,69,69,1.1,0.9
57158,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57162,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57164,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57165,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57166,1,6.48,1.68,0,0,1,1,0,69,69,1.1,0.9
57167,1,22.168,7.485,0,0,1,1,0,138,138,1.1,0.9
57168,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57169,1,10.408,2.717,0,0,1,1,0,138,138,1.1,0.9
57172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57173,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57174,1,14.86,3.83,0,0,1,1,0,69,69,1.1,0.9
57175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57178,1,11.32,2.957,0,0,1,1,0,138,138,1.1,0.9
57179,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57181,1,7.091,1.814,0,0,1,1,0,69,69,1.1,0.9
57182,1,5.054,1.325,0,0,1,1,0,138,138,1.1,0.9
57183,1,5.568,1.44,0,0,1,1,0,138,138,1.1,0.9
57184,1,102.947,32.431,0,0,1,1,0,345,1,1.1,0.9
57185,1,13.939,3.677,0,0,1,1,0,138,138,1.1,0.9
57186,1,27.96,7.373,0,0,1,1,0,138,138,1.1,0.9
57187,1,5.684,1.488,0,0,1,1,0,138,138,1.1,0.9
57188,1,2.794,0.71,0,0,1,1,0,69,69,1.1,0.9
57189,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57190,1,3.143,0.835,0,0,1,1,0,69,69,1.1,0.9
57191,1,116.65,24.38,0,0,1,1,0,345,1,1.1,0.9
57192,1,49.968,12.839,0,0,1,1,0,138,138,1.1,0.9
57193,1,7.139,1.843,0,0,1,1,0,138,138,1.1,0.9
57194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57195,1,8.119,2.083,0,0,1,1,0,138,138,1.1,0.9
57196,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57197,1,1.94,0.509,0,0,1,1,0,138,138,1.1,0.9
57198,1,602.537,189.208,0,0,1,1,0,345,1,1.1,0.9
57199,1,53.757,14.309,0,0,1,1,0,345,1,1.1,0.9
57200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57201,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57202,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57204,1,5.527,1.417,0,0,1,1,0,69,69,1.1,0.9
57205,1,5.616,1.498,0,0,1,1,0,138,138,1.1,0.9
57206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57207,1,7.196,1.847,0,0,1,1,0,69,69,1.1,0.9
57208,1,3.753,0.966,0,0,1,1,0,69,69,1.1,0.9
57209,1,3.727,0.979,0,0,1,1,0,69,69,1.1,0.9
57210,1,6.392,1.678,0,0,1,1,0,69,69,1.1,0.9
57211,1,4.927,1.606,0,0,1,1,0,69,69,1.1,0.9
57212,1,7.407,1.952,0,0,1,1,0,69,69,1.1,0.9
57213,1,5.633,1.436,0,0,1,1,0,69,69,1.1,0.9
57214,1,8.298,2.174,0,0,1,1,0,69,69,1.1,0.9
57215,1,3.951,1.038,0,0,1,1,0,69,69,1.1,0.9
57216,1,4.611,1.221,0,0,1,1,0,69,69,1.1,0.9
57217,1,4.492,1.169,0,0,1,1,0,69,69,1.1,0.9
57218,1,3.186,0.816,0,0,1,1,0,69,69,1.1,0.9
57219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57221,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57222,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57224,1,5.442,1.417,0,0,1,1,0,69,69,1.1,0.9
57225,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57226,1,9.923,2.592,0,0,1,1,0,230,1,1.1,0.9
57227,1,3.114,0.826,0,0,1,1,0,138,138,1.1,0.9
57228,1,2.315,0.607,0,0,1,1,0,69,69,1.1,0.9
57229,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57230,1,4.235,1.103,0,0,1,1,0,69,69,1.1,0.9
57231,1,4.294,1.129,0,0,1,1,0,69,69,1.1,0.9
57232,1,4.894,1.286,0,0,1,1,0,69,69,1.1,0.9
57233,1,2.612,0.672,0,0,1,1,0,69,69,1.1,0.9
57234,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57236,1,8.497,2.227,0,0,1,1,0,138,138,1.1,0.9
57237,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57238,1,4.123,1.09,0,0,1,1,0,69,69,1.1,0.9
57240,1,5.567,1.475,0,0,1,1,0,69,69,1.1,0.9
57241,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57242,1,3.43,0.907,0,0,1,1,0,69,69,1.1,0.9
57243,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57244,1,3.931,1.018,0,0,1,1,0,69,69,1.1,0.9
57245,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57246,1,4.518,1.195,0,0,1,1,0,69,69,1.1,0.9
57247,1,4.947,1.279,0,0,1,1,0,69,69,1.1,0.9
57248,1,35.441,10.728,0,0,1,1,0,69,69,1.1,0.9
57249,1,9.312,2.467,0,0,1,1,0,138,138,1.1,0.9
57250,1,8.934,2.323,0,0,1,1,0,138,138,1.1,0.9
57251,1,4.472,1.19,0,0,1,1,0,138,138,1.1,0.9
57252,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57255,1,61.314,20.814,0,0,1,1,0,138,138,1.1,0.9
57257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57258,1,4.307,1.104,0,0,1,1,0,138,138,1.1,0.9
57259,1,2.935,0.783,0,0,1,1,0,69,69,1.1,0.9
57260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57263,1,1.504,0.385,0,0,1,1,0,69,69,1.1,0.9
57264,1,4.663,1.227,0,0,1,1,0,69,69,1.1,0.9
57266,1,3.76,0.979,0,0,1,1,0,69,69,1.1,0.9
57268,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57269,1,8.129,2.141,0,0,1,1,0,138,138,1.1,0.9
57270,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57271,1,128.141,40.195,0,0,1,1,0,138,138,1.1,0.9
57272,1,53.99,13.919,0,0,1,1,0,138,138,1.1,0.9
57273,1,43.825,11.606,0,0,1,1,0,345,1,1.1,0.9
57274,1,39.477,9.662,0,0,1,1,0,230,1,1.1,0.9
57275,1,569.605,173.499,0,0,1,1,0,345,1,1.1,0.9
57276,1,4.815,1.24,0,0,1,1,0,69,69,1.1,0.9
57278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57279,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57280,1,0,0,0,-0.759049537704,1,1,0,69,69,1.1,0.9
57282,1,13.405,3.437,0,0,1,1,0,138,138,1.1,0.9
57283,1,212.732,64.509,0,0,1,1,0,230,1,1.1,0.9
57284,1,19.596,5.113,0,0,1,1,0,138,138,1.1,0.9
57286,1,3.676,0.95,0,0,1,1,0,138,138,1.1,0.9
57287,1,7.062,1.834,0,0,1,1,0,138,138,1.1,0.9
57288,1,15.093,3.888,0,0,1,1,0,138,138,1.1,0.9
57289,1,5.849,1.728,0,0,1,1,0,69,69,1.1,0.9
57290,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57291,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57292,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57293,1,2.959,0.768,0,0,1,1,0,69,69,1.1,0.9
57294,1,8.575,2.246,0,0,1,1,0,69,69,1.1,0.9
57295,1,6.053,1.565,0,0,1,1,0,138,138,1.1,0.9
57296,1,10.03,2.563,0,0,1,1,0,138,138,1.1,0.9
57297,1,3.434,0.902,0,0,1,1,0,138,138,1.1,0.9
57298,1,15.889,4.128,0,0,1,1,0,138,138,1.1,0.9
57299,1,42.967,10.996,0,0,1,1,0,138,138,1.1,0.9
57300,1,19.357,4.786,0,0,1,1,0,138,138,1.1,0.9
57302,1,10.466,2.726,0,0,1,1,0,138,138,1.1,0.9
57304,1,5.102,1.718,0,0,1,1,0,345,1,1.1,0.9
57305,1,5.199,1.363,0,0,1,1,0,230,1,1.1,0.9
57306,1,12.814,3.331,0,0,1,1,0,138,138,1.1,0.9
57308,1,8.264,2.496,0,0,1,1,0,138,138,1.1,0.9
57309,1,16.189,4.368,0,0,1,1,0,230,1,1.1,0.9
57310,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57311,1,3.618,0.931,0,0,1,1,0,138,138,1.1,0.9
57312,1,10.272,2.698,0,0,1,1,0,69,69,1.1,0.9
57313,1,10.447,2.707,0,0,1,1,0,69,69,1.1,0.9
57314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57315,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57318,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57319,1,26.944,7.591,0,0,1,1,0,69,69,1.1,0.9
57320,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57321,1,9.147,2.419,0,0,1,1,0,345,1,1.1,0.9
57322,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57323,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57324,1,24.277,8.527,0,0,1,1,0,138,138,1.1,0.9
57325,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57327,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57328,1,5.238,1.392,0,0,1,1,0,69,69,1.1,0.9
57329,1,10.107,2.65,0,0,1,1,0,138,138,1.1,0.9
57330,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57331,1,46.108,10.519,0,0,1,1,0,230,1,1.1,0.9
57332,1,19.698,5.045,0,0,1,1,0,138,138,1.1,0.9
57333,1,11.107,2.89,0,0,1,1,0,138,138,1.1,0.9
57334,1,10.728,2.803,0,0,1,1,0,138,138,1.1,0.9
57335,1,13.473,3.542,0,0,1,1,0,345,1,1.1,0.9
57336,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57337,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57339,1,55.324,14.829,0,0,1,1,0,345,1,1.1,0.9
57342,1,100,100,0,0,1,1,0,345,1,1.1,0.9
57343,1,20.887,5.986,0,0,1,1,0,69,69,1.1,0.9
57344,1,13.939,3.629,0,0,1,1,0,230,1,1.1,0.9
57345,1,8.1,2.131,0,0,1,1,0,138,138,1.1,0.9
57346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57348,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57349,1,4.869,1.286,0,0,1,1,0,69,69,1.1,0.9
57350,1,19.381,4.858,0,0,1,1,0,230,1,1.1,0.9
57351,1,17.082,4.358,0,0,1,1,0,345,1,1.1,0.9
57352,1,19.412,4.763,0,0,1,1,0,138,138,1.1,0.9
57362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57366,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57367,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57368,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57373,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57374,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57375,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57376,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57377,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57378,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57379,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57380,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57381,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57383,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57385,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57389,1,10.369,2.736,0,0,1,1,0,345,1,1.1,0.9
57390,1,7.721,1.968,0,0,1,1,0,345,1,1.1,0.9
57391,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57392,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57393,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57397,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57399,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57400,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57401,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57403,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57404,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57405,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57407,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57408,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57409,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57410,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57411,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57412,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57415,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57416,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57417,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57418,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57419,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57420,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57421,1,7.779,2.064,0,0,1,1,0,69,69,1.1,0.9
57422,1,5.228,1.334,0,0,1,1,0,69,69,1.1,0.9
57423,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57424,1,3.22,0.826,0,0,1,1,0,69,69,1.1,0.9
57425,1,3.153,0.826,0,0,1,1,0,69,69,1.1,0.9
57431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57432,1,14.948,3.859,0,0,1,1,0,138,138,1.1,0.9
57434,1,3.143,0.826,0,0,1,1,0,138,138,1.1,0.9
57435,1,2.512,0.643,0,0,1,1,0,69,69,1.1,0.9
57436,1,57.8,12.07,0,0,1,1,0,138,138,1.1,0.9
57438,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57439,1,8.09,2.122,0,0,1,1,0,138,138,1.1,0.9
57440,1,9.428,2.467,0,0,1,1,0,138,138,1.1,0.9
57441,1,11.524,3.514,0,0,1,1,0,138,138,1.1,0.9
57442,1,7.673,1.968,0,0,1,1,0,138,138,1.1,0.9
57443,1,47.346,12.326,0,0,1,1,0,345,1,1.1,0.9
57444,1,14.725,3.802,0,0,1,1,0,345,1,1.1,0.9
57445,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57446,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57447,1,9.622,2.525,0,0,1,1,0,138,138,1.1,0.9
57448,1,14.114,3.629,0,0,1,1,0,69,69,1.1,0.9
57449,1,8.09,2.122,0,0,1,1,0,69,69,1.1,0.9
57450,1,1.998,0.518,0,0,1,1,0,69,69,1.1,0.9
57451,1,7.294,2.102,0,0,1,1,0,69,69,1.1,0.9
57452,1,4.278,1.094,0,0,1,1,0,69,69,1.1,0.9
57453,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57454,1,8.323,2.131,0,0,1,1,0,138,138,1.1,0.9
57455,1,4.025,1.056,0,0,1,1,0,69,69,1.1,0.9
57456,1,33.54,11.549,0,0,1,1,0,69,69,1.1,0.9
57457,1,9.438,2.467,0,0,1,1,0,69,69,1.1,0.9
57458,1,22.902,5.55,0,0,1,1,0,230,1,1.1,0.9
57460,1,2.6,0.682,0,0,1,1,0,345,1,1.1,0.9
57461,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57462,1,6.373,1.69,0,0,1,1,0,230,1,1.1,0.9
57464,1,4.462,1.152,0,0,1,1,0,230,1,1.1,0.9
57465,1,5.645,1.45,0,0,1,1,0,69,69,1.1,0.9
57466,1,3.589,0.95,0,0,1,1,0,138,138,1.1,0.9
57467,1,3.279,0.835,0,0,1,1,0,69,69,1.1,0.9
57468,1,17.547,4.291,0,0,1,1,0,69,69,1.1,0.9
57469,1,8.119,2.102,0,0,1,1,0,69,69,1.1,0.9
57470,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57471,1,4.375,1.114,0,0,1,1,0,138,138,1.1,0.9
57472,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57473,1,11.737,3.062,0,0,1,1,0,69,69,1.1,0.9
57474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57475,1,6.635,1.757,0,0,1,1,0,138,138,1.1,0.9
57476,1,6.208,1.622,0,0,1,1,0,69,69,1.1,0.9
57478,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57480,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57481,1,24.547,5.837,0,0,1,1,0,138,138,1.1,0.9
57482,1,5.719,1.462,0,0,1,1,0,69,69,1.1,0.9
57483,1,5.059,1.306,0,0,1,1,0,69,69,1.1,0.9
57484,1,3.686,0.96,0,0,1,1,0,138,138,1.1,0.9
57485,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57487,1,12.93,4.272,0,0,1,1,0,138,138,1.1,0.9
57488,1,6.985,1.834,0,0,1,1,0,69,69,1.1,0.9
57489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57490,1,3.918,0.999,0,0,1,1,0,69,69,1.1,0.9
57492,1,5.138,1.358,0,0,1,1,0,69,69,1.1,0.9
57493,1,5.228,1.344,0,0,1,1,0,69,69,1.1,0.9
57494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57496,1,19.731,5.188,0,0,1,1,0,69,69,1.1,0.9
57497,1,5.093,1.536,0,0,1,1,0,138,138,1.1,0.9
57498,1,11.504,2.957,0,0,1,1,0,138,138,1.1,0.9
57499,1,23.606,6.074,0,0,1,1,0,138,138,1.1,0.9
57500,1,6.606,1.718,0,0,1,1,0,138,138,1.1,0.9
57501,1,16.733,4.378,0,0,1,1,0,138,138,1.1,0.9
57502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57503,1,6.16,1.613,0,0,1,1,0,138,138,1.1,0.9
57504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57505,1,3.977,1.027,0,0,1,1,0,138,138,1.1,0.9
57506,1,4.103,1.066,0,0,1,1,0,69,69,1.1,0.9
57508,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57510,1,2.532,0.672,0,0,1,1,0,69,69,1.1,0.9
57511,1,34.805,8.176,0,0,1,1,0,138,138,1.1,0.9
57512,1,10.447,2.698,0,0,1,1,0,69,69,1.1,0.9
57513,1,7.246,1.853,0,0,1,1,0,69,69,1.1,0.9
57514,1,0,0,0,123.999965496,1,1,0,138,138,1.1,0.9
57516,1,9.981,2.592,0,0,1,1,0,69,69,1.1,0.9
57519,1,8.196,2.16,0,0,1,1,0,69,69,1.1,0.9
57520,1,7.139,1.843,0,0,1,1,0,69,69,1.1,0.9
57521,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57522,1,4.85,1.267,0,0,1,1,0,69,69,1.1,0.9
57523,1,12.532,3.264,0,9.42565504944,1,1,0,69,69,1.1,0.9
57524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57525,1,7.653,1.997,0,0,1,1,0,69,69,1.1,0.9
57526,1,32.011,8.553,0,0,1,1,0,138,138,1.1,0.9
57527,1,22.619,6.118,0,0,1,1,0,138,138,1.1,0.9
57528,1,27.232,6.733,0,0,1,1,0,138,138,1.1,0.9
57530,1,40.413,10.182,0,0,1,1,0,138,138,1.1,0.9
57531,1,37.194,9.511,0,0,1,1,0,138,138,1.1,0.9
57532,1,14.337,3.744,0,0,1,1,0,138,138,1.1,0.9
57533,1,13.367,3.475,0,0,1,1,0,69,69,1.1,0.9
57535,1,20.363,5.449,0,0,1,1,0,69,69,1.1,0.9
57536,1,6.635,1.738,0,0,1,1,0,69,69,1.1,0.9
57537,1,7.896,2.035,0,0,1,1,0,69,69,1.1,0.9
57538,1,12.135,3.139,0,0,1,1,0,69,69,1.1,0.9
57539,1,7.896,2.074,0,0,1,1,0,69,69,1.1,0.9
57540,1,8.856,2.342,0,0,1,1,0,69,69,1.1,0.9
57541,1,9.458,2.506,0,0,1,1,0,69,69,1.1,0.9
57542,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57544,1,10.408,2.669,0,0,1,1,0,230,1,1.1,0.9
57545,1,5.665,1.498,0,0,1,1,0,138,138,1.1,0.9
57546,1,7.081,1.814,0,0,1,1,0,230,1,1.1,0.9
57547,1,8.973,2.294,0,0,1,1,0,138,138,1.1,0.9
57549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57551,1,2.882,0.757,0,0,1,1,0,69,69,1.1,0.9
57552,1,3.773,0.992,0,0,1,1,0,69,69,1.1,0.9
57553,1,3.245,0.855,0,0,1,1,0,69,69,1.1,0.9
57555,1,3.212,0.855,0,0,1,1,0,69,69,1.1,0.9
57557,1,2.381,0.62,0,0,1,1,0,69,69,1.1,0.9
57558,1,3.087,0.803,0,0,1,1,0,69,69,1.1,0.9
57559,1,4.221,1.11,0,0,1,1,0,69,69,1.1,0.9
57560,1,5.099,1.312,0,0,1,1,0,69,69,1.1,0.9
57561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57564,1,3.113,0.829,0,0,1,1,0,69,69,1.1,0.9
57565,1,2.737,0.731,0,0,1,1,0,69,69,1.1,0.9
57568,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57569,1,3.308,0.854,0,0,1,1,0,138,138,1.1,0.9
57570,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57571,1,0,0,0,-511.999951184,1,1,0,345,1,1.1,0.9
57572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57574,1,0,0,0,0,1,1,0,69,69,1.1,0.9
57575,1,7.653,1.958,0,0,1,1,0,69,69,1.1,0.9
57576,1,6.441,1.718,0,0,1,1,0,69,69,1.1,0.9
57577,1,6.548,1.738,0,0,1,1,0,69,69,1.1,0.9
57578,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57579,1,16.82,5.53,0,0,1,1,0,138,138,1.1,0.9
57580,1,9.351,2.448,0,0,1,1,0,69,69,1.1,0.9
57581,1,11.727,3.101,0,0,1,1,0,138,138,1.1,0.9
57582,1,9.933,2.65,0,0,1,1,0,69,69,1.1,0.9
57584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57586,1,15.084,3.898,0,0,1,1,0,138,138,1.1,0.9
57587,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57589,1,38.392,9.252,0,0,1,1,0,69,69,1.1,0.9
57590,1,8.662,2.227,0,0,1,1,0,138,138,1.1,0.9
57591,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57592,1,6.16,1.574,0,0,1,1,0,69,69,1.1,0.9
57594,1,7.236,1.91,0,0,1,1,0,69,69,1.1,0.9
57596,1,10.146,2.544,0,0,1,1,0,69,69,1.1,0.9
57597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57598,1,9.137,2.333,0,0,1,1,0,138,138,1.1,0.9
57599,1,5.48,1.411,0,0,1,1,0,69,69,1.1,0.9
57600,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57603,1,9.632,2.554,0,0,1,1,0,69,69,1.1,0.9
57604,1,5.675,1.459,0,0,1,1,0,69,69,1.1,0.9
57605,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57606,1,4.152,1.085,0,0,1,1,0,69,69,1.1,0.9
57607,1,7.731,2.006,0,0,1,1,0,138,138,1.1,0.9
57608,1,7.75,2.006,0,0,1,1,0,138,138,1.1,0.9
57609,1,17.47,4.464,0,0,1,1,0,69,69,1.1,0.9
57610,1,13.968,3.6,0,0,1,1,0,69,69,1.1,0.9
57611,1,3.269,0.874,0,0,1,1,0,138,138,1.1,0.9
57612,1,3.618,0.95,0,0,1,1,0,138,138,1.1,0.9
57613,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57614,1,3.269,0.845,0,0,1,1,0,138,138,1.1,0.9
57615,1,10.272,2.726,0,0,1,1,0,138,138,1.1,0.9
57617,1,6.916,1.824,0,0,1,1,0,69,69,1.1,0.9
57618,1,4.229,1.094,0,0,1,1,0,69,69,1.1,0.9
57619,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57620,1,7.149,1.882,0,0,1,1,0,69,69,1.1,0.9
57621,1,24.859,8.214,0,0,1,1,0,69,69,1.1,0.9
57622,1,24.021,7.015,0,0,1,1,0,69,69,1.1,0.9
57623,1,6.451,1.699,0,0,1,1,0,69,69,1.1,0.9
57624,1,10.04,3.197,0,0,1,1,0,69,69,1.1,0.9
57625,1,5.093,1.344,0,0,1,1,0,69,69,1.1,0.9
57626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57627,1,5.199,1.354,0,0,1,1,0,138,138,1.1,0.9
57628,1,3.579,0.931,0,0,1,1,0,138,138,1.1,0.9
57630,1,6.528,1.68,0,0,1,1,0,69,69,1.1,0.9
57631,1,9.564,2.448,0,0,1,1,0,69,69,1.1,0.9
57632,1,6.596,1.718,0,0,1,1,0,138,138,1.1,0.9
57633,1,9.157,2.333,0,0,1,1,0,69,69,1.1,0.9
57634,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57636,1,64.945,17.622,0,0,1,1,0,138,138,1.1,0.9
57637,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57640,1,9.205,2.448,0,0,1,1,0,138,138,1.1,0.9
57641,1,5.335,1.402,0,0,1,1,0,69,69,1.1,0.9
57642,1,3.667,0.979,0,0,1,1,0,230,1,1.1,0.9
57643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57644,1,10.525,2.774,0,0,1,1,0,69,69,1.1,0.9
57645,1,5.083,1.325,0,0,1,1,0,69,69,1.1,0.9
57646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57647,1,6.266,1.642,0,0,1,1,0,138,138,1.1,0.9
57648,1,10.602,2.726,0,0,1,1,0,138,138,1.1,0.9
57650,1,8.866,2.342,0,0,1,1,0,138,138,1.1,0.9
57651,1,10.088,2.65,0,0,1,1,0,138,138,1.1,0.9
57652,1,10.913,2.89,0,0,1,1,0,138,138,1.1,0.9
57653,1,9.331,2.438,0,0,1,1,0,69,69,1.1,0.9
57656,1,3.376,0.874,0,0,1,1,0,138,138,1.1,0.9
57657,1,9.06,2.314,0,0,1,1,0,138,138,1.1,0.9
57658,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57659,1,4.316,1.142,0,0,1,1,0,138,138,1.1,0.9
57660,1,5.083,1.315,0,0,1,1,0,138,138,1.1,0.9
57661,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57662,1,8.196,2.112,0,0,1,1,0,69,69,1.1,0.9
57663,1,5.839,1.526,0,0,1,1,0,69,69,1.1,0.9
57664,1,8.371,2.16,0,0,1,1,0,69,69,1.1,0.9
57666,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57668,1,9.972,2.592,0,0,1,1,0,138,138,1.1,0.9
57669,1,9.923,2.534,0,0,1,1,0,138,138,1.1,0.9
57670,1,4.443,1.162,0,0,1,1,0,69,69,1.1,0.9
57671,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57672,1,4.268,1.085,0,0,1,1,0,138,138,1.1,0.9
57673,1,8.478,2.17,0,0,1,1,0,138,138,1.1,0.9
57675,1,6.305,1.632,0,0,1,1,0,138,138,1.1,0.9
57676,1,3.007,0.806,0,0,1,1,0,69,69,1.1,0.9
57677,1,23.805,7.958,0,0,1,1,0,138,138,1.1,0.9
57678,1,10.282,2.669,0,0,1,1,0,138,138,1.1,0.9
57679,1,52.884,12.84,0,0,1,1,0,138,138,1.1,0.9
57680,1,5.17,1.354,0,0,1,1,0,138,138,1.1,0.9
57681,1,14.56,3.734,0,0,1,1,0,138,138,1.1,0.9
57682,1,7.741,2.045,0,0,1,1,0,138,138,1.1,0.9
57683,1,4.472,1.19,0,0,1,1,0,69,69,1.1,0.9
57684,1,10.951,2.803,0,0,1,1,0,69,69,1.1,0.9
57685,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57686,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57687,1,4.249,1.104,0,0,1,1,0,69,69,1.1,0.9
57688,1,2.512,0.662,0,0,1,1,0,69,69,1.1,0.9
57689,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57690,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57691,1,4.821,1.229,0,0,1,1,0,138,138,1.1,0.9
57692,1,11.398,2.928,0,0,1,1,0,230,1,1.1,0.9
57693,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57695,1,8.235,2.093,0,0,1,1,0,69,69,1.1,0.9
57696,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57697,1,5.869,1.555,0,0,1,1,0,138,138,1.1,0.9
57699,1,5.248,1.354,0,0,1,1,0,69,69,1.1,0.9
57700,1,9.972,2.621,0,0,1,1,0,69,69,1.1,0.9
57702,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57703,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57704,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57705,1,11.776,3.091,0,0,1,1,0,69,69,1.1,0.9
57706,1,4.52,1.469,0,0,1,1,0,138,138,1.1,0.9
57707,1,2.153,0.566,0,0,1,1,0,138,138,1.1,0.9
57709,1,3.482,0.883,0,0,1,1,0,138,138,1.1,0.9
57710,1,9.69,2.717,0,0,1,1,0,138,138,1.1,0.9
57711,1,6.683,1.738,0,0,1,1,0,69,69,1.1,0.9
57712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57714,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57716,1,4.51,1.19,0,0,1,1,0,69,69,1.1,0.9
57717,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57719,1,13.464,3.533,0,0,1,1,0,69,69,1.1,0.9
57720,1,5.539,1.469,0,0,1,1,0,138,138,1.1,0.9
57721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57722,1,11.999,3.178,0,0,1,1,0,138,138,1.1,0.9
57723,1,2.988,0.778,0,0,1,1,0,138,138,1.1,0.9
57724,1,11.562,3.014,0,0,1,1,0,138,138,1.1,0.9
57725,1,7.323,1.901,0,0,1,1,0,138,138,1.1,0.9
57726,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57729,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57730,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57731,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57732,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57733,1,12.62,3.235,0,0,1,1,0,69,69,1.1,0.9
57735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57736,1,9.263,2.438,0,0,1,1,0,69,69,1.1,0.9
57737,1,8.332,2.16,0,0,1,1,0,69,69,1.1,0.9
57738,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57739,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57740,1,4.86,1.248,0,0,1,1,0,138,138,1.1,0.9
57741,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57742,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57743,1,24.674,8.209,0,0,1,1,0,138,138,1.1,0.9
57744,1,9.06,2.39,0,0,1,1,0,138,138,1.1,0.9
57745,1,9.283,2.87,0,0,1,1,0,138,138,1.1,0.9
57746,1,7.333,1.92,0,0,1,1,0,69,69,1.1,0.9
57747,1,6.111,1.584,0,0,1,1,0,138,138,1.1,0.9
57749,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57752,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57753,1,12.416,3.197,0,0,1,1,0,69,69,1.1,0.9
57754,1,10.049,2.65,0,0,1,1,0,69,69,1.1,0.9
57755,1,21.343,5.232,0,0,1,1,0,69,69,1.1,0.9
57756,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57757,1,10.631,2.726,0,0,1,1,0,69,69,1.1,0.9
57758,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57759,1,4.695,1.219,0,0,1,1,0,138,138,1.1,0.9
57760,1,11.669,3.005,0,0,1,1,0,69,69,1.1,0.9
57761,1,6.431,1.68,0,0,1,1,0,69,69,1.1,0.9
57762,1,13.376,3.437,0,0,1,1,0,69,69,1.1,0.9
57763,1,6.926,1.834,0,0,1,1,0,69,69,1.1,0.9
57764,1,7.372,1.949,0,0,1,1,0,69,69,1.1,0.9
57765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57768,1,12.416,3.312,0,0,1,1,0,138,138,1.1,0.9
57772,1,10.36,2.688,0,0,1,1,0,138,138,1.1,0.9
57773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57774,1,3.831,0.989,0,0,1,1,0,138,138,1.1,0.9
57775,1,10.224,2.707,0,0,1,1,0,69,69,1.1,0.9
57776,1,21.213,5.837,0,0,1,1,0,69,69,1.1,0.9
57777,1,10.166,2.65,0,0,1,1,0,69,69,1.1,0.9
57778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57779,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57781,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57782,1,11.31,2.909,0,0,1,1,0,69,69,1.1,0.9
57783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57784,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57785,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57786,1,6.237,1.651,0,0,1,1,0,69,69,1.1,0.9
57787,1,3.977,1.008,0,0,1,1,0,138,138,1.1,0.9
57788,1,5.141,1.373,0,0,1,1,0,138,138,1.1,0.9
57789,1,5.791,1.526,0,0,1,1,0,69,69,1.1,0.9
57790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57791,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57795,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57796,1,5.597,1.43,0,0,1,1,0,69,69,1.1,0.9
57798,1,4.928,1.267,0,0,1,1,0,69,69,1.1,0.9
57799,1,9.031,2.352,0,0,1,1,0,138,138,1.1,0.9
57800,1,6.751,1.738,0,0,1,1,0,69,69,1.1,0.9
57801,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57802,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57803,1,5.597,1.459,0,0,1,1,0,138,138,1.1,0.9
57804,1,7.77,2.045,0,0,1,1,0,230,1,1.1,0.9
57805,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57807,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57808,1,5.995,1.565,0,0,1,1,0,69,69,1.1,0.9
57809,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57810,1,7.479,1.968,0,0,1,1,0,69,69,1.1,0.9
57811,1,9.225,2.352,0,0,1,1,0,138,138,1.1,0.9
57812,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57813,1,10.321,2.736,0,0,1,1,0,138,138,1.1,0.9
57814,1,11.475,2.938,0,0,1,1,0,138,138,1.1,0.9
57815,1,32.945,9.281,0,0,1,1,0,138,138,1.1,0.9
57816,1,8.323,2.15,0,0,1,1,0,69,69,1.1,0.9
57817,1,6.518,1.69,0,0,1,1,0,69,69,1.1,0.9
57818,1,13.599,4.598,0,0,1,1,0,138,138,1.1,0.9
57819,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57820,1,6.286,1.68,0,0,1,1,0,69,69,1.1,0.9
57821,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57822,1,5.374,1.421,0,0,1,1,0,69,69,1.1,0.9
57823,1,5.19,1.334,0,0,1,1,0,69,69,1.1,0.9
57824,1,6.14,1.603,0,0,1,1,0,69,69,1.1,0.9
57828,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57829,1,6.47,1.68,0,0,1,1,0,138,138,1.1,0.9
57830,1,12.581,3.226,0,0,1,1,0,138,138,1.1,0.9
57831,1,7.062,1.824,0,0,1,1,0,138,138,1.1,0.9
57832,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57833,1,6.965,1.795,0,0,1,1,0,138,138,1.1,0.9
57834,1,8.323,2.16,0,0,1,1,0,69,69,1.1,0.9
57836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57837,1,4.239,1.114,0,0,1,1,0,69,69,1.1,0.9
57838,1,5.956,1.536,0,0,1,1,0,69,69,1.1,0.9
57840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57843,1,8.1,2.141,0,0,1,1,0,69,69,1.1,0.9
57844,1,7.033,1.824,0,0,1,1,0,69,69,1.1,0.9
57846,1,9.147,2.362,0,0,1,1,0,69,69,1.1,0.9
57847,1,26.942,7.163,0,0,1,1,0,138,138,1.1,0.9
57848,1,0,0,0,0,1,1,0,345,1,1.1,0.9
57853,1,7.362,1.92,0,0,1,1,0,69,69,1.1,0.9
57854,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57855,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57856,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57857,1,11.688,3.821,0,0,1,1,0,138,138,1.1,0.9
57858,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57859,1,7.362,1.92,0,0,1,1,0,69,69,1.1,0.9
57860,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57861,1,6.606,1.757,0,0,1,1,0,69,69,1.1,0.9
57862,1,6.004,1.574,0,0,1,1,0,69,69,1.1,0.9
57863,1,10.495,2.736,0,0,1,1,0,69,69,1.1,0.9
57864,1,15.724,4.013,0,0,1,1,0,69,69,1.1,0.9
57865,1,9.302,2.419,0,0,1,1,0,138,138,1.1,0.9
57866,1,10.292,2.678,0,0,1,1,0,138,138,1.1,0.9
57868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57870,1,6.256,1.622,0,0,1,1,0,138,138,1.1,0.9
57871,1,9.04,2.342,0,0,1,1,0,230,1,1.1,0.9
57872,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57873,1,10.554,2.774,0,0,1,1,0,138,138,1.1,0.9
57874,1,7.915,2.045,0,0,1,1,0,138,138,1.1,0.9
57875,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57876,1,27.131,7.005,0,0,1,1,0,138,138,1.1,0.9
57878,1,5.267,1.402,0,0,1,1,0,69,69,1.1,0.9
57880,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57882,1,11.863,3.034,0,0,1,1,0,69,69,1.1,0.9
57883,1,22.009,2.847,0,0,1,1,0,69,69,1.1,0.9
57884,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57885,1,10.292,2.698,0,0,1,1,0,69,69,1.1,0.9
57886,1,8.449,2.17,0,0,1,1,0,138,138,1.1,0.9
57887,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57888,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57889,1,12.212,3.197,0,0,1,1,0,138,138,1.1,0.9
57890,1,65.734,17.253,0,0,1,1,0,230,1,1.1,0.9
57891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57892,1,7.585,1.997,0,0,1,1,0,138,138,1.1,0.9
57893,1,11.223,2.928,0,0,1,1,0,138,138,1.1,0.9
57894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57895,1,6.402,1.651,0,0,1,1,0,69,69,1.1,0.9
57896,1,14.026,3.619,0,0,1,1,0,69,69,1.1,0.9
57897,1,13.076,4.291,0,0,1,1,0,138,138,1.1,0.9
57898,1,9.855,2.611,0,0,1,1,0,138,138,1.1,0.9
57899,1,4.637,1.19,0,0,1,1,0,138,138,1.1,0.9
57900,1,3.87,0.998,0,0,1,1,0,138,138,1.1,0.9
57901,1,6.829,1.795,0,0,1,1,0,138,138,1.1,0.9
57902,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57905,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57907,1,6.353,1.68,0,0,1,1,0,138,138,1.1,0.9
57908,1,15.132,3.878,0,0,1,1,0,69,69,1.1,0.9
57909,1,10.786,2.822,0,0,1,1,0,69,69,1.1,0.9
57910,1,8.361,2.198,0,0,1,1,0,69,69,1.1,0.9
57911,1,6.586,1.728,0,0,1,1,0,69,69,1.1,0.9
57912,1,5.102,1.354,0,0,1,1,0,69,69,1.1,0.9
57913,1,7.993,2.112,0,0,1,1,0,69,69,1.1,0.9
57914,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57916,1,10.718,2.822,0,0,1,1,0,69,69,1.1,0.9
57917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57919,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57921,1,5.917,1.536,0,0,1,1,0,138,138,1.1,0.9
57922,1,5.82,1.498,0,0,1,1,0,138,138,1.1,0.9
57923,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57924,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57925,1,11.446,3.466,0,0,1,1,0,138,138,1.1,0.9
57926,1,36.996,8.75,0,0,1,1,0,69,69,1.1,0.9
57927,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57928,1,19.325,5.05,0,0,1,1,0,69,69,1.1,0.9
57930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57932,1,10.534,2.698,0,0,1,1,0,230,1,1.1,0.9
57933,1,8.226,2.102,0,0,1,1,0,230,1,1.1,0.9
57934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57936,1,5.471,1.392,0,0,1,1,0,138,138,1.1,0.9
57937,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57938,1,5.054,1.334,0,0,1,1,0,69,69,1.1,0.9
57940,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
