bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
57942,1,4.423,1.142,0,0,1,1,0,69,69,1.1,0.9
57944,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57945,1,3.385,0.902,0,0,1,1,0,69,69,1.1,0.9
57946,1,7.479,1.92,0,0,1,1,0,138,138,1.1,0.9
57948,1,4.365,1.133,0,0,1,1,0,69,69,1.1,0.9
57949,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57950,1,0.553,0.144,0,0,1,1,0,138,138,1.1,0.9
57951,1,7.333,2.016,0,0,1,1,0,138,138,1.1,0.9
57952,1,6.809,1.786,0,0,1,1,0,138,138,1.1,0.9
57953,1,39.248,10.882,0,0,1,1,0,138,138,1.1,0.9
57954,1,5.839,1.507,0,0,1,1,0,138,138,1.1,0.9
57955,1,6.46,1.651,0,0,1,1,0,138,138,1.1,0.9
57956,1,12.27,3.216,0,0,1,1,0,138,138,1.1,0.9
57957,1,5.597,1.459,0,0,1,1,0,138,138,1.1,0.9
57958,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57959,1,2.629,0.691,0,0,1,1,0,230,1,1.1,0.9
57960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57961,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57963,1,13.813,3.898,0,0,1,1,0,138,138,1.1,0.9
57964,1,0,0,0,0,1,1,0,230,1,1.1,0.9
57966,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57968,1,13.192,4.291,0,0,1,1,0,138,138,1.1,0.9
57969,1,4.336,1.142,0,0,1,1,0,138,138,1.1,0.9
57971,1,10.592,2.753,0,0,1,1,0,69,69,1.1,0.9
57972,1,11.465,3.018,0,0,1,1,0,69,69,1.1,0.9
57973,1,0,0,0,37.6939355291,1,1,0,138,138,1.1,0.9
57974,1,3.841,0.979,0,0,1,1,0,69,69,1.1,0.9
57975,1,2.454,0.634,0,0,1,1,0,69,69,1.1,0.9
57976,1,3.269,0.835,0,0,1,1,0,69,69,1.1,0.9
57977,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57978,1,7.139,1.901,0,0,1,1,0,138,138,1.1,0.9
57979,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57984,1,5.587,1.43,0,0,1,1,0,69,69,1.1,0.9
57985,1,0,0,0,123.999942457,1,1,0,138,138,1.1,0.9
57986,1,11.621,3.053,0,0,1,1,0,138,138,1.1,0.9
57987,1,0,0,0,33.4776219959,1,1,0,138,138,1.1,0.9
57991,1,11.727,2.995,0,0,1,1,0,138,138,1.1,0.9
57992,1,11.785,3.062,0,0,1,1,0,69,69,1.1,0.9
57993,1,7.896,2.054,0,0,1,1,0,69,69,1.1,0.9
57995,1,0,0,0,0,1,1,0,138,138,1.1,0.9
57996,1,8.497,2.256,0,0,1,1,0,69,69,1.1,0.9
57997,1,8.555,2.256,0,0,1,1,0,69,69,1.1,0.9
58000,1,12.435,3.245,0,-5.07828330302,1,1,0,138,138,1.1,0.9
58001,1,4.86,1.238,0,0,1,1,0,138,138,1.1,0.9
58002,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58003,1,6.615,1.709,0,0,1,1,0,69,69,1.1,0.9
58004,1,6.421,1.709,0,0,1,1,0,69,69,1.1,0.9
58005,1,10.486,-6.654,0,0,1,1,0,69,69,1.1,0.9
58006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58007,1,3.948,-1.832,0,0,1,1,0,69,69,1.1,0.9
58008,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58010,1,6.15,1.613,0,0,1,1,0,138,138,1.1,0.9
58011,1,7.071,1.814,0,0,1,1,0,138,138,1.1,0.9
58012,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58013,1,5.5,1.44,0,0,1,1,0,69,69,1.1,0.9
58014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58015,1,3.56,0.922,0,0,1,1,0,69,69,1.1,0.9
58016,1,4.161,1.066,0,0,1,1,0,138,138,1.1,0.9
58017,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58019,1,5.354,1.373,0,0,1,1,0,138,138,1.1,0.9
58020,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58021,1,6.451,1.68,0,0,1,1,0,138,138,1.1,0.9
58022,1,14.298,3.677,0,0,1,1,0,138,138,1.1,0.9
58023,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58024,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58026,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58027,1,4.375,1.152,0,0,1,1,0,69,69,1.1,0.9
58028,1,2.842,0.749,0,0,1,1,0,138,138,1.1,0.9
58029,1,2.677,0.691,0,0,1,1,0,138,138,1.1,0.9
58030,1,2.764,0.71,0,0,1,1,0,138,138,1.1,0.9
58031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58032,1,4.666,1.2,0,0,1,1,0,69,69,1.1,0.9
58033,1,21.673,5.698,0,0,1,1,0,69,69,1.1,0.9
58034,1,11.737,3.024,0,0,1,1,0,69,69,1.1,0.9
58035,1,4.142,1.104,0,0,1,1,0,69,69,1.1,0.9
58037,1,8.769,2.304,0,0,1,1,0,69,69,1.1,0.9
58038,1,4.093,1.085,0,0,1,1,0,69,69,1.1,0.9
58040,1,4.462,1.171,0,0,1,1,0,69,69,1.1,0.9
58041,1,3.317,0.854,0,0,1,1,0,69,69,1.1,0.9
58043,1,7.954,2.102,0,0,1,1,0,69,69,1.1,0.9
58044,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58045,1,17.993,4.81,0,0,1,1,0,138,138,1.1,0.9
58046,1,6.111,1.594,0,0,1,1,0,138,138,1.1,0.9
58047,1,8.982,2.294,0,0,1,1,0,69,69,1.1,0.9
58048,1,5.936,1.565,0,0,1,1,0,69,69,1.1,0.9
58049,1,6.227,1.622,0,0,1,1,0,69,69,1.1,0.9
58050,1,5.946,1.536,0,0,1,1,0,69,69,1.1,0.9
58051,1,2.813,0.739,0,0,1,1,0,69,69,1.1,0.9
58053,1,5.054,1.354,0,0,1,1,0,69,69,1.1,0.9
58054,1,11.524,2.938,0,0,1,1,0,69,69,1.1,0.9
58055,1,6.645,1.738,0,0,1,1,0,69,69,1.1,0.9
58056,1,4.656,1.21,0,0,1,1,0,69,69,1.1,0.9
58057,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58059,1,9.118,2.371,0,0,1,1,0,69,69,1.1,0.9
58061,1,8.526,2.227,0,0,1,1,0,69,69,1.1,0.9
58062,1,8.905,2.333,0,0,1,1,0,69,69,1.1,0.9
58063,1,6.955,1.805,0,0,1,1,0,69,69,1.1,0.9
58065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58066,1,13.289,3.418,0,0,1,1,0,69,69,1.1,0.9
58067,1,7.566,1.958,0,0,1,1,0,69,69,1.1,0.9
58068,1,6.227,1.603,0,0,1,1,0,69,69,1.1,0.9
58069,1,9.137,2.371,0,0,1,1,0,69,69,1.1,0.9
58070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58071,1,5.752,1.478,0,0,1,1,0,69,69,1.1,0.9
58072,1,7.721,1.987,0,0,1,1,0,69,69,1.1,0.9
58073,1,8.352,2.208,0,0,1,1,0,69,69,1.1,0.9
58074,1,9.36,2.467,0,0,1,1,0,69,69,1.1,0.9
58075,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58078,1,8.808,2.304,0,0,1,1,0,69,69,1.1,0.9
58079,1,9.108,2.41,0,0,1,1,0,345,1,1.1,0.9
58080,1,6.732,1.738,0,0,1,1,0,69,69,1.1,0.9
58081,1,5.461,1.411,0,0,1,1,0,69,69,1.1,0.9
58082,1,2.26,0.586,0,0,1,1,0,69,69,1.1,0.9
58083,1,20.135,5.053,0,0,1,1,0,69,69,1.1,0.9
58084,1,8.565,2.246,0,0,1,1,0,69,69,1.1,0.9
58085,1,6.936,1.814,0,0,1,1,0,69,69,1.1,0.9
58087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58088,1,10.428,2.669,0,0,1,1,0,69,69,1.1,0.9
58089,1,6.664,1.738,0,0,1,1,0,138,138,1.1,0.9
58090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58092,1,6.121,2.074,0,0,1,1,0,69,69,1.1,0.9
58093,1,11.815,3.062,0,74.7699886958,1,1,0,69,69,1.1,0.9
58094,1,10.641,2.813,0,0,1,1,0,69,69,1.1,0.9
58095,1,6.198,1.632,0,0,1,1,0,69,69,1.1,0.9
58096,1,4.85,1.248,0,0,1,1,0,69,69,1.1,0.9
58097,1,6.868,1.795,0,0,1,1,0,69,69,1.1,0.9
58099,1,7.459,1.939,0,0,1,1,0,69,69,1.1,0.9
58100,1,8.022,2.093,0,0,1,1,0,69,69,1.1,0.9
58101,1,2.629,0.672,0,0,1,1,0,69,69,1.1,0.9
58102,1,5.791,1.546,0,0,1,1,0,69,69,1.1,0.9
58103,1,6.635,1.738,0,0,1,1,0,69,69,1.1,0.9
58105,1,5.878,1.546,0,0,1,1,0,345,1,1.1,0.9
58106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58107,1,10.98,2.918,0,0,1,1,0,138,138,1.1,0.9
58108,1,8.09,2.112,0,0,1,1,0,138,138,1.1,0.9
58109,1,6.868,1.757,0,0,1,1,0,69,69,1.1,0.9
58110,1,4.928,1.296,0,0,1,1,0,138,138,1.1,0.9
58111,1,10.786,2.794,0,0,1,1,0,138,138,1.1,0.9
58112,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58113,1,13.211,4.195,0,0,1,1,0,69,69,1.1,0.9
58114,1,9.118,2.323,0,0,1,1,0,138,138,1.1,0.9
58115,1,5.374,1.382,0,0,1,1,0,69,69,1.1,0.9
58116,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58117,1,8.953,2.352,0,0,1,1,0,69,69,1.1,0.9
58118,1,8.856,2.352,0,0,1,1,0,69,69,1.1,0.9
58119,1,10.117,2.621,0,0,1,1,0,69,69,1.1,0.9
58120,1,2.018,0.538,0,0,1,1,0,69,69,1.1,0.9
58121,1,3.841,0.998,0,0,1,1,0,69,69,1.1,0.9
58122,1,5.791,1.526,0,0,1,1,0,69,69,1.1,0.9
58123,1,6.402,1.661,0,0,1,1,0,69,69,1.1,0.9
58124,1,3.899,1.008,0,0,1,1,0,69,69,1.1,0.9
58125,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58127,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58128,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58129,1,12.853,3.293,0,0,1,1,0,69,69,1.1,0.9
58130,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58131,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58132,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58134,1,5.209,1.354,0,0,1,1,0,69,69,1.1,0.9
58135,1,2.959,0.758,0,0,1,1,0,69,69,1.1,0.9
58136,1,10.253,2.65,0,0,1,1,0,69,69,1.1,0.9
58137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58139,1,6.906,1.824,0,0,1,1,0,69,69,1.1,0.9
58140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58141,1,4.19,1.114,0,0,1,1,0,138,138,1.1,0.9
58142,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58143,1,22.324,5.237,0,0,1,1,0,69,69,1.1,0.9
58144,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58145,1,17.412,5.222,0,0,1,1,0,69,69,1.1,0.9
58146,1,23.904,6.709,0,0,1,1,0,69,69,1.1,0.9
58147,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58148,1,4.899,1.267,0,0,1,1,0,69,69,1.1,0.9
58149,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58151,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58152,1,32.591,9.015,0,0,1,1,0,69,69,1.1,0.9
58153,1,9.186,2.342,0,0,1,1,0,69,69,1.1,0.9
58154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58155,1,9.254,2.362,0,0,1,1,0,69,69,1.1,0.9
58156,1,3.88,1.018,0,0,1,1,0,69,69,1.1,0.9
58157,1,6.441,1.67,0,0,1,1,0,69,69,1.1,0.9
58159,1,7.023,1.805,0,0,1,1,0,69,69,1.1,0.9
58160,1,7.401,1.92,0,0,1,1,0,69,69,1.1,0.9
58161,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58162,1,5.49,1.459,0,0,1,1,0,69,69,1.1,0.9
58163,1,3.075,0.816,0,0,1,1,0,69,69,1.1,0.9
58164,1,10.098,2.65,0,0,1,1,0,69,69,1.1,0.9
58165,1,3.744,0.97,0,0,1,1,0,69,69,1.1,0.9
58166,1,5.461,1.43,0,0,1,1,0,69,69,1.1,0.9
58167,1,7.091,1.834,0,0,1,1,0,69,69,1.1,0.9
58168,1,5.927,1.536,0,0,1,1,0,69,69,1.1,0.9
58169,1,3.744,0.998,0,0,1,1,0,69,69,1.1,0.9
58170,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58171,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58172,1,4.734,1.219,0,0,1,1,0,138,138,1.1,0.9
58173,1,5.645,1.45,0,0,1,1,0,138,138,1.1,0.9
58174,1,5.655,1.488,0,0,1,1,0,69,69,1.1,0.9
58175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58177,1,5.83,1.507,0,0,1,1,0,230,1,1.1,0.9
58178,1,4.559,1.2,0,0,1,1,0,138,138,1.1,0.9
58179,1,8.778,2.246,0,0,1,1,0,138,138,1.1,0.9
58180,1,45.412,12.123,0,0,1,1,0,345,1,1.1,0.9
58181,1,13.24,3.398,0,0,1,1,0,69,69,1.1,0.9
58182,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58183,1,14.676,3.782,0,0,1,1,0,69,69,1.1,0.9
58184,1,4.821,1.613,0,0,1,1,0,69,69,1.1,0.9
58185,1,2.59,0.662,0,0,1,1,0,230,1,1.1,0.9
58187,1,4.84,1.248,0,0,1,1,0,69,69,1.1,0.9
58188,1,6.548,1.699,0,0,1,1,0,69,69,1.1,0.9
58189,1,23.184,6.733,0,0,1,1,0,69,69,1.1,0.9
58190,1,9.263,2.4,0,0,1,1,0,138,138,1.1,0.9
58191,1,10.815,2.842,0,0,1,1,0,69,69,1.1,0.9
58192,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58193,1,10.689,2.794,0,0,1,1,0,69,69,1.1,0.9
58194,1,3.841,1.008,0,0,1,1,0,69,69,1.1,0.9
58195,1,5.975,1.536,0,0,1,1,0,69,69,1.1,0.9
58196,1,6.441,1.69,0,0,1,1,0,69,69,1.1,0.9
58197,1,8.72,2.275,0,0,1,1,0,69,69,1.1,0.9
58199,1,12.212,3.216,0,0,1,1,0,69,69,1.1,0.9
58200,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58201,1,7.867,2.045,0,0,1,1,0,69,69,1.1,0.9
58202,1,4.51,1.162,0,0,1,1,0,69,69,1.1,0.9
58203,1,4.394,1.171,0,0,1,1,0,69,69,1.1,0.9
58204,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58205,1,6.751,1.766,0,0,1,1,0,69,69,1.1,0.9
58206,1,5.199,1.373,0,0,1,1,0,69,69,1.1,0.9
58207,1,5.335,1.382,0,0,1,1,0,69,69,1.1,0.9
58208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58209,1,7.692,2.016,0,0,1,1,0,69,69,1.1,0.9
58210,1,6.286,1.632,0,0,1,1,0,138,138,1.1,0.9
58211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58213,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58214,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58215,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58216,1,4.821,1.267,0,0,1,1,0,69,69,1.1,0.9
58217,1,3.996,1.027,0,0,1,1,0,138,138,1.1,0.9
58218,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58219,1,13.047,3.322,0,0,1,1,0,138,138,1.1,0.9
58220,1,9.147,2.362,0,0,1,1,0,138,138,1.1,0.9
58221,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58222,1,11.194,2.957,0,0,1,1,0,138,138,1.1,0.9
58223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58224,1,11.708,3.082,0,0,1,1,0,69,69,1.1,0.9
58225,1,8.284,2.15,0,0,1,1,0,69,69,1.1,0.9
58227,1,5.965,1.546,0,0,1,1,0,69,69,1.1,0.9
58228,1,3.279,0.845,0,0,1,1,0,69,69,1.1,0.9
58229,1,6.082,1.603,0,0,1,1,0,69,69,1.1,0.9
58230,1,5.393,1.373,0,0,1,1,0,69,69,1.1,0.9
58231,1,3.482,0.922,0,0,1,1,0,69,69,1.1,0.9
58232,1,16.383,4.282,0,0,1,1,0,69,69,1.1,0.9
58233,1,9.836,2.592,0,0,1,1,0,69,69,1.1,0.9
58234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58236,1,11.64,3.053,0,0,1,1,0,138,138,1.1,0.9
58237,1,5.771,1.536,0,0,1,1,0,138,138,1.1,0.9
58238,1,12.814,3.293,0,0,1,1,0,138,138,1.1,0.9
58239,1,17.654,5.242,0,0,1,1,0,138,138,1.1,0.9
58240,1,10.922,2.813,0,0,1,1,0,138,138,1.1,0.9
58241,1,6.838,2.304,0,0,1,1,0,138,138,1.1,0.9
58242,1,5.985,1.574,0,0,1,1,0,138,138,1.1,0.9
58244,1,10.486,2.698,0,0,1,1,0,69,69,1.1,0.9
58245,1,4.995,1.296,0,0,1,1,0,138,138,1.1,0.9
58246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58249,1,9.225,2.41,0,0,1,1,0,69,69,1.1,0.9
58250,1,14.249,3.763,0,0,1,1,0,69,69,1.1,0.9
58251,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58252,1,9.147,2.4,0,0,1,1,0,69,69,1.1,0.9
58253,1,7.081,1.853,0,0,1,1,0,138,138,1.1,0.9
58254,1,200,200,0,-110.508483716,1,1,0,345,1,1.1,0.9
58255,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58258,1,14.046,3.581,0,0,1,1,0,138,138,1.1,0.9
58259,1,0.805,0.211,0,0,1,1,0,69,69,1.1,0.9
58260,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58261,1,8.274,2.419,0,0,1,1,0,138,138,1.1,0.9
58262,1,5.917,1.546,0,0,1,1,0,138,138,1.1,0.9
58263,1,8.226,2.15,0,0,1,1,0,138,138,1.1,0.9
58264,1,6.431,1.651,0,0,1,1,0,138,138,1.1,0.9
58265,1,12.203,3.149,0,11.5811838666,1,1,0,69,69,1.1,0.9
58267,1,12.717,3.254,0,3.97088584599,1,1,0,69,69,1.1,0.9
58270,1,2.295,0.601,0,0,1,1,0,69,69,1.1,0.9
58271,1,5.283,1.377,0,0,1,1,0,69,69,1.1,0.9
58272,1,7.948,2.082,0,0,1,1,0,69,69,1.1,0.9
58273,1,2.131,0.561,0,0,1,1,0,69,69,1.1,0.9
58274,1,3.489,0.901,0,0,1,1,0,69,69,1.1,0.9
58275,1,2.658,0.692,0,0,1,1,0,69,69,1.1,0.9
58276,1,7.381,1.926,0,0,1,1,0,69,69,1.1,0.9
58277,1,3.806,0.992,0,0,1,1,0,69,69,1.1,0.9
58278,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58279,1,6.974,2.323,0,0,1,1,0,138,138,1.1,0.9
58280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58282,1,5.859,1.507,0,0,1,1,0,138,138,1.1,0.9
58283,1,26.801,6.693,0,0,1,1,0,138,138,1.1,0.9
58284,1,3.067,0.796,0,0,1,1,0,69,69,1.1,0.9
58285,1,2.757,0.705,0,0,1,1,0,69,69,1.1,0.9
58286,1,6.662,1.723,0,0,1,1,0,69,69,1.1,0.9
58287,1,5.138,1.364,0,0,1,1,0,69,69,1.1,0.9
58288,1,5.184,1.351,0,0,1,1,0,69,69,1.1,0.9
58289,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58290,1,21.151,5.53,0,0,1,1,0,138,138,1.1,0.9
58291,1,137.485,43.977,0,0,1,1,0,138,138,1.1,0.9
58292,1,0.398,0.096,0,0,1,1,0,138,138,1.1,0.9
58293,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58294,1,5.267,1.373,0,0,1,1,0,69,69,1.1,0.9
58295,1,9.584,2.467,0,0,1,1,0,69,69,1.1,0.9
58296,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58297,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58298,1,15.685,4.118,0,0,1,1,0,69,69,1.1,0.9
58299,1,15.986,4.224,0,0,1,1,0,69,69,1.1,0.9
58300,1,9.855,2.621,0,0,1,1,0,69,69,1.1,0.9
58301,1,9.574,2.544,0,0,1,1,0,69,69,1.1,0.9
58302,1,8.517,2.227,0,0,1,1,0,69,69,1.1,0.9
58303,1,27.476,7.594,0,0,1,1,0,138,138,1.1,0.9
58304,1,32.97,9.171,0,0,1,1,0,230,1,1.1,0.9
58305,1,28.137,-16.772,0,0,1,1,0,69,69,1.1,0.9
58306,1,12.009,3.11,0,0,1,1,0,69,69,1.1,0.9
58307,1,19.322,5.011,0,0,1,1,0,69,69,1.1,0.9
58308,1,10.418,2.717,0,0,1,1,0,69,69,1.1,0.9
58309,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58310,1,6.577,1.693,0,0,1,1,0,345,1,1.1,0.9
58311,1,9.289,2.385,0,0,1,1,0,345,1,1.1,0.9
58313,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58314,1,23.099,8.177,0,0,1,1,0,230,1,1.1,0.9
58315,1,20.927,5.739,0,0,1,1,0,345,1,1.1,0.9
58316,1,10.99,2.88,0,0,1,1,0,69,69,1.1,0.9
58317,1,8.032,2.093,0,0,1,1,0,138,138,1.1,0.9
58318,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58319,1,2.441,0.62,0,0,1,1,0,69,69,1.1,0.9
58320,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58321,1,2.599,0.685,0,0,1,1,0,69,69,1.1,0.9
58322,1,3.028,0.777,0,0,1,1,0,69,69,1.1,0.9
58324,1,6.398,1.678,0,0,1,1,0,69,69,1.1,0.9
58325,1,2.256,0.601,0,0,1,1,0,69,69,1.1,0.9
58328,1,3.285,0.868,0,0,1,1,0,69,69,1.1,0.9
58329,1,2.658,0.679,0,0,1,1,0,69,69,1.1,0.9
58330,1,4.162,1.077,0,0,1,1,0,69,69,1.1,0.9
58332,1,2.632,0.679,0,0,1,1,0,69,69,1.1,0.9
58333,1,4.327,1.116,0,0,1,1,0,69,69,1.1,0.9
58335,1,2.487,0.659,0,0,1,1,0,69,69,1.1,0.9
58336,1,3.885,1.018,0,0,1,1,0,69,69,1.1,0.9
58338,1,3.041,0.783,0,0,1,1,0,69,69,1.1,0.9
58340,1,2.81,0.744,0,0,1,1,0,69,69,1.1,0.9
58341,1,2.645,0.685,0,0,1,1,0,69,69,1.1,0.9
58342,1,3.357,0.888,0,0,1,1,0,69,69,1.1,0.9
58343,1,5.204,1.325,0,0,1,1,0,69,69,1.1,0.9
58346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58347,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58348,1,3.555,0.92,0,0,1,1,0,69,69,1.1,0.9
58349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58351,1,32.254,8.884,0,26.1250253297,1,1,0,69,69,1.1,0.9
58352,1,0,0,0,-458.093276154,1,1,0,345,1,1.1,0.9
58353,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58354,1,15.373,3.99,0,0,1,1,0,69,69,1.1,0.9
58355,1,3.232,0.855,0,0,1,1,0,69,69,1.1,0.9
58356,1,7.031,1.847,0,0,1,1,0,69,69,1.1,0.9
58357,1,5.468,1.449,0,0,1,1,0,69,69,1.1,0.9
58359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58361,1,5.501,1.436,0,0,1,1,0,69,69,1.1,0.9
58363,1,5.6,1.449,0,0,1,1,0,69,69,1.1,0.9
58364,1,4.683,1.221,0,0,1,1,0,69,69,1.1,0.9
58365,1,6.695,1.782,0,0,1,1,0,69,69,1.1,0.9
58366,1,5.653,1.482,0,0,1,1,0,69,69,1.1,0.9
58368,1,4.518,1.175,0,0,1,1,0,69,69,1.1,0.9
58369,1,5.228,1.382,0,0,1,1,0,138,138,1.1,0.9
58370,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58371,1,1.675,0.431,0,0,1,1,0,69,69,1.1,0.9
58372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58374,1,6.134,1.619,0,0,1,1,0,69,69,1.1,0.9
58375,1,5.184,1.338,0,0,1,1,0,69,69,1.1,0.9
58376,1,2.876,0.764,0,0,1,1,0,69,69,1.1,0.9
58377,1,4.485,1.162,0,0,1,1,0,69,69,1.1,0.9
58379,1,19.947,5.909,0,0,1,1,0,69,69,1.1,0.9
58380,1,7.721,1.968,0,0,1,1,0,138,138,1.1,0.9
58381,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58382,1,9.671,2.496,0,0,1,1,0,138,138,1.1,0.9
58383,1,4.995,1.277,0,0,1,1,0,138,138,1.1,0.9
58385,1,11.543,2.966,0,0,1,1,0,138,138,1.1,0.9
58386,1,5.316,1.411,0,0,1,1,0,230,1,1.1,0.9
58387,1,14.093,3.353,0,0,1,1,0,69,69,1.1,0.9
58388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58389,1,8.837,2.275,0,0,1,1,0,138,138,1.1,0.9
58390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58391,1,0,0,0,0,1,1,0,69,69,1.1,0.9
58392,1,11.184,2.87,0,0,1,1,0,69,69,1.1,0.9
58397,1,4.219,1.085,0,0,1,1,0,69,69,1.1,0.9
58399,1,11.562,3.043,0,0,1,1,0,69,69,1.1,0.9
58400,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58401,1,4.627,1.229,0,0,1,1,0,138,138,1.1,0.9
58402,1,21.974,5.254,0,0,1,1,0,69,69,1.1,0.9
58405,1,8.749,2.256,0,0,1,1,0,69,69,1.1,0.9
58406,1,4.666,1.219,0,0,1,1,0,69,69,1.1,0.9
58408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58409,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58411,1,8.235,2.112,0,0,1,1,0,69,69,1.1,0.9
58413,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58415,1,3.579,0.95,0,0,1,1,0,69,69,1.1,0.9
58416,1,23.681,5.773,0,0,1,1,0,138,138,1.1,0.9
58417,1,17.15,4.829,0,0,1,1,0,69,69,1.1,0.9
58419,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58420,1,13.987,3.638,0,0,1,1,0,69,69,1.1,0.9
58422,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58423,1,9.273,2.381,0,0,1,1,0,69,69,1.1,0.9
58424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58425,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58426,1,3.259,0.845,0,0,1,1,0,138,138,1.1,0.9
58427,1,16.723,4.282,0,0,1,1,0,138,138,1.1,0.9
58429,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58430,1,34.999,10.637,0,0,1,1,0,69,69,1.1,0.9
58431,1,9.37,2.467,0,0,1,1,0,69,69,1.1,0.9
58432,1,5.18,1.334,0,0,1,1,0,69,69,1.1,0.9
58433,1,7.003,1.795,0,0,1,1,0,230,1,1.1,0.9
58434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58435,1,2.704,0.692,0,0,1,1,0,69,69,1.1,0.9
58436,1,2.025,0.542,0,0,1,1,0,69,69,1.1,0.9
58437,1,5.742,1.507,0,0,1,1,0,138,138,1.1,0.9
58439,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58441,1,9.7,2.515,0,0,1,1,0,138,138,1.1,0.9
58443,1,6.412,1.68,0,0,1,1,0,69,69,1.1,0.9
58444,1,7.673,1.997,0,0,1,1,0,69,69,1.1,0.9
58445,1,9.409,2.4,0,0,1,1,0,69,69,1.1,0.9
58446,1,9.778,2.525,0,0,1,1,0,138,138,1.1,0.9
58447,1,8.924,2.362,0,0,1,1,0,69,69,1.1,0.9
58448,1,3.802,0.989,0,0,1,1,0,69,69,1.1,0.9
58449,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58450,1,7.77,2.035,0,0,1,1,0,69,69,1.1,0.9
58452,1,7.731,1.987,0,0,1,1,0,69,69,1.1,0.9
58453,1,9.681,2.477,0,0,1,1,0,69,69,1.1,0.9
58454,1,7.75,2.515,0,0,1,1,0,69,69,1.1,0.9
58456,1,6.518,1.728,0,0,1,1,0,69,69,1.1,0.9
58457,1,8.798,2.266,0,0,1,1,0,69,69,1.1,0.9
58458,1,12.532,3.216,0,0,1,1,0,69,69,1.1,0.9
58459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58460,1,7.857,2.045,0,0,1,1,0,69,69,1.1,0.9
58461,1,8.905,2.294,0,0,1,1,0,69,69,1.1,0.9
58462,1,8.778,2.275,0,0,1,1,0,69,69,1.1,0.9
58463,1,12.241,3.187,0,0,1,1,0,69,69,1.1,0.9
58465,1,11.698,3.11,0,0,1,1,0,69,69,1.1,0.9
58466,1,2.444,0.634,0,0,1,1,0,69,69,1.1,0.9
58467,1,13.929,3.696,0,0,1,1,0,69,69,1.1,0.9
58468,1,3.715,0.97,0,0,1,1,0,69,69,1.1,0.9
58470,1,5.413,1.392,0,0,1,1,0,69,69,1.1,0.9
58472,1,8.633,2.208,0,0,1,1,0,69,69,1.1,0.9
58473,1,9.137,2.362,0,0,1,1,0,69,69,1.1,0.9
58476,1,16.199,4.186,0,0,1,1,0,69,69,1.1,0.9
58477,1,12.018,3.072,0,0,1,1,0,69,69,1.1,0.9
58478,1,9.661,2.554,0,0,1,1,0,69,69,1.1,0.9
58479,1,6.596,1.738,0,0,1,1,0,69,69,1.1,0.9
58481,1,6.392,1.661,0,0,1,1,0,345,1,1.1,0.9
58482,1,10.883,2.861,0,0,1,1,0,69,69,1.1,0.9
58483,1,14.889,3.802,0,0,1,1,0,69,69,1.1,0.9
58485,1,11.291,2.976,0,0,1,1,0,69,69,1.1,0.9
58486,1,4.743,1.21,0,0,1,1,0,69,69,1.1,0.9
58487,1,7.808,2.026,0,0,1,1,0,69,69,1.1,0.9
58489,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58490,1,11.98,3.091,0,0,1,1,0,69,69,1.1,0.9
58491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58492,1,9.865,3.13,0,0,1,1,0,69,69,1.1,0.9
58493,1,7.915,2.054,0,0,1,1,0,69,69,1.1,0.9
58494,1,10.059,2.621,0,0,1,1,0,69,69,1.1,0.9
58495,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58496,1,9.215,2.458,0,0,1,1,0,69,69,1.1,0.9
58497,1,4.966,1.306,0,0,1,1,0,69,69,1.1,0.9
58498,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58499,1,8.497,2.237,0,0,1,1,0,69,69,1.1,0.9
58500,1,8.245,2.17,0,0,1,1,0,69,69,1.1,0.9
58501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58502,1,19.263,5.231,0,0,1,1,0,69,69,1.1,0.9
58504,1,8.032,2.112,0,0,1,1,0,138,138,1.1,0.9
58505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58506,1,7.265,1.92,0,0,1,1,0,138,138,1.1,0.9
58507,1,13.774,3.581,0,0,1,1,0,138,138,1.1,0.9
58508,1,12.6,3.312,0,0,1,1,0,138,138,1.1,0.9
58509,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58511,1,4.171,1.114,0,0,1,1,0,69,69,1.1,0.9
58514,1,12.416,3.302,0,0,1,1,0,69,69,1.1,0.9
58515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58519,1,10.437,2.755,0,0,1,1,0,69,69,1.1,0.9
58520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58522,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58523,1,11.756,3.043,0,0,1,1,0,69,69,1.1,0.9
58524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58525,1,4.86,1.603,0,0,1,1,0,69,69,1.1,0.9
58526,1,5.597,1.459,0,0,1,1,0,345,1,1.1,0.9
58527,1,3.397,0.888,0,0,1,1,0,69,69,1.1,0.9
58528,1,3.661,0.934,0,0,1,1,0,69,69,1.1,0.9
58529,1,3.562,0.934,0,0,1,1,0,69,69,1.1,0.9
58532,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58533,1,3.521,0.922,0,0,1,1,0,138,138,1.1,0.9
58534,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58535,1,7.333,1.939,0,0,1,1,0,138,138,1.1,0.9
58536,1,22.115,7.011,0,0,1,1,0,69,69,1.1,0.9
58537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58540,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58541,1,6.635,1.738,0,0,1,1,0,138,138,1.1,0.9
58542,1,14.54,3.85,0,0,1,1,0,138,138,1.1,0.9
58543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58544,1,4.171,1.075,0,0,1,1,0,69,69,1.1,0.9
58545,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58546,1,9.176,2.352,0,0,1,1,0,138,138,1.1,0.9
58547,1,5.568,1.469,0,0,1,1,0,69,69,1.1,0.9
58548,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58549,1,11.058,2.861,0,0,1,1,0,69,69,1.1,0.9
58550,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58551,1,5.869,1.526,0,0,1,1,0,69,69,1.1,0.9
58553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58555,1,11.65,3.091,0,0,1,1,0,345,1,1.1,0.9
58556,1,8.352,2.208,0,0,1,1,0,138,138,1.1,0.9
58557,1,4.326,1.133,0,0,1,1,0,69,69,1.1,0.9
58558,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58559,1,8.041,2.112,0,0,1,1,0,230,1,1.1,0.9
58560,1,7.905,2.054,0,0,1,1,0,138,138,1.1,0.9
58561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
58564,1,12.755,3.312,0,0,1,1,0,69,69,1.1,0.9
58565,1,11.504,3.005,0,0,1,1,0,69,69,1.1,0.9
58567,1,0,0,0,0,1,1,0,230,1,1.1,0.9
58570,1,9.142,-18.458,0,0,1,1,0,69,69,1.1,0.9
58571,1,3.414,0.902,0,0,1,1,0,138,138,1.1,0.9
58572,1,2.59,0.682,0,0,1,1,0,69,69,1.1,0.9
58573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
58574,1,8.507,2.208,0,0,1,1,0,69,69,1.1,0.9
75433,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75434,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75435,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75436,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75438,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75440,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75441,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75442,1,75.175,19.45,0,0,1,1,0,138,138,1.1,0.9
75443,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75445,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75446,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75447,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75448,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75449,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75450,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75451,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75452,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75453,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75454,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75455,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75456,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75457,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75458,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75460,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75461,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75462,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75463,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75464,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75465,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75466,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75467,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75468,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75470,2,8.381,2.736,0,0,1,1,0,69,269,1.1,0.9
75471,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75472,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75473,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75474,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75475,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75476,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75478,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75479,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75480,1,0,0,0,-511.992335433,1,1,0,345,1,1.1,0.9
75481,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75482,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75483,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75484,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75485,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75487,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75488,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75493,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75495,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75496,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75498,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75499,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75500,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75502,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75503,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75505,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75506,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75507,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75508,1,5.587,1.824,0,0,1,1,0,69,69,1.1,0.9
75509,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75510,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75511,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75512,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75513,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75514,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75515,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75516,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75517,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75518,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75519,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75520,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75521,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75522,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75523,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75524,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75526,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75528,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75530,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75531,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75532,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75533,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75534,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75535,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75536,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75537,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75538,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75539,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75540,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75541,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75542,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75543,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75544,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75545,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75546,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75547,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75548,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75549,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75550,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75551,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75553,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75555,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75556,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75557,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75558,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75559,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75560,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75561,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75563,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75564,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75565,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75566,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75567,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75569,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75570,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75571,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75572,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75573,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75574,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75576,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75577,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75578,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75579,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75581,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75582,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75583,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75584,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75586,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75587,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75588,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75589,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75590,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75591,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75592,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75594,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75595,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75596,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75597,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75598,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75599,2,6.79,2.88,0,0,1,1,0,69,269,1.1,0.9
75600,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75601,1,0,0,0,0,1,1,0,230,2,1.1,0.9
75602,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75603,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75605,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75606,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75609,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75610,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75612,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75613,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75614,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75615,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75616,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75617,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75618,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75619,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75620,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75621,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75622,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75623,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75624,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75625,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75627,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75628,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75629,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75631,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75632,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75633,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75634,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75635,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75636,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75637,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75639,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75640,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75642,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75644,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75645,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75647,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75649,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75650,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75651,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75653,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75654,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75656,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75658,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75660,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75661,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75663,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75664,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75665,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75666,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75667,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75668,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75669,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75670,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75671,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75672,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75673,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75674,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75675,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75676,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75677,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75678,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75680,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75681,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75682,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75683,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75684,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75685,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75687,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75688,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75689,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75690,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75691,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75692,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75693,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75694,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75695,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75696,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75697,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75698,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75699,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75701,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75702,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75703,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75704,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75705,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75706,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75707,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75708,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75709,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75711,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75713,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75714,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75715,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75716,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75717,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75718,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75719,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75720,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75722,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75723,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75724,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75726,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75727,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75728,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75729,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75730,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75731,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75732,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75733,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75734,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75735,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75737,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75738,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75739,1,0,-12.744,0,0,1,1,0,138,138,1.1,0.9
75740,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75741,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75742,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75744,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75746,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75747,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75748,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75749,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75751,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75752,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75754,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75756,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75757,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75758,1,8.381,1.824,0,0,1,1,0,69,69,1.1,0.9
75759,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75760,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75761,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75762,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75763,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75764,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75765,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75766,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75767,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75768,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75769,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75771,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75772,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75773,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75774,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75775,2,10.243,4.56,0,0,1,1,0,69,269,1.1,0.9
75776,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75777,2,0,21.63,0,0,1,1,0,138,2138,1.1,0.9
75778,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75779,2,0,200,0,0,1,1,0,138,2138,1.1,0.9
75780,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75781,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75782,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75783,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75784,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75785,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75786,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75787,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75788,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75789,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75790,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75791,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75792,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75793,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75794,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75795,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75796,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75797,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75798,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75799,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75800,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75801,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75802,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75803,2,100,20.81,0,0,1,1,0,138,2138,1.1,0.9
75805,2,200,190.89,0,0,1,1,0,345,2,1.1,0.9
75806,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75807,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75808,1,80,20.69,0,0,1,1,0,230,1,1.1,0.9
75809,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75810,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75811,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75812,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75813,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75814,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75815,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75816,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75817,2,0,0,0,0,1,1,0,345,2,1.1,0.9
75818,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75819,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75820,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75821,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75822,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75824,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75825,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75827,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75828,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75829,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75830,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75831,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75832,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75833,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75834,2,5.587,1.459,0,0,1,1,0,69,269,1.1,0.9
75835,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75836,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75837,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75838,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75839,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75840,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75841,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75842,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75844,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75845,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75846,2,0,0,0,0,1,1,0,230,2,1.1,0.9
75848,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75850,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75852,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75853,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75854,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75855,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75856,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75857,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75858,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75859,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75860,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75861,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75862,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75863,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75864,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75865,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75866,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75867,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75868,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75869,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75870,1,0,0,0,0,1,1,0,138,2138,1.1,0.9
75871,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75872,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75873,2,0,0,0,0,1,1,0,138,2138,1.1,0.9
75874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75875,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75877,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75878,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75879,2,0,0,0,0,1,1,0,69,269,1.1,0.9
75880,1,0,0,0,0,1,1,0,69,269,1.1,0.9
75882,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75883,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75884,1,5.975,1.555,0,0,1,1,0,69,69,1.1,0.9
75885,1,8.973,2.314,0,0,1,1,0,69,69,1.1,0.9
75886,1,21.285,5.678,0,0,1,1,0,69,69,1.1,0.9
75887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75888,1,14.948,3.907,0,0,1,1,0,69,69,1.1,0.9
75889,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75891,1,39.551,9.133,0,0,1,1,0,69,69,1.1,0.9
75892,1,18.265,4.723,0,0,1,1,0,69,69,1.1,0.9
75893,1,38.882,9.34,0,0,1,1,0,69,69,1.1,0.9
75894,1,13.279,4.32,0,0,1,1,0,69,69,1.1,0.9
75895,1,16.927,5.702,0,0,1,1,0,69,69,1.1,0.9
75896,1,68.083,-18.929,0,0,1,1,0,69,69,1.1,0.9
75897,1,18.411,6.077,0,0,1,1,0,69,69,1.1,0.9
75898,1,10.718,2.803,0,0,1,1,0,69,69,1.1,0.9
75899,1,9.622,2.486,0,0,1,1,0,69,69,1.1,0.9
75900,1,8.788,2.266,0,0,1,1,0,69,69,1.1,0.9
75901,1,17.906,5.328,0,0,1,1,0,69,69,1.1,0.9
75902,1,16.509,4.282,0,0,1,1,0,69,69,1.1,0.9
75903,1,14.23,4.618,0,0,1,1,0,69,69,1.1,0.9
75904,1,6.974,8.604,0,0,1,1,0,69,69,1.1,0.9
75905,1,12.018,3.091,0,0,1,1,0,69,69,1.1,0.9
75906,1,11.058,3.235,0,0,1,1,0,69,69,1.1,0.9
75907,1,15.355,4.349,0,0,1,1,0,69,69,1.1,0.9
75908,1,20.811,5.674,0,0,1,1,0,69,69,1.1,0.9
75910,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75911,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75912,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75913,1,6.606,1.709,0,0,1,1,0,69,69,1.1,0.9
75914,1,29.103,6.846,0,0,1,1,0,69,69,1.1,0.9
75915,1,28.992,7.24,0,0,1,1,0,69,69,1.1,0.9
75916,1,12.523,3.302,0,0,1,1,0,69,69,1.1,0.9
75917,1,7.343,1.901,0,0,1,1,0,69,69,1.1,0.9
75918,1,11.989,3.053,0,0,1,1,0,69,69,1.1,0.9
75919,1,17.062,5.357,0,0,1,1,0,69,69,1.1,0.9
75920,1,10.45,3.365,0,0,1,1,0,69,69,1.1,0.9
75921,1,2.585,0.686,0,0,1,1,0,69,69,1.1,0.9
75922,1,32.676,10.515,0,0,1,1,0,69,69,1.1,0.9
75923,1,37.997,10.399,0,0,1,1,0,69,69,1.1,0.9
75924,1,20.601,-25.06,0,0,1,1,0,69,69,1.1,0.9
75925,1,15.714,5.29,0,0,1,1,0,69,69,1.1,0.9
75926,1,6.931,-5.065,0,0,1,1,0,69,69,1.1,0.9
75927,1,21.349,5.029,0,0,1,1,0,69,69,1.1,0.9
75928,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75929,1,5.165,-2.615,0,0,1,1,0,69,69,1.1,0.9
75930,1,17.072,4.378,0,0,1,1,0,69,69,1.1,0.9
75931,1,27.799,8.293,0,0,1,1,0,69,69,1.1,0.9
75932,1,0,0,0,0,1,1,0,230,1,1.1,0.9
75933,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75934,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75935,1,11.339,2.966,0,0,1,1,0,69,69,1.1,0.9
75936,1,11.368,3.648,0,0,1,1,0,69,69,1.1,0.9
75937,1,13.24,3.974,0,0,1,1,0,69,69,1.1,0.9
75938,1,6.538,1.69,0,0,1,1,0,69,69,1.1,0.9
75939,1,6.324,1.632,0,0,1,1,0,69,69,1.1,0.9
75940,1,8.041,2.083,0,0,1,1,0,69,69,1.1,0.9
75941,1,16.412,4.234,0,0,1,1,0,69,69,1.1,0.9
75942,1,3.55,0.931,0,0,1,1,0,69,69,1.1,0.9
75943,1,9.399,3.091,0,0,1,1,0,69,69,1.1,0.9
75944,1,12.814,3.312,0,0,1,1,0,69,69,1.1,0.9
75945,1,6.712,1.728,0,0,1,1,0,69,69,1.1,0.9
75946,1,11.446,2.976,0,0,1,1,0,69,69,1.1,0.9
75947,1,9.952,2.602,0,0,1,1,0,69,69,1.1,0.9
75948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75949,1,12.154,3.226,0,0,1,1,0,69,69,1.1,0.9
75950,1,5.81,1.488,0,0,1,1,0,69,69,1.1,0.9
75951,1,3.89,1.018,0,0,1,1,0,69,69,1.1,0.9
75952,1,5.607,1.43,0,0,1,1,0,69,69,1.1,0.9
75953,1,5.684,1.459,0,0,1,1,0,69,69,1.1,0.9
75954,1,24.79,7.091,0,0,1,1,0,69,69,1.1,0.9
75955,1,10.767,2.774,0,0,1,1,0,69,69,1.1,0.9
75956,1,4.918,1.315,0,0,1,1,0,69,69,1.1,0.9
75957,1,37.356,8.427,0,0,1,1,0,69,69,1.1,0.9
75958,1,4.132,1.066,0,0,1,1,0,69,69,1.1,0.9
75959,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75960,1,9.108,3.014,0,0,1,1,0,69,69,1.1,0.9
75961,1,52.54,12.615,0,0,1,1,0,69,69,1.1,0.9
75962,1,7.993,2.064,0,0,1,1,0,69,69,1.1,0.9
75963,1,13.017,3.322,0,0,1,1,0,69,69,1.1,0.9
75964,1,25.101,6.662,0,0,1,1,0,69,69,1.1,0.9
75965,1,7.692,-1.082,0,0,1,1,0,69,69,1.1,0.9
75966,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75967,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75968,1,30.578,9.97,0,0,1,1,0,69,69,1.1,0.9
75969,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75970,1,3.948,1.046,0,0,1,1,0,69,69,1.1,0.9
75971,1,8.808,2.285,0,0,1,1,0,69,69,1.1,0.9
75972,1,9.234,2.4,0,0,1,1,0,69,69,1.1,0.9
75973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
75974,1,23.285,6.719,0,0,1,1,0,69,69,1.1,0.9
75975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75976,1,11.63,3.005,0,0,1,1,0,69,69,1.1,0.9
75977,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75978,1,25.196,7.196,0,0,1,1,0,69,69,1.1,0.9
75979,1,5.413,1.411,0,0,1,1,0,69,69,1.1,0.9
75980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75981,1,10.214,2.621,0,0,1,1,0,69,69,1.1,0.9
75982,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75983,1,17.741,4.541,0,0,1,1,0,69,69,1.1,0.9
75984,1,37.529,12.497,0,0,1,1,0,69,69,1.1,0.9
75985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75986,1,16.092,4.099,0,0,1,1,0,69,69,1.1,0.9
75987,1,8.022,2.054,0,0,1,1,0,69,69,1.1,0.9
75988,1,8.458,2.17,0,0,1,1,0,69,69,1.1,0.9
75989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75990,1,40.66,17.16,0,0,1,1,0,69,69,1.1,0.9
75991,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75992,1,0,0,0,0,1,1,0,69,69,1.1,0.9
75993,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75994,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75995,1,15.763,5.27,0,0,1,1,0,69,69,1.1,0.9
75996,1,16.102,4.378,0,0,1,1,0,69,69,1.1,0.9
75997,1,0,0,0,0,1,1,0,138,138,1.1,0.9
75998,1,146.73,37.905,0,0,1,1,0,69,69,1.1,0.9
75999,1,13.502,3.446,0,0,1,1,0,69,69,1.1,0.9
76000,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76001,1,20.883,4.917,0,0,1,1,0,69,69,1.1,0.9
76002,1,24.221,5.141,0,0,1,1,0,69,69,1.1,0.9
76003,1,15.782,4.243,0,0,1,1,0,69,69,1.1,0.9
76004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76005,1,14.308,4.771,0,0,1,1,0,69,69,1.1,0.9
76006,1,14.851,-6.849,0,0,1,1,0,69,69,1.1,0.9
76007,1,10.639,2.768,0,0,1,1,0,69,69,1.1,0.9
76008,1,7.808,2.006,0,0,1,1,0,69,69,1.1,0.9
76009,1,22.195,-23.951,0,0,1,1,0,69,69,1.1,0.9
76010,1,19.303,5.02,0,0,1,1,0,69,69,1.1,0.9
76011,1,18.973,4.944,0,0,1,1,0,69,69,1.1,0.9
76012,1,8.633,2.256,0,0,1,1,0,69,69,1.1,0.9
76013,1,8.963,2.294,0,0,1,1,0,69,69,1.1,0.9
76014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76015,1,38.419,12.096,0,0,1,1,0,69,69,1.1,0.9
76016,1,36.64,9.363,0,0,1,1,0,69,69,1.1,0.9
76017,1,5.578,1.45,0,0,1,1,0,69,69,1.1,0.9
76018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76019,1,7.343,1.872,0,0,1,1,0,69,69,1.1,0.9
76020,1,24.015,-14.243,0,0,1,1,0,69,69,1.1,0.9
76021,1,13.939,4.598,0,0,1,1,0,69,69,1.1,0.9
76022,1,12.988,3.322,0,0,1,1,0,69,69,1.1,0.9
76023,1,21.045,5.643,0,0,1,1,0,69,69,1.1,0.9
76024,1,21.709,6.867,0,0,1,1,0,69,69,1.1,0.9
76025,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76026,1,24.063,6.256,0,0,1,1,0,69,69,1.1,0.9
76027,1,33.038,8.987,0,0,1,1,0,69,69,1.1,0.9
76028,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76029,1,38.69,11.909,0,0,1,1,0,69,69,1.1,0.9
76030,1,6.868,2.083,0,0,1,1,0,69,69,1.1,0.9
76031,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76032,1,36.286,10.315,0,0,1,1,0,69,69,1.1,0.9
76033,1,9.555,2.467,0,0,1,1,0,69,69,1.1,0.9
76034,1,6.402,1.642,0,0,1,1,0,69,69,1.1,0.9
76035,1,4.268,1.133,0,0,1,1,0,69,69,1.1,0.9
76036,1,8.594,2.189,0,0,1,1,0,69,69,1.1,0.9
76037,1,24.534,6.307,0,0,1,1,0,69,69,1.1,0.9
76038,1,13.823,3.562,0,0,1,1,0,69,69,1.1,0.9
76039,1,12.135,3.101,0,0,1,1,0,69,69,1.1,0.9
76040,1,12.755,4.109,0,0,1,1,0,69,69,1.1,0.9
76041,1,27.558,7.002,0,0,1,1,0,69,69,1.1,0.9
76042,1,12.494,3.226,0,0,1,1,0,69,69,1.1,0.9
76043,1,10.806,2.822,0,0,1,1,0,69,69,1.1,0.9
76044,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76045,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76046,1,71.902,20.345,0,0,1,1,0,69,69,1.1,0.9
76047,1,8.051,2.112,0,0,1,1,0,69,69,1.1,0.9
76048,1,5.771,1.517,0,0,1,1,0,69,69,1.1,0.9
76049,1,67.453,21.826,0,0,1,1,0,69,69,1.1,0.9
76050,1,7.042,1.872,0,0,1,1,0,69,69,1.1,0.9
76051,1,19.868,5.422,0,0,1,1,0,69,69,1.1,0.9
76052,1,6.383,1.69,0,0,1,1,0,69,69,1.1,0.9
76053,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76054,1,7.566,1.949,0,0,1,1,0,69,69,1.1,0.9
76055,1,4.064,1.056,0,0,1,1,0,69,69,1.1,0.9
76056,1,67.038,20.305,0,0,1,1,0,69,69,1.1,0.9
76057,1,22.887,7.857,0,0,1,1,0,69,69,1.1,0.9
76058,1,22.488,6.279,0,-0.882200204864,1,1,0,69,69,1.1,0.9
76059,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76060,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76061,1,31.264,7.795,0,0,1,1,0,69,69,1.1,0.9
76062,1,8.245,2.131,0,0,1,1,0,69,69,1.1,0.9
76063,1,11.892,3.053,0,0,1,1,0,69,69,1.1,0.9
76064,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76065,1,7.547,1.939,0,0,1,1,0,69,69,1.1,0.9
76066,1,30.435,8.465,0,0,1,1,0,69,69,1.1,0.9
76067,1,9.288,5.626,0,0,1,1,0,69,69,1.1,0.9
76068,1,17.13,4.464,0,0,1,1,0,69,69,1.1,0.9
76069,1,11.378,2.986,0,0,1,1,0,69,69,1.1,0.9
76070,1,9.419,2.419,0,0,1,1,0,69,69,1.1,0.9
76071,1,0,0,0,-2.70736760292,1,1,0,69,69,1.1,0.9
76072,1,13.522,3.533,0,0,1,1,0,69,69,1.1,0.9
76073,1,13.502,3.437,0,0,1,1,0,69,69,1.1,0.9
76074,1,12.193,3.197,0,0,1,1,0,69,69,1.1,0.9
76075,1,16.878,4.358,0,0,1,1,0,69,69,1.1,0.9
76076,1,5.31,0.92,0,0,1,1,0,69,69,1.1,0.9
76077,1,6.286,-12.953,0,0,1,1,0,69,69,1.1,0.9
76078,1,12.018,3.168,0,0,1,1,0,69,69,1.1,0.9
76079,1,15.016,3.84,0,0,1,1,0,69,69,1.1,0.9
76080,1,8.88,2.29,0,-5.52306144887,1,1,0,69,69,1.1,0.9
76081,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76082,1,17.208,4.483,0,0,1,1,0,69,69,1.1,0.9
76083,1,38.776,9.501,0,0,1,1,0,69,69,1.1,0.9
76084,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76085,1,4.976,1.267,0,0,1,1,0,69,69,1.1,0.9
76086,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76087,1,3.822,1.046,0,0,1,1,0,69,69,1.1,0.9
76088,1,6.8,1.738,0,0,1,1,0,69,69,1.1,0.9
76089,1,4.462,1.478,0,0,1,1,0,69,69,1.1,0.9
76090,1,4.384,1.152,0,0,1,1,0,69,69,1.1,0.9
76091,1,2.212,0.576,0,0,1,1,0,69,69,1.1,0.9
76092,1,4.433,1.171,0,0,1,1,0,69,69,1.1,0.9
76093,1,37.633,8.024,0,0,1,1,0,69,69,1.1,0.9
76094,1,5.122,1.325,0,0,1,1,0,69,69,1.1,0.9
