bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
76095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76096,1,88.098,28.773,0,0,1,1,0,69,69,1.1,0.9
76097,1,44.698,10.015,0,0,1,1,0,69,69,1.1,0.9
76098,1,4.064,1.056,0,0,1,1,0,69,69,1.1,0.9
76099,1,3.123,0.739,0,0,1,1,0,69,69,1.1,0.9
76100,1,38.259,10.744,0,0,1,1,0,69,69,1.1,0.9
76101,1,20.405,5.097,0,0,1,1,0,69,69,1.1,0.9
76102,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76103,1,59.898,18.368,0,0,1,1,0,69,69,1.1,0.9
76104,1,40.996,1.296,0,0,1,1,0,69,69,1.1,0.9
76105,1,24.626,5.71,0,0,1,1,0,69,69,1.1,0.9
76106,1,16.791,14.131,0,0,1,1,0,69,69,1.1,0.9
76107,1,34.6,8.653,0,0,1,1,0,69,69,1.1,0.9
76108,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76109,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76110,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76111,1,58.285,14.77,0,0,1,1,0,69,69,1.1,0.9
76112,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76113,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76114,1,54.468,11.596,0,0,1,1,0,69,69,1.1,0.9
76115,1,18.197,4.714,0,0,1,1,0,69,69,1.1,0.9
76116,1,14.686,3.792,0,0,1,1,0,69,69,1.1,0.9
76117,1,12.018,3.11,0,79.1042826527,1,1,0,69,69,1.1,0.9
76118,1,20.177,5.526,0,0,1,1,0,69,69,1.1,0.9
76119,1,20.89,6.883,0,0,1,1,0,69,69,1.1,0.9
76120,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76121,1,13.473,3.446,0,0,1,1,0,69,69,1.1,0.9
76122,1,26.979,7.552,0,12.5121830309,1,1,0,69,69,1.1,0.9
76123,1,31.947,9.911,0,7.75592637445,1,1,0,69,69,1.1,0.9
76124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76125,1,13.483,3.456,0,0,1,1,0,69,69,1.1,0.9
76126,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76127,1,32.842,7.631,0,0,1,1,0,69,69,1.1,0.9
76128,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76130,1,33.623,11.133,0,0,1,1,0,69,69,1.1,0.9
76131,1,41.045,10.8,0,0,1,1,0,69,69,1.1,0.9
76132,1,23.507,6.5,0,0,1,1,0,69,69,1.1,0.9
76133,1,49.432,15.285,0,0,1,1,0,69,69,1.1,0.9
76134,1,25.109,9.54,0,0,1,1,0,69,69,1.1,0.9
76135,1,9.632,2.496,0,0,1,1,0,69,69,1.1,0.9
76136,1,17.305,4.512,0,0,1,1,0,69,69,1.1,0.9
76137,1,26.254,7.22,0,0,1,1,0,69,69,1.1,0.9
76138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76139,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76140,1,37.382,9.887,0,0,1,1,0,69,69,1.1,0.9
76141,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76142,1,6.548,1.709,0,0,1,1,0,69,69,1.1,0.9
76143,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76144,1,41.171,11.872,0,0,1,1,0,69,69,1.1,0.9
76145,1,32.262,9.034,0,0,1,1,0,69,69,1.1,0.9
76146,1,16.8,4.349,0,0,1,1,0,69,69,1.1,0.9
76147,1,54.478,12.778,0,0,1,1,0,69,69,1.1,0.9
76148,1,31.622,9.9,0,0,1,1,0,69,69,1.1,0.9
76149,1,11.029,3.005,0,0,1,1,0,69,69,1.1,0.9
76150,1,24.782,6.967,0,0,1,1,0,69,69,1.1,0.9
76151,1,17.935,5.866,0,0,1,1,0,69,69,1.1,0.9
76152,1,17.324,5.712,0,0,1,1,0,69,69,1.1,0.9
76153,1,18.042,5.222,0,0,1,1,0,69,69,1.1,0.9
76154,1,51.925,16.518,0,0,1,1,0,69,69,1.1,0.9
76155,1,7.333,1.91,0,0,1,1,0,69,69,1.1,0.9
76156,1,5.578,1.469,0,0,1,1,0,69,69,1.1,0.9
76157,1,4.52,1.162,0,0,1,1,0,69,69,1.1,0.9
76158,1,9.166,2.352,0,0,1,1,0,69,69,1.1,0.9
76159,1,36.67,9.447,0,0,1,1,0,69,69,1.1,0.9
76160,1,12.6,3.216,0,0,1,1,0,69,69,1.1,0.9
76161,1,8.323,2.266,0,0,1,1,0,69,69,1.1,0.9
76162,1,4.928,1.277,0,0,1,1,0,69,69,1.1,0.9
76163,1,17.13,5.05,0,0,1,1,0,69,69,1.1,0.9
76164,1,7.421,1.949,0,0,1,1,0,69,69,1.1,0.9
76165,1,4.704,1.21,0,0,1,1,0,69,69,1.1,0.9
76166,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76167,1,110.383,28.065,0,0,1,1,0,69,69,1.1,0.9
76168,1,6.693,1.738,0,0,1,1,0,69,69,1.1,0.9
76169,1,13.085,4.157,0,0,1,1,0,69,69,1.1,0.9
76170,1,8.672,2.227,0,0,1,1,0,69,69,1.1,0.9
76171,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76172,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76173,1,40.691,10.566,0,0,1,1,0,69,69,1.1,0.9
76174,1,67.494,20.307,0,0,1,1,0,69,69,1.1,0.9
76175,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76176,1,37.597,11.869,0,0,1,1,0,69,69,1.1,0.9
76177,1,20.666,6.449,0,0,1,1,0,69,69,1.1,0.9
76178,1,25.748,8.049,0,0,1,1,0,69,69,1.1,0.9
76179,1,9.079,2.39,0,0,1,1,0,69,69,1.1,0.9
76180,1,8.158,2.093,0,0,1,1,0,69,69,1.1,0.9
76181,1,9.225,2.352,0,0,1,1,0,69,69,1.1,0.9
76182,1,40.456,11.066,0,0,1,1,0,69,69,1.1,0.9
76183,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76184,1,22.194,7.602,0,0,1,1,0,69,69,1.1,0.9
76185,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76186,1,40.701,13.733,0,0,1,1,0,69,69,1.1,0.9
76187,1,19.546,4.814,0,0,1,1,0,69,69,1.1,0.9
76188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76189,1,17.441,4.493,0,0,1,1,0,69,69,1.1,0.9
76190,1,11.184,6.595,0,0,1,1,0,69,69,1.1,0.9
76191,1,25.609,7.492,0,0,1,1,0,69,69,1.1,0.9
76192,1,7.042,1.824,0,0,1,1,0,69,69,1.1,0.9
76193,1,16.694,5.194,0,0,1,1,0,69,69,1.1,0.9
76194,1,16.509,5.453,0,0,1,1,0,69,69,1.1,0.9
76195,1,2.522,0.672,0,0,1,1,0,69,69,1.1,0.9
76196,1,4.287,1.142,0,0,1,1,0,69,69,1.1,0.9
76197,1,6.373,1.69,0,0,1,1,0,69,69,1.1,0.9
76198,1,6.567,1.699,0,0,1,1,0,69,69,1.1,0.9
76199,1,10.35,2.659,0,0,1,1,0,69,69,1.1,0.9
76200,1,7.488,1.997,0,0,1,1,0,69,69,1.1,0.9
76201,1,3.851,1.008,0,0,1,1,0,69,69,1.1,0.9
76202,1,4.443,1.133,0,0,1,1,0,69,69,1.1,0.9
76203,1,26.675,9.087,0,0,1,1,0,69,69,1.1,0.9
76204,1,24.512,6.402,0,0,1,1,0,69,69,1.1,0.9
76205,1,8.885,2.294,0,0,1,1,0,69,69,1.1,0.9
76206,1,9.312,2.458,0,0,1,1,0,69,69,1.1,0.9
76207,1,5.393,1.373,0,0,1,1,0,69,69,1.1,0.9
76208,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76209,1,38.917,10.354,0,0,1,1,0,69,69,1.1,0.9
76210,1,15.695,4.685,0,0,1,1,0,69,69,1.1,0.9
76211,1,15.763,4.022,0,0,1,1,0,69,69,1.1,0.9
76212,1,5.015,1.306,0,0,1,1,0,69,69,1.1,0.9
76213,1,7.799,2.083,0,0,1,1,0,69,69,1.1,0.9
76214,1,11.97,3.053,0,0,1,1,0,69,69,1.1,0.9
76215,1,2.939,0.768,0,0,1,1,0,69,69,1.1,0.9
76216,1,3.269,0.845,0,0,1,1,0,69,69,1.1,0.9
76217,1,6.945,1.814,0,0,1,1,0,69,69,1.1,0.9
76218,1,27.987,7.623,0,0,1,1,0,69,69,1.1,0.9
76219,1,18.546,5.03,0,0,1,1,0,69,69,1.1,0.9
76220,1,11.359,2.938,0,0,1,1,0,69,69,1.1,0.9
76221,1,12.668,3.274,0,0,1,1,0,69,69,1.1,0.9
76222,1,30.929,7.628,0,0,1,1,0,69,69,1.1,0.9
76223,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76224,1,52.618,13.511,0,0,1,1,0,69,69,1.1,0.9
76225,1,28.135,8.362,0,0,1,1,0,69,69,1.1,0.9
76226,1,18.527,6.086,0,0,1,1,0,69,69,1.1,0.9
76227,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76228,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76229,1,27.881,7.341,0,0,1,1,0,69,69,1.1,0.9
76230,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76231,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76232,1,17.344,5.75,0,0,1,1,0,69,69,1.1,0.9
76233,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76235,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76236,1,32.47,9.804,0,0,1,1,0,69,69,1.1,0.9
76237,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76238,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76240,1,37.752,11.906,0,0,1,1,0,69,69,1.1,0.9
76241,1,21.892,7.262,0,0,1,1,0,69,69,1.1,0.9
76242,1,15.908,4.109,0,0,1,1,0,69,69,1.1,0.9
76243,1,21.187,4.983,0,0,1,1,0,69,69,1.1,0.9
76244,1,29.397,7.39,0,0,1,1,0,69,69,1.1,0.9
76245,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76246,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76247,1,93.032,32.342,0,0,1,1,0,69,69,1.1,0.9
76248,1,20.837,6.986,0,0,1,1,0,69,69,1.1,0.9
76249,1,11.582,2.957,0,0,1,1,0,69,69,1.1,0.9
76250,1,32.09,10.539,0,0,1,1,0,69,69,1.1,0.9
76251,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76252,1,33.623,7.967,0,0,1,1,0,69,69,1.1,0.9
76253,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76254,1,26.307,6.809,0,0,1,1,0,69,69,1.1,0.9
76255,1,33.506,10.287,0,0,1,1,0,69,69,1.1,0.9
76256,1,19.985,5.956,0,0,1,1,0,69,69,1.1,0.9
76257,1,6.441,1.661,0,0,1,1,0,69,69,1.1,0.9
76258,1,7.236,1.891,0,0,1,1,0,69,69,1.1,0.9
76259,1,2.454,0.643,0,0,1,1,0,69,69,1.1,0.9
76260,1,8.73,2.275,0,0,1,1,0,69,69,1.1,0.9
76261,1,23.754,6.835,0,0,1,1,0,69,69,1.1,0.9
76262,1,9.584,2.506,0,0,1,1,0,69,69,1.1,0.9
76263,1,8.235,2.17,0,0,1,1,0,69,69,1.1,0.9
76264,1,29.862,9.83,0,0,1,1,0,69,69,1.1,0.9
76265,1,7.605,1.997,0,0,1,1,0,69,69,1.1,0.9
76266,1,23.74,3.744,0,0,1,1,0,69,69,1.1,0.9
76267,1,23.696,5.797,0,0,1,1,0,69,69,1.1,0.9
76268,1,18.207,4.666,0,0,1,1,0,69,69,1.1,0.9
76269,1,10.03,11.712,0,0,1,1,0,69,69,1.1,0.9
76270,1,10.893,2.755,0,-4.35545263172,1,1,0,69,69,1.1,0.9
76271,1,24.26,6.192,0,0,1,1,0,69,69,1.1,0.9
76272,1,34.214,10.811,0,0,1,1,0,69,69,1.1,0.9
76273,1,3.705,0.95,0,0,1,1,0,69,69,1.1,0.9
76274,1,27.512,21.357,0,0,1,1,0,69,69,1.1,0.9
76275,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76276,1,56.326,13.508,0,0,1,1,0,69,69,1.1,0.9
76277,1,10.592,3.514,0,0,1,1,0,69,69,1.1,0.9
76278,1,11.989,3.13,0,0,1,1,0,69,69,1.1,0.9
76279,1,11.912,3.062,0,0,1,1,0,69,69,1.1,0.9
76280,1,32.955,8.276,0,109.210258178,1,1,0,69,69,1.1,0.9
76281,1,4.656,1.219,0,0,1,1,0,69,69,1.1,0.9
76282,1,23.222,5.819,0,0,1,1,0,69,69,1.1,0.9
76283,1,5.898,1.555,0,0,1,1,0,69,69,1.1,0.9
76284,1,17.45,4.541,0,0,1,1,0,69,69,1.1,0.9
76285,1,7.479,1.949,0,0,1,1,0,69,69,1.1,0.9
76286,1,7.411,1.92,0,0,1,1,0,69,69,1.1,0.9
76287,1,31.733,8.604,0,0,1,1,0,69,69,1.1,0.9
76288,1,8.167,2.17,0,0,1,1,0,69,69,1.1,0.9
76289,1,9.011,2.342,0,0,1,1,0,69,69,1.1,0.9
76290,1,29.369,8.036,0,0,1,1,0,69,69,1.1,0.9
76291,1,0,0,0,65.4515985913,1,1,0,138,138,1.1,0.9
76292,1,80.714,0,0,0,1,1,0,69,69,1.1,0.9
76293,1,8.555,0,0,0,1,1,0,69,69,1.1,0.9
76294,1,4.947,0,0,0,1,1,0,69,69,1.1,0.9
76295,1,7.624,0,0,0,1,1,0,69,69,1.1,0.9
76296,1,11.068,0,0,0,1,1,0,69,69,1.1,0.9
76297,1,12.057,0,0,0,1,1,0,69,69,1.1,0.9
76298,1,11.883,0,0,0,1,1,0,69,69,1.1,0.9
76299,1,45.227,0,0,0,1,1,0,69,69,1.1,0.9
76300,1,8.614,0,0,0,1,1,0,69,69,1.1,0.9
76301,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76302,1,24.16,7.878,0,50.1092405794,1,1,0,69,69,1.1,0.9
76303,1,11.213,2.918,0,0,1,1,0,69,69,1.1,0.9
76304,1,0,0,0,81.1223337787,1,1,0,69,69,1.1,0.9
76305,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76306,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76307,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76308,1,4.792,1.229,0,0,1,1,0,69,69,1.1,0.9
76309,1,10.098,2.63,0,0,1,1,0,69,69,1.1,0.9
76310,1,46.186,14.636,0,0,1,1,0,69,69,1.1,0.9
76311,1,28.176,7.541,0,0,1,1,0,69,69,1.1,0.9
76312,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76314,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76315,1,29.984,8.361,0,0,1,1,0,69,69,1.1,0.9
76316,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76317,1,21.88,5.533,0,0,1,1,0,69,69,1.1,0.9
76318,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76320,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76321,1,7.395,1.595,0,0,1,1,0,69,69,1.1,0.9
76322,1,25.502,0,0,0,1,1,0,69,69,1.1,0.9
76323,1,47.057,0,0,0,1,1,0,69,69,1.1,0.9
76324,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76325,1,52.329,0,0,0,1,1,0,69,69,1.1,0.9
76326,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76327,1,27.176,8.717,0,0,1,1,0,69,69,1.1,0.9
76328,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76329,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76330,1,35.22,11.647,0,0,1,1,0,69,69,1.1,0.9
76331,1,17.479,5.126,0,0,1,1,0,69,69,1.1,0.9
76332,1,12.3,3.197,0,-1.94386822813,1,1,0,69,69,1.1,0.9
76333,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76334,1,15.18,3.946,0,0,1,1,0,69,69,1.1,0.9
76335,1,33.741,8.09,0,0,1,1,0,69,69,1.1,0.9
76336,1,0,0,0,-15.8122234596,1,1,0,69,69,1.1,0.9
76339,1,14.996,3.917,0,0,1,1,0,69,69,1.1,0.9
76340,1,18.1,5.798,0,0,1,1,0,69,69,1.1,0.9
76341,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76342,1,77.42,24.48,0,0,1,1,0,69,69,1.1,0.9
76343,1,7.498,1.968,0,0,1,1,0,69,69,1.1,0.9
76344,1,31.394,7.939,0,0,1,1,0,69,69,1.1,0.9
76345,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76346,1,25.256,7.049,0,0,1,1,0,69,69,1.1,0.9
76347,1,12.018,3.206,0,0,1,1,0,69,69,1.1,0.9
76348,1,36.13,9.157,0,0,1,1,0,69,69,1.1,0.9
76349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76350,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76351,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76352,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76353,1,32.055,8.102,0,0,1,1,0,69,69,1.1,0.9
76354,1,39.944,10.861,0,0,1,1,0,69,69,1.1,0.9
76355,1,5.044,1.325,0,0,1,1,0,69,69,1.1,0.9
76356,1,23.4,6.048,0,0,1,1,0,69,69,1.1,0.9
76357,1,12.009,3.072,0,0,1,1,0,69,69,1.1,0.9
76358,1,7.77,2.035,0,0,1,1,0,69,69,1.1,0.9
76359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76360,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76361,1,17.101,4.387,0,0,1,1,0,69,69,1.1,0.9
76362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76363,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76364,1,19.322,4.906,0,0,1,1,0,69,69,1.1,0.9
76365,1,22.602,6.052,0,0,1,1,0,69,69,1.1,0.9
76366,1,33.168,8.844,0,0,1,1,0,69,69,1.1,0.9
76367,1,11.524,2.928,0,0,1,1,0,69,69,1.1,0.9
76368,1,30.444,10.578,0,0,1,1,0,69,69,1.1,0.9
76369,1,44.215,11.873,0,0,1,1,0,69,69,1.1,0.9
76370,1,13.696,3.619,0,0,1,1,0,69,69,1.1,0.9
76371,1,5.888,1.555,0,0,1,1,0,69,69,1.1,0.9
76372,1,102.071,28.115,0,0,1,1,0,69,69,1.1,0.9
76373,1,12.28,3.274,0,0,1,1,0,69,69,1.1,0.9
76374,1,13.852,3.552,0,0,1,1,0,69,69,1.1,0.9
76375,1,10.573,2.755,0,0,1,1,0,69,69,1.1,0.9
76376,1,10.204,2.63,0,0,1,1,0,69,69,1.1,0.9
76377,1,52.659,15.14,0,0,1,1,0,69,69,1.1,0.9
76378,1,35.305,9.252,0,0,1,1,0,69,69,1.1,0.9
76379,1,17.964,8.122,0,0,1,1,0,69,69,1.1,0.9
76380,1,21.117,15.15,0,0,1,1,0,69,69,1.1,0.9
76381,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76382,1,89.622,24.077,0,0,1,1,0,69,69,1.1,0.9
76383,1,29.127,16.764,0,0,1,1,0,69,69,1.1,0.9
76384,1,19.109,13.622,0,0,1,1,0,69,69,1.1,0.9
76385,1,22.653,6.906,0,0,1,1,0,69,69,1.1,0.9
76386,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76387,1,15.607,4.022,0,0,1,1,0,69,69,1.1,0.9
76388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76389,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76390,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76391,1,11.504,2.938,0,0,1,1,0,69,69,1.1,0.9
76392,1,12.843,3.398,0,0,1,1,0,69,69,1.1,0.9
76393,1,16.509,4.301,0,0,1,1,0,69,69,1.1,0.9
76394,1,12.028,3.139,0,0,1,1,0,69,69,1.1,0.9
76395,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76396,1,22.425,5.669,0,0,1,1,0,69,69,1.1,0.9
76397,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76398,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76399,1,32.703,10.205,0,0,1,1,0,69,69,1.1,0.9
76400,1,31.427,8.436,0,0,1,1,0,69,69,1.1,0.9
76401,1,18.246,5.174,0,0,1,1,0,69,69,1.1,0.9
76402,1,18.508,4.829,0,0,1,1,0,69,69,1.1,0.9
76403,1,11.33,2.995,0,0,1,1,0,69,69,1.1,0.9
76404,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76405,1,9.196,2.39,0,0,1,1,0,69,69,1.1,0.9
76406,1,11.97,3.168,0,0,1,1,0,69,69,1.1,0.9
76407,1,13.919,3.562,0,0,1,1,0,69,69,1.1,0.9
76408,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76409,1,13.386,3.418,0,0,1,1,0,69,69,1.1,0.9
76410,1,12.397,3.245,0,0,1,1,0,69,69,1.1,0.9
76411,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76412,1,31.358,8.101,0,0,1,1,0,69,69,1.1,0.9
76413,1,43.438,11.26,0,0,1,1,0,69,69,1.1,0.9
76414,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76415,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76416,1,65.152,21.001,0,0,1,1,0,69,69,1.1,0.9
76417,1,18.556,4.829,0,0,1,1,0,69,69,1.1,0.9
76418,1,32.248,9.097,0,0,1,1,0,69,69,1.1,0.9
76419,1,9.913,2.534,0,0,1,1,0,69,69,1.1,0.9
76420,1,12.678,3.302,0,0,1,1,0,69,69,1.1,0.9
76421,1,31.305,8.626,0,0,1,1,0,69,69,1.1,0.9
76422,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76423,1,15.937,4.176,0,0,1,1,0,69,69,1.1,0.9
76424,1,8.924,2.304,0,0,1,1,0,69,69,1.1,0.9
76425,1,59.491,15.194,0,0,1,1,0,69,69,1.1,0.9
76426,1,19.702,4.672,0,0,1,1,0,69,69,1.1,0.9
76427,1,75.029,21.223,0,0,1,1,0,69,69,1.1,0.9
76428,1,7.605,2.218,0,0,1,1,0,69,69,1.1,0.9
76429,1,13.823,3.619,0,0,1,1,0,69,69,1.1,0.9
76430,1,29.892,7.845,0,0,1,1,0,69,69,1.1,0.9
76431,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76432,1,19.332,6.067,0,0,1,1,0,69,69,1.1,0.9
76433,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76434,1,18.692,5.213,0,0,1,1,0,69,69,1.1,0.9
76435,1,3.977,1.018,0,0,1,1,0,69,69,1.1,0.9
76436,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76437,1,47.463,11.368,0,0,1,1,0,69,69,1.1,0.9
76438,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76440,1,61.279,17.802,0,0,1,1,0,69,69,1.1,0.9
76441,1,36.671,9.661,0,0,1,1,0,69,69,1.1,0.9
76442,1,13.706,3.562,0,0,1,1,0,69,69,1.1,0.9
76443,1,58.161,17.259,0,0,1,1,0,69,69,1.1,0.9
76444,1,58.372,15.165,0,0,1,1,0,69,69,1.1,0.9
76445,1,8.691,2.275,0,0,1,1,0,69,69,1.1,0.9
76446,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76447,1,41.959,11.77,0,0,1,1,0,69,69,1.1,0.9
76448,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76449,1,15.743,4.042,0,0,1,1,0,69,69,1.1,0.9
76450,1,16.946,4.397,0,0,1,1,0,69,69,1.1,0.9
76451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76452,1,94.985,30.097,0,0,1,1,0,69,69,1.1,0.9
76453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76454,1,132.075,35.803,0,123.999928893,1,1,0,69,69,1.1,0.9
76455,1,33.027,11.647,0,0,1,1,0,69,69,1.1,0.9
76456,1,16.16,4.272,0,0,1,1,0,69,69,1.1,0.9
76457,1,32.997,8.686,0,0,1,1,0,69,69,1.1,0.9
76458,1,35.765,9.158,0,0,1,1,0,69,69,1.1,0.9
76459,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76460,1,54.868,-15.196,0,0,1,1,0,69,69,1.1,0.9
76461,1,8.652,2.266,0,0,1,1,0,69,69,1.1,0.9
76462,1,6.654,1.728,0,0,1,1,0,69,69,1.1,0.9
76463,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76464,1,14.298,3.706,0,0,1,1,0,69,69,1.1,0.9
76465,1,33.644,8.196,0,0,1,1,0,69,69,1.1,0.9
76466,1,21.391,5.724,0,0,1,1,0,69,69,1.1,0.9
76467,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76468,1,83.516,22.342,0,0,1,1,0,69,69,1.1,0.9
76469,1,3.492,0.902,0,0,1,1,0,69,69,1.1,0.9
76470,1,17.392,4.435,0,0,1,1,0,69,69,1.1,0.9
76471,1,18.139,5.184,0,0,1,1,0,69,69,1.1,0.9
76472,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76473,1,22.977,7.647,0,0,1,1,0,69,69,1.1,0.9
76474,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76475,1,549.06,144.268,0,0,1,1,0,69,69,1.1,0.9
76476,1,45.479,11.54,0,0,1,1,0,69,69,1.1,0.9
76477,1,41.491,10.846,0,0,1,1,0,69,69,1.1,0.9
76478,1,11.504,2.976,0,0,1,1,0,69,69,1.1,0.9
76479,1,29.162,8.772,0,0,1,1,0,69,69,1.1,0.9
76480,1,44.07,11.074,0,0,1,1,0,69,69,1.1,0.9
76481,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76482,1,9.584,2.525,0,0,1,1,0,69,69,1.1,0.9
76483,1,32.263,8.927,0,0,1,1,0,69,69,1.1,0.9
76484,1,29.828,7.92,0,0,1,1,0,69,69,1.1,0.9
76485,1,18.265,16.313,0,0,1,1,0,69,69,1.1,0.9
76486,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76487,1,14.065,3.59,0,0,1,1,0,69,69,1.1,0.9
76488,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76489,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76490,1,18.478,4.771,0,0,1,1,0,69,69,1.1,0.9
76491,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76492,1,25.023,8.361,0,0,1,1,0,69,69,1.1,0.9
76493,1,10.098,2.669,0,0,1,1,0,69,69,1.1,0.9
76494,1,38.934,9.423,0,0,1,1,0,69,69,1.1,0.9
76495,1,25.335,6.602,0,0,1,1,0,69,69,1.1,0.9
76496,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76497,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76498,1,17.25,5.587,0,0,1,1,0,69,69,1.1,0.9
76499,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76500,1,20.964,6.947,0,0,1,1,0,69,69,1.1,0.9
76501,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76502,1,10.488,2.696,0,0,1,1,0,69,69,1.1,0.9
76503,1,26.877,7.421,0,0,1,1,0,69,69,1.1,0.9
76504,1,64.07,21.713,0,22.0230331125,1,1,0,69,69,1.1,0.9
76505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76506,1,66.942,17.832,0,0,1,1,0,69,69,1.1,0.9
76507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76508,1,7.265,1.939,0,0,1,1,0,69,69,1.1,0.9
76509,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76510,1,58.739,17.55,0,0,1,1,0,69,69,1.1,0.9
76511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76512,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76513,1,17.082,4.464,0,0,1,1,0,69,69,1.1,0.9
76514,1,6.916,1.786,0,0,1,1,0,69,69,1.1,0.9
76515,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76516,1,50.18,13.258,0,0,1,1,0,69,69,1.1,0.9
76517,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76518,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76519,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76520,1,11.834,3.158,0,0,1,1,0,69,69,1.1,0.9
76521,1,29.272,7.726,0,0,1,1,0,69,69,1.1,0.9
76522,1,68.656,18.824,0,0,1,1,0,69,69,1.1,0.9
76523,1,32.93,8.26,0,0,1,1,0,69,69,1.1,0.9
76524,1,13.861,3.686,0,0,1,1,0,69,69,1.1,0.9
76525,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76526,1,21.018,6.454,0,0,1,1,0,69,69,1.1,0.9
76527,1,22.287,5.914,0,0,1,1,0,69,69,1.1,0.9
76528,1,13.376,3.552,0,0,1,1,0,69,69,1.1,0.9
76529,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76530,1,7.852,2.064,0,0,1,1,0,69,69,1.1,0.9
76531,1,10.321,2.669,0,0,1,1,0,69,69,1.1,0.9
76532,1,16.839,4.464,0,0,1,1,0,69,69,1.1,0.9
76533,1,2.949,0.768,0,0,1,1,0,69,69,1.1,0.9
76534,1,18.498,4.886,0,0,1,1,0,69,69,1.1,0.9
76535,1,23.145,5.824,0,0,1,1,0,69,69,1.1,0.9
76536,1,9.535,2.275,0,0,1,1,0,69,69,1.1,0.9
76537,1,2.929,0.758,0,0,1,1,0,69,69,1.1,0.9
76538,1,6.809,1.786,0,0,1,1,0,69,69,1.1,0.9
76539,1,15.665,4.07,0,0,1,1,0,69,69,1.1,0.9
76540,1,40.102,9.841,0,0,1,1,0,69,69,1.1,0.9
76541,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76542,1,41.004,10.576,0,0,1,1,0,69,69,1.1,0.9
76543,1,20.746,5.422,0,0,1,1,0,69,69,1.1,0.9
76544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76545,1,49.723,16.411,0,0,1,1,0,69,69,1.1,0.9
76546,1,29.112,6.662,0,0,1,1,0,69,69,1.1,0.9
76547,1,9.681,2.515,0,0,1,1,0,69,69,1.1,0.9
76548,1,14.987,3.936,0,0,1,1,0,69,69,1.1,0.9
76549,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76550,1,45.477,14.089,0,0,1,1,0,69,69,1.1,0.9
76551,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76552,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76553,1,57.839,17.662,0,0,1,1,0,69,69,1.1,0.9
76554,1,31.316,8.112,0,0,1,1,0,69,69,1.1,0.9
76555,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76556,1,16.529,4.262,0,0,1,1,0,69,69,1.1,0.9
76557,1,13.832,3.59,0,0,1,1,0,69,69,1.1,0.9
76558,1,6.198,1.632,0,0,1,1,0,69,69,1.1,0.9
76559,1,10.738,2.755,0,0,1,1,0,69,69,1.1,0.9
76560,1,12.387,3.216,0,0,1,1,0,69,69,1.1,0.9
76561,1,14.579,3.744,0,0,1,1,0,69,69,1.1,0.9
76562,1,4.181,1.094,0,0,1,1,0,69,69,1.1,0.9
76563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76564,1,43.2,11.454,0,0,1,1,0,69,69,1.1,0.9
76565,1,40.003,9.8,0,0,1,1,0,69,69,1.1,0.9
76566,1,8.42,2.179,0,0,1,1,0,69,69,1.1,0.9
76567,1,26.947,6.545,0,0,1,1,0,69,69,1.1,0.9
76568,1,6.858,1.786,0,0,1,1,0,69,69,1.1,0.9
76569,1,12.542,3.312,0,0,1,1,0,69,69,1.1,0.9
76570,1,11.553,3.072,0,0,1,1,0,69,69,1.1,0.9
76571,1,34.626,12.001,0,0,1,1,0,69,69,1.1,0.9
76572,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76573,1,48.811,12.572,0,0,1,1,0,69,69,1.1,0.9
76574,1,41.747,15.626,0,0,1,1,0,69,69,1.1,0.9
76575,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76576,1,7.003,1.805,0,0,1,1,0,69,69,1.1,0.9
76577,1,22.899,5.51,0,0,1,1,0,69,69,1.1,0.9
76578,1,10.137,2.621,0,0,1,1,0,69,69,1.1,0.9
76579,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76581,1,117.986,41.4,0,0,1,1,0,69,69,1.1,0.9
76582,1,11.524,2.966,0,0,1,1,0,69,69,1.1,0.9
76583,1,23.468,6.039,0,0,1,1,0,69,69,1.1,0.9
76584,1,9.157,2.41,0,0,1,1,0,69,69,1.1,0.9
76585,1,6.179,1.651,0,0,1,1,0,69,69,1.1,0.9
76586,1,9.816,2.554,0,0,1,1,0,69,69,1.1,0.9
76587,1,11.873,3.101,0,0,1,1,0,69,69,1.1,0.9
76588,1,21.776,5.788,0,0,1,1,0,69,69,1.1,0.9
76589,1,9.913,2.592,0,0,1,1,0,69,69,1.1,0.9
76590,1,18.042,4.771,0,0,1,1,0,69,69,1.1,0.9
76591,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76592,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76593,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76594,1,27.936,6.825,0,0,1,1,0,69,69,1.1,0.9
76595,1,10.03,2.621,0,0,1,1,0,69,69,1.1,0.9
76596,1,37.365,12.424,0,0,1,1,0,69,69,1.1,0.9
76597,1,9.681,2.496,0,0,1,1,0,69,69,1.1,0.9
76598,1,7.644,2.045,0,0,1,1,0,69,69,1.1,0.9
76599,1,12.542,3.216,0,0,1,1,0,69,69,1.1,0.9
76600,1,13.696,3.581,0,0,1,1,0,69,69,1.1,0.9
76601,1,10.272,2.736,0,0,1,1,0,69,69,1.1,0.9
76602,1,14.88,3.917,0,0,1,1,0,69,69,1.1,0.9
76603,1,13.629,3.59,0,0,1,1,0,69,69,1.1,0.9
76604,1,20.613,5.419,0,0,1,1,0,69,69,1.1,0.9
76605,1,18.634,4.79,0,0,1,1,0,69,69,1.1,0.9
76606,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76607,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76608,1,15.016,3.878,0,0,1,1,0,69,69,1.1,0.9
76609,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76610,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76611,1,7.925,2.035,0,0,1,1,0,69,69,1.1,0.9
76612,1,41.142,10.416,0,0,1,1,0,69,69,1.1,0.9
76613,1,22.885,5.869,0,0,1,1,0,69,69,1.1,0.9
76614,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76615,1,15.171,4.003,0,0,1,1,0,69,69,1.1,0.9
76616,1,62.214,19.484,0,0,1,1,0,69,69,1.1,0.9
76617,1,12.232,3.206,0,0,1,1,0,69,69,1.1,0.9
76618,1,48.834,11.465,0,0,1,1,0,69,69,1.1,0.9
76619,1,18.197,4.79,0,0,1,1,0,69,69,1.1,0.9
76620,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76621,1,47.598,9.507,0,0,1,1,0,69,69,1.1,0.9
76622,1,23.333,6.294,0,0,1,1,0,69,69,1.1,0.9
76623,1,12.92,3.302,0,0,1,1,0,69,69,1.1,0.9
76624,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76625,1,96.006,30.843,0,0,1,1,0,69,69,1.1,0.9
76626,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76627,1,37.116,9.33,0,0,1,1,0,69,69,1.1,0.9
76628,1,19.478,6.26,0,0,1,1,0,69,69,1.1,0.9
76629,1,21.149,5.784,0,0,1,1,0,69,69,1.1,0.9
76630,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76632,1,19.148,4.931,0,0,1,1,0,69,69,1.1,0.9
76633,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76634,1,36.147,9.269,0,0,1,1,0,69,69,1.1,0.9
76635,1,44.34,11.898,0,0,1,1,0,69,69,1.1,0.9
76636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76637,1,46.386,11.688,0,0,1,1,0,69,69,1.1,0.9
76638,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76639,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76640,1,36.27,10.042,0,0,1,1,0,69,69,1.1,0.9
76641,1,19.883,4.907,0,0,1,1,0,69,69,1.1,0.9
76642,1,37.058,9.606,0,0,1,1,0,69,69,1.1,0.9
76643,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76644,1,11.271,2.909,0,0,1,1,0,69,69,1.1,0.9
76645,1,43.158,10.622,0,0,1,1,0,69,69,1.1,0.9
76646,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76647,1,55.507,17.802,0,0,1,1,0,69,69,1.1,0.9
76648,1,26.752,7.591,0,0,1,1,0,69,69,1.1,0.9
76649,1,18.323,4.79,0,0,1,1,0,69,69,1.1,0.9
76650,1,18.12,4.627,0,0,1,1,0,69,69,1.1,0.9
76651,1,49.81,13.104,0,0,1,1,0,69,69,1.1,0.9
76652,1,17.46,4.205,0,0,1,1,0,69,69,1.1,0.9
76653,1,47.801,11.949,0,0,1,1,0,69,69,1.1,0.9
76654,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76656,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76657,1,274.518,86.533,0,0,1,1,0,69,69,1.1,0.9
76658,1,9.797,2.592,0,0,1,1,0,69,69,1.1,0.9
76659,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76660,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76661,1,59.337,18.239,0,0,1,1,0,69,69,1.1,0.9
76662,1,7.217,1.91,0,0,1,1,0,69,69,1.1,0.9
76663,1,11.97,3.072,0,0,1,1,0,69,69,1.1,0.9
76664,1,20.633,4.937,0,0,1,1,0,69,69,1.1,0.9
76665,1,11.446,2.947,0,0,1,1,0,69,69,1.1,0.9
76666,1,6.916,1.843,0,0,1,1,0,69,69,1.1,0.9
76667,1,30.934,8.911,0,0,1,1,0,69,69,1.1,0.9
76668,1,29.227,7.908,0,0,1,1,0,69,69,1.1,0.9
76669,1,23.566,5.427,0,0,1,1,0,69,69,1.1,0.9
76670,1,60.097,15.692,0,0,1,1,0,69,69,1.1,0.9
76671,1,40.425,10.546,0,0,1,1,0,69,69,1.1,0.9
76672,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76673,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76674,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76675,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76676,1,33.507,8.677,0,0,1,1,0,69,69,1.1,0.9
76677,1,34.475,10.557,0,0,1,1,0,69,69,1.1,0.9
76678,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76679,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76680,1,31.775,9.94,0,0,1,1,0,69,69,1.1,0.9
76681,1,6.111,1.594,0,0,1,1,0,69,69,1.1,0.9
76682,1,7.226,1.872,0,0,1,1,0,69,69,1.1,0.9
76683,1,58.513,12.188,0,0,1,1,0,69,69,1.1,0.9
76684,1,52.088,17.531,0,0,1,1,0,69,69,1.1,0.9
76685,1,24.079,6.812,0,0,1,1,0,69,69,1.1,0.9
76686,1,17.004,4.675,0,0,1,1,0,69,69,1.1,0.9
76687,1,70.546,18.765,0,0,1,1,0,69,69,1.1,0.9
76688,1,23.077,5.828,0,0,1,1,0,69,69,1.1,0.9
76689,1,11.475,3.034,0,0,1,1,0,69,69,1.1,0.9
76690,1,7.634,1.958,0,0,1,1,0,69,69,1.1,0.9
76691,1,7.77,2.045,0,0,1,1,0,69,69,1.1,0.9
76692,1,32.021,8.801,0,0,1,1,0,69,69,1.1,0.9
76693,1,27.906,7.778,0,0,1,1,0,69,69,1.1,0.9
76694,1,4.821,1.277,0,0,1,1,0,69,69,1.1,0.9
76695,1,13.793,3.61,0,0,1,1,0,69,69,1.1,0.9
76696,1,4.423,1.181,0,0,1,1,0,69,69,1.1,0.9
76697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76698,1,34.9,8.729,0,0,1,1,0,69,69,1.1,0.9
76699,1,12.765,3.36,0,0,1,1,0,69,69,1.1,0.9
76700,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76702,1,32.283,7.983,0,0,1,1,0,69,69,1.1,0.9
76703,1,26.086,6.492,0,0,1,1,0,69,69,1.1,0.9
76704,1,29.89,8.126,0,0,1,1,0,69,69,1.1,0.9
76705,1,54.276,11.496,0,0,1,1,0,69,69,1.1,0.9
76706,1,5.422,1.382,0,0,1,1,0,69,69,1.1,0.9
76707,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76708,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76709,1,340.218,104.834,0,0,1,1,0,69,69,1.1,0.9
76710,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76711,1,34.577,7.449,0,0,1,1,0,69,69,1.1,0.9
76712,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76713,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76714,1,14.414,3.715,0,0,1,1,0,69,69,1.1,0.9
76715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76716,1,50.157,10.125,0,0,1,1,0,69,69,1.1,0.9
76717,1,8.817,2.352,0,0,1,1,0,69,69,1.1,0.9
76718,1,15.258,3.101,0,0,1,1,0,69,69,1.1,0.9
76719,1,17.78,4.637,0,0,1,1,0,69,69,1.1,0.9
76720,1,21.421,6.892,0,0,1,1,0,69,69,1.1,0.9
76721,1,10.457,2.736,0,0,1,1,0,69,69,1.1,0.9
76722,1,12.814,4.166,0,0,1,1,0,69,69,1.1,0.9
76723,1,6.072,1.555,0,0,1,1,0,69,69,1.1,0.9
76724,1,11,2.89,0,0,1,1,0,69,69,1.1,0.9
76725,1,8.07,2.093,0,0,1,1,0,69,69,1.1,0.9
76726,1,19.91,5.046,0,0,1,1,0,69,69,1.1,0.9
76727,1,9.176,2.438,0,0,1,1,0,69,69,1.1,0.9
76728,1,8.943,2.362,0,0,1,1,0,69,69,1.1,0.9
76729,1,8.041,2.15,0,0,1,1,0,69,69,1.1,0.9
76730,1,14.249,3.754,0,0,1,1,0,69,69,1.1,0.9
76731,1,11.475,2.928,0,0,1,1,0,69,69,1.1,0.9
76732,1,25.229,6.585,0,0,1,1,0,69,69,1.1,0.9
76733,1,12.494,3.322,0,0,1,1,0,69,69,1.1,0.9
76734,1,15.21,3.994,0,0,1,1,0,69,69,1.1,0.9
76735,1,20.867,5.432,0,0,1,1,0,69,69,1.1,0.9
76736,1,19.775,5.626,0,0,1,1,0,69,69,1.1,0.9
76737,1,6.654,1.718,0,0,1,1,0,69,69,1.1,0.9
76738,1,14.831,3.907,0,0,1,1,0,69,69,1.1,0.9
76739,1,10.321,2.65,0,0,1,1,0,69,69,1.1,0.9
76740,1,34.145,8.63,0,0,1,1,0,69,69,1.1,0.9
76741,1,3.754,0.989,0,0,1,1,0,69,69,1.1,0.9
76742,1,8.051,2.102,0,0,1,1,0,69,69,1.1,0.9
76743,1,36.59,9.643,0,0,1,1,0,69,69,1.1,0.9
76744,1,7.566,1.997,0,0,1,1,0,69,69,1.1,0.9
76745,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76746,1,161.337,42.776,0,0,1,1,0,69,69,1.1,0.9
76747,1,23.906,5.834,0,0,1,1,0,69,69,1.1,0.9
76748,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76749,1,144.658,40.776,0,0,1,1,0,69,69,1.1,0.9
76750,1,22.196,7.344,0,0,1,1,0,69,69,1.1,0.9
76751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76752,1,101.338,29.728,0,0,1,1,0,69,69,1.1,0.9
76753,1,37.239,11.548,0,0,1,1,0,69,69,1.1,0.9
76754,1,7.246,1.901,0,0,1,1,0,69,69,1.1,0.9
76755,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76756,1,20.438,6.041,0,0,1,1,0,69,69,1.1,0.9
76757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76758,1,16.092,4.109,0,0,1,1,0,69,69,1.1,0.9
76759,1,11.495,2.966,0,0,1,1,0,69,69,1.1,0.9
76760,1,52.311,14.374,0,0,1,1,0,69,69,1.1,0.9
76761,1,22.265,5.866,0,0,1,1,0,69,69,1.1,0.9
76762,1,18.566,5.242,0,0,1,1,0,69,69,1.1,0.9
76763,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76764,1,18.158,4.666,0,0,1,1,0,69,69,1.1,0.9
76765,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76766,1,34.489,9.67,0,0,1,1,0,69,69,1.1,0.9
76767,1,38.579,9.575,0,0,1,1,0,69,69,1.1,0.9
76768,1,22.064,5.774,0,0,1,1,0,69,69,1.1,0.9
76769,1,70.879,22.002,0,8.03997606957,1,1,0,69,69,1.1,0.9
76770,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76771,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76772,1,66.336,15.277,0,0,1,1,0,69,69,1.1,0.9
76773,1,46.805,12.724,0,0,1,1,0,69,69,1.1,0.9
76774,1,13.648,3.514,0,0,1,1,0,69,69,1.1,0.9
76775,1,13.124,3.437,0,0,1,1,0,69,69,1.1,0.9
76776,1,13.26,3.418,0,0,1,1,0,69,69,1.1,0.9
76777,1,0,0,0,0,1,1,0,69,69,1.1,0.9
76778,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76779,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76780,1,4.821,1.258,0,0,1,1,0,69,69,1.1,0.9
76781,1,5.965,1.574,0,-19.3754243184,1,1,0,69,69,1.1,0.9
76782,1,100,51.2,0,0,1,1,0,345,1,1.1,0.9
76783,1,14.569,3.734,0,0,1,1,0,69,69,1.1,0.9
76784,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76785,1,24.431,6.394,0,0,1,1,0,69,69,1.1,0.9
76786,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76787,1,31.601,9.234,0,0,1,1,0,69,69,1.1,0.9
76788,1,11.378,0,0,0,1,1,0,69,69,1.1,0.9
76789,1,14.404,4.282,0,0,1,1,0,69,69,1.1,0.9
76790,1,10.321,2.65,0,0,1,1,0,69,69,1.1,0.9
76791,1,21.136,5.75,0,0,1,1,0,69,69,1.1,0.9
76792,1,3.589,1.853,0,0,1,1,0,69,69,1.1,0.9
76793,1,8.167,2.093,0,0,1,1,0,69,69,1.1,0.9
76794,1,18.886,5.28,0,0,1,1,0,69,69,1.1,0.9
76795,1,0,0,0,-91.0600718667,1,1,0,138,138,1.1,0.9
76796,1,7.294,-18.598,0,0,1,1,0,69,69,1.1,0.9
76797,1,3.938,1.037,0,0,1,1,0,69,69,1.1,0.9
76798,1,5.81,1.507,0,0,1,1,0,69,69,1.1,0.9
76799,1,24.464,6.736,0,0,1,1,0,69,69,1.1,0.9
76800,1,9.496,2.467,0,0,1,1,0,69,69,1.1,0.9
76801,1,9.263,2.87,0,0,1,1,0,69,69,1.1,0.9
76802,1,12.717,2.784,0,0,1,1,0,69,69,1.1,0.9
76803,1,11.669,3.024,0,0,1,1,0,69,69,1.1,0.9
76804,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76805,1,30.76,8.56,0,0,1,1,0,69,69,1.1,0.9
76806,1,13.68,3.14,0,0,1,1,0,69,69,1.1,0.9
76807,1,23.094,5.696,0,0,1,1,0,69,69,1.1,0.9
76808,1,9.06,2.333,0,0,1,1,0,69,69,1.1,0.9
76809,1,3.589,0.931,0,0,1,1,0,69,69,1.1,0.9
76810,1,11.756,3.082,0,0,1,1,0,69,69,1.1,0.9
76811,1,3.676,0.97,0,0,1,1,0,69,69,1.1,0.9
76812,1,8.032,2.093,0,0,1,1,0,69,69,1.1,0.9
76813,1,14.21,5.978,0,0,1,1,0,69,69,1.1,0.9
76814,1,5.374,1.411,0,0,1,1,0,69,69,1.1,0.9
76815,1,3.026,0.797,0,0,1,1,0,69,69,1.1,0.9
76816,1,17.49,4.91,0,0,1,1,0,69,69,1.1,0.9
76817,1,10.03,2.573,0,0,1,1,0,69,69,1.1,0.9
76818,1,14.036,4.339,0,0,1,1,0,69,69,1.1,0.9
76819,1,8.953,2.323,0,0,1,1,0,69,69,1.1,0.9
76820,1,9.07,2.362,0,0,1,1,0,69,69,1.1,0.9
76821,1,19.46,5.516,0,0,1,1,0,69,69,1.1,0.9
76823,1,7.585,5.05,0,0,1,1,0,69,69,1.1,0.9
76824,1,10.66,8.285,0,0,1,1,0,69,69,1.1,0.9
76825,1,2.59,0.677,0,-1.59133319492,1,1,0,69,69,1.1,0.9
76826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76827,1,25.659,6.821,0,0,1,1,0,69,69,1.1,0.9
76828,1,7.159,1.882,0,0,1,1,0,69,69,1.1,0.9
76829,1,6.906,1.776,0,0,1,1,0,69,69,1.1,0.9
76830,1,6.965,2.256,0,20.170276128,1,1,0,69,69,1.1,0.9
76831,1,28.733,7.95,0,17.7329560323,1,1,0,69,69,1.1,0.9
76832,1,3.405,0.912,0,0,1,1,0,69,69,1.1,0.9
76833,1,10.951,2.813,0,0,1,1,0,69,69,1.1,0.9
76834,1,11.252,2.966,0,0,1,1,0,69,69,1.1,0.9
76835,1,31.73,8.526,0,0,1,1,0,69,69,1.1,0.9
76836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76837,1,12.106,3.133,0,0,1,1,0,69,69,1.1,0.9
76838,1,14.647,3.811,0,0,1,1,0,69,69,1.1,0.9
76839,1,54.997,15.535,0,0,1,1,0,69,69,1.1,0.9
76840,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76841,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76842,1,97.189,26.592,0,0,1,1,0,69,69,1.1,0.9
76843,1,12.659,3.293,0,0,1,1,0,69,69,1.1,0.9
76844,1,8.469,2.22,0,0,1,1,0,69,69,1.1,0.9
76845,1,13.279,3.446,0,0,1,1,0,69,69,1.1,0.9
76846,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76847,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76848,1,23.309,5.701,0,0,1,1,0,69,69,1.1,0.9
76849,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76850,1,11.398,3.512,0,0,1,1,0,69,69,1.1,0.9
76851,1,11.446,2.928,0,0,1,1,0,69,69,1.1,0.9
76852,1,18.915,4.973,0,0,1,1,0,69,69,1.1,0.9
76853,1,15.636,4.138,0,0,1,1,0,69,69,1.1,0.9
76854,1,9.39,3.158,0,0,1,1,0,69,69,1.1,0.9
76855,1,10.738,2.774,0,0,1,1,0,69,69,1.1,0.9
76856,1,14.86,2.506,0,0,1,1,0,69,69,1.1,0.9
76857,1,17.576,4.723,0,0,1,1,0,69,69,1.1,0.9
76858,1,21.107,4.944,0,0,1,1,0,69,69,1.1,0.9
76859,1,5.956,1.546,0,0,1,1,0,69,69,1.1,0.9
76860,1,19.012,5.875,0,0,1,1,0,69,69,1.1,0.9
76861,1,11.524,2.995,0,0,1,1,0,69,69,1.1,0.9
76862,1,23.481,6.449,0,0,1,1,0,69,69,1.1,0.9
76863,1,15.782,4.109,0,0,1,1,0,69,69,1.1,0.9
76864,1,12.503,3.283,0,0,1,1,0,69,69,1.1,0.9
76865,1,8.07,2.083,0,0,1,1,0,69,69,1.1,0.9
76866,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76868,1,9.419,2.438,0,0,1,1,0,69,69,1.1,0.9
76869,1,12.629,3.245,0,0,1,1,0,69,69,1.1,0.9
76870,1,12.523,3.226,0,0,1,1,0,69,69,1.1,0.9
76871,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76872,1,16.965,4.483,0,0,1,1,0,69,69,1.1,0.9
76873,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76874,1,26.132,6.943,0,0,1,1,0,69,69,1.1,0.9
76875,1,3.395,0.883,0,0,1,1,0,69,69,1.1,0.9
76876,1,15.132,3.994,0,0,1,1,0,69,69,1.1,0.9
76877,1,14.424,4.195,0,0,1,1,0,69,69,1.1,0.9
76878,1,16.073,5.414,0,0,1,1,0,69,69,1.1,0.9
76879,1,31.099,10.139,0,0,1,1,0,69,69,1.1,0.9
76880,1,10.138,2.69,0,0,1,1,0,69,69,1.1,0.9
76881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76882,1,31.378,8.819,0,0,1,1,0,69,69,1.1,0.9
76883,1,6.49,1.717,0,0,1,1,0,69,69,1.1,0.9
76884,1,8.865,2.311,0,0,1,1,0,69,69,1.1,0.9
76885,1,20.16,4.394,0,0,1,1,0,69,69,1.1,0.9
76886,1,5.059,1.332,0,0,1,1,0,69,69,1.1,0.9
76887,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76888,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76889,1,5.006,1.286,0,0,1,1,0,69,69,1.1,0.9
76890,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76892,1,5.772,1.541,0,0,1,1,0,69,69,1.1,0.9
76893,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76894,1,8.331,2.148,0,0,1,1,0,69,69,1.1,0.9
76895,1,6.147,1.612,0,0,1,1,0,69,69,1.1,0.9
76896,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76897,1,4.802,1.273,0,0,1,1,0,69,69,1.1,0.9
76898,1,6.655,1.73,0,0,1,1,0,69,69,1.1,0.9
76899,1,7.117,1.86,0,0,1,1,0,69,69,1.1,0.9
76900,1,16.618,4.49,0,0,1,1,0,69,69,1.1,0.9
76901,1,3.851,1.018,0,0,1,1,0,69,69,1.1,0.9
76902,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76903,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76904,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76905,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76906,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76907,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76908,1,0,0,0,0,1,1,0,345,1,1.1,0.9
76909,1,47.296,11.823,0,0,1,1,0,69,69,1.1,0.9
76910,1,27.825,6.802,0,0,1,1,0,69,69,1.1,0.9
76911,1,18.475,5.812,0,0,1,1,0,69,69,1.1,0.9
76912,1,8.054,2.095,0,0,1,1,0,69,69,1.1,0.9
76913,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76914,1,39.723,11.981,0,0,1,1,0,69,69,1.1,0.9
76915,1,7.566,2.275,0,0,1,1,0,69,69,1.1,0.9
76916,1,4.724,1.229,0,0,1,1,0,69,69,1.1,0.9
76917,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76918,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76919,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76921,1,3.14,0.809,0,0,1,1,0,69,69,1.1,0.9
76922,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76923,1,30.922,8.094,0,0,1,1,0,69,69,1.1,0.9
76924,1,45.748,11.471,0,0,1,1,0,69,69,1.1,0.9
76925,1,6.441,1.709,0,0,1,1,0,69,69,1.1,0.9
76926,1,11.058,2.832,0,0,1,1,0,69,69,1.1,0.9
76927,1,13.619,3.475,0,0,1,1,0,69,69,1.1,0.9
76928,1,15.85,4.445,0,0,1,1,0,69,69,1.1,0.9
76929,1,12.949,3.754,0,0,1,1,0,69,69,1.1,0.9
76930,1,10.437,2.755,0,0,1,1,0,69,69,1.1,0.9
76931,1,19.875,6.853,0,0,1,1,0,69,69,1.1,0.9
76932,1,15.2,3.907,0,0,1,1,0,69,69,1.1,0.9
76933,1,13.59,3.6,0,0,1,1,0,69,69,1.1,0.9
76934,1,4.695,1.238,0,0,1,1,0,69,69,1.1,0.9
76935,1,58.056,15.274,0,0,1,1,0,69,69,1.1,0.9
76936,1,16.606,4.282,0,0,1,1,0,69,69,1.1,0.9
76937,1,7.983,2.083,0,0,1,1,0,69,69,1.1,0.9
76938,1,8.934,2.342,0,0,1,1,0,69,69,1.1,0.9
76939,1,6.392,1.651,0,0,1,1,0,69,69,1.1,0.9
76940,1,7.333,1.901,0,0,1,1,0,69,69,1.1,0.9
76941,1,6.256,1.642,0,0,1,1,0,69,69,1.1,0.9
76942,1,6.741,1.728,0,0,1,1,0,69,69,1.1,0.9
76943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76944,1,34.039,8.716,0,0,1,1,0,69,69,1.1,0.9
76945,1,28.12,8.578,0,0,1,1,0,69,69,1.1,0.9
76946,1,16.946,5.011,0,0,1,1,0,69,69,1.1,0.9
76947,1,14.676,3.85,0,0,1,1,0,69,69,1.1,0.9
76948,1,3.686,0.97,0,0,1,1,0,69,69,1.1,0.9
76949,1,17.004,4.358,0,0,1,1,0,69,69,1.1,0.9
76950,1,17.567,4.502,0,0,1,1,0,69,69,1.1,0.9
76951,1,6.014,1.603,0,0,1,1,0,69,69,1.1,0.9
76952,1,21.987,5.825,0,0,1,1,0,69,69,1.1,0.9
76953,1,7.236,1.862,0,0,1,1,0,69,69,1.1,0.9
76954,1,5.063,1.306,0,0,1,1,0,69,69,1.1,0.9
76955,1,30.303,10.17,0,0,1,1,0,69,69,1.1,0.9
76956,1,17.993,4.608,0,0,1,1,0,69,69,1.1,0.9
76957,1,9.312,2.438,0,0,1,1,0,69,69,1.1,0.9
76958,1,8.41,2.179,0,0,1,1,0,69,69,1.1,0.9
76959,1,4.084,1.075,0,0,1,1,0,69,69,1.1,0.9
76960,1,6.712,1.786,0,0,1,1,0,69,69,1.1,0.9
76961,1,17.101,4.416,0,0,1,1,0,69,69,1.1,0.9
76962,1,19.352,4.944,0,0,1,1,0,69,69,1.1,0.9
76963,1,10.04,2.573,0,0,1,1,0,69,69,1.1,0.9
76964,1,12.086,3.859,0,0,1,1,0,69,69,1.1,0.9
76965,1,6.906,2.179,0,0,1,1,0,69,69,1.1,0.9
76966,1,6.761,1.757,0,0,1,1,0,69,69,1.1,0.9
76967,1,8.529,2.193,0,0,1,1,0,69,69,1.1,0.9
76968,1,8.469,2.18,0,0,1,1,0,69,69,1.1,0.9
76969,1,8.113,2.128,0,0,1,1,0,69,69,1.1,0.9
76970,1,10.441,2.742,0,0,1,1,0,69,69,1.1,0.9
76971,1,4.208,1.11,0,0,1,1,0,69,69,1.1,0.9
76972,1,6.425,1.658,0,0,1,1,0,69,69,1.1,0.9
76973,1,26.673,6.26,0,0,1,1,0,69,69,1.1,0.9
76974,1,18.782,4.793,0,0,1,1,0,69,69,1.1,0.9
76975,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76976,1,77.597,20.361,0,0,1,1,0,69,69,1.1,0.9
76977,1,2.105,0.557,0,0,1,1,0,69,69,1.1,0.9
76978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76979,1,23.287,5.919,0,0,1,1,0,69,69,1.1,0.9
76980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76981,1,179.525,62.68,0,0,1,1,0,69,69,1.1,0.9
76982,1,2.978,0.797,0,0,1,1,0,69,69,1.1,0.9
76983,1,5.859,1.507,0,0,1,1,0,69,69,1.1,0.9
76984,1,14.511,-3.821,0,0,1,1,0,69,69,1.1,0.9
76985,1,38.814,-4.915,0,0,1,1,0,69,69,1.1,0.9
76986,1,0,0,0,0,1,1,0,230,1,1.1,0.9
76987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76988,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76989,1,0,0,0,0,1,1,0,138,138,1.1,0.9
76990,1,2.871,0.749,0,0,1,1,0,69,69,1.1,0.9
76991,1,9.162,2.337,0,0,1,1,0,69,69,1.1,0.9
76992,1,18.06,4.741,0,0,1,1,0,69,69,1.1,0.9
76993,1,35.207,9.199,0,0,1,1,0,69,69,1.1,0.9
76994,1,24.967,6.85,0,0,1,1,0,69,69,1.1,0.9
76995,1,21.036,5.181,0,0,1,1,0,69,69,1.1,0.9
76996,1,9.248,2.422,0,0,1,1,0,69,69,1.1,0.9
76997,1,34.026,7.915,0,0,1,1,0,69,69,1.1,0.9
76998,1,27.06,8.276,0,0,1,1,0,69,69,1.1,0.9
76999,1,5.983,1.593,0,0,1,1,0,69,69,1.1,0.9
77000,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77001,1,111.442,29.906,0,0,1,1,0,69,69,1.1,0.9
77002,1,14.464,3.61,0,0,1,1,0,69,69,1.1,0.9
77003,1,8.938,2.291,0,0,1,1,0,69,69,1.1,0.9
77004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77006,1,4.644,1.188,0,0,1,1,0,69,69,1.1,0.9
77007,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77008,1,5.567,1.475,0,0,1,1,0,69,69,1.1,0.9
77009,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77010,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77011,1,5.224,1.364,0,0,1,1,0,69,69,1.1,0.9
77012,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77014,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77016,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77017,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77018,1,11.553,2.976,0,0,1,1,0,69,69,1.1,0.9
77019,1,13.919,3.648,0,0,1,1,0,69,69,1.1,0.9
77020,1,6.79,1.786,0,0,1,1,0,69,69,1.1,0.9
77021,1,8.061,2.093,0,0,1,1,0,69,69,1.1,0.9
77022,1,10.98,2.822,0,0,1,1,0,69,69,1.1,0.9
77023,1,12.542,3.302,0,0,1,1,0,69,69,1.1,0.9
77024,1,15.685,4.147,0,0,1,1,0,69,69,1.1,0.9
77025,1,10.495,2.774,0,0,1,1,0,69,69,1.1,0.9
77027,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77028,1,9.943,2.544,0,0,1,1,0,69,69,1.1,0.9
77029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77030,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77031,1,7.226,1.882,0,0,1,1,0,69,69,1.1,0.9
77032,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77033,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77034,1,53.101,15.94,0,0,1,1,0,69,69,1.1,0.9
77035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77036,1,14.317,3.706,0,0,1,1,0,69,69,1.1,0.9
77037,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77038,1,22.553,5.686,0,0,1,1,0,69,69,1.1,0.9
77039,1,9.642,2.496,0,0,1,1,0,69,69,1.1,0.9
77040,1,7.915,2.074,0,0,1,1,0,69,69,1.1,0.9
77041,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77042,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77043,1,10,-4,0,0,1,1,0,138,138,1.1,0.9
77044,1,7.711,2.045,0,0,1,1,0,69,69,1.1,0.9
77045,1,6.603,1.75,0,0,1,1,0,69,69,1.1,0.9
77046,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77047,1,25.215,6.115,0,0,1,1,0,69,69,1.1,0.9
77048,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77049,1,37.378,9.487,0,0,1,1,0,69,69,1.1,0.9
77050,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77051,1,14.039,3.858,0,0,1,1,0,69,69,1.1,0.9
77052,1,1.649,0.431,0,0,1,1,0,69,69,1.1,0.9
77053,1,12.117,3.205,0,0,1,1,0,69,69,1.1,0.9
77054,1,6.866,1.756,0,0,1,1,0,69,69,1.1,0.9
77055,1,7.012,1.86,0,0,1,1,0,69,69,1.1,0.9
77056,1,5.719,1.514,0,0,1,1,0,69,69,1.1,0.9
77057,1,11.813,3.016,0,0,1,1,0,69,69,1.1,0.9
77058,1,6.359,1.671,0,0,1,1,0,69,69,1.1,0.9
77059,1,3.377,0.881,0,0,1,1,0,69,69,1.1,0.9
77060,1,29.335,7.54,0,0,1,1,0,69,69,1.1,0.9
77062,1,4.188,1.084,0,0,1,1,0,69,69,1.1,0.9
77063,1,12.071,3.107,0,0,1,1,0,69,69,1.1,0.9
77064,1,2.368,0.685,0,0,1,1,0,69,69,1.1,0.9
77065,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77066,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77067,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77068,1,55.744,17.219,0,0,1,1,0,69,69,1.1,0.9
77069,1,21.929,7.105,0,0,1,1,0,69,69,1.1,0.9
77070,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77071,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77072,1,16.412,4.349,0,0,1,1,0,69,69,1.1,0.9
77073,1,15.093,3.955,0,0,1,1,0,69,69,1.1,0.9
77074,1,10.078,-5.649,0,0,1,1,0,69,69,1.1,0.9
77075,1,29.208,6.643,0,0,1,1,0,69,69,1.1,0.9
77076,1,13.008,3.955,0,0,1,1,0,69,69,1.1,0.9
77077,1,6.645,1.757,0,0,1,1,0,69,69,1.1,0.9
77078,1,3.104,0.816,0,0,1,1,0,69,69,1.1,0.9
77079,1,14.938,4.723,0,0,1,1,0,69,69,1.1,0.9
77080,1,8.604,2.266,0,0,1,1,0,69,69,1.1,0.9
77081,1,8.051,2.122,0,0,1,1,0,69,69,1.1,0.9
77082,1,14.851,3.782,0,0,1,1,0,69,69,1.1,0.9
77083,1,39.512,10.44,0,0,1,1,0,69,69,1.1,0.9
77084,1,7.149,1.862,0,0,1,1,0,69,69,1.1,0.9
77085,1,3.686,0.96,0,0,1,1,0,69,69,1.1,0.9
77086,1,6.868,1.834,0,0,1,1,0,69,69,1.1,0.9
77087,1,12.629,3.254,0,0,1,1,0,69,69,1.1,0.9
77088,1,23.307,7.285,0,0,1,1,0,69,69,1.1,0.9
77089,1,16.878,5.309,0,0,1,1,0,69,69,1.1,0.9
77090,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77091,1,88.804,26.062,0,0,1,1,0,69,69,1.1,0.9
77092,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77093,1,10.069,2.621,0,0,1,1,0,69,69,1.1,0.9
77094,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77095,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77096,1,29.646,7.724,0,0,1,1,0,69,69,1.1,0.9
77097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77098,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77099,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77100,1,11.339,2.928,0,0,1,1,0,69,69,1.1,0.9
77101,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77102,1,30.363,7.751,0,0,1,1,0,69,69,1.1,0.9
77103,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77104,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77105,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77106,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77107,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77108,1,10.175,2.65,0,0,1,1,0,69,69,1.1,0.9
77109,1,29.37,8.654,0,0,1,1,0,69,69,1.1,0.9
77110,1,9.778,2.515,0,0,1,1,0,69,69,1.1,0.9
77111,1,14.589,3.802,0,0,1,1,0,69,69,1.1,0.9
77112,1,6.353,1.642,0,0,1,1,0,69,69,1.1,0.9
77113,1,6.635,1.728,0,0,1,1,0,69,69,1.1,0.9
77114,1,9.36,2.486,0,0,1,1,0,69,69,1.1,0.9
77115,1,10.951,2.89,0,0,1,1,0,69,69,1.1,0.9
77116,1,20.434,5.358,0,0,1,1,0,69,69,1.1,0.9
77117,1,9.176,2.342,0,0,1,1,0,69,69,1.1,0.9
77118,1,5.374,1.373,0,0,1,1,0,69,69,1.1,0.9
77119,1,9.991,2.65,0,0,1,1,0,69,69,1.1,0.9
77120,1,5.151,1.325,0,0,1,1,0,69,69,1.1,0.9
77121,1,7.47,1.9,0,0,1,1,0,69,69,1.1,0.9
77122,1,18.061,4.646,0,0,1,1,0,69,69,1.1,0.9
77123,1,15.326,3.946,0,0,1,1,0,69,69,1.1,0.9
77124,1,40.527,13.298,0,0,1,1,0,69,69,1.1,0.9
77125,1,9.002,2.333,0,0,1,1,0,69,69,1.1,0.9
77126,1,10.718,3.562,0,0,1,1,0,69,69,1.1,0.9
77127,1,12.629,3.216,0,0,1,1,0,69,69,1.1,0.9
77128,1,11.407,3.024,0,0,1,1,0,69,69,1.1,0.9
77129,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77130,1,16.412,4.301,0,0,1,1,0,69,69,1.1,0.9
77131,1,12.368,3.205,0,0,1,1,0,69,69,1.1,0.9
77132,1,8.219,2.272,0,0,1,1,0,69,69,1.1,0.9
77133,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77134,1,9.448,2.419,0,0,1,1,0,69,69,1.1,0.9
77135,1,44.583,11.295,0,0,1,1,0,69,69,1.1,0.9
77136,1,8.672,2.208,0,0,1,1,0,69,69,1.1,0.9
77137,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77138,1,33.481,8.453,0,0,1,1,0,69,69,1.1,0.9
77139,1,22.927,7.121,0,0,1,1,0,69,69,1.1,0.9
77140,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77141,1,9.157,2.352,0,0,1,1,0,69,69,1.1,0.9
77142,1,50.67,12.132,0,0,1,1,0,69,69,1.1,0.9
77143,1,5.393,1.411,0,0,1,1,0,69,69,1.1,0.9
77144,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77145,1,15.811,4.099,0,0,1,1,0,69,69,1.1,0.9
77146,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77147,1,6.208,1.594,0,0,1,1,0,69,69,1.1,0.9
77148,1,3.841,0.998,0,0,1,1,0,69,69,1.1,0.9
77149,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77150,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77151,1,5.867,1.521,0,0,1,1,0,69,69,1.1,0.9
77152,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77153,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77154,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77155,1,34.243,8.716,0,0,1,1,0,69,69,1.1,0.9
77156,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77157,1,6.868,1.786,0,0,1,1,0,69,69,1.1,0.9
77158,1,5.238,1.373,0,0,1,1,0,69,69,1.1,0.9
77159,1,2.997,0.797,0,0,1,1,0,69,69,1.1,0.9
77160,1,3.56,0.95,0,0,1,1,0,69,69,1.1,0.9
77161,1,2.677,0.691,0,0,1,1,0,69,69,1.1,0.9
77162,1,25.935,6.195,0,0,1,1,0,69,69,1.1,0.9
77163,1,10.961,2.909,0,0,1,1,0,69,69,1.1,0.9
77164,1,8.846,2.275,0,0,1,1,0,69,69,1.1,0.9
77165,1,8.837,2.323,0,0,1,1,0,69,69,1.1,0.9
77166,1,9.991,2.602,0,0,1,1,0,69,69,1.1,0.9
77167,1,6.868,1.834,0,0,1,1,0,69,69,1.1,0.9
77168,1,7.294,1.91,0,0,1,1,0,69,69,1.1,0.9
77169,1,17.586,5.27,0,0,1,1,0,69,69,1.1,0.9
77170,1,9.525,2.515,0,0,1,1,0,69,69,1.1,0.9
77171,1,18.314,4.704,0,0,1,1,0,69,69,1.1,0.9
77172,1,5.995,1.574,0,0,1,1,0,69,69,1.1,0.9
77173,1,15.268,3.994,0,0,1,1,0,69,69,1.1,0.9
77174,1,10.718,2.842,0,0,1,1,0,69,69,1.1,0.9
77175,1,11.766,3.072,0,0,1,1,0,69,69,1.1,0.9
77176,1,8.604,2.218,0,0,1,1,0,69,69,1.1,0.9
77177,1,7.876,2.064,0,0,1,1,0,69,69,1.1,0.9
77178,1,6.402,1.632,0,0,1,1,0,69,69,1.1,0.9
77179,1,3.133,0.826,0,0,1,1,0,69,69,1.1,0.9
77180,1,7.246,1.872,0,0,1,1,0,69,69,1.1,0.9
77181,1,3.744,0.979,0,0,1,1,0,69,69,1.1,0.9
77182,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77183,1,58.981,18.999,0,0,1,1,0,69,69,1.1,0.9
77184,1,11.068,2.861,0,0,1,1,0,69,69,1.1,0.9
77185,1,6.082,1.555,0,0,1,1,0,69,69,1.1,0.9
77186,1,15.501,3.984,0,0,1,1,0,69,69,1.1,0.9
77187,1,8.264,2.112,0,0,1,1,0,69,69,1.1,0.9
77188,1,8.177,2.122,0,0,1,1,0,69,69,1.1,0.9
77189,1,23.194,6.982,0,0,1,1,0,69,69,1.1,0.9
77190,1,7.052,1.862,0,0,1,1,0,69,69,1.1,0.9
77191,1,7.721,1.987,0,0,1,1,0,69,69,1.1,0.9
77192,1,4.947,1.267,0,0,1,1,0,69,69,1.1,0.9
77193,1,31.105,7.837,0,0,1,1,0,69,69,1.1,0.9
77194,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77195,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77196,1,21.286,6.871,0,0,1,1,0,69,69,1.1,0.9
77197,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77198,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77199,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77200,1,114.524,31.942,0,0,1,1,0,69,69,1.1,0.9
77201,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77202,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77203,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77204,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77205,1,151.454,39.521,0,0,1,1,0,69,69,1.1,0.9
77206,1,37.024,9.206,0,0,1,1,0,69,69,1.1,0.9
77207,1,11.718,3.082,0,0,1,1,0,69,69,1.1,0.9
77208,1,8.342,2.15,0,0,1,1,0,69,69,1.1,0.9
77209,1,10.408,2.707,0,0,1,1,0,69,69,1.1,0.9
77210,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77211,1,50.995,13.064,0,0,1,1,0,69,69,1.1,0.9
77212,1,21.723,5.632,0,0,1,1,0,69,69,1.1,0.9
77213,1,7.964,2.093,0,0,1,1,0,69,69,1.1,0.9
77214,1,6.635,1.738,0,0,1,1,0,69,69,1.1,0.9
77215,1,30.019,8.732,0,0,1,1,0,69,69,1.1,0.9
77216,1,30.263,7.671,0,0,1,1,0,69,69,1.1,0.9
77217,1,8.749,2.266,0,0,1,1,0,69,69,1.1,0.9
