bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
77218,1,13.085,3.35,0,0,1,1,0,69,69,1.1,0.9
77219,1,14.269,3.677,0,0,1,1,0,69,69,1.1,0.9
77220,1,18.188,4.637,0,0,1,1,0,69,69,1.1,0.9
77221,1,4.627,1.19,0,0,1,1,0,69,69,1.1,0.9
77222,1,9.535,2.486,0,0,1,1,0,69,69,1.1,0.9
77223,1,6.247,1.594,0,0,1,1,0,69,69,1.1,0.9
77224,1,6.256,1.642,0,0,1,1,0,69,69,1.1,0.9
77225,1,4.831,1.258,0,0,1,1,0,69,69,1.1,0.9
77226,1,7.323,1.91,0,0,1,1,0,69,69,1.1,0.9
77227,1,2.697,0.701,0,0,1,1,0,69,69,1.1,0.9
77228,1,6.266,1.613,0,0,1,1,0,69,69,1.1,0.9
77229,1,18.304,5.952,0,0,1,1,0,69,69,1.1,0.9
77230,1,32.378,7.351,0,0,1,1,0,69,69,1.1,0.9
77231,1,39.543,11.599,0,0,1,1,0,69,69,1.1,0.9
77232,1,14.414,4.81,0,0,1,1,0,69,69,1.1,0.9
77233,1,51.127,12.04,0,0,1,1,0,69,69,1.1,0.9
77234,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77235,1,110.855,24.056,0,0,1,1,0,69,69,1.1,0.9
77236,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77237,1,61.04,12.688,0,0,1,1,0,69,69,1.1,0.9
77238,1,9.244,2.362,0,0,1,1,0,69,69,1.1,0.9
77239,1,24.021,6.425,0,0,1,1,0,69,69,1.1,0.9
77240,1,27.504,8.815,0,0,1,1,0,69,69,1.1,0.9
77241,1,48.71,16.796,0,0,1,1,0,69,69,1.1,0.9
77242,1,11.931,3.053,0,0,1,1,0,69,69,1.1,0.9
77243,1,18.12,6.259,0,0,1,1,0,69,69,1.1,0.9
77244,1,20.654,4.635,0,0,1,1,0,69,69,1.1,0.9
77245,1,8.003,2.131,0,0,1,1,0,69,69,1.1,0.9
77246,1,8.681,2.266,0,0,1,1,0,69,69,1.1,0.9
77247,1,19.956,4.957,0,0,1,1,0,69,69,1.1,0.9
77248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77249,1,52.819,14.84,0,0,1,1,0,69,69,1.1,0.9
77250,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77251,1,44.218,10.7,0,0,1,1,0,69,69,1.1,0.9
77252,1,15.219,4.042,0,0,1,1,0,69,69,1.1,0.9
77253,1,10.428,2.736,0,0,1,1,0,69,69,1.1,0.9
77254,1,4.976,1.286,0,0,1,1,0,69,69,1.1,0.9
77255,1,20.794,5.334,0,0,1,1,0,69,69,1.1,0.9
77256,1,15.501,3.955,0,0,1,1,0,69,69,1.1,0.9
77257,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77258,1,102.74,26.555,0,0,1,1,0,69,69,1.1,0.9
77259,1,43.151,13.621,0,0,1,1,0,69,69,1.1,0.9
77260,1,7.556,1.939,0,0,1,1,0,69,69,1.1,0.9
77261,1,12.435,3.504,0,0,1,1,0,69,69,1.1,0.9
77262,1,13.415,3.533,0,0,1,1,0,69,69,1.1,0.9
77263,1,8.992,2.362,0,0,1,1,0,69,69,1.1,0.9
77264,1,33.184,8.292,0,0,1,1,0,69,69,1.1,0.9
77265,1,9.05,2.39,0,0,1,1,0,69,69,1.1,0.9
77266,1,8.711,2.266,0,0,1,1,0,69,69,1.1,0.9
77267,1,12.338,3.149,0,0,1,1,0,69,69,1.1,0.9
77268,1,16.577,4.272,0,0,1,1,0,69,69,1.1,0.9
77269,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77270,1,25.289,6.135,0,0,1,1,0,69,69,1.1,0.9
77271,1,25.141,6.525,0,0,1,1,0,69,69,1.1,0.9
77272,1,22.421,5.674,0,0,1,1,0,69,69,1.1,0.9
77273,1,10.495,2.717,0,0,1,1,0,69,69,1.1,0.9
77274,1,6.063,1.574,0,0,1,1,0,69,69,1.1,0.9
77275,1,59.779,14.523,0,0,1,1,0,69,69,1.1,0.9
77276,1,6.111,1.555,0,0,1,1,0,69,69,1.1,0.9
77277,1,15.423,4.09,0,0,1,1,0,69,69,1.1,0.9
77278,1,5.83,1.536,0,0,1,1,0,69,69,1.1,0.9
77279,1,6.353,1.67,0,0,1,1,0,69,69,1.1,0.9
77280,1,8.012,2.122,0,0,1,1,0,69,69,1.1,0.9
77281,1,28.851,7.61,0,0,1,1,0,69,69,1.1,0.9
77282,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77283,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77284,1,9.089,2.333,0,0,1,1,0,69,69,1.1,0.9
77285,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77286,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77287,1,10.748,2.755,0,0,1,1,0,69,69,1.1,0.9
77288,1,8.313,2.189,0,0,1,1,0,69,69,1.1,0.9
77289,1,22.328,6.615,0,0,1,1,0,69,69,1.1,0.9
77290,1,6.722,1.738,0,0,1,1,0,69,69,1.1,0.9
77291,1,5.102,1.334,0,0,1,1,0,69,69,1.1,0.9
77292,1,7.081,1.853,0,0,1,1,0,69,69,1.1,0.9
77293,1,17.111,4.464,0,0,1,1,0,69,69,1.1,0.9
77294,1,6.256,1.622,0,0,1,1,0,69,69,1.1,0.9
77295,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77296,1,11.184,2.87,0,0,1,1,0,69,69,1.1,0.9
77297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77298,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77299,1,121.85,36.84,0,0,1,1,0,69,69,1.1,0.9
77300,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77301,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77302,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77303,1,12.74,3.51,0,0,1,1,0,69,69,1.1,0.9
77304,1,22.399,5.997,0,0,1,1,0,69,69,1.1,0.9
77305,1,21.825,5.686,0,0,1,1,0,69,69,1.1,0.9
77306,1,10.059,2.65,0,0,1,1,0,69,69,1.1,0.9
77307,1,8.022,2.112,0,0,1,1,0,69,69,1.1,0.9
77308,1,28.494,5.856,0,0,1,1,0,69,69,1.1,0.9
77309,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77310,1,80.17,19.754,0,0,1,1,0,69,69,1.1,0.9
77311,1,27.792,9.506,0,0,1,1,0,69,69,1.1,0.9
77312,1,11.572,3.072,0,0,1,1,0,69,69,1.1,0.9
77313,1,9.506,2.458,0,0,1,1,0,69,69,1.1,0.9
77314,1,6.819,1.757,0,0,1,1,0,69,69,1.1,0.9
77315,1,11.815,3.734,0,0,1,1,0,69,69,1.1,0.9
77316,1,9.642,2.525,0,0,1,1,0,69,69,1.1,0.9
77317,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77318,1,72.322,24.056,0,0,1,1,0,69,69,1.1,0.9
77319,1,49.952,12.807,0,0,1,1,0,69,69,1.1,0.9
77320,1,38.34,10.396,0,0,1,1,0,69,69,1.1,0.9
77321,1,65.693,18.284,0,0,1,1,0,69,69,1.1,0.9
77322,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77323,1,10.835,2.813,0,0,1,1,0,69,69,1.1,0.9
77324,1,16.296,4.32,0,0,1,1,0,69,69,1.1,0.9
77325,1,11.107,2.832,0,0,1,1,0,69,69,1.1,0.9
77326,1,22.056,5.785,0,0,1,1,0,69,69,1.1,0.9
77327,1,16.248,4.176,0,0,1,1,0,69,69,1.1,0.9
77328,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77329,1,57.614,14.088,0,0,1,1,0,69,69,1.1,0.9
77330,1,18.566,4.906,0,0,1,1,0,69,69,1.1,0.9
77331,1,10.554,2.736,0,0,1,1,0,69,69,1.1,0.9
77332,1,0,0,0,123.999908479,1,1,0,138,138,1.1,0.9
77333,1,131.443,33.458,0,64.0408097775,1,1,0,69,69,1.1,0.9
77334,1,13.522,3.504,0,0,1,1,0,69,69,1.1,0.9
77335,1,33.992,10.031,0,0,1,1,0,69,69,1.1,0.9
77336,1,7.789,2.016,0,0,1,1,0,69,69,1.1,0.9
77337,1,20.25,5.196,0,0,1,1,0,69,69,1.1,0.9
77338,1,15.898,4.109,0,0,1,1,0,69,69,1.1,0.9
77339,1,10.67,2.813,0,0,1,1,0,69,69,1.1,0.9
77340,1,29.357,7.454,0,0,1,1,0,69,69,1.1,0.9
77341,1,10.786,2.774,0,0,1,1,0,69,69,1.1,0.9
77342,1,41.385,10.542,0,0,1,1,0,69,69,1.1,0.9
77343,1,10.272,2.717,0,0,1,1,0,69,69,1.1,0.9
77344,1,31.382,10.844,0,0,1,1,0,69,69,1.1,0.9
77345,1,7.304,1.862,0,0,1,1,0,69,69,1.1,0.9
77346,1,7.15,1.828,0,0,1,1,0,69,69,1.1,0.9
77347,1,7.889,2.037,0,0,1,1,0,69,69,1.1,0.9
77348,1,4.142,1.084,0,0,1,1,0,69,69,1.1,0.9
77349,1,26.215,6.647,0,0,1,1,0,69,69,1.1,0.9
77350,1,15.434,3.865,0,0,1,1,0,69,69,1.1,0.9
77351,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77353,1,60.413,14.604,0,0,1,1,0,69,69,1.1,0.9
77354,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77355,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77356,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77357,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77358,1,9.789,2.5,0,0,1,1,0,69,69,1.1,0.9
77359,1,17.681,4.62,0,0,1,1,0,69,69,1.1,0.9
77360,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77361,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77362,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77363,1,19.811,5.161,0,0,1,1,0,69,69,1.1,0.9
77364,1,10.428,2.698,0,0,1,1,0,69,69,1.1,0.9
77365,1,73.059,15.044,0,0,1,1,0,69,69,1.1,0.9
77366,1,4.947,1.296,0,0,1,1,0,69,69,1.1,0.9
77367,1,11.98,3.11,0,0,1,1,0,69,69,1.1,0.9
77368,1,20.238,4.842,0,0,1,1,0,69,69,1.1,0.9
77369,1,35.549,9.534,0,0,1,1,0,69,69,1.1,0.9
77370,1,93.198,28.842,0,0,1,1,0,69,69,1.1,0.9
77371,1,7.042,2.15,0,0,1,1,0,69,69,1.1,0.9
77372,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77373,1,14.713,3.905,0,0,1,1,0,69,69,1.1,0.9
77374,1,10.883,2.834,0,0,1,1,0,69,69,1.1,0.9
77375,1,6.437,1.716,0,0,1,1,0,69,69,1.1,0.9
77376,1,27.033,7.974,0,0,1,1,0,69,69,1.1,0.9
77377,1,10.208,2.627,0,0,1,1,0,69,69,1.1,0.9
77378,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77379,1,13.724,3.606,0,0,1,1,0,69,69,1.1,0.9
77380,1,11.128,2.857,0,0,1,1,0,69,69,1.1,0.9
77381,1,12.082,3.18,0,0,1,1,0,69,69,1.1,0.9
77382,1,35.154,12.444,0,0,1,1,0,69,69,1.1,0.9
77383,1,11.279,2.926,0,0,1,1,0,69,69,1.1,0.9
77384,1,7.973,2.12,0,0,1,1,0,69,69,1.1,0.9
77385,1,17.018,4.389,0,0,1,1,0,69,69,1.1,0.9
77386,1,23.586,7.403,0,0,1,1,0,69,69,1.1,0.9
77387,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77388,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77389,1,54.596,13.99,0,0,1,1,0,69,69,1.1,0.9
77390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77391,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77392,1,0,0,0,299.999739507,1,1,0,138,138,1.1,0.9
77393,1,8.986,2.339,0,0,1,1,0,69,69,1.1,0.9
77394,1,11.605,3.018,0,0,1,1,0,69,69,1.1,0.9
77395,1,66.92,18.655,0,0,1,1,0,69,69,1.1,0.9
77396,1,17.146,4.493,0,0,1,1,0,69,69,1.1,0.9
77397,1,33.396,8.381,0,0,1,1,0,69,69,1.1,0.9
77398,1,10.662,2.765,0,0,1,1,0,69,69,1.1,0.9
77399,1,8.963,2.327,0,0,1,1,0,69,69,1.1,0.9
77400,1,10.232,2.684,0,0,1,1,0,69,69,1.1,0.9
77401,1,36.196,9.801,0,0,1,1,0,69,69,1.1,0.9
77402,1,11.384,2.995,0,0,1,1,0,69,69,1.1,0.9
77403,1,24.222,7.331,0,0,1,1,0,69,69,1.1,0.9
77404,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77405,1,16.622,5.334,0,0,1,1,0,69,69,1.1,0.9
77406,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77407,1,12.723,3.329,0,0,1,1,0,69,69,1.1,0.9
77408,1,8.742,2.316,0,0,1,1,0,69,69,1.1,0.9
77409,1,54.543,13.581,0,0,1,1,0,69,69,1.1,0.9
77410,1,10.092,2.65,0,0,1,1,0,69,69,1.1,0.9
77411,1,12.385,3.237,0,0,1,1,0,69,69,1.1,0.9
77412,1,18.7,4.16,0,0,1,1,0,69,69,1.1,0.9
77413,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77414,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77415,1,71.951,20.748,0,0,1,1,0,69,69,1.1,0.9
77416,1,28.86,7.5,0,0,1,1,0,69,69,1.1,0.9
77417,1,33.232,9.187,0,0,1,1,0,69,69,1.1,0.9
77418,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77419,1,31.385,7.353,0,0,1,1,0,69,69,1.1,0.9
77420,1,13.526,3.548,0,0,1,1,0,69,69,1.1,0.9
77421,1,18.903,6.083,0,0,1,1,0,69,69,1.1,0.9
77422,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77423,1,24.439,7.082,0,0,1,1,0,69,69,1.1,0.9
77424,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77425,1,3.725,0.97,0,0,1,1,0,69,69,1.1,0.9
77426,1,6.053,1.574,0,0,1,1,0,69,69,1.1,0.9
77427,1,21.439,5.825,0,0,1,1,0,69,69,1.1,0.9
77428,1,11.048,3.715,0,0,1,1,0,69,69,1.1,0.9
77429,1,12.096,3.178,0,0,1,1,0,69,69,1.1,0.9
77430,1,6.887,2.074,0,0,1,1,0,69,69,1.1,0.9
77431,1,6.262,1.624,0,0,1,1,0,69,69,1.1,0.9
77432,1,3.133,0.826,0,0,1,1,0,69,69,1.1,0.9
77433,1,17.81,6.212,0,0,1,1,0,69,69,1.1,0.9
77434,1,7.414,1.932,0,0,1,1,0,69,69,1.1,0.9
77435,1,5.231,1.345,0,0,1,1,0,69,69,1.1,0.9
77436,1,7.665,2.043,0,0,1,1,0,69,69,1.1,0.9
77437,1,50.471,13.565,0,0,1,1,0,69,69,1.1,0.9
77438,1,8.641,2.298,0,0,1,1,0,69,69,1.1,0.9
77439,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77440,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77441,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77442,1,45.069,12.604,0,0,1,1,0,69,69,1.1,0.9
77443,1,32.097,9.104,0,0,1,1,0,69,69,1.1,0.9
77444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77445,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77446,1,15.708,4.307,0,0,1,1,0,69,69,1.1,0.9
77447,1,26.182,7.224,0,0,1,1,0,69,69,1.1,0.9
77448,1,32.578,7.973,0,0,1,1,0,69,69,1.1,0.9
77449,1,15.437,4.244,0,0,1,1,0,69,69,1.1,0.9
77450,1,6.114,1.619,0,0,1,1,0,69,69,1.1,0.9
77451,1,14.108,3.763,0,0,1,1,0,69,69,1.1,0.9
77452,1,8.572,2.209,0,0,1,1,0,69,69,1.1,0.9
77453,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77454,1,11.807,3.062,0,0,1,1,0,69,69,1.1,0.9
77455,1,7.749,2.013,0,0,1,1,0,69,69,1.1,0.9
77456,1,18.75,4.733,0,0,1,1,0,69,69,1.1,0.9
77457,1,10.353,2.703,0,0,1,1,0,69,69,1.1,0.9
77458,1,11.952,3.776,0,0,1,1,0,69,69,1.1,0.9
77459,1,13.495,3.502,0,0,1,1,0,69,69,1.1,0.9
77460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77462,1,25.545,7.649,0,0,1,1,0,69,69,1.1,0.9
77463,1,10.02,2.659,0,0,1,1,0,69,69,1.1,0.9
77464,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77465,1,20.743,5.421,0,0,1,1,0,69,69,1.1,0.9
77466,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77467,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77468,1,7.731,2.054,0,0,1,1,0,69,69,1.1,0.9
77469,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77470,1,10.748,2.803,0,0,1,1,0,69,69,1.1,0.9
77471,1,35.678,8.498,0,0,1,1,0,69,69,1.1,0.9
77472,1,6.075,1.554,0,0,1,1,0,69,69,1.1,0.9
77473,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77474,1,11.121,2.931,0,0,1,1,0,69,69,1.1,0.9
77475,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77476,1,15.092,3.69,0,0,1,1,0,69,69,1.1,0.9
77477,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77478,1,12.803,3.257,0,0,1,1,0,69,69,1.1,0.9
77479,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77480,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77481,1,9.3,2.494,0,0,1,1,0,69,69,1.1,0.9
77482,1,9.096,2.324,0,0,1,1,0,69,69,1.1,0.9
77483,1,19.709,4.867,0,0,1,1,0,69,69,1.1,0.9
77484,1,7.249,1.88,0,0,1,1,0,69,69,1.1,0.9
77485,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77486,1,52.797,12.563,0,0,1,1,0,69,69,1.1,0.9
77487,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77488,1,10.098,2.598,0,0,1,1,0,69,69,1.1,0.9
77489,1,5.211,1.351,0,0,1,1,0,69,69,1.1,0.9
77490,1,2.335,0.614,0,0,1,1,0,69,69,1.1,0.9
77491,1,16.748,4.342,0,0,1,1,0,69,69,1.1,0.9
77492,1,9.109,2.344,0,0,1,1,0,69,69,1.1,0.9
77493,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77494,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77495,1,50.442,15.502,0,0,1,1,0,69,69,1.1,0.9
77496,1,11.048,2.879,0,0,1,1,0,69,69,1.1,0.9
77497,1,3.377,0.901,0,0,1,1,0,69,69,1.1,0.9
77498,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77499,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77500,1,6.55,1.723,0,0,1,1,0,69,69,1.1,0.9
77501,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77502,1,16.665,6.182,0,0,1,1,0,69,69,1.1,0.9
77503,1,3.463,0.901,0,0,1,1,0,69,69,1.1,0.9
77504,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77505,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77506,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77507,1,3.444,0.883,0,0,1,1,0,69,69,1.1,0.9
77508,1,34.032,12,0,0,1,1,0,69,69,1.1,0.9
77509,1,9.789,2.5,0,0,1,1,0,69,69,1.1,0.9
77510,1,6.625,1.738,0,0,1,1,0,69,69,1.1,0.9
77511,1,14.618,4.109,0,0,1,1,0,69,69,1.1,0.9
77512,1,25.379,6.706,0,0,1,1,0,69,69,1.1,0.9
77513,1,10.233,2.659,0,0,1,1,0,69,69,1.1,0.9
77514,1,62.782,15.459,0,0,1,1,0,69,69,1.1,0.9
77515,1,6.363,1.69,0,0,1,1,0,69,69,1.1,0.9
77516,1,11.087,2.88,0,0,1,1,0,69,69,1.1,0.9
77517,1,11.562,2.966,0,0,1,1,0,69,69,1.1,0.9
77518,1,92.005,25.011,0,0,1,1,0,69,69,1.1,0.9
77519,1,29.148,9.325,0,0,1,1,0,69,69,1.1,0.9
77520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77521,1,18.382,4.723,0,0,1,1,0,69,69,1.1,0.9
77522,1,17.353,5.117,0,0,1,1,0,69,69,1.1,0.9
77523,1,16.073,4.176,0,0,1,1,0,69,69,1.1,0.9
77524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77525,1,68.361,16.879,0,0,1,1,0,69,69,1.1,0.9
77526,1,42.165,11.328,0,0,1,1,0,69,69,1.1,0.9
77527,1,14.288,3.754,0,0,1,1,0,69,69,1.1,0.9
77528,1,13.803,3.562,0,0,1,1,0,69,69,1.1,0.9
77529,1,15.384,5.203,0,0,1,1,0,69,69,1.1,0.9
77530,1,51.032,11.98,0,0,1,1,0,69,69,1.1,0.9
77531,1,6.169,1.632,0,0,1,1,0,69,69,1.1,0.9
77532,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77533,1,6.528,1.718,0,0,1,1,0,69,69,1.1,0.9
77534,1,6.372,1.684,0,0,1,1,0,69,69,1.1,0.9
77535,1,5.33,1.377,0,0,1,1,0,69,69,1.1,0.9
77536,1,11.576,2.996,0,0,1,1,0,69,69,1.1,0.9
77537,1,3.357,0.881,0,0,1,1,0,69,69,1.1,0.9
77538,1,3.542,0.92,0,0,1,1,0,69,69,1.1,0.9
77539,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77540,1,10.131,3.114,0,0,1,1,0,69,69,1.1,0.9
77542,1,9.463,2.419,0,0,1,1,0,69,69,1.1,0.9
77543,1,15.26,3.905,0,0,1,1,0,69,69,1.1,0.9
77544,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77545,1,6.192,1.578,0,0,1,1,0,69,69,1.1,0.9
77546,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77547,1,43.883,14.438,0,0,1,1,0,69,69,1.1,0.9
77548,1,3.482,0.912,0,0,1,1,0,69,69,1.1,0.9
77549,1,5.975,1.555,0,0,1,1,0,69,69,1.1,0.9
77550,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77551,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77552,1,30.004,10.716,0,0,1,1,0,69,69,1.1,0.9
77553,1,18.382,4.858,0,0,1,1,0,69,69,1.1,0.9
77554,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77555,1,11.203,2.918,0,0,1,1,0,69,69,1.1,0.9
77556,1,5.733,1.498,0,0,1,1,0,69,69,1.1,0.9
77557,1,25.591,8.534,0,0,1,1,0,69,69,1.1,0.9
77558,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77559,1,49.914,11.361,0,0,1,1,0,69,69,1.1,0.9
77560,1,11.998,3.062,0,0,1,1,0,69,69,1.1,0.9
77561,1,10.481,2.676,0,0,1,1,0,69,69,1.1,0.9
77562,1,43.893,11.489,0,0,1,1,0,69,69,1.1,0.9
77563,1,7.671,2.481,0,0,1,1,0,69,69,1.1,0.9
77564,1,4.004,1.038,0,0,1,1,0,69,69,1.1,0.9
77565,1,9.986,2.552,0,0,1,1,0,69,69,1.1,0.9
77566,1,4.419,1.182,0,0,1,1,0,69,69,1.1,0.9
77567,1,138.543,42.762,0,0,1,1,0,69,69,1.1,0.9
77568,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77569,1,110.088,26.643,0,0,1,1,0,69,69,1.1,0.9
77570,1,2.408,0.64,0,0,1,1,0,69,69,1.1,0.9
77571,1,7.361,1.9,0,0,1,1,0,69,69,1.1,0.9
77572,1,12.328,3.708,0,0,1,1,0,69,69,1.1,0.9
77573,1,3.087,0.809,0,0,1,1,0,69,69,1.1,0.9
77574,1,4.762,1.214,0,0,1,1,0,69,69,1.1,0.9
77575,1,5.547,1.456,0,0,1,1,0,69,69,1.1,0.9
77576,1,10.422,2.742,0,0,1,1,0,69,69,1.1,0.9
77577,1,25.479,6.602,0,0,1,1,0,69,69,1.1,0.9
77578,1,11.563,3.016,0,0,1,1,0,69,69,1.1,0.9
77579,1,4.4,1.155,0,0,1,1,0,69,69,1.1,0.9
77580,1,6.075,1.606,0,0,1,1,0,69,69,1.1,0.9
77581,1,13.731,3.453,0,0,1,1,0,69,69,1.1,0.9
77582,1,6.187,1.632,0,0,1,1,0,69,69,1.1,0.9
77583,1,24.619,6.584,0,0,1,1,0,69,69,1.1,0.9
77584,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77585,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77586,1,32.841,10.042,0,0,1,1,0,69,69,1.1,0.9
77587,1,8.172,2.122,0,0,1,1,0,69,69,1.1,0.9
77588,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77589,1,9.188,2.37,0,0,1,1,0,69,69,1.1,0.9
77590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77591,1,2.579,0.659,0,0,1,1,0,69,69,1.1,0.9
77592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77593,1,7.744,2.063,0,0,1,1,0,69,69,1.1,0.9
77594,1,7.645,1.965,0,0,1,1,0,69,69,1.1,0.9
77595,1,51.52,13.98,0,0,1,1,0,69,69,1.1,0.9
77596,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77597,1,11.688,3.368,0,0,1,1,0,69,69,1.1,0.9
77598,1,35.076,9.211,0,0,1,1,0,69,69,1.1,0.9
77599,1,22.128,5.856,0,0,1,1,0,69,69,1.1,0.9
77600,1,18.638,4.866,0,0,1,1,0,69,69,1.1,0.9
77601,1,44.286,11.055,0,0,1,1,0,69,69,1.1,0.9
77602,1,6.952,1.841,0,0,1,1,0,69,69,1.1,0.9
77603,1,6.213,1.599,0,0,1,1,0,69,69,1.1,0.9
77604,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77605,1,67.254,17.036,0,0,1,1,0,69,69,1.1,0.9
77606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77607,1,4.802,1.26,0,0,1,1,0,69,69,1.1,0.9
77608,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77609,1,6.926,1.808,0,0,1,1,0,69,69,1.1,0.9
77610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77611,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77612,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77613,1,39.946,9.883,0,0,1,1,0,69,69,1.1,0.9
77614,1,16.007,5.442,0,0,1,1,0,69,69,1.1,0.9
77615,1,2.915,0.764,0,0,1,1,0,69,69,1.1,0.9
77616,1,12.974,3.528,0,0,1,1,0,69,69,1.1,0.9
77617,1,4.142,1.077,0,0,1,1,0,69,69,1.1,0.9
77618,1,17.816,5.572,0,0,1,1,0,69,69,1.1,0.9
77619,1,21.47,5.772,0,0,1,1,0,69,69,1.1,0.9
77620,1,12.427,3.303,0,0,1,1,0,69,69,1.1,0.9
77621,1,11.978,3.12,0,0,1,1,0,69,69,1.1,0.9
77622,1,7.876,2.03,0,0,1,1,0,69,69,1.1,0.9
77623,1,2.744,0.712,0,0,1,1,0,69,69,1.1,0.9
77624,1,7.48,1.971,0,0,1,1,0,69,69,1.1,0.9
77625,1,1.794,0.47,0,0,1,1,0,69,69,1.1,0.9
77626,1,55.899,12.422,0,0,1,1,0,69,69,1.1,0.9
77627,1,25.42,6.446,0,0,1,1,0,69,69,1.1,0.9
77628,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77629,1,16.901,4.835,0,0,1,1,0,69,69,1.1,0.9
77630,1,36.638,8.641,0,0,1,1,0,69,69,1.1,0.9
77631,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77632,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77633,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77634,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77635,1,8.41,2.154,0,0,1,1,0,69,69,1.1,0.9
77636,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77637,1,5.422,1.423,0,0,1,1,0,69,69,1.1,0.9
77638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77639,1,10.283,2.637,0,0,1,1,0,69,69,1.1,0.9
77640,1,24.676,7.698,0,0,1,1,0,69,69,1.1,0.9
77641,1,10.448,2.696,0,0,1,1,0,69,69,1.1,0.9
77642,1,62.15,18.904,0,0,1,1,0,69,69,1.1,0.9
77643,1,4.38,1.371,0,0,1,1,0,69,69,1.1,0.9
77644,1,4.855,1.24,0,0,1,1,0,69,69,1.1,0.9
77645,1,8.153,2.102,0,0,1,1,0,69,69,1.1,0.9
77646,1,2.625,0.685,0,0,1,1,0,69,69,1.1,0.9
77647,1,4.195,1.077,0,0,1,1,0,69,69,1.1,0.9
77648,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77649,1,18.793,6.802,0,0,1,1,0,69,69,1.1,0.9
77650,1,36.223,9.785,0,0,1,1,0,69,69,1.1,0.9
77651,1,13.957,3.53,0,0,1,1,0,69,69,1.1,0.9
77652,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77653,1,52.143,12.39,0,0,1,1,0,69,69,1.1,0.9
77654,1,16.283,4.275,0,0,1,1,0,69,69,1.1,0.9
77655,1,19.933,4.585,0,0,1,1,0,69,69,1.1,0.9
77656,1,15.383,3.713,0,0,1,1,0,69,69,1.1,0.9
77657,1,6.095,1.573,0,0,1,1,0,69,69,1.1,0.9
77658,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77659,1,3.918,1.005,0,0,1,1,0,69,69,1.1,0.9
77660,1,18.098,5.042,0,0,1,1,0,69,69,1.1,0.9
77661,1,1.603,0.424,0,0,1,1,0,69,69,1.1,0.9
77662,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77663,1,5.554,1.449,0,0,1,1,0,69,69,1.1,0.9
77664,1,11.068,2.931,0,0,1,1,0,69,69,1.1,0.9
77665,1,7.058,1.802,0,0,1,1,0,69,69,1.1,0.9
77666,1,20.596,5.441,0,0,1,1,0,69,69,1.1,0.9
77667,1,20.107,4.914,0,0,1,1,0,69,69,1.1,0.9
77668,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77669,1,6.596,1.743,0,0,1,1,0,69,69,1.1,0.9
77670,1,6.411,1.697,0,0,1,1,0,69,69,1.1,0.9
77671,1,43.966,11.827,0,0,1,1,0,69,69,1.1,0.9
77672,1,14.892,3.598,0,0,1,1,0,69,69,1.1,0.9
77673,1,4.762,1.266,0,0,1,1,0,69,69,1.1,0.9
77674,1,7.078,2.311,0,0,1,1,0,69,69,1.1,0.9
77675,1,3.463,0.914,0,0,1,1,0,69,69,1.1,0.9
77676,1,18.501,4.531,0,0,1,1,0,69,69,1.1,0.9
77677,1,3.931,1.012,0,0,1,1,0,69,69,1.1,0.9
77678,1,12.368,3.284,0,0,1,1,0,69,69,1.1,0.9
77679,1,40.343,11.066,0,0,1,1,0,69,69,1.1,0.9
77680,1,6.596,1.73,0,0,1,1,0,69,69,1.1,0.9
77681,1,5.778,1.508,0,0,1,1,0,69,69,1.1,0.9
77682,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77683,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77684,1,45.982,13.309,0,0,1,1,0,69,69,1.1,0.9
77685,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77686,1,58.342,14.709,0,0,1,1,0,69,69,1.1,0.9
77687,1,19.792,4.744,0,0,1,1,0,69,69,1.1,0.9
77688,1,9.742,2.579,0,0,1,1,0,69,69,1.1,0.9
77689,1,7.882,2.03,0,0,1,1,0,69,69,1.1,0.9
77690,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77691,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77692,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77693,1,36.058,10.13,0,0,1,1,0,69,69,1.1,0.9
77694,1,5.679,1.495,0,0,1,1,0,69,69,1.1,0.9
77695,1,5.053,1.319,0,0,1,1,0,69,69,1.1,0.9
77696,1,51.712,13.675,0,0,1,1,0,69,69,1.1,0.9
77697,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77698,1,76.586,17.492,0,0,1,1,0,69,69,1.1,0.9
77699,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77700,1,113.729,30.506,0,0,1,1,0,69,69,1.1,0.9
77701,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77702,1,23.854,7.191,0,0,1,1,0,69,69,1.1,0.9
77703,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77704,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77705,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77706,1,6.457,1.717,0,0,1,1,0,69,69,1.1,0.9
77707,1,8.839,2.35,0,0,1,1,0,69,69,1.1,0.9
77708,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77709,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77710,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77711,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77712,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77713,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77714,1,7.77,2.037,0,0,1,1,0,69,69,1.1,0.9
77715,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77716,1,9.215,2.709,0,0,1,1,0,69,69,1.1,0.9
77717,1,4.762,1.221,0,0,1,1,0,69,69,1.1,0.9
77718,1,12.974,3.212,0,0,1,1,0,69,69,1.1,0.9
77719,1,6.761,1.717,0,0,1,1,0,69,69,1.1,0.9
77720,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77721,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77722,1,26.745,7.204,0,0,1,1,0,69,69,1.1,0.9
77723,1,9.887,2.579,0,0,1,1,0,69,69,1.1,0.9
77724,1,5.217,1.351,0,0,1,1,0,69,69,1.1,0.9
77725,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77726,1,3.911,1.031,0,0,1,1,0,69,69,1.1,0.9
77727,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77728,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77729,1,3.793,0.986,0,0,1,1,0,69,69,1.1,0.9
77730,1,3.087,0.809,0,0,1,1,0,69,69,1.1,0.9
77731,1,7.355,1.919,0,0,1,1,0,69,69,1.1,0.9
77732,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77733,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77734,1,7.44,1.991,0,0,1,1,0,69,69,1.1,0.9
77735,1,5.659,1.482,0,0,1,1,0,69,69,1.1,0.9
77736,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77737,1,5.475,1.436,0,0,1,1,0,69,69,1.1,0.9
77738,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77739,1,2.849,0.757,0,0,1,1,0,69,69,1.1,0.9
77740,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77741,1,9.228,2.422,0,0,1,1,0,69,69,1.1,0.9
77742,1,5.706,1.521,0,0,1,1,0,69,69,1.1,0.9
77743,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77744,1,13.64,3.39,0,0,1,1,0,69,69,1.1,0.9
77745,1,10.23,2.624,0,0,1,1,0,69,69,1.1,0.9
77746,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77747,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77748,1,7.249,1.919,0,0,1,1,0,69,69,1.1,0.9
77749,1,4.822,1.247,0,0,1,1,0,69,69,1.1,0.9
77750,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77751,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77752,1,5.6,1.469,0,0,1,1,0,69,69,1.1,0.9
77753,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77754,1,2.929,0.77,0,0,1,1,0,69,69,1.1,0.9
77755,1,4.802,1.253,0,0,1,1,0,69,69,1.1,0.9
77756,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77757,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77758,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77759,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77760,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77761,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77762,1,6.18,1.639,0,0,1,1,0,69,69,1.1,0.9
77763,1,5.699,1.462,0,0,1,1,0,69,69,1.1,0.9
77764,1,3.469,0.894,0,0,1,1,0,69,69,1.1,0.9
77765,1,5.461,1.423,0,0,1,1,0,69,69,1.1,0.9
77766,1,4.769,1.24,0,0,1,1,0,69,69,1.1,0.9
77767,1,5.33,1.364,0,0,1,1,0,69,69,1.1,0.9
77768,1,7.942,2.024,0,0,1,1,0,69,69,1.1,0.9
77769,1,12.025,3.166,0,0,1,1,0,69,69,1.1,0.9
77770,1,6.108,1.586,0,0,1,1,0,69,69,1.1,0.9
77771,1,8.232,2.167,0,0,1,1,0,69,69,1.1,0.9
77772,1,8.285,2.174,0,0,1,1,0,69,69,1.1,0.9
77773,1,11.22,2.898,0,0,1,1,0,69,69,1.1,0.9
77774,1,6.55,1.691,0,0,1,1,0,69,69,1.1,0.9
77775,1,11.602,3.029,0,0,1,1,0,69,69,1.1,0.9
77776,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77777,1,18.299,6.027,0,0,1,1,0,69,69,1.1,0.9
77778,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77779,1,7.889,2.011,0,0,1,1,0,69,69,1.1,0.9
77780,1,5.422,1.417,0,0,1,1,0,69,69,1.1,0.9
77781,1,6.833,1.736,0,0,1,1,0,69,69,1.1,0.9
77782,1,6.418,1.71,0,0,1,1,0,69,69,1.1,0.9
77783,1,8.074,2.095,0,0,1,1,0,69,69,1.1,0.9
77784,1,8.298,2.174,0,0,1,1,0,69,69,1.1,0.9
77785,1,9.551,2.494,0,0,1,1,0,69,69,1.1,0.9
77786,1,8.1,2.154,0,0,1,1,0,69,69,1.1,0.9
77787,1,7.045,1.834,0,0,1,1,0,69,69,1.1,0.9
77788,1,10.211,2.663,0,0,1,1,0,69,69,1.1,0.9
77789,1,35.421,10.492,0,0,1,1,0,69,69,1.1,0.9
77790,1,9.03,2.304,0,0,1,1,0,69,69,1.1,0.9
77791,1,7.203,1.9,0,0,1,1,0,69,69,1.1,0.9
77792,1,4.762,1.247,0,0,1,1,0,69,69,1.1,0.9
77793,1,5.626,1.475,0,0,1,1,0,69,69,1.1,0.9
77794,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77795,1,8.311,2.122,0,0,1,1,0,69,69,1.1,0.9
77796,1,40.494,9.716,0,0,1,1,0,69,69,1.1,0.9
77797,1,4.393,1.136,0,0,1,1,0,69,69,1.1,0.9
77798,1,6.497,1.684,0,0,1,1,0,69,69,1.1,0.9
77799,1,12.969,3.578,0,0,1,1,0,69,69,1.1,0.9
77800,1,11.094,3.76,0,0,1,1,0,69,69,1.1,0.9
77801,1,27.434,6.989,0,0,1,1,0,69,69,1.1,0.9
77802,1,17.701,4.719,0,0,1,1,0,69,69,1.1,0.9
77803,1,6.761,1.736,0,0,1,1,0,69,69,1.1,0.9
77804,1,5.884,1.547,0,0,1,1,0,69,69,1.1,0.9
77805,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77806,1,46.093,12.466,0,0,1,1,0,69,69,1.1,0.9
77807,1,19.451,4.892,0,0,1,1,0,69,69,1.1,0.9
77808,1,6.972,1.802,0,0,1,1,0,69,69,1.1,0.9
77809,1,3.826,1.26,0,0,1,1,0,69,69,1.1,0.9
77810,1,6.345,1.632,0,0,1,1,0,69,69,1.1,0.9
77811,1,5.039,1.325,0,0,1,1,0,69,69,1.1,0.9
77812,1,9.445,2.977,0,0,1,1,0,69,69,1.1,0.9
77813,1,6.253,1.632,0,0,1,1,0,69,69,1.1,0.9
77814,1,5.58,1.462,0,0,1,1,0,69,69,1.1,0.9
77815,1,7.269,1.9,0,0,1,1,0,69,69,1.1,0.9
77816,1,21.599,6.272,0,0,1,1,0,69,69,1.1,0.9
77817,1,14.809,3.852,0,0,1,1,0,69,69,1.1,0.9
77818,1,11.464,2.944,0,0,1,1,0,69,69,1.1,0.9
77819,1,7.203,1.919,0,0,1,1,0,69,69,1.1,0.9
77820,1,8.469,2.22,0,0,1,1,0,69,69,1.1,0.9
77821,1,10.204,2.683,0,0,1,1,0,69,69,1.1,0.9
77822,1,3.047,0.79,0,0,1,1,0,69,69,1.1,0.9
77823,1,5.798,1.514,0,0,1,1,0,69,69,1.1,0.9
77824,1,42.847,11.527,0,0,1,1,0,69,69,1.1,0.9
77825,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77826,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77827,1,17.423,4.516,0,0,1,1,0,69,69,1.1,0.9
77828,1,63.393,16.41,0,0,1,1,0,69,69,1.1,0.9
77829,1,10.468,3.525,0,0,1,1,0,69,69,1.1,0.9
77830,1,18.566,6.214,0,0,1,1,0,69,69,1.1,0.9
77831,1,35.258,11.544,0,0,1,1,0,69,69,1.1,0.9
77832,1,8.192,2.141,0,0,1,1,0,69,69,1.1,0.9
77833,1,12.915,3.284,0,0,1,1,0,69,69,1.1,0.9
77834,1,14.585,3.857,0,0,1,1,0,69,69,1.1,0.9
77835,1,14.843,4.209,0,0,1,1,0,69,69,1.1,0.9
77836,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77837,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77838,1,12.532,3.192,0,0,1,1,0,69,69,1.1,0.9
77839,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77840,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77841,1,300,100,0,199.999979691,1,1,0,138,138,1.1,0.9
77842,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77843,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77844,1,29.782,7.314,0,0,1,1,0,69,69,1.1,0.9
77845,1,16.138,4.298,0,0,1,1,0,69,69,1.1,0.9
77846,1,4.835,1.26,0,0,1,1,0,69,69,1.1,0.9
77847,1,9.386,2.435,0,0,1,1,0,69,69,1.1,0.9
77848,1,9.934,3.166,0,0,1,1,0,69,69,1.1,0.9
77849,1,5.343,1.39,0,0,1,1,0,69,69,1.1,0.9
77850,1,6.345,1.658,0,0,1,1,0,69,69,1.1,0.9
77851,1,8.858,2.278,0,0,1,1,0,69,69,1.1,0.9
77852,1,13.512,3.691,0,0,1,1,0,69,69,1.1,0.9
77853,1,13.822,3.679,0,0,1,1,0,69,69,1.1,0.9
77854,1,12.414,3.453,0,0,1,1,0,69,69,1.1,0.9
77855,1,10.554,2.696,0,0,1,1,0,69,69,1.1,0.9
77856,1,6.906,1.815,0,0,1,1,0,69,69,1.1,0.9
77857,1,8.311,2.174,0,0,1,1,0,69,69,1.1,0.9
77858,1,13.987,3.564,0,0,1,1,0,69,69,1.1,0.9
77859,1,6.965,1.828,0,0,1,1,0,69,69,1.1,0.9
77860,1,3.562,0.927,0,0,1,1,0,69,69,1.1,0.9
77861,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77862,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77863,1,10.996,2.807,0,0,1,1,0,69,69,1.1,0.9
77864,1,10.145,2.618,0,0,1,1,0,69,69,1.1,0.9
77865,1,9.782,2.546,0,0,1,1,0,69,69,1.1,0.9
77866,1,10.989,2.892,0,0,1,1,0,69,69,1.1,0.9
77867,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77868,1,11.543,2.966,0,0,1,1,0,69,69,1.1,0.9
77869,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77870,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77871,1,22.606,6.333,0,0,1,1,0,69,69,1.1,0.9
77872,1,7.975,2.089,0,0,1,1,0,69,69,1.1,0.9
77873,1,19.779,5.092,0,0,1,1,0,69,69,1.1,0.9
77874,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77875,1,30.969,9.266,0,0,1,1,0,69,69,1.1,0.9
77876,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77877,1,24.931,6.475,0,0,1,1,0,69,69,1.1,0.9
77878,1,12.891,3.37,0,0,1,1,0,69,69,1.1,0.9
77879,1,10.447,2.678,0,0,1,1,0,69,69,1.1,0.9
77880,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77881,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77882,1,120,96,0,0,1,1,0,138,138,1.1,0.9
77883,1,18.484,30.843,0,0,1,1,0,69,69,1.1,0.9
77884,1,7.401,1.901,0,0,1,1,0,69,69,1.1,0.9
77885,1,22.006,5.791,0,0,1,1,0,69,69,1.1,0.9
77886,1,8.982,2.352,0,0,1,1,0,69,69,1.1,0.9
77887,1,19.012,5.117,0,0,1,1,0,69,69,1.1,0.9
77888,1,13.376,3.475,0,0,1,1,0,69,69,1.1,0.9
77889,1,8.681,2.246,0,0,1,1,0,69,69,1.1,0.9
77890,1,11.223,2.976,0,0,1,1,0,69,69,1.1,0.9
77891,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77892,1,47.384,13.199,0,0,1,1,0,69,69,1.1,0.9
77893,1,15.035,3.85,0,0,1,1,0,69,69,1.1,0.9
77894,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77895,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77896,1,14.967,3.869,0,0,1,1,0,69,69,1.1,0.9
77897,1,8.943,2.342,0,0,1,1,0,69,69,1.1,0.9
77898,1,13.357,3.427,0,0,1,1,0,69,69,1.1,0.9
77899,1,10.078,3.149,0,0,1,1,0,69,69,1.1,0.9
77900,1,7.139,1.891,0,0,1,1,0,69,69,1.1,0.9
77901,1,6.528,1.709,0,0,1,1,0,69,69,1.1,0.9
77902,1,14.443,3.696,0,0,1,1,0,69,69,1.1,0.9
77903,1,21.127,6.113,0,0,1,1,0,69,69,1.1,0.9
77904,1,6.781,1.776,0,0,1,1,0,69,69,1.1,0.9
77905,1,10.072,2.618,0,0,1,1,0,69,69,1.1,0.9
77906,1,7.421,1.913,0,0,1,1,0,69,69,1.1,0.9
77907,1,35.219,9.529,0,0,1,1,0,69,69,1.1,0.9
77908,1,11.761,3.055,0,0,1,1,0,69,69,1.1,0.9
77909,1,9.492,2.455,0,0,1,1,0,69,69,1.1,0.9
77910,1,3.918,1.005,0,0,1,1,0,69,69,1.1,0.9
77911,1,20.907,5.705,0,0,1,1,0,69,69,1.1,0.9
77912,1,9.327,2.448,0,0,1,1,0,69,69,1.1,0.9
77913,1,7.203,1.906,0,0,1,1,0,69,69,1.1,0.9
77914,1,12.513,3.244,0,0,1,1,0,69,69,1.1,0.9
77915,1,14.849,3.709,0,0,1,1,0,69,69,1.1,0.9
77916,1,9.65,2.474,0,0,1,1,0,69,69,1.1,0.9
77917,1,8.39,2.206,0,0,1,1,0,69,69,1.1,0.9
77918,1,7.836,2.004,0,0,1,1,0,69,69,1.1,0.9
77919,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77920,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77921,1,10.686,2.84,0,0,1,1,0,69,69,1.1,0.9
77922,1,11.517,3.055,0,0,1,1,0,69,69,1.1,0.9
77923,1,6.708,1.789,0,0,1,1,0,69,69,1.1,0.9
77924,1,11.418,2.951,0,0,1,1,0,69,69,1.1,0.9
77925,1,9.373,2.428,0,0,1,1,0,69,69,1.1,0.9
77926,1,9.439,2.455,0,0,1,1,0,69,69,1.1,0.9
77927,1,16.133,3.919,0,0,1,1,0,69,69,1.1,0.9
77928,1,8.628,2.213,0,0,1,1,0,69,69,1.1,0.9
77929,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77930,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77931,1,6.227,1.658,0,0,1,1,0,69,69,1.1,0.9
77932,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77933,1,3.747,0.966,0,0,1,1,0,69,69,1.1,0.9
77934,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77935,1,6.383,1.651,0,0,1,1,0,69,69,1.1,0.9
77936,1,2.716,0.691,0,0,1,1,0,69,69,1.1,0.9
77937,1,10.214,2.63,0,0,1,1,0,69,69,1.1,0.9
77938,1,13.842,3.533,0,0,1,1,0,69,69,1.1,0.9
77939,1,21.348,5.576,0,0,1,1,0,69,69,1.1,0.9
77940,1,14.294,3.721,0,0,1,1,0,69,69,1.1,0.9
77941,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77942,1,11.398,2.976,0,0,1,1,0,69,69,1.1,0.9
77943,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77944,1,8.614,2.246,0,0,1,1,0,69,69,1.1,0.9
77945,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77946,1,15.695,4.166,0,0,1,1,0,69,69,1.1,0.9
77947,1,11.853,3.11,0,0,1,1,0,69,69,1.1,0.9
77948,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77949,1,8.672,2.909,0,0,1,1,0,69,69,1.1,0.9
77950,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77951,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77952,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77953,1,2.444,0.634,0,0,1,1,0,69,69,1.1,0.9
77954,1,22.16,6.153,0,0,1,1,0,69,69,1.1,0.9
77955,1,18.401,5.981,0,0,1,1,0,69,69,1.1,0.9
77956,1,7.285,1.882,0,0,1,1,0,69,69,1.1,0.9
77957,1,19.553,5.062,0,0,1,1,0,69,69,1.1,0.9
77958,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77959,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77960,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77961,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
77963,1,7.391,1.949,0,0,1,1,0,69,69,1.1,0.9
77964,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77965,1,7.479,1.92,0,0,1,1,0,69,69,1.1,0.9
77966,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77967,1,0,0,0,0,1,1,0,69,69,1.1,0.9
77968,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77969,1,7.838,2.035,0,0,1,1,0,69,69,1.1,0.9
77970,1,13.761,3.689,0,0,1,1,0,69,69,1.1,0.9
77971,1,12.494,3.61,0,0,1,1,0,69,69,1.1,0.9
77972,1,5.073,1.306,0,0,1,1,0,69,69,1.1,0.9
77973,1,8.701,2.227,0,0,1,1,0,69,69,1.1,0.9
77974,1,5.976,1.56,0,0,1,1,0,69,69,1.1,0.9
77975,1,12.959,3.418,0,0,1,1,0,69,69,1.1,0.9
77976,1,5.125,1.325,0,0,1,1,0,69,69,1.1,0.9
77977,1,12.222,4.099,0,0,1,1,0,69,69,1.1,0.9
77978,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77979,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77980,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77981,1,17.242,4.243,0,0,1,1,0,69,69,1.1,0.9
77982,1,5.659,1.443,0,0,1,1,0,69,69,1.1,0.9
77983,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77984,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77985,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77986,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77987,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77988,1,19.599,4.767,0,0,1,1,0,69,69,1.1,0.9
77989,1,6.576,1.743,0,0,1,1,0,69,69,1.1,0.9
77990,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77991,1,256.695,79.475,0,0,1,1,0,69,69,1.1,0.9
77992,1,6.095,1.554,0,0,1,1,0,69,69,1.1,0.9
77993,1,2.375,0.62,0,0,1,1,0,69,69,1.1,0.9
77994,1,10.415,2.676,0,0,1,1,0,69,69,1.1,0.9
77995,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77996,1,0,0,0,0,1,1,0,138,138,1.1,0.9
77997,1,6.55,1.717,0,0,1,1,0,69,69,1.1,0.9
77998,1,0,0,0,0,1,1,0,230,1,1.1,0.9
77999,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78000,1,296.241,79.494,0,0,1,1,0,230,1,1.1,0.9
78001,1,305.438,77.376,0,0,1,1,0,138,138,1.1,0.9
78002,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78003,1,40.281,2.86,0,0,1,1,0,69,69,1.1,0.9
78004,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78005,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78006,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78007,1,20.137,6.809,0,0,1,1,0,69,69,1.1,0.9
78008,1,2.065,0.535,0,0,1,1,0,69,69,1.1,0.9
78009,1,8.581,2.233,0,0,1,1,0,69,69,1.1,0.9
78010,1,13.951,3.727,0,0,1,1,0,69,69,1.1,0.9
78011,1,14.075,3.629,0,0,1,1,0,69,69,1.1,0.9
78012,1,5.5,1.411,0,0,1,1,0,69,69,1.1,0.9
78013,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78014,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78015,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78016,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78017,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78018,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78019,1,16.218,4.954,0,0,1,1,0,69,69,1.1,0.9
78020,1,19.443,5.126,0,0,1,1,0,69,69,1.1,0.9
78021,1,13.512,3.533,0,0,1,1,0,69,69,1.1,0.9
78022,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78023,1,8.468,2.198,0,0,1,1,0,69,69,1.1,0.9
78024,1,2.546,0.653,0,0,1,1,0,69,69,1.1,0.9
78026,1,9.661,2.506,0,0,1,1,0,69,69,1.1,0.9
78027,1,8.526,2.208,0,0,1,1,0,69,69,1.1,0.9
78028,1,89.723,18.747,0,0,1,1,0,69,69,1.1,0.9
78029,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78030,1,12.969,4.042,0,0,1,1,0,69,69,1.1,0.9
78031,1,24.505,5.963,0,0,1,1,0,69,69,1.1,0.9
78032,1,6.926,1.814,0,0,1,1,0,69,69,1.1,0.9
78033,1,12.746,3.37,0,0,1,1,0,69,69,1.1,0.9
78034,1,12.707,3.283,0,8.24855822965,1,1,0,69,69,1.1,0.9
78035,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78036,1,5.898,1.536,0,0,1,1,0,69,69,1.1,0.9
78037,1,4.54,1.526,0,0,1,1,0,69,69,1.1,0.9
78038,1,14.007,3.648,0,0,1,1,0,69,69,1.1,0.9
78039,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78040,1,15.976,4.118,0,0,1,1,0,69,69,1.1,0.9
78041,1,11.368,2.928,0,0,1,1,0,69,69,1.1,0.9
78042,1,11.314,2.961,0,0,1,1,0,69,69,1.1,0.9
78043,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78044,1,3.12,0.806,0,0,1,1,0,69,69,1.1,0.9
78045,1,9.254,2.419,0,0,1,1,0,69,69,1.1,0.9
78046,1,16.695,3.729,0,0,1,1,0,69,69,1.1,0.9
78047,1,6.312,1.625,0,0,1,1,0,69,69,1.1,0.9
78048,1,14.308,3.725,0,0,1,1,0,69,69,1.1,0.9
78049,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78050,1,44.836,12.701,0,0,1,1,0,69,69,1.1,0.9
78051,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78052,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78053,1,25.374,6.387,0,0,1,1,0,69,69,1.1,0.9
78054,1,11.345,2.944,0,0,1,1,0,69,69,1.1,0.9
78055,1,35.053,8.934,0,0,1,1,0,69,69,1.1,0.9
78056,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78057,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78058,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78059,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78060,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78061,1,13.658,4.445,0,0,1,1,0,69,69,1.1,0.9
78062,1,4.103,1.075,0,0,1,1,0,69,69,1.1,0.9
78063,1,3.133,0.816,0,0,1,1,0,69,69,1.1,0.9
78064,1,11.223,2.918,0,0,1,1,0,69,69,1.1,0.9
78065,1,4.472,1.142,0,0,1,1,0,69,69,1.1,0.9
78066,1,47.92,14.056,0,0,1,1,0,69,69,1.1,0.9
78067,1,6.635,1.728,0,0,1,1,0,69,69,1.1,0.9
78068,1,9.184,2.339,0,0,1,1,0,69,69,1.1,0.9
78069,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78070,1,35.832,8.167,0,0,1,1,0,69,69,1.1,0.9
78071,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78072,1,27.538,7.706,0,0,1,1,0,69,69,1.1,0.9
78073,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78074,1,24.97,9,0,0,1,1,0,69,69,1.1,0.9
78075,1,10.255,2.661,0,0,1,1,0,69,69,1.1,0.9
78076,1,4.493,1.152,0,0,1,1,0,69,69,1.1,0.9
78077,1,15.749,4.147,0,0,1,1,0,69,69,1.1,0.9
78078,1,14.387,3.675,0,0,1,1,0,69,69,1.1,0.9
78079,1,14.934,3.813,0,0,1,1,0,69,69,1.1,0.9
78080,1,9.324,2.454,0,0,1,1,0,69,69,1.1,0.9
78081,1,9.254,2.419,0,0,1,1,0,69,69,1.1,0.9
78082,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78083,1,18.438,4.723,0,0,1,1,0,69,69,1.1,0.9
78084,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78085,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78086,1,67.256,18.215,0,0,1,1,0,69,69,1.1,0.9
78087,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78088,1,31.977,8.517,0,0,1,1,0,69,69,1.1,0.9
78089,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78090,1,21.348,5.599,0,0,1,1,0,69,69,1.1,0.9
78091,1,5.436,1.428,0,0,1,1,0,69,69,1.1,0.9
78092,1,10.686,2.788,0,0,1,1,0,69,69,1.1,0.9
78093,1,5.622,1.452,0,0,1,1,0,69,69,1.1,0.9
78094,1,15.801,4.109,0,0,1,1,0,69,69,1.1,0.9
78095,1,32.757,8.17,0,0,1,1,0,69,69,1.1,0.9
78096,1,22.405,5.541,0,0,1,1,0,69,69,1.1,0.9
78097,1,45.913,12.625,0,0,1,1,0,69,69,1.1,0.9
78098,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78099,1,7.847,2.064,0,0,1,1,0,69,69,1.1,0.9
78100,1,9.36,2.467,0,0,1,1,0,69,69,1.1,0.9
78101,1,7.973,2.045,0,0,1,1,0,69,69,1.1,0.9
78102,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78103,1,164.484,45.333,0,0,1,1,0,69,69,1.1,0.9
78104,1,18.275,4.656,0,0,1,1,0,69,69,1.1,0.9
78105,1,34.933,8.733,0,0,1,1,0,69,69,1.1,0.9
78106,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78107,1,7.731,2.026,0,0,1,1,0,69,69,1.1,0.9
78108,1,3.473,0.902,0,0,1,1,0,69,69,1.1,0.9
78109,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78110,1,9.894,3.082,0,0,1,1,0,69,69,1.1,0.9
78111,1,4.54,1.162,0,0,1,1,0,69,69,1.1,0.9
78112,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78113,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78114,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78115,1,5.897,1.501,0,0,1,1,0,69,69,1.1,0.9
78116,1,12.135,3.187,0,0,1,1,0,69,69,1.1,0.9
78117,1,13.755,3.658,0,0,1,1,0,69,69,1.1,0.9
78118,1,2.056,0.547,0,0,1,1,0,69,69,1.1,0.9
78119,1,13.017,3.36,0,0,1,1,0,69,69,1.1,0.9
78120,1,9.719,2.554,0,0,1,1,0,69,69,1.1,0.9
78121,1,8.051,2.074,0,0,1,1,0,69,69,1.1,0.9
78122,1,10.311,2.746,0,0,1,1,0,69,69,1.1,0.9
78123,1,11.999,3.101,0,0,1,1,0,69,69,1.1,0.9
78124,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78125,1,9.719,2.525,0,0,1,1,0,69,69,1.1,0.9
78126,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78127,1,5.112,1.363,0,0,1,1,0,69,69,1.1,0.9
78128,1,20.148,4.959,0,0,1,1,0,69,69,1.1,0.9
78129,1,73.582,6.704,0,0,1,1,0,69,69,1.1,0.9
78130,1,12.028,3.158,0,0,1,1,0,69,69,1.1,0.9
78131,1,6.092,1.555,0,0,1,1,0,69,69,1.1,0.9
78132,1,18.76,5.05,0,0,1,1,0,69,69,1.1,0.9
78133,1,24.958,6.153,0,0,1,1,0,69,69,1.1,0.9
78134,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78135,1,24.969,6.862,0,0,1,1,0,69,69,1.1,0.9
78136,1,24.579,6.693,0,0,1,1,0,69,69,1.1,0.9
78137,1,12.814,3.322,0,0,1,1,0,69,69,1.1,0.9
78138,1,5.209,1.373,0,0,1,1,0,69,69,1.1,0.9
78139,1,6.237,1.642,0,0,1,1,0,69,69,1.1,0.9
78140,1,4.869,1.296,0,0,1,1,0,69,69,1.1,0.9
78141,1,5.238,1.363,0,0,1,1,0,69,69,1.1,0.9
78142,1,10.883,2.82,0,0,1,1,0,69,69,1.1,0.9
78143,1,6.771,1.738,0,0,1,1,0,69,69,1.1,0.9
78144,1,10.175,2.602,0,0,1,1,0,69,69,1.1,0.9
78145,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78146,1,23.629,6.379,0,0,1,1,0,69,69,1.1,0.9
78147,1,25.477,6.794,0,0,1,1,0,69,69,1.1,0.9
78148,1,22.216,5.443,0,0,1,1,0,69,69,1.1,0.9
78149,1,13.824,3.582,0,0,1,1,0,69,69,1.1,0.9
78150,1,13.832,3.562,0,0,1,1,0,69,69,1.1,0.9
78151,1,14.046,3.696,0,0,1,1,0,69,69,1.1,0.9
78152,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78153,1,138.873,42.047,0,0,1,1,0,69,69,1.1,0.9
78154,1,20.411,4.982,0,0,1,1,0,69,69,1.1,0.9
78155,1,18.876,4.675,0,0,1,1,0,69,69,1.1,0.9
78156,1,11.136,2.957,0,0,1,1,0,69,69,1.1,0.9
78157,1,35.531,8.078,0,0,1,1,0,69,69,1.1,0.9
78158,1,16.131,4.157,0,0,1,1,0,69,69,1.1,0.9
78159,1,13.105,3.418,0,0,1,1,0,69,69,1.1,0.9
78160,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78162,1,9.778,2.554,0,0,1,1,0,69,69,1.1,0.9
78163,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78164,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78165,1,67.497,17.085,0,0,1,1,0,69,69,1.1,0.9
78166,1,2.988,0.787,0,0,1,1,0,69,69,1.1,0.9
78167,1,8.788,2.256,0,0,1,1,0,69,69,1.1,0.9
78168,1,15.937,4.109,0,0,1,1,0,69,69,1.1,0.9
78169,1,10.379,2.698,0,0,1,1,0,69,69,1.1,0.9
78170,1,32.697,8.433,0,0,1,1,0,69,69,1.1,0.9
78171,1,27.404,6.217,0,0,1,1,0,69,69,1.1,0.9
78172,1,17.363,4.483,0,0,1,1,0,69,69,1.1,0.9
78173,1,10.592,2.707,0,0,1,1,0,69,69,1.1,0.9
78174,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78175,1,26.611,6.365,0,0,1,1,0,69,69,1.1,0.9
78176,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78177,1,10.166,2.592,0,0,1,1,0,69,69,1.1,0.9
78178,1,26.398,8.048,0,0,1,1,0,69,69,1.1,0.9
78179,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78180,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78181,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78182,1,57.066,13.42,0,0,1,1,0,69,69,1.1,0.9
78183,1,7.183,1.834,0,0,1,1,0,69,69,1.1,0.9
78184,1,5.013,1.306,0,0,1,1,0,69,69,1.1,0.9
78185,1,3.298,0.842,0,0,1,1,0,69,69,1.1,0.9
78186,1,7.434,1.945,0,0,1,1,0,69,69,1.1,0.9
78187,1,4.492,1.195,0,0,1,1,0,69,69,1.1,0.9
78188,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78189,1,5.356,1.39,0,0,1,1,0,69,69,1.1,0.9
78190,1,4.03,1.071,0,0,1,1,0,69,69,1.1,0.9
78191,1,4.512,1.195,0,0,1,1,0,69,69,1.1,0.9
78192,1,11.022,2.827,0,0,1,1,0,69,69,1.1,0.9
78193,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78194,1,6.227,1.632,0,0,1,1,0,69,69,1.1,0.9
78195,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78196,1,64.579,18.056,0,0,1,1,0,69,69,1.1,0.9
78197,1,5.072,1.325,0,0,1,1,0,69,69,1.1,0.9
78198,1,6.108,1.619,0,0,1,1,0,69,69,1.1,0.9
78199,1,5.336,1.404,0,0,1,1,0,69,69,1.1,0.9
78200,1,5.468,1.423,0,0,1,1,0,69,69,1.1,0.9
78201,1,5.903,1.514,0,0,1,1,0,69,69,1.1,0.9
78202,1,4.465,1.175,0,0,1,1,0,69,69,1.1,0.9
78203,1,4.162,1.097,0,0,1,1,0,69,69,1.1,0.9
78204,1,9.36,3.022,0,0,1,1,0,69,69,1.1,0.9
78205,1,57.399,16.532,0,0,1,1,0,69,69,1.1,0.9
78206,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78207,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78208,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78209,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78210,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78211,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78212,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78213,1,28.997,7.149,0,0,1,1,0,69,69,1.1,0.9
78214,1,29.513,8.646,0,0,1,1,0,69,69,1.1,0.9
78215,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78216,1,13.532,3.456,0,0,1,1,0,69,69,1.1,0.9
78217,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78218,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78219,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78220,1,5.878,1.536,0,0,1,1,0,69,69,1.1,0.9
78221,1,28.115,7.222,0,0,1,1,0,69,69,1.1,0.9
78222,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78223,1,75.779,25.135,0,0,1,1,0,69,69,1.1,0.9
78224,1,17.111,4.378,0,0,1,1,0,69,69,1.1,0.9
78225,1,16.878,4.416,0,0,1,1,0,69,69,1.1,0.9
78226,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78227,1,17.499,4.57,0,0,1,1,0,69,69,1.1,0.9
78228,1,10.796,2.822,0,0,1,1,0,69,69,1.1,0.9
78229,1,6.169,1.613,0,0,1,1,0,69,69,1.1,0.9
78230,1,4.598,1.19,0,0,1,1,0,69,69,1.1,0.9
78231,1,4.006,1.066,0,0,1,1,0,69,69,1.1,0.9
78232,1,14.375,3.725,0,0,1,1,0,69,69,1.1,0.9
78233,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78234,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78235,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78236,1,18.498,4.771,0,0,1,1,0,69,69,1.1,0.9
78238,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78239,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78240,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78241,1,65.025,30.882,0,0,1,1,0,69,69,1.1,0.9
78242,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78243,1,23.814,8.148,0,0,1,1,0,69,69,1.1,0.9
78244,1,3.686,0.96,0,0,1,1,0,69,69,1.1,0.9
78245,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78246,1,4.685,1.238,0,0,1,1,0,69,69,1.1,0.9
78247,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78248,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78258,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78259,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78260,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78261,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78262,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78263,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78266,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78267,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78268,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78269,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78270,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78271,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78272,1,23.446,5.918,0,0,1,1,0,69,69,1.1,0.9
78273,1,13.192,3.994,0,0,1,1,0,69,69,1.1,0.9
78274,1,12.176,3.199,0,0,1,1,0,69,69,1.1,0.9
78275,1,106.704,29.017,0,0,1,1,0,69,69,1.1,0.9
78276,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78277,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78278,1,14.831,3.773,0,0,1,1,0,69,69,1.1,0.9
78279,1,13.532,3.494,0,0,1,1,0,69,69,1.1,0.9
78280,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78281,1,10.913,2.803,0,0,1,1,0,69,69,1.1,0.9
78282,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78283,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78284,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78285,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78286,1,48.865,9.841,0,0,1,1,0,69,69,1.1,0.9
78287,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78288,1,5.587,1.478,0,0,1,1,0,69,69,1.1,0.9
78289,1,4.472,1.162,0,0,1,1,0,69,69,1.1,0.9
78290,1,14.521,3.802,0,0,1,1,0,69,69,1.1,0.9
78291,1,7.579,1.971,0,0,1,1,0,69,69,1.1,0.9
78292,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78293,1,42.232,11.014,0,0,1,1,0,69,69,1.1,0.9
78294,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78295,1,2.348,0.62,0,0,1,1,0,69,69,1.1,0.9
78296,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78297,1,72.203,15.942,0,0,1,1,0,69,69,1.1,0.9
78298,1,9.492,2.428,0,0,1,1,0,69,69,1.1,0.9
78299,1,6.451,1.69,0,0,1,1,0,69,69,1.1,0.9
78300,1,14.094,3.706,0,0,1,1,0,69,69,1.1,0.9
78301,1,61.9,16.235,0,0,1,1,0,69,69,1.1,0.9
78302,1,12.27,3.168,0,66.1900395478,1,1,0,69,69,1.1,0.9
78303,1,47.258,11.312,0,0,1,1,0,69,69,1.1,0.9
78304,1,8.837,2.342,0,0,1,1,0,69,69,1.1,0.9
78305,1,12.688,1.901,0,28.7884434463,1,1,0,69,69,1.1,0.9
78306,1,26.09,6.442,0,0,1,1,0,69,69,1.1,0.9
78307,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78308,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78309,1,13.347,3.408,0,0,1,1,0,69,69,1.1,0.9
78310,1,5.989,1.541,0,0,1,1,0,69,69,1.1,0.9
78311,1,5.244,1.338,0,0,1,1,0,69,69,1.1,0.9
78312,1,5.844,1.541,0,0,1,1,0,69,69,1.1,0.9
78313,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78314,1,13.919,3.667,0,0,1,1,0,69,69,1.1,0.9
78315,1,2.92,0.758,0,0,1,1,0,69,69,1.1,0.9
78316,1,23.302,7.788,0,0,1,1,0,69,69,1.1,0.9
78317,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78318,1,75.218,24.443,0,0,1,1,0,69,69,1.1,0.9
78319,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78320,1,118.905,30.355,0,0,1,1,0,69,69,1.1,0.9
78321,1,11.475,2.966,0,0,1,1,0,69,69,1.1,0.9
78322,1,27.857,9.082,0,0,1,1,0,69,69,1.1,0.9
78323,1,94.495,24.463,0,0,1,1,0,69,69,1.1,0.9
78324,1,11.485,3.869,0,0,1,1,0,69,69,1.1,0.9
78325,1,40.093,11.815,0,0,1,1,0,69,69,1.1,0.9
78326,1,5.442,1.382,0,0,1,1,0,69,69,1.1,0.9
78327,1,7.847,2.045,0,0,1,1,0,69,69,1.1,0.9
78328,1,4.54,1.2,0,0,1,1,0,69,69,1.1,0.9
78329,1,5.471,1.43,0,0,1,1,0,69,69,1.1,0.9
78330,1,21.795,6.029,0,0,1,1,0,69,69,1.1,0.9
78331,1,5.539,1.43,0,0,1,1,0,69,69,1.1,0.9
78332,1,28.829,7.217,0,0,1,1,0,69,69,1.1,0.9
78333,1,13.716,3.552,0,0,1,1,0,69,69,1.1,0.9
78334,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78335,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78336,1,136.806,41.327,0,0,1,1,0,69,69,1.1,0.9
78337,1,20.425,5.122,0,0,1,1,0,69,69,1.1,0.9
78338,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78339,1,8.022,2.112,0,0,1,1,0,69,69,1.1,0.9
78340,1,10.117,2.582,0,0,1,1,0,69,69,1.1,0.9
78341,1,5.898,1.526,0,0,1,1,0,69,69,1.1,0.9
78342,1,13.367,3.427,0,0,1,1,0,69,69,1.1,0.9
78343,1,0,0,0,199.999990212,1,1,0,138,138,1.1,0.9
78344,1,68.416,22.719,0,0,1,1,0,69,69,1.1,0.9
78345,1,7.498,1.987,0,0,1,1,0,69,69,1.1,0.9
78346,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78347,1,112.682,26.789,0,0,1,1,0,69,69,1.1,0.9
78348,1,25.875,6.871,0,0,1,1,0,69,69,1.1,0.9
78349,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78350,1,12.62,3.293,0,0,1,1,0,69,69,1.1,0.9
78351,1,5.713,1.526,0,0,1,1,0,69,69,1.1,0.9
78352,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78353,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78354,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78355,1,37.141,11.831,0,0,1,1,0,69,69,1.1,0.9
78356,1,60.877,18.187,0,0,1,1,0,69,69,1.1,0.9
78357,1,11.747,3.034,0,0,1,1,0,69,69,1.1,0.9
78358,1,12.853,4.262,0,0,1,1,0,69,69,1.1,0.9
78359,1,0,0,0,0,1,1,0,138,138,1.1,0.9
