bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
78360,1,9.04,2.362,0,0,1,1,0,69,69,1.1,0.9
78361,1,5.345,1.382,0,0,1,1,0,69,69,1.1,0.9
78362,1,3.89,1.018,0,0,1,1,0,69,69,1.1,0.9
78363,1,20.35,5.08,0,0,1,1,0,69,69,1.1,0.9
78364,1,29.45,8.912,0,0,1,1,0,69,69,1.1,0.9
78365,1,21.838,6.143,0,0,1,1,0,69,69,1.1,0.9
78366,1,11.873,3.101,0,0,1,1,0,69,69,1.1,0.9
78367,1,11.679,2.986,0,0,1,1,0,69,69,1.1,0.9
78368,1,14.298,3.667,0,0,1,1,0,69,69,1.1,0.9
78369,1,8.526,2.237,0,0,1,1,0,69,69,1.1,0.9
78370,1,9.787,3.264,0,0,1,1,0,69,69,1.1,0.9
78371,1,26.387,7.447,0,0,1,1,0,69,69,1.1,0.9
78372,1,10.428,2.774,0,0,1,1,0,69,69,1.1,0.9
78373,1,30.266,7.726,0,0,1,1,0,69,69,1.1,0.9
78374,1,15.142,3.907,0,0,1,1,0,69,69,1.1,0.9
78375,1,20.962,5.174,0,0,1,1,0,69,69,1.1,0.9
78376,1,7.993,2.074,0,0,1,1,0,69,69,1.1,0.9
78377,1,7.721,1.978,0,0,1,1,0,69,69,1.1,0.9
78378,1,15.161,3.898,0,0,1,1,0,69,69,1.1,0.9
78379,1,18.352,6.096,0,0,1,1,0,69,69,1.1,0.9
78380,1,31.063,7.28,0,0,1,1,0,69,69,1.1,0.9
78381,1,18.488,4.781,0,0,1,1,0,69,69,1.1,0.9
78382,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78383,1,7.323,1.93,0,0,1,1,0,69,69,1.1,0.9
78384,1,24.839,6.717,0,0,1,1,0,69,69,1.1,0.9
78385,1,10.796,2.851,0,0,1,1,0,69,69,1.1,0.9
78386,1,10.107,2.64,0,0,1,1,0,69,69,1.1,0.9
78387,1,7.876,2.054,0,0,1,1,0,69,69,1.1,0.9
78388,1,31.038,8.682,0,0,1,1,0,69,69,1.1,0.9
78389,1,10.718,2.736,0,0,1,1,0,69,69,1.1,0.9
78390,1,0,0,0,0,1,1,0,345,1,1.1,0.9
78391,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78392,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78393,1,163.229,38.764,0,0,1,1,0,69,69,1.1,0.9
78394,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78395,1,121.987,34.115,0,0,1,1,0,69,69,1.1,0.9
78396,1,15.598,3.984,0,0,1,1,0,69,69,1.1,0.9
78397,1,8.837,2.256,0,0,1,1,0,69,69,1.1,0.9
78398,1,7.275,1.92,0,0,1,1,0,69,69,1.1,0.9
78399,1,7.12,1.872,0,0,1,1,0,69,69,1.1,0.9
78400,1,7.362,1.949,0,0,1,1,0,69,69,1.1,0.9
78401,1,6.353,1.68,0,0,1,1,0,69,69,1.1,0.9
78402,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78403,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78404,1,7.624,1.949,0,0,1,1,0,69,69,1.1,0.9
78405,1,5.946,1.555,0,0,1,1,0,69,69,1.1,0.9
78406,1,10.476,2.707,0,0,1,1,0,69,69,1.1,0.9
78407,1,9.205,2.448,0,0,1,1,0,69,69,1.1,0.9
78408,1,9.496,2.429,0,0,1,1,0,69,69,1.1,0.9
78409,1,9.002,2.323,0,0,1,1,0,69,69,1.1,0.9
78410,1,11.378,2.938,0,0,1,1,0,69,69,1.1,0.9
78411,1,18.11,4.723,0,0,1,1,0,69,69,1.1,0.9
78412,1,8.905,2.362,0,0,1,1,0,69,69,1.1,0.9
78413,1,9.244,2.41,0,0,1,1,0,69,69,1.1,0.9
78414,1,15.103,3.917,0,0,1,1,0,69,69,1.1,0.9
78415,1,8.546,2.237,0,0,1,1,0,69,69,1.1,0.9
78416,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78417,1,73.221,20.726,0,0,1,1,0,69,69,1.1,0.9
78418,1,12.154,3.13,0,0,1,1,0,69,69,1.1,0.9
78419,1,6.451,1.69,0,0,1,1,0,69,69,1.1,0.9
78420,1,11.281,2.89,0,0,1,1,0,69,69,1.1,0.9
78421,1,8.158,2.093,0,0,1,1,0,69,69,1.1,0.9
78422,1,6.994,1.824,0,0,1,1,0,69,69,1.1,0.9
78423,1,13.648,3.6,0,0,1,1,0,69,69,1.1,0.9
78424,1,7.857,2.045,0,0,1,1,0,69,69,1.1,0.9
78425,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78426,1,7.391,1.901,0,0,1,1,0,69,69,1.1,0.9
78427,1,24.686,6.813,0,0,1,1,0,69,69,1.1,0.9
78428,1,41.878,10.578,0,0,1,1,0,69,69,1.1,0.9
78429,1,72.02,23.463,0,0,1,1,0,69,69,1.1,0.9
78430,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78431,1,18.925,5.126,0,0,1,1,0,69,69,1.1,0.9
78432,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78433,1,34.593,9.325,0,0,1,1,0,69,69,1.1,0.9
78434,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78435,1,40.58,10.987,0,0,1,1,0,69,69,1.1,0.9
78436,1,6.548,1.699,0,0,1,1,0,69,69,1.1,0.9
78437,1,8.837,2.256,0,0,1,1,0,69,69,1.1,0.9
78438,1,8.109,2.141,0,0,1,1,0,69,69,1.1,0.9
78439,1,26.635,6.557,0,0,1,1,0,69,69,1.1,0.9
78440,1,10.554,2.794,0,0,1,1,0,69,69,1.1,0.9
78441,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78442,1,44.891,9.395,0,0,1,1,0,69,69,1.1,0.9
78443,1,15.404,3.984,0,0,1,1,0,69,69,1.1,0.9
78444,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78445,1,6.247,1.651,0,0,1,1,0,69,69,1.1,0.9
78446,1,7.149,1.834,0,0,1,1,0,69,69,1.1,0.9
78447,1,10.311,2.707,0,0,1,1,0,69,69,1.1,0.9
78448,1,8.39,2.141,0,0,1,1,0,69,69,1.1,0.9
78449,1,13.182,3.37,0,0,1,1,0,69,69,1.1,0.9
78450,1,33.753,8.62,0,0,1,1,0,69,69,1.1,0.9
78451,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78452,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78453,1,3.104,0.797,0,0,1,1,0,69,69,1.1,0.9
78454,1,5.49,1.459,0,0,1,1,0,69,69,1.1,0.9
78455,1,21.521,5.608,0,0,1,1,0,69,69,1.1,0.9
78456,1,12.823,3.331,0,0,1,1,0,69,69,1.1,0.9
78457,1,8.323,2.208,0,0,1,1,0,69,69,1.1,0.9
78458,1,11.582,3.005,0,0,1,1,0,69,69,1.1,0.9
78459,1,9.312,2.371,0,0,1,1,0,69,69,1.1,0.9
78460,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78461,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78462,1,82.469,23.21,0,0,1,1,0,69,69,1.1,0.9
78463,1,34.375,11.578,0,0,1,1,0,69,69,1.1,0.9
78464,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78465,1,5.539,1.45,0,0,1,1,0,69,69,1.1,0.9
78466,1,28.959,7.08,0,0,1,1,0,69,69,1.1,0.9
78467,1,15.272,3.894,0,0,1,1,0,69,69,1.1,0.9
78468,1,36.262,9.293,0,0,1,1,0,69,69,1.1,0.9
78469,1,17.237,5.798,0,0,1,1,0,69,69,1.1,0.9
78470,1,9.632,3.082,0,0,1,1,0,69,69,1.1,0.9
78471,1,43.691,12.313,0,0,1,1,0,69,69,1.1,0.9
78472,1,25.76,7.419,0,0,1,1,0,69,69,1.1,0.9
78473,1,18.731,5.146,0,0,1,1,0,69,69,1.1,0.9
78474,1,26.633,6.349,0,0,1,1,0,69,69,1.1,0.9
78475,1,22.614,66.636,0,0,1,1,0,69,69,1.1,0.9
78476,1,6.761,1.766,0,0,1,1,0,69,69,1.1,0.9
78477,1,6.722,1.738,0,0,1,1,0,69,69,1.1,0.9
78478,1,6.16,1.574,0,0,1,1,0,69,69,1.1,0.9
78479,1,7.285,1.862,0,0,1,1,0,69,69,1.1,0.9
78480,1,8.177,2.093,0,0,1,1,0,69,69,1.1,0.9
78481,1,9.099,2.419,0,0,1,1,0,69,69,1.1,0.9
78482,1,9.555,2.515,0,0,1,1,0,69,69,1.1,0.9
78483,1,3.725,0.989,0,0,1,1,0,69,69,1.1,0.9
78484,1,22.067,5.667,0,0,1,1,0,69,69,1.1,0.9
78485,1,13.502,4.358,0,0,1,1,0,69,69,1.1,0.9
78486,1,28.743,7.833,0,0,1,1,0,69,69,1.1,0.9
78487,1,14.084,3.61,0,0,1,1,0,69,69,1.1,0.9
78488,1,8.711,2.237,0,0,1,1,0,69,69,1.1,0.9
78489,1,18.352,6.019,0,0,1,1,0,69,69,1.1,0.9
78490,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78491,1,9.467,2.429,0,0,1,1,0,69,69,1.1,0.9
78492,1,14.909,3.907,0,0,1,1,0,69,69,1.1,0.9
78493,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78494,1,16.199,5.021,0,0,1,1,0,69,69,1.1,0.9
78495,1,21.074,4.996,0,0,1,1,0,69,69,1.1,0.9
78496,1,16.519,4.234,0,0,1,1,0,69,69,1.1,0.9
78497,1,16.199,4.838,0,0,1,1,0,69,69,1.1,0.9
78498,1,42.87,11.073,0,0,1,1,0,69,69,1.1,0.9
78499,1,5.839,1.536,0,0,1,1,0,69,69,1.1,0.9
78500,1,10.612,2.765,0,0,1,1,0,69,69,1.1,0.9
78501,1,23.286,6.288,0,0,1,1,0,69,69,1.1,0.9
78502,1,33.417,10.437,0,0,1,1,0,69,69,1.1,0.9
78503,1,3.201,0.826,0,0,1,1,0,69,69,1.1,0.9
78504,1,4.685,1.2,0,0,1,1,0,69,69,1.1,0.9
78505,1,9.613,2.544,0,0,1,1,0,69,69,1.1,0.9
78506,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78507,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78508,1,42.972,10.7,0,0,1,1,0,69,69,1.1,0.9
78509,1,37.26,9.58,0,0,1,1,0,69,69,1.1,0.9
78510,1,6.528,1.709,0,0,1,1,0,69,69,1.1,0.9
78511,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78512,1,43.92,14.053,0,0,1,1,0,69,69,1.1,0.9
78513,1,1.571,0.413,0,0,1,1,0,69,69,1.1,0.9
78514,1,5.316,1.382,0,0,1,1,0,69,69,1.1,0.9
78515,1,7.847,2.093,0,0,1,1,0,69,69,1.1,0.9
78516,1,13.871,3.542,0,0,1,1,0,69,69,1.1,0.9
78517,1,15.093,3.898,0,0,1,1,0,69,69,1.1,0.9
78518,1,11.611,3.043,0,0,1,1,0,69,69,1.1,0.9
78519,1,10.03,2.554,0,0,1,1,0,69,69,1.1,0.9
78520,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78521,1,5.5,1.45,0,0,1,1,0,69,69,1.1,0.9
78522,1,8.264,2.112,0,0,1,1,0,69,69,1.1,0.9
78523,1,20.902,5.728,0,0,1,1,0,69,69,1.1,0.9
78524,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78525,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78526,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78527,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78528,1,31.469,7.977,0,0,1,1,0,69,69,1.1,0.9
78529,1,24.46,6.811,0,0,1,1,0,69,69,1.1,0.9
78530,1,14.589,3.974,0,0,1,1,0,69,69,1.1,0.9
78531,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78532,1,27.499,7.13,0,0,1,1,0,69,69,1.1,0.9
78533,1,17.761,4.579,0,0,1,1,0,69,69,1.1,0.9
78534,1,3.948,1.037,0,0,1,1,0,69,69,1.1,0.9
78535,1,3.444,0.912,0,0,1,1,0,69,69,1.1,0.9
78536,1,10.069,2.63,0,0,1,1,0,69,69,1.1,0.9
78537,1,11.883,3.043,0,0,1,1,0,69,69,1.1,0.9
78538,1,6.945,1.824,0,0,1,1,0,69,69,1.1,0.9
78539,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78540,1,30.813,8.625,0,0,1,1,0,69,69,1.1,0.9
78541,1,3.191,0.845,0,0,1,1,0,69,69,1.1,0.9
78542,1,18.43,4.762,0,0,1,1,0,69,69,1.1,0.9
78543,1,6.256,1.603,0,0,1,1,0,69,69,1.1,0.9
78544,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78545,1,3.899,0.998,0,0,1,1,0,69,69,1.1,0.9
78546,1,22.081,7.294,0,0,1,1,0,69,69,1.1,0.9
78547,1,15.142,3.898,0,0,1,1,0,69,69,1.1,0.9
78548,1,0,0,0,1.62634437525,1,1,0,138,138,1.1,0.9
78550,1,4.782,1.229,0,0,1,1,0,69,69,1.1,0.9
78551,1,8.681,2.246,0,0,1,1,0,69,69,1.1,0.9
78552,1,5.574,1.462,0,0,1,1,0,69,69,1.1,0.9
78553,1,21.261,5.195,0,0,1,1,0,69,69,1.1,0.9
78554,1,3.872,1.018,0,0,1,1,0,69,69,1.1,0.9
78555,1,9.768,2.602,0,0,1,1,0,69,69,1.1,0.9
78556,1,33.905,10.547,0,0,1,1,0,69,69,1.1,0.9
78557,1,16.665,4.426,0,0,1,1,0,69,69,1.1,0.9
78558,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78559,1,21.86,5.656,0,0,1,1,0,69,69,1.1,0.9
78560,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78561,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78562,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78563,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78564,1,22.024,7.118,0,0,1,1,0,69,69,1.1,0.9
78565,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78566,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78567,1,8.093,2.115,0,0,1,1,0,69,69,1.1,0.9
78568,1,3.39,0.901,0,0,1,1,0,69,69,1.1,0.9
78569,1,4.4,1.162,0,0,1,1,0,69,69,1.1,0.9
78570,1,4.815,1.279,0,0,1,1,0,69,69,1.1,0.9
78571,1,6.207,1.652,0,0,1,1,0,69,69,1.1,0.9
78572,1,6.715,1.736,0,0,1,1,0,69,69,1.1,0.9
78573,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78574,1,19.378,6.899,0,0,1,1,0,69,69,1.1,0.9
78575,1,7.658,1.965,0,0,1,1,0,69,69,1.1,0.9
78576,1,3.727,0.966,0,0,1,1,0,69,69,1.1,0.9
78577,1,2.823,0.751,0,0,1,1,0,69,69,1.1,0.9
78578,1,6.932,1.795,0,0,1,1,0,69,69,1.1,0.9
78579,1,16.401,4.052,0,0,1,1,0,69,69,1.1,0.9
78580,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78581,1,1.985,0.516,0,0,1,1,0,69,69,1.1,0.9
78582,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78583,1,7.882,2.017,0,0,1,1,0,69,69,1.1,0.9
78584,1,0,0,0,0,1,1,0,69,69,1.1,0.9
78585,1,47.549,12.585,0,0,1,1,0,69,69,1.1,0.9
78586,1,5.219,1.344,0,0,1,1,0,69,69,1.1,0.9
78587,1,11.155,2.861,0,0,1,1,0,69,69,1.1,0.9
78588,1,38.208,11.244,0,0,1,1,0,69,69,1.1,0.9
78589,1,10.864,2.803,0,0,1,1,0,69,69,1.1,0.9
78590,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78591,1,50.12,12.316,0,0,1,1,0,69,69,1.1,0.9
78592,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78593,1,51.735,13.127,0,0,1,1,0,69,69,1.1,0.9
78594,1,22.643,6.468,0,0,1,1,0,69,69,1.1,0.9
78595,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78596,1,27.925,7.718,0,0,1,1,0,69,69,1.1,0.9
78597,1,6.286,2.102,0,0,1,1,0,69,69,1.1,0.9
78598,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78599,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78600,1,9.267,2.409,0,0,1,1,0,69,69,1.1,0.9
78601,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78602,1,6.489,1.738,0,0,1,1,0,69,69,1.1,0.9
78603,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78604,1,3.812,0.998,0,0,1,1,0,69,69,1.1,0.9
78605,1,10.903,2.851,0,0,1,1,0,69,69,1.1,0.9
78606,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78607,1,13.919,3.696,0,0,1,1,0,69,69,1.1,0.9
78608,1,13.192,3.37,0,0,1,1,0,69,69,1.1,0.9
78609,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78610,1,24.772,6.687,0,0,1,1,0,69,69,1.1,0.9
78611,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78612,1,5.257,1.354,0,0,1,1,0,69,69,1.1,0.9
78613,1,13.735,3.514,0,0,1,1,0,69,69,1.1,0.9
78614,1,5.762,1.469,0,0,1,1,0,69,69,1.1,0.9
78615,1,8.032,2.054,0,0,1,1,0,69,69,1.1,0.9
78616,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78617,1,17.887,4.608,0,0,1,1,0,69,69,1.1,0.9
78618,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78619,1,18.226,4.675,0,0,1,1,0,69,69,1.1,0.9
78620,1,13.434,3.485,0,0,1,1,0,69,69,1.1,0.9
78621,1,11.892,3.072,0,0,1,1,0,69,69,1.1,0.9
78622,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78623,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78624,1,47.965,15.276,0,0,1,1,0,69,69,1.1,0.9
78625,1,4.608,1.181,0,0,1,1,0,69,69,1.1,0.9
78626,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78627,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78628,1,5.25,1.39,0,0,1,1,0,69,69,1.1,0.9
78629,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78630,1,5.481,1.456,0,0,1,1,0,69,69,1.1,0.9
78631,1,6.748,1.73,0,0,1,1,0,69,69,1.1,0.9
78632,1,69.911,17.805,0,0,1,1,0,69,69,1.1,0.9
78633,1,17.576,4.502,0,0,1,1,0,69,69,1.1,0.9
78634,1,23.305,-14.983,0,0,1,1,0,69,69,1.1,0.9
78635,1,17.062,4.445,0,0,1,1,0,69,69,1.1,0.9
78636,1,19.545,5.313,0,0,1,1,0,69,69,1.1,0.9
78637,1,0,0,0,0,1,1,0,230,1,1.1,0.9
78638,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78639,1,18.139,4.877,0,0,1,1,0,69,69,1.1,0.9
78640,1,6.402,1.622,0,0,1,1,0,69,69,1.1,0.9
78641,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78642,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78643,1,19.741,5.26,0,0,1,1,0,69,69,1.1,0.9
78644,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78645,1,13.299,3.408,0,0,1,1,0,69,69,1.1,0.9
78646,1,65.219,15.548,0,0,1,1,0,69,69,1.1,0.9
78647,1,0,0,0,0,1,1,0,138,138,1.1,0.9
78648,1,16.713,4.896,0,0,1,1,0,69,69,1.1,0.9
78649,1,9.894,2.554,0,0,1,1,0,69,69,1.1,0.9
