bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,36.4,19.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
2,1,0,0,0,0,1,1.07552,0,380,1,1.10263,1.04841
3,1,245.2,16.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
4,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
5,1,51.8,13.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
6,1,36.6,11.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
7,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
8,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
9,1,0,0,0,0,1,1.04739,0,225,1,1.09035,1.00444
10,1,193.4,48.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
11,1,57.7,14.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
12,1,27.8,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
13,1,177.5,52.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
14,1,75.8,7.3,0,0,1,1.01626,0,225,1,1.08252,0.95
15,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
16,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
17,1,66.2,0.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
18,1,12.3,7.1,0,0,1,1.0415,0,225,1,1.09633,0.98667
19,1,67.9,23,0,0,1,1.04666,0,225,1,1.08889,1.00444
20,1,29.2,7.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
21,1,77.8,31.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
22,1,105.6,22.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
23,1,41.1,2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
25,1,56.2,8.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
26,1,29.3,6.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
27,1,102.1,38,0,0,1,1.01111,0,225,1,1.08889,0.93333
28,1,172.1,40,0,0,1,1.04666,0,225,1,1.08889,1.00444
29,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
30,1,0,0,0,0,1,1.07684,0,380,1,1.10526,1.04842
31,1,36.2,31.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
33,1,133.2,20.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
34,1,89.4,29.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
2013,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
35,1,10.3,-0.4,0,0,1,1.02333,0,150,1,1.08,0.96667
36,1,22.3,6.7,0,80,1,1.04606,0,225,1,1.09212,1
37,1,0,0,0,0,1,1.07655,0,380,1,1.10526,1.04785
38,1,144.2,18.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
39,1,117.8,31.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
40,1,194.8,53.6,0,0,1,1.05263,0,380,1,1.10526,1
41,1,64.7,12.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
42,1,44.6,15.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
43,1,46.9,11.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
44,1,381.3,62.5,0,0,1,1.0447,0,225,1,1.08496,1.00444
45,1,161.5,-38.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
46,2,0,0,0,0,1,1.00422,0,150,1,1.10843,0.9
47,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
48,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
49,1,123.5,43.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
50,1,10,3.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
51,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
52,1,74.6,28,0,0,1,0.98889,0,225,1,1.08889,0.88889
53,1,160.2,38.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
54,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
55,1,31,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
56,1,14.7,-1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1827,1,201.2,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
57,1,57,3,0,0,1,1.01139,0,225,1,1.08945,0.93333
58,2,0,0,0,0,1,1.00431,0,150,1,1.10862,0.9
59,1,55.4,19.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
60,1,55.7,41.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
61,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
62,1,16.4,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
63,1,1.6,12.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
64,1,29.7,12,0,0,1,1.04666,0,225,1,1.08889,1.00444
65,1,54.7,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
66,1,-21.9,-5.1,0,0,1,1.04445,0,225,1,1.08889,1
67,1,29.2,-2.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
68,1,0,0,0,80,1,0.98889,0,225,1,1.08889,0.88889
69,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
70,1,0,0,0,0,1,1.05921,0,380,1,1.10526,1.01316
71,1,76.3,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
72,1,29,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
73,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
74,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
75,1,182.4,31.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
76,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
77,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
78,1,116.1,17.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
79,1,-7.4,0.9,0,0,1,1.0469,0,225,1,1.08936,1.00444
80,1,14,12.6,0,0,1,1.0469,0,225,1,1.08936,1.00444
81,1,48.7,2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
82,1,27.9,3.3,0,0,1,1.01562,0,225,1,1.08124,0.95
83,1,61.9,19.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
84,1,158.1,-16.5,0,0,1,1.04445,0,225,1,1.08889,1
85,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
86,1,403.7,124.8,0,0,1,1.07798,0,380,1,1.10526,1.0507
87,1,108.6,44.4,0,0,1,1.04445,0,225,1,1.08889,1
88,1,140.7,36.8,0,0,1,1.04445,0,225,1,1.08889,1
89,2,0,0,0,0,1,1,0,150,1,1.1,0.9
90,1,56.6,23.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
91,1,12.5,6.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
92,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
93,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
96,1,12.7,0.6,0,0,1,1.04445,0,225,1,1.08889,1
97,1,18.3,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
98,1,90.8,9.6,0,0,1,1,0,150,1,1.1,0.9
99,1,82.1,-2.6,0,0,1,1.04445,0,225,1,1.08889,1
100,2,1.3,0,0,0,1,1.01647,0,225,1,1.08294,0.95
101,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
102,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
103,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
104,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1828,1,86.9,24.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
105,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
106,1,12.8,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
107,1,150.1,27.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
108,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
109,1,32.1,-1.6,0,0,1,1.04445,0,225,1,1.08889,1
110,1,29.4,1.2,0,0,1,1.04715,0,225,1,1.08986,1.00444
111,1,131.9,2.8,0,0,1,1.04806,0,225,1,1.09612,1
112,1,174.9,55.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
113,1,129.6,33.2,0,0,1,1.0474,0,225,1,1.09036,1.00444
114,1,245.6,120.6,0,0,1,1.00667,0,225,1,1.08889,0.92444
115,1,82.1,14.7,0,0,1,1.0414,0,225,1,1.09614,0.98667
117,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
119,1,192,-29.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
120,1,21.6,-16.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
121,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
122,1,-0.1,-4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
123,1,172.6,37.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
124,1,31.9,29.8,0,0,1,1,0,63,1,1.07937,0.92063
125,2,0,0,0,0,1,1.01238,0,225,1,1.07476,0.95
126,1,4.4,5.3,0,0,1,1.04884,0,225,1,1.09768,1
127,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
128,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
129,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
130,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
131,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
132,1,0,0,0,0,1,1.04156,0,225,1,1.09645,0.98667
133,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
134,1,123.5,26.5,0,0,1,1.02889,0,225,1,1.08889,0.96889
135,1,39.1,10.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
136,1,4.4,-3.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
137,1,166.9,46.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
138,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
140,1,202,20.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
142,1,231.3,-18.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
143,1,49.3,7.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
144,1,40.6,10.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
145,1,49.8,-6.2,0,0,1,1.04698,0,225,1,1.08952,1.00444
146,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
147,1,0,0,0,0,1,1.04739,0,225,1,1.09478,1
148,1,68.7,4.5,0,0,1,1.04445,0,225,1,1.08889,1
149,1,30,-1.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
150,1,52.2,3.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
151,1,40.2,6.8,0,0,1,1.04445,0,225,1,1.08889,1
152,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
153,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
154,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
155,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
156,1,165.9,38.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
157,1,0,0,0,0,1,1.04883,0,225,1,1.09766,1
158,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
159,1,37.1,-0.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
160,1,17.9,14.6,0,0,1,1.04445,0,225,1,1.08889,1
161,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
162,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
163,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
164,1,96.9,-7.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
165,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
166,1,8.5,-5.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
167,1,0,0,0,0,1,1.0447,0,225,1,1.08941,1
168,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
169,2,0,0,0,0,1,1,0,225,1,1.1,0.9
170,1,13,4,0,0,1,1.02333,0,150,1,1.08,0.96667
171,1,50.4,4.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
172,1,0.4,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
173,1,29.1,-7.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
175,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
176,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
177,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
178,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
179,1,0,0,0,0,1,1.04588,0,225,1,1.09176,1
180,2,0,0,0,0,1,1.00338,0,380,1,1.10676,0.9
181,1,181.5,39.9,0,0,1,1.04445,0,225,1,1.08889,1
182,1,32,21.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
183,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
184,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
185,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
186,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
187,1,65.9,23.3,0,0,1,1.00667,0,225,1,1.08889,0.92444
188,1,5.4,1.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
189,1,101.7,-4.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
190,1,-6.8,-0.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
191,1,-5.3,-0,0,0,1,1.07237,0,380,1,1.10263,1.04211
192,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
193,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
194,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
195,1,135.5,19.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
196,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
197,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
198,1,98.9,26.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
199,1,299.2,-25.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
200,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
201,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
202,1,211.2,31,0,0,1,1.02,0,225,1,1.08889,0.95111
203,1,89.7,19.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
204,1,92.2,26,0,0,1,1.03778,0,225,1,1.08889,0.98667
205,1,29.6,2.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
206,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
207,1,127,40.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1829,2,0,0,0,0,1,1.01429,0,225,1,1.07859,0.95
208,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
209,1,310.2,64.5,0,80,1,1.04444,0,225,1,1.08444,1.00444
210,1,62.1,16.8,0,0,1,1.04085,0,225,1,1.09504,0.98667
211,1,91.9,12.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
212,1,26.8,-0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
213,1,133,16.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
215,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
216,1,95.1,16.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
217,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
218,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
219,1,34.4,10.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
220,1,2.2,3.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
221,1,-7.5,-7.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
222,1,85.2,17.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
223,1,38.1,1.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
224,1,21.4,-2.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
225,1,7,3.7,0,0,1,1.02667,0,150,1,1.10667,0.94667
1830,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
226,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
227,1,180.4,-2,0,0,1,1.04897,0,225,1,1.09795,1
228,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
229,1,127.1,31,0,0,1,1,0,225,1,1.08889,0.91111
230,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
231,1,44.4,13.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
232,1,49,11.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
233,1,23.8,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
234,1,0.4,0.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
235,1,4,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
236,1,30.4,23.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
237,1,249.6,70,0,0,1,1.04666,0,225,1,1.08889,1.00444
238,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
239,1,56.5,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
240,1,58.6,15.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
241,2,-50,0.8,0,0,1,1,0,20,1,1.1,0.9
242,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
243,1,-9.2,0.5,0,0,1,1.07674,0,380,1,1.11402,1.03947
244,1,28.9,24.3,0,0,1,1.07714,0,380,1,1.11482,1.03947
245,1,18.2,8.4,0,0,1,1.07605,0,380,1,1.11264,1.03947
246,1,-41.3,6.5,0,0,1,1.07715,0,380,1,1.11483,1.03947
247,1,105.5,26.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
248,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
249,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
250,1,0,0,0,0,1,1.07773,0,380,1,1.10526,1.05019
251,1,25.5,1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
252,1,171.9,30.6,0,0,1,1.07031,0,380,1,1.10526,1.03537
253,1,4.2,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
254,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
255,1,3.8,7.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
256,1,0,0,0,80,1,1.04666,0,225,1,1.08889,1.00444
257,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
258,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
259,1,185.6,81.4,0,0,1,1.00889,0,225,1,1.08889,0.92889
260,1,119,80.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
261,1,192.7,31.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
262,1,15.3,3.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
263,1,296.4,84.9,0,0,1,1.07237,0,380,1,1.10526,1.03947
267,1,355.7,111,0,0,1,1.04444,0,225,1,1.08444,1.00444
268,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
269,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
270,2,52.3,16.7,0,0,1,1.00923,0,20,1,1.06846,0.95
271,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
272,1,252.4,112.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
273,1,322.8,48.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
274,1,74.3,48.9,0,0,1,1.04139,0,225,1,1.09611,0.98667
275,1,6.3,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
276,1,48,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
277,1,-0,-0,0,0,1,1.04666,0,225,1,1.08889,1.00444
278,1,0,0,0,0,1,1.15,0,20,1,1.4,0.9
279,1,45,46.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
280,1,253.3,26.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
281,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
282,1,0,0,0,0,1,1.0448,0,225,1,1.08959,1
283,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
284,1,40.1,2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
285,1,110.1,18.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
286,1,120.6,18.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
287,1,35.9,8.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
288,1,24.2,6.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
289,1,75.2,12.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
290,1,176.7,47.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
291,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
292,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
293,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
294,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
295,1,317.6,108.4,0,325,1,1.04444,0,225,1,1.08444,1.00444
296,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
297,1,63.5,14.5,0,80,1,1.04666,0,225,1,1.08889,1.00444
298,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
299,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
300,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
301,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
302,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
303,1,342.7,113.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
304,1,28.9,-5.7,0,0,1,1.05809,0,380,1,1.11618,1
305,1,-21.4,7.7,0,0,1,1.05851,0,380,1,1.11703,1
306,1,82.8,19.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
307,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
308,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
309,1,88.4,-29.1,0,0,1,1.04723,0,225,1,1.09445,1
310,1,-12.7,-1.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
311,1,-27.9,-8.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
312,1,1,-8.1,0,0,1,1.01114,0,225,1,1.08895,0.93333
313,1,141.2,17.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
314,1,57.4,17.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
315,1,45.8,6.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
316,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
317,1,193.1,70.9,0,80,1,1.04445,0,225,1,1.08889,1
318,1,82.1,17.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
319,1,12.5,3.5,0,0,1,1.00334,0,150,1,1.10667,0.9
320,1,144.2,2.1,0,0,1,1.0451,0,225,1,1.08576,1.00444
321,1,20.2,-5,0,0,1,1.03778,0,225,1,1.08889,0.98667
323,1,143.6,22.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
324,1,35.2,17.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
325,1,172.7,-49.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
326,1,48.9,0.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
327,1,34.1,1.4,0,0,1,1.15,0,20,1,1.4,0.9
328,1,45,7,0,0,1,1.01111,0,225,1,1.08889,0.93333
329,1,95.3,24.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
330,1,102.2,29.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
331,1,35.1,20.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
332,1,36.4,13.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
333,1,302.4,39.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
334,1,48.5,23.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
335,1,428.9,27.9,0,80,1,1.04444,0,225,1,1.08444,1.00444
336,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
337,1,0.1,-0,0,0,1,1.04444,0,225,1,1.08444,1.00444
338,1,1,-1.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
339,1,1.9,1.8,0,0,1,1.07237,0,380,1,1.10263,1.04211
340,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
341,1,70.3,24,0,0,1,1.04666,0,225,1,1.08889,1.00444
342,1,54.2,14.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
343,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
344,1,139.3,31.9,0,80,1,1.04666,0,225,1,1.08889,1.00444
345,1,70.9,11.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
346,1,151.2,25.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
347,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
348,1,2.3,2,0,0,1,1.04444,0,225,1,1.08444,1.00444
350,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
351,1,170.9,41.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
352,1,11.6,-2.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
353,1,132.1,26.3,0,0,1,1.03866,0,225,1,1.09066,0.98667
354,1,191,-3.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
355,2,0,0,0,0,1,1,0,225,1,1.1,0.9
356,2,0,0,0,0,1,1.01705,0,225,1,1.0841,0.95
357,1,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
358,1,18.4,8.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
359,1,88.2,-14.8,0,0,1,1.04531,0,225,1,1.08618,1.00444
360,1,10.4,-25.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
361,1,1.3,-8.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
362,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
363,1,0,0,0,0,1,1.06996,0,380,1,1.10526,1.03467
364,1,55.6,-3.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
365,1,141.8,42.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
366,1,16.7,8.8,0,0,1,1,0,150,1,1.1,0.9
367,1,124.7,-2.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
368,1,236.5,67.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
369,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
370,1,92.3,21,0,0,1,1.04666,0,225,1,1.08889,1.00444
371,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
372,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
373,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
374,1,41.3,13.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
375,1,53.6,8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
376,1,-15.1,-7.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
377,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
378,1,53.6,19.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
379,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
380,1,-0.4,-0.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
381,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
382,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
383,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
384,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
385,1,14.3,1.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
386,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
387,1,109.8,15.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
388,1,68.4,15.7,0,0,1,1.04445,0,225,1,1.08889,1
389,1,56.3,9.2,0,0,1,1.04445,0,225,1,1.08889,1
390,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
391,1,0.3,-0.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
392,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
393,1,26.2,4.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
394,1,94.5,31,0,0,1,1.04091,0,225,1,1.09515,0.98667
395,1,131.1,17.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
396,2,0,0,0,0,1,1,0,20,1,1.1,0.9
397,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
398,1,292.9,20.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
399,1,97.5,35.1,0,0,1,0.99896,0,225,1,1.09125,0.90667
400,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
401,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
402,1,69.2,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
403,1,132,33.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
404,1,70.5,-3.2,0,0,1,1.00445,0,225,1,1.08889,0.92
405,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
406,1,229.8,67.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
407,1,47.7,9.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
408,1,80.7,-0.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
409,1,188.7,38.9,0,0,1,1.04446,0,225,1,1.08449,1.00444
410,1,56,29.2,0,0,1,1.04736,0,225,1,1.09028,1.00444
411,1,0,0,0,0,1,1.04227,0,225,1,1.09787,0.98667
412,1,74.7,14.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
413,1,82.3,10.5,0,0,1,1.04222,0,225,1,1.09778,0.98667
414,1,212.7,32,0,0,1,1.0383,0,225,1,1.08994,0.98667
416,1,163.1,74.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
418,1,64.8,20.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
419,1,40.9,-4.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
420,1,130.1,-16.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
421,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
422,1,103.4,48.6,0,0,1,0.99778,0,225,1,1.08889,0.90667
423,1,79.9,2.7,0,0,1,1.04445,0,225,1,1.08889,1
424,1,33.7,4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
425,1,16,-20.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
426,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
427,1,8.2,-1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
428,1,49.6,9,0,0,1,1.01111,0,225,1,1.08889,0.93333
429,1,10.4,1.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
430,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
431,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
432,1,88.4,16.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
433,1,77.8,21.4,0,0,1,1.01333,0,225,1,1.04444,0.98222
434,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
435,1,158.3,74.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
436,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
437,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
438,1,0,0,0,0,1,1.02222,0,225,1,1.15556,0.88889
439,1,108.3,2.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
440,1,201.6,49.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
441,1,179.1,54.1,0,0,1,1.07237,0,380,1,1.10263,1.04211
442,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
443,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
444,1,152.8,72.5,0,0,1,1.04445,0,225,1,1.08889,1
445,1,38.9,5.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
446,1,28.4,8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
447,1,22.1,19.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
448,1,271.2,28.2,0,0,1,1.01761,0,225,1,1.08522,0.95
449,1,5.8,-26,0,0,1,0.98889,0,225,1,1.08889,0.88889
450,1,31.5,-2.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
451,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
452,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
453,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
454,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
455,1,67.4,17.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
456,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
458,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
459,1,163.4,41.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
460,1,27.9,20.9,0,0,1,1.01333,0,225,1,1.04444,0.98222
461,1,129.1,-24.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
462,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
463,1,56.3,8.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
464,1,250.6,23.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
465,1,-8.9,8,0,0,1,1.04666,0,225,1,1.08889,1.00444
466,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
467,1,11.4,-5.3,0,0,1,1.02333,0,150,1,1.08,0.96667
468,1,196.6,55.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
469,1,61.3,19.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
470,1,39.2,10.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
471,2,0,0,0,0,1,1.0171,0,225,1,1.08421,0.95
472,1,87.1,19.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
473,1,278.5,34.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
474,2,0,0,0,0,1,1.01533,0,225,1,1.08067,0.95
475,1,7.4,1.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1832,1,0.3,-8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
476,1,104.8,23.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
477,1,154.4,67.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
478,1,116.9,27,0,0,1,1.01111,0,225,1,1.08889,0.93333
479,1,271.1,21.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
480,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
481,1,0,0,0,0,1,1.07469,0,380,1,1.10992,1.03947
482,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
483,1,0,0,0,0,1,1.04228,0,225,1,1.0979,0.98667
484,1,87,31.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
485,1,77.9,-4.3,0,0,1,1.04523,0,225,1,1.08889,1.00158
486,1,55.5,6.8,0,0,1,1.04523,0,225,1,1.08889,1.00158
487,1,75.2,5.8,0,0,1,1.04523,0,225,1,1.08889,1.00158
488,1,50.2,15.6,0,0,1,1.04523,0,225,1,1.08889,1.00158
489,1,0,0,0,0,1,1.04525,0,225,1,1.08889,1.00161
490,1,151.7,76.3,0,0,1,1.01556,0,225,1,1.08889,0.94222
491,1,36.5,7.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
492,1,68,14.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
493,1,110.6,1.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
494,1,22.9,2.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
495,1,135,12.2,0,0,1,1.04445,0,225,1,1.08889,1
496,1,0.3,3.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
497,1,0.3,3.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
498,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
499,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
500,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
501,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
502,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
503,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
504,1,30.6,-2.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
506,1,3.4,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
507,1,17.2,-2,0,0,1,1.07369,0,380,1,1.10526,1.04211
508,1,-1.1,-0.6,0,0,1,1.07369,0,380,1,1.10526,1.04211
509,1,-1.1,-2.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
510,1,9.8,14.4,0,0,1,1.07369,0,380,1,1.10526,1.04211
511,1,25.6,15.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
512,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
513,1,226.6,-10.3,0,80,1,1.04567,0,225,1,1.0869,1.00444
514,1,49.1,-12.9,0,0,1,1.04567,0,225,1,1.0869,1.00444
515,1,213.2,23.8,0,80,1,1.04666,0,225,1,1.08889,1.00444
516,1,143.7,43.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
517,1,250.8,51.9,0,0,1,1.04445,0,225,1,1.08889,1
519,1,95.9,17.5,0,0,1,1.04445,0,225,1,1.08889,1
520,1,38.7,6.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
521,1,44.7,9.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
522,1,64.4,14.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
523,1,80.5,17.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
524,1,141.2,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
525,1,83,6,0,0,1,1.04445,0,225,1,1.08889,1
526,1,18.8,9.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
527,1,38.3,1,0,0,1,1.03778,0,225,1,1.08889,0.98667
528,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
529,1,190.3,23.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
530,1,55,13.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
531,1,10.9,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
532,1,42.5,17.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
533,1,115.6,48.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
534,1,54.8,-32.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
535,1,20,8.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
536,1,29.6,16.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
537,1,118.7,29.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
538,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
539,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
540,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
541,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
542,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
544,1,167.4,54.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
545,1,32.3,0.1,0,0,1,1.04445,0,225,1,1.08889,1
546,1,87.8,16.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
547,1,73.7,4.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
548,1,56.7,17.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
549,1,28.3,10.3,0,0,1,1.04445,0,225,1,1.08889,1
550,1,84.6,12.6,0,0,1,1.07237,0,380,1,1.10263,1.04211
551,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
552,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
553,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
554,1,109.3,-4.4,0,0,1,1.07237,0,380,1,1.10263,1.04211
555,1,72.4,58.1,0,0,1,1.01556,0,225,1,1.08889,0.94222
556,1,339.3,87.6,0,0,1,1.05263,0,380,1,1.10526,1
557,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
558,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
559,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
560,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
561,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
562,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
563,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
564,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
565,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
566,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
567,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
568,1,173.7,34.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
569,1,266,43.3,0,0,1,1.04445,0,225,1,1.08889,1
570,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
572,1,24.5,9.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
573,1,27.7,20.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
574,1,92,12.8,0,0,1,1.04445,0,225,1,1.08889,1
575,1,-1.1,26.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
576,1,-7,-18.1,0,0,1,1.07895,0,380,1,1.10526,1.05263
577,1,-10.6,11.4,0,0,1,1.07895,0,380,1,1.10526,1.05263
578,1,0,0,0,0,1,1.04596,0,225,1,1.09192,1
579,1,13.7,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
580,1,26.4,-1.3,0,0,1,1.04465,0,225,1,1.0893,1
581,1,42.8,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
582,1,0,0,0,0,1,1.01149,0,150,1,1.12298,0.9
583,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
584,1,186.3,34.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
585,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
586,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
587,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
588,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
589,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
590,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
591,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
592,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
593,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
594,1,1.2,1.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
595,1,195.6,34,0,0,1,1.00264,0,63,1,1.06878,0.93651
596,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
597,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
598,1,91.9,10.8,0,0,1,1.04445,0,225,1,1.08889,1
599,1,86.3,-5.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
600,1,58.6,-0.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
601,1,96,7.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
602,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
603,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
604,1,0,0,0,0,1,1,0,225,1,1.08889,0.91111
605,1,54.7,29.1,0,0,1,1,0,225,1,1.08889,0.91111
606,1,116.9,24.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
607,1,225,40.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
608,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
609,1,159.8,24.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
610,1,169.2,27.3,0,0,1,1.04445,0,225,1,1.08889,1
611,1,65.1,12.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
612,1,58.6,5.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
613,1,61.4,14.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
614,1,0,0,0,0,1,1.02667,0,150,1,1.10667,0.94667
615,1,115.1,25.8,0,0,1,1.02222,0,225,1,1.08889,0.95556
616,1,33.6,11.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
617,1,21.1,8.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
618,1,408.2,120.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
619,1,67.6,-51.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
620,1,-0.9,3.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
621,1,25.6,8.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
622,1,110.9,25,0,0,1,1.01111,0,225,1,1.08889,0.93333
623,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
624,1,84.8,17.9,0,0,1,1.04681,0,225,1,1.08918,1.00444
625,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
626,1,172.6,27.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
627,1,69.6,37.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
628,1,69.6,43.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
629,1,69.1,17.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
630,1,63.2,15.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
631,1,34.6,7.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
632,1,155.4,21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
633,1,8.4,5.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
635,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
637,1,-0.9,1.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
638,1,-12.1,5.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
639,1,18.1,-0.9,0,0,1,1.07369,0,380,1,1.10526,1.04211
640,1,128.2,13,0,0,1,0.98889,0,225,1,1.08889,0.88889
641,1,106.4,28.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
642,1,70.3,10.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
643,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
644,1,77.7,15.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
645,1,59,25,0,0,1,1.07002,0,380,1,1.10526,1.03478
646,1,55.4,23.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
647,1,98.8,21,0,0,1,1.02889,0,225,1,1.08889,0.96889
648,1,1.1,5.2,0,0,1,0.98889,0,225,1,1.08889,0.88889
649,1,0,-0.7,0,0,1,0.83,0,150,1,1,0.66
650,1,63.1,-4,0,0,1,1.04581,0,225,1,1.09162,1
651,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
652,1,-36.9,-4.8,0,0,1,1.04775,0,225,1,1.0955,1
653,1,122.4,26.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
654,1,112.4,15.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
655,1,67,9.1,0,0,1,1.04692,0,225,1,1.08939,1.00444
656,1,67.3,15.5,0,0,1,1.04692,0,225,1,1.08939,1.00444
657,1,8.6,7.9,0,0,1,1,0,150,1,1.1,0.9
658,1,154.2,18.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
659,1,-0,0,0,0,1,1.04008,0,225,1,1.09349,0.98667
660,1,219.6,62.3,0,0,1,1.00667,0,225,1,1.08889,0.92444
662,1,-68.7,-9.6,0,0,1,1.01333,0,225,1,1.04444,0.98222
663,1,0,0,0,0,1,1.01333,0,225,1,1.04444,0.98222
664,1,73.5,23.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
665,1,101.3,19.6,0,0,1,1.07895,0,380,1,1.10526,1.05263
666,1,87.8,27.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
667,1,96.6,37,0,0,1,1.01111,0,225,1,1.08889,0.93333
668,1,94.2,23,0,0,1,1.03778,0,225,1,1.08889,0.98667
669,1,63.2,8,0,0,1,1.01111,0,225,1,1.08889,0.93333
670,1,184.7,16.8,0,0,1,1.04445,0,225,1,1.08889,1
671,1,47.8,11.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
672,1,43.8,15.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
673,1,67.6,15.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
674,1,228.1,62.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
675,1,0,0,0,0,1,1.07515,0,380,1,1.10263,1.04767
676,1,194.3,41.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
677,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
678,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
679,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
680,1,0,0,0,0,1,1.00321,0,150,1,1.10642,0.9
681,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
682,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
683,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
684,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
685,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
686,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
687,1,89,21.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
689,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
690,1,7.8,5.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
691,1,11.3,5.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
692,1,20.7,12.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
693,1,10.6,3.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
694,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
695,1,95.6,-7.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
696,1,105,4.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
697,1,40.3,11.9,0,0,1,1.03942,0,225,1,1.09218,0.98667
698,1,309.3,77.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
699,1,49.9,13.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
700,1,115.8,29.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
701,1,-0.2,-36,0,0,1,1.00517,0,150,1,1.11033,0.9
702,1,-5.9,29.9,0,0,1,1.04445,0,225,1,1.08889,1
703,1,54.6,12.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
704,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
705,1,361.9,119.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
707,2,0,0,0,0,1,1,0,225,1,1.1,0.9
708,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1833,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
709,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
710,1,39.3,43.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
711,1,259.3,-20.8,0,0,1,1.07369,0,380,1,1.10526,1.04211
712,1,293.8,37.7,0,80,1,1.04615,0,225,1,1.08787,1.00444
713,1,158.4,64.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
715,1,164.4,-20.4,0,0,1,1.04445,0,225,1,1.08889,1
716,1,34.4,5.7,0,0,1,1,0,63,1,1.07937,0.92063
717,1,0,0,0,0,1,1.04551,0,225,1,1.09102,1
718,1,144.8,0.4,0,0,1,1.04445,0,225,1,1.08889,1
719,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
720,1,20.6,10.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
721,1,20.2,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
722,1,-0,-0,0,0,1,0.98889,0,225,1,1.08889,0.88889
723,1,63.7,3.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
724,1,71.7,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
725,1,-0.8,4,0,0,1,1.04666,0,225,1,1.08889,1.00444
726,1,85.2,23.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
727,1,17.3,9.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
728,1,102.8,10,0,0,1,1.01111,0,225,1,1.08889,0.93333
729,1,79.8,4.4,0,0,1,1.02333,0,150,1,1.08,0.96667
730,1,90.8,-32.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
731,1,107.7,16.9,0,0,1,1.04445,0,225,1,1.08889,1
732,1,224.3,50.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
733,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
734,1,182.4,17.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
735,1,65.3,16.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
736,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
737,1,38.4,4.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
738,1,198.3,33.9,0,0,1,1.02889,0,225,1,1.08889,0.96889
739,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
740,1,242.4,-86.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
741,1,287.1,47.6,0,59,1,1.02989,0,90,1,1.08201,0.97778
742,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
743,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
744,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
745,1,68,15.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
746,1,156.2,41.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
747,1,-1.3,-0.1,0,0,1,1.00405,0,20,1,1.1081,0.9
748,1,0,0,0,0,1,1.00396,0,150,1,1.10792,0.9
749,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
750,1,51.5,16.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
751,1,-4.6,-1.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
752,1,110.3,7.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
753,1,-9,2.9,0,0,1,1.01614,0,150,1,1.13227,0.9
754,1,168.4,48.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
755,1,-3.5,0.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
756,1,96.4,21.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
757,1,76.7,1.6,0,0,1,1.03796,0,225,1,1.08926,0.98667
758,1,133.2,30.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
759,1,40.7,-2.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
760,1,74.1,45.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
761,1,263.1,134.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
762,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
763,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
764,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
765,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
766,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
767,1,141,6,0,0,1,1.04666,0,225,1,1.08889,1.00444
768,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
769,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
770,1,0,0,0,0,1,1.04579,0,225,1,1.09158,1
771,1,87.5,-4.2,0,0,1,1.01153,0,225,1,1.08972,0.93333
772,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
774,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
2016,1,0,0,0,-64,1,0.98753,0,20,1,1.05,0.92505
775,1,88.8,13.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
776,1,334.7,69.5,0,0,1,1.07237,0,380,1,1.10263,1.04211
777,1,47.4,6.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
778,1,43.2,1.1,0,0,1,1.03855,0,225,1,1.09044,0.98667
779,1,94.9,-1.6,0,0,1,1.01309,0,63,1,1.10555,0.92063
780,1,90,22.9,0,0,1,1.01309,0,63,1,1.10555,0.92063
783,1,0,0,0,0,1,1.04659,0,225,1,1.09318,1
784,1,0,0,0,0,1,1.07642,0,380,1,1.10526,1.04758
785,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
786,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
787,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
788,1,219.4,31.7,0,0,1,1.04445,0,225,1,1.08889,1
789,1,117.8,18.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
790,1,106.1,13.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
791,1,-4.1,0.5,0,80,1,1.02222,0,225,1,1.08889,0.95556
792,1,130.6,27.4,0,0,1,1.05263,0,380,1,1.10526,1
793,1,90.6,45.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
794,1,147.6,-39.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
795,1,151.3,62.4,0,0,1,1.04445,0,225,1,1.08889,1
796,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
797,1,0,0,0,0,1,1.03961,0,225,1,1.09255,0.98667
798,1,94.7,19.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
799,1,29.1,8.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
800,1,7.3,-3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
801,1,0,0,0,0,1,0.99009,0,225,1,1.0913,0.88889
802,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
803,2,0,0,0,0,1,1.01288,0,225,1,1.07577,0.95
804,1,23.8,6,0,0,1,1.04666,0,225,1,1.08444,1.00889
805,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
806,1,50,19.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
807,1,41.5,7.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
808,1,18,1.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
809,1,0,0,0,0,1,1.04496,0,225,1,1.08992,1
810,1,136.6,42.9,0,80,1,1.04444,0,225,1,1.08444,1.00444
811,1,5.6,4.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
812,1,65.2,13.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
813,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
814,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
815,1,1,-0.2,0,0,1,1.00439,0,150,1,1.10877,0.9
816,1,-63.9,4.1,0,0,1,1.04762,0,225,1,1.09524,1
817,2,0,0,0,0,1,1.00423,0,150,1,1.10847,0.9
818,1,87.3,25.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
819,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
820,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
821,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
822,1,71.5,14.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
823,1,72,14.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
824,1,65.7,18.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
825,1,186.5,63.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
826,1,3.8,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
827,1,54.1,7.9,0,0,1,1.04574,0,225,1,1.09148,1
829,1,132.8,-3.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
830,1,82.1,27.3,0,0,1,1.03778,0,225,1,1.08889,0.98667
831,1,81.5,38.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
832,1,9.4,2.2,0,0,1,1.00422,0,150,1,1.10844,0.9
833,1,28.4,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
834,1,12.7,2.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
835,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
836,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
837,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
838,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
839,1,0,0,0,0,1,1.07116,0,380,1,1.10526,1.03706
840,1,120,-10,0,0,1,1.04445,0,225,1,1.08889,1
841,1,135.1,24.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
842,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
843,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
844,1,135.5,54.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
845,1,212.2,25.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
846,1,391.8,5.4,0,0,1,1.04689,0,225,1,1.09377,1
847,1,52.9,4.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
848,1,154.1,21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
849,1,98.9,21.8,0,0,1,1.03867,0,225,1,1.09068,0.98667
851,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
853,1,158.3,7.8,0,0,1,1.04444,0,225,1,1.08444,1.00444
854,1,48.6,8.7,0,0,1,1.04445,0,225,1,1.08889,1
855,1,55,9.8,0,0,1,1.04445,0,225,1,1.08889,1
857,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
858,1,-47.8,14.7,0,0,1,1.01931,0,225,1,1.08861,0.95
859,1,39.9,5.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
860,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
861,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
862,1,0,0,0,0,1,1.08006,0,380,1,1.1078,1.05233
863,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
864,1,0,0,0,0,1,1.08003,0,380,1,1.10791,1.05214
865,1,159,1.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
866,1,45.2,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
867,1,42,1.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
868,1,93.9,27.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
869,1,92.2,24.1,0,0,1,1.04073,0,225,1,1.0948,0.98667
870,1,155.3,88.8,0,0,1,1.04445,0,225,1,1.08889,1
871,1,37.6,-7.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
872,1,66.4,0.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
873,1,81.4,24.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
874,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
875,1,66.7,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
876,1,2,-1.7,0,0,1,1.01811,0,225,1,1.08623,0.95
877,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
878,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
880,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
881,1,32,19.5,0,0,1,1,0,150,1,1.1,0.9
882,1,143.7,25.6,0,0,1,1.07237,0,380,1,1.10526,1.03947
883,1,63.9,14.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
884,1,42.4,-2.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
885,1,30.5,1,0,0,1,1.01893,0,225,1,1.08787,0.95
886,1,4.7,0.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
887,1,153.6,58.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
888,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
889,1,0,0,0,0,1,1.04543,0,380,1,1.10263,0.98824
890,1,41.6,-17.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
891,1,89.1,-15.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
892,1,153.6,35.9,0,-80,1,1.04666,0,225,1,1.08889,1.00444
893,1,122.3,-10.9,0,0,1,1.05096,0,225,1,1.10192,1
894,1,60.7,13.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
895,1,46,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
896,1,149.2,39.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
897,2,0,0,0,0,1,1,0,150,1,1.1,0.9
898,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
899,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
900,1,16.8,5,0,0,1,1.04666,0,225,1,1.08889,1.00444
901,1,45,12.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
902,1,34.6,34.8,0,0,1,1.04666,0,225,1,1.08444,1.00889
903,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
904,1,122.4,28.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
905,1,109.3,29,0,0,1,0.99556,0,225,1,1.08889,0.90222
906,1,23.2,15.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
907,1,8.6,8.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
908,2,13,0,0,0,1,1.00439,0,150,1,1.10879,0.9
909,1,120.1,32.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
910,1,150.1,57.4,0,0,1,1.0448,0,225,1,1.08889,1.00072
911,1,158.1,107.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
912,1,46.6,11.2,0,0,1,1.04683,0,225,1,1.08923,1.00444
913,1,45,10.3,0,0,1,1.04683,0,225,1,1.08923,1.00444
914,1,38.4,7.3,0,0,1,1.04683,0,225,1,1.08923,1.00444
915,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
916,1,26.6,15.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
917,1,15.5,7.2,0,0,1,1.01333,0,225,1,1.04444,0.98222
918,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
919,1,214.5,3.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
920,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
921,2,0,0,0,0,1,1,0,150,1,1.1,0.9
922,1,18.3,5.4,0,0,1,1.04721,0,225,1,1.08998,1.00444
923,1,154.6,19.8,0,0,1,1.00222,0,225,1,1.08889,0.91556
924,1,94.7,16.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
925,1,131.4,15.4,0,0,1,1.04757,0,225,1,1.0907,1.00444
926,1,28.5,13.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
927,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
928,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
929,1,57.2,14.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
930,1,0,0,0,0,1,1.04153,0,225,1,1.09639,0.98667
931,1,84,20.3,0,0,1,1.04445,0,225,1,1.08889,1
932,1,17.3,1.2,0,0,1,1.04445,0,225,1,1.08889,1
933,1,286.9,89.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
934,1,0,14.5,0,0,1,1.0773,0,380,1,1.11249,1.04211
935,1,31.5,22.4,0,0,1,1.0773,0,380,1,1.11249,1.04211
936,1,0.1,60.5,0,0,1,1.0773,0,380,1,1.11249,1.04211
937,1,17.5,32.2,0,0,1,1.0773,0,380,1,1.11249,1.04211
938,1,293.2,30.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
939,1,-0.1,0.8,0,0,1,1.04524,0,225,1,1.08604,1.00444
940,1,12.1,5.5,0,0,1,1.04524,0,225,1,1.08604,1.00444
941,1,161.9,15.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
942,1,68.7,21.4,0,0,1,1.04427,0,225,1,1.08889,0.99965
943,1,117.8,26.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
944,1,123.3,32.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
945,1,88.1,21.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
946,1,118.7,18.6,0,0,1,1,0,63,1,1.07937,0.92063
947,1,112.7,27.5,0,0,1,1.04445,0,225,1,1.08889,1
948,1,0,-4.4,0,0,1,1.03949,0,225,1,1.09232,0.98667
949,1,20.1,7.7,0,0,1,1.07048,0,380,1,1.10526,1.0357
950,1,199,38.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
951,1,0,0,0,0,1,1.07418,0,380,1,1.10626,1.04211
952,1,-7.1,-6.4,0,0,1,1.07418,0,380,1,1.10626,1.04211
953,1,144.8,24.1,0,80,1,0.98889,0,225,1,1.08889,0.88889
954,1,45.4,13.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
955,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
956,1,42.8,10.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
957,1,100.9,11.2,0,0,1,1.02445,0,225,1,1.08889,0.96
958,1,342.6,72.4,0,0,1,1.04445,0,225,1,1.08889,1
959,1,83.4,16.8,0,0,1,1.04445,0,225,1,1.08889,1
960,1,1.9,1.3,0,0,1,1.03333,0,225,1,1.08889,0.97778
961,1,0.8,5.7,0,0,1,1.07237,0,380,1,1.10263,1.04211
962,1,0,0,0,80,1,1.0469,0,225,1,1.08935,1.00444
963,1,135,27,0,0,1,1.07895,0,380,1,1.10526,1.05263
964,1,69.3,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
965,1,44.5,-6.1,0,0,1,0.95,0,150,1,1.1,0.8
966,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
967,1,0,0,0,0,1,1.04544,0,380,1,1.10263,0.98824
968,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
969,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
970,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
971,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
972,1,324.5,60.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
973,2,0,0,0,0,1,1.01855,0,150,1,1.1371,0.9
974,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
975,2,-68.1,10.2,0,0,1,1,0,225,1,1.1,0.9
976,1,51.3,1.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
977,1,445.9,-8,0,0,1,1.02222,0,90,1,1.06667,0.97778
978,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
