bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
979,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
980,1,131.9,20.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
981,1,211,52.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
982,1,91.2,19.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
983,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
984,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
985,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
986,1,6.7,2.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
987,1,101.7,30.9,0,80,1,1.00889,0,225,1,1.08889,0.92889
988,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
989,1,46.8,22.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
990,1,259.5,93,0,0,1,1.04444,0,225,1,1.08444,1.00444
991,1,250.4,19.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
992,1,103.5,36,0,0,1,1.0396,0,225,1,1.09254,0.98667
993,1,62.2,15.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
994,1,62.7,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
995,1,165.9,76.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
996,1,80.1,18,0,0,1,1.03778,0,225,1,1.08889,0.98667
997,1,79.7,28.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
998,1,2.1,16.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
999,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1000,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1001,1,8.2,6.7,0,0,1,1,0,150,1,1.1,0.9
1002,1,-0.4,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1003,1,10.1,-2.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1004,1,50.4,10.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1005,1,0,0,0,0,1,1.00521,0,150,1,1.11042,0.9
1006,1,33,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
1007,1,89.7,4.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1008,1,-3.3,11.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
1010,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1011,1,69.2,7.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1012,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1013,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1014,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1017,1,0,0,0,0,1,1.07122,0,380,1,1.10526,1.03718
1018,1,0,0,0,0,1,1.07122,0,380,1,1.10526,1.03718
1021,1,131.1,37.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
1022,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1023,1,0,0,0,0,1,1.07188,0,380,1,1.10263,1.04114
1024,1,170.9,25.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1025,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1026,1,62.1,2.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1027,1,113.4,9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1028,1,133,127.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1029,1,47.7,18.5,0,0,1,1.03924,0,225,1,1.09182,0.98667
1030,1,448.7,55,0,0,1,1.04444,0,225,1,1.08444,1.00444
1032,1,123.3,-6.1,0,0,1,1.00667,0,225,1,1.08889,0.92444
1033,1,201.1,47.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1035,1,318.1,52.3,0,0,1,1.04445,0,225,1,1.08889,1
1036,1,-81,4.3,0,0,1,1.04445,0,225,1,1.08889,1
1037,1,8.5,-1.7,0,0,1,1.03778,0,225,1,1.08889,0.98667
1038,1,69,58.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1834,1,8.2,6.4,0,0,1,1.03787,0,225,1,1.08907,0.98667
1039,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1040,1,0,0,0,0,1,1.04482,0,225,1,1.08519,1.00444
1041,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1042,1,91.1,16.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1043,1,141.3,23.6,0,0,1,1.04445,0,225,1,1.08889,1
1044,1,182.3,30.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
1045,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1046,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1047,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1048,1,19.1,-14.1,0,0,1,1.0045,0,150,1,1.10901,0.9
1049,1,-4.4,-9.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1050,1,188.6,0.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1051,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1052,1,314,14.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1053,1,54.6,14.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1054,1,77.3,19.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1055,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1056,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
1057,1,41.8,3.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1058,1,72,22.6,0,0,1,0.98957,0,225,1,1.09025,0.88889
1059,1,169.8,168.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1060,1,57.9,6.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1061,1,9.5,4.8,0,0,1,1.04091,0,225,1,1.09515,0.98667
1062,1,277.3,71.5,0,0,1,1.07369,0,380,1,1.10526,1.04211
1064,1,31.1,11,0,0,1,1.04666,0,225,1,1.08444,1.00889
1065,1,31,-7.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1066,1,56.8,32.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1067,1,-0.8,1.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1068,1,-8.9,1.2,0,0,1,1.07369,0,380,1,1.10526,1.04211
1069,1,0,0,0,0,1,1.04323,0,225,1,1.08444,1.00202
1070,1,0,0,0,0,1,1.04323,0,225,1,1.08444,1.00202
1071,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1072,1,24.3,5.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
1073,1,4.4,5.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1074,1,33.6,11.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1075,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1076,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1077,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1078,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1079,1,143.8,18.8,0,0,1,1.04103,0,225,1,1.09539,0.98667
1080,1,0,0,0,0,1,1.07092,0,380,1,1.10526,1.03658
1081,1,33.3,-13.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1082,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1083,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1084,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1085,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1086,1,42.9,3.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1087,1,30.4,5.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1088,1,37,12.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1089,1,55.6,23.8,0,0,1,1.0417,0,225,1,1.09673,0.98667
1090,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1092,1,32.6,14.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1093,1,102.2,17.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1095,1,78.3,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1096,1,181.5,76.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1097,1,59.7,6.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1098,1,46.2,7.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1099,1,28.4,12.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1100,1,3.3,4.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1101,1,109.8,-8.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1103,1,93.8,14.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1104,1,166.4,-16.6,0,80,1,1.04666,0,225,1,1.08889,1.00444
1105,1,47.8,10.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1106,1,71.2,1.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1107,1,191.7,-11.6,0,0,1,1.04444,0,225,1,1.08444,1.00444
1108,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1109,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1110,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1112,1,29.2,15.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1113,1,0.5,7.2,0,0,1,1.02333,0,150,1,1.08,0.96667
1114,1,5.3,-2.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1115,1,219.1,47.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1116,1,54.9,11.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1117,1,29.3,6.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1118,1,172.1,58.4,0,0,1,1.01384,0,225,1,1.07769,0.95
1119,1,22,-10.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1120,1,1.7,-1.1,0,0,1,1.02333,0,150,1,1.08,0.96667
1121,1,147.5,28.6,0,0,1,1.04666,0,225,1,1.08444,1.00889
1123,1,76.6,3.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1124,1,78.2,16.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1125,1,19.3,5.6,0,0,1,1.0457,0,225,1,1.0914,1
1126,1,0,0,0,0,1,1.0793,0,380,1,1.10597,1.05263
1127,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1128,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1129,1,10.2,4.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1130,1,39.5,12,0,0,1,1.04666,0,225,1,1.08889,1.00444
1131,1,108,46.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1132,1,19.1,1.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1133,1,34.4,-4.2,0,0,1,1.04748,0,225,1,1.09053,1.00444
1134,1,20.7,3.7,0,0,1,1.04748,0,225,1,1.09053,1.00444
1135,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1136,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1137,1,86.3,24.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1138,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1139,1,-11.8,-24.5,0,0,1,1.03972,0,225,1,1.09277,0.98667
1140,1,139.1,22.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1141,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1142,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1143,1,92.6,5.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1144,1,211.8,58.4,0,80,1,1.04445,0,225,1,1.08889,1
1145,1,58.3,26.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1146,1,83,43.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1147,1,0,0,0,0,1,1.04612,0,225,1,1.09224,1
1148,1,38.5,18,0,0,1,1.03796,0,225,1,1.08925,0.98667
1149,1,127.8,11.7,0,0,1,1.04445,0,225,1,1.08889,1
1150,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1151,1,17.1,8.8,0,0,1,1.03778,0,225,1,1.08889,0.98667
1152,1,137.6,54.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1153,1,48.6,6.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1154,1,88,10.5,0,0,1,1.04445,0,225,1,1.08889,1
1155,1,9.6,-16.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1156,1,52.4,15.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1157,1,20.2,6.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1158,1,0,0,0,0,1,1.06945,0,380,1,1.10526,1.03364
1159,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1160,1,4.2,0.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1161,1,59.3,-3.6,0,0,1,1.01284,0,225,1,1.09235,0.93333
1162,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1163,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1164,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1165,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1166,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1167,1,78.2,28.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1168,1,85.2,35.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1169,1,30.2,-3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1170,1,150.9,49.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1171,1,32.9,8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1172,1,93,32.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1173,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1174,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1175,1,31.3,20.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1176,1,141.1,45.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1177,1,72.6,20.5,0,0,1,1.05263,0,380,1,1.10526,1
1178,1,108.7,29.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1179,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1180,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1181,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1182,1,7.4,16.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1183,1,278.9,13.5,0,80,1,1.04444,0,225,1,1.08444,1.00444
1184,1,44.5,-7.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1185,1,228.6,49.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1186,1,2.9,-2.7,0,0,1,1.04445,0,225,1,1.08889,1
1187,1,1.4,-2.8,0,0,1,1.04445,0,225,1,1.08889,1
1188,1,93.1,11.8,0,0,1,1.04666,0,225,1,1.08889,1.00444
1189,1,182,38.2,0,0,1,1.02889,0,225,1,1.08889,0.96889
1190,1,116.2,-5.5,0,0,1,1.04538,0,225,1,1.08632,1.00444
1191,1,24.1,6.3,0,0,1,1.00351,0,150,1,1.10701,0.9
1192,1,14.1,-0.6,0,0,1,1.03778,0,225,1,1.08889,0.98667
1193,1,235.9,16,0,0,1,1.04444,0,225,1,1.08444,1.00444
1194,1,2.6,6.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
1195,1,2.6,6.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
1835,1,68.1,1.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1836,1,93.9,23.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1196,1,19.6,4.1,0,80,1,1.04666,0,225,1,1.08889,1.00444
1197,1,169.2,27.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1198,1,71.6,22.3,0,0,1,1.04666,0,225,1,1.08444,1.00889
1199,1,223.4,43.4,0,0,1,1.04198,0,225,1,1.0973,0.98667
1200,1,0,0,0,0,1,1.07458,0,380,1,1.10969,1.03947
1201,1,39.7,6.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1202,1,125.7,39.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1203,1,40.8,8.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1204,1,30.9,8.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1205,1,78.8,-47.1,0,0,1,1.0468,0,225,1,1.08917,1.00444
1206,1,212.5,45.4,0,0,1,1.04666,0,225,1,1.08444,1.00889
1207,1,49.4,13.1,0,0,1,1.04666,0,225,1,1.08444,1.00889
1208,1,154.8,29.1,0,0,1,1.04445,0,225,1,1.08889,1
1209,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1210,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1211,1,-20,-8.3,0,0,1,1.02333,0,150,1,1.08,0.96667
1212,1,-1.3,1.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1213,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1214,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1215,1,106.3,15.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1216,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1217,1,97.7,26.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1218,1,50.7,-2.1,0,0,1,1.04445,0,225,1,1.08889,1
1219,1,91.2,3.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1220,1,114,-5,0,0,1,1.04444,0,225,1,1.08444,1.00444
1221,2,19.4,-0.9,0,0,1,1,0,225,1,1.1,0.9
1222,1,91.8,41.3,0,0,1,1.04093,0,225,1,1.0952,0.98667
1223,1,118.4,36.3,0,0,1,1.04093,0,225,1,1.0952,0.98667
1224,1,268.9,58.3,0,0,1,1.04444,0,225,1,1.08444,1.00444
1225,1,252.2,102.9,0,0,1,1.03961,0,225,1,1.09255,0.98667
1226,1,55.6,9.7,0,0,1,1.04444,0,225,1,1.08444,1.00444
1227,1,116.5,21.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1228,1,39.8,6.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1229,1,117.9,18.9,0,0,1,1.03799,0,225,1,1.08931,0.98667
1230,1,71.3,10.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
1231,1,125,7.6,0,0,1,1.04445,0,225,1,1.08889,1
1232,1,52.7,16.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1233,1,0,0,0,0,1,1.04574,0,225,1,1.09148,1
1234,1,31.7,12,0,0,1,0.98889,0,225,1,1.08889,0.88889
1235,1,32.5,-1.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1236,1,122.2,33.1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1237,1,0,0,0,0,1,1.02738,0,150,1,1.08809,0.96667
1238,1,94.1,3.7,0,0,1,1.04666,0,225,1,1.08444,1.00889
1837,2,0,0,0,0,1,1,0,150,1,1.1,0.9
1239,1,9.3,-4.6,0,0,1,1.04445,0,225,1,1.08889,1
1240,1,173.4,42.9,0,0,1,1.04445,0,225,1,1.08889,1
1241,1,152.4,55.9,0,0,1,1.01111,0,225,1,1.08889,0.93333
1242,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1243,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1246,1,74.1,-4.4,0,0,1,1.02889,0,225,1,1.08889,0.96889
1247,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1248,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1249,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1250,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1251,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1252,1,7.8,-0.6,0,0,1,1.03887,0,225,1,1.09108,0.98667
1253,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1254,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1255,2,0,0,0,0,1,1.01587,0,225,1,1.08174,0.95
1256,1,108.5,10.9,0,0,1,1.01333,0,225,1,1.08889,0.93778
1257,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1258,1,56.2,6.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1259,1,-3.2,-2.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1260,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1261,1,24.8,1.9,0,0,1,1.04445,0,225,1,1.08889,1
1262,1,0,0,0,0,1,1.04445,0,225,1,1.08889,1
1263,1,0,0,0,0,1,1.07416,0,380,1,1.10526,1.04306
1264,1,10.6,4.7,0,0,1,1,0,150,1,1.1,0.9
1265,1,16.6,9.6,0,0,1,1.04445,0,225,1,1.08889,1
1266,1,60.9,15.5,0,0,1,1.04708,0,225,1,1.09416,1
1267,1,104.8,8.9,0,0,1,1.07369,0,380,1,1.10526,1.04211
1268,2,124.6,68.5,0,0,1,1.01773,0,225,1,1.08546,0.95
1269,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1270,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1271,1,0,0,0,0,1,1.07568,0,380,1,1.10263,1.04873
1272,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1273,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1274,1,172.9,61.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1275,1,83.6,23.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1276,1,332.2,13.2,0,0,1,1.02778,0,90,1,1.07778,0.97778
1277,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1278,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1279,1,138.1,41.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1280,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1281,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1282,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1285,1,336.3,-17.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1286,1,135.2,14,0,0,1,0.98889,0,225,1,1.08889,0.88889
1287,1,21.2,1,0,0,1,1.04666,0,225,1,1.08889,1.00444
1288,1,24.6,7.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1289,1,300.3,6.7,0,0,1,1.03014,0,90,1,1.0825,0.97778
1290,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1291,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1292,1,92,30.3,0,0,1,1.04557,0,225,1,1.08889,1.00226
1294,1,89.4,25.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1295,1,325.3,0.3,0,0,1,1.07369,0,380,1,1.10526,1.04211
1296,1,38.1,11.1,0,0,1,1.03778,0,225,1,1.08889,0.98667
1297,1,41.1,0.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1298,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1299,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1300,1,70.7,-4.2,0,0,1,1.04445,0,225,1,1.08889,1
1301,1,200.6,-23.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1302,1,0,0,0,0,1,1.06579,0,380,1,1.10263,1.02895
1303,1,310.7,18.9,0,0,1,1.04444,0,225,1,1.08444,1.00444
1304,1,125.2,28.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1305,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1306,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1307,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1308,1,0,0,0,0,1,1.03333,0,225,1,1.08889,0.97778
1309,1,85.1,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1310,1,0.3,2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1311,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1312,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1313,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1314,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1315,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1316,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1317,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1318,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1319,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1320,3,0,0,0,0,1,1.07895,0,380,1,1.10263,1.05526
1321,2,0,0,0,0,1,1.00423,0,150,1,1.10847,0.9
1322,1,129.6,57.7,0,0,1,1.04445,0,225,1,1.08889,1
1323,1,0.4,0.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1324,1,36.7,5.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1838,1,9.9,-0.8,0,0,1,0.98889,0,225,1,1.08889,0.88889
1325,1,58.8,13,0,0,1,1.04666,0,225,1,1.08889,1.00444
1326,1,9,-4.4,0,0,1,1.0411,0,225,1,1.09553,0.98667
1327,1,46.1,16,0,0,1,1.04666,0,225,1,1.08444,1.00889
1328,1,7.1,-2.6,0,0,1,1.04469,0,225,1,1.08494,1.00444
1329,1,148.4,2.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1330,1,29.3,19.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1331,1,13.1,15.8,0,0,1,1.01333,0,225,1,1.04444,0.98222
1332,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1333,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1334,1,124.9,28.1,0,0,1,1.01111,0,225,1,1.08889,0.93333
1335,2,5.7,-0.3,0,0,1,1,0,150,1,1.1,0.9
1336,1,53.2,-1.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
1337,1,-12.3,-1.9,0,0,1,1.07237,0,380,1,1.10263,1.04211
1338,1,147.7,51.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1339,1,75.7,10.9,0,0,1,0.98889,0,225,1,1.08889,0.88889
1340,1,67.1,-1.4,0,0,1,1.04773,0,225,1,1.09103,1.00444
1341,1,72.8,14.2,0,0,1,1.04091,0,225,1,1.09515,0.98667
1342,1,80.9,-24.5,0,0,1,1.04444,0,225,1,1.08444,1.00444
1343,1,0,0,0,0,1,1.06736,0,380,1,1.10526,1.02945
1344,1,257,47.7,0,0,1,1.0471,0,225,1,1.08975,1.00444
1347,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1348,1,73,9.5,0,0,1,0.98889,0,225,1,1.08889,0.88889
1349,1,177.8,39.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1350,1,-14,-7.5,0,0,1,1.01111,0,225,1,1.08889,0.93333
1351,1,83,1.5,0,0,1,1.04445,0,225,1,1.08889,1
1352,1,0,0,0,0,1,1.07895,0,380,1,1.10526,1.05263
1353,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1354,1,54.5,-1.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1355,1,239.4,33.6,0,0,1,1.04445,0,225,1,1.08889,1
1356,2,0,0,0,0,1,1.01408,0,225,1,1.07815,0.95
1357,1,141.1,39.2,0,0,1,1.04666,0,225,1,1.08889,1.00444
1358,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1359,1,143.5,15.2,0,0,1,1.04444,0,225,1,1.08444,1.00444
1360,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1361,1,0,0,0,0,1,1.03947,0,380,1,1.10526,0.97368
1362,1,-5,-2.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1363,1,52.8,-8.8,0,0,1,1.03909,0,225,1,1.09152,0.98667
1364,1,82.6,16,0,0,1,1.03909,0,225,1,1.09152,0.98667
1365,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1366,1,0,0,0,0,1,1.03983,0,225,1,1.09299,0.98667
1367,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1368,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1371,1,41.6,6.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1372,1,100.2,29.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1373,1,0,0,0,0,1,1,0,150,1,1.1,0.9
1374,1,121.1,18.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1375,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1376,1,133.5,5.9,0,0,1,1.04666,0,225,1,1.08444,1.00889
1377,1,203,55.5,0,0,1,1.04666,0,225,1,1.08444,1.00889
1378,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1379,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1380,1,76.2,10.9,0,0,1,1.03778,0,225,1,1.08889,0.98667
1381,1,151.5,49.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1382,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1383,1,40.8,0.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
1384,1,103.5,56.3,0,0,1,1.04666,0,225,1,1.08889,1.00444
1385,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1386,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1387,1,150.5,16.4,0,0,1,1.04444,0,225,1,1.08444,1.00444
1388,1,0.3,-4.6,0,0,1,1.04666,0,225,1,1.08889,1.00444
1389,1,300.2,24.2,0,0,1,1.02222,0,90,1,1.06667,0.97778
1390,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1391,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1392,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1393,1,128,7.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1394,1,0,0,0,0,1,1.07063,0,380,1,1.10526,1.036
1395,1,0,0,0,0,1,1.07063,0,380,1,1.10526,1.036
1397,1,56.7,-0.2,0,0,1,1.03778,0,225,1,1.08889,0.98667
1398,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1399,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1400,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1402,1,0,0,0,0,1,1.03778,0,225,1,1.08889,0.98667
1403,1,74.9,11.4,0,0,1,1.03778,0,225,1,1.08889,0.98667
1404,1,68.5,21.7,0,0,1,1.04356,0,225,1,1.10045,0.98667
1405,1,68.3,10.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1406,1,100,48.8,0,0,1,1.01111,0,225,1,1.08889,0.93333
1407,1,89.6,33.6,0,0,1,1.01111,0,225,1,1.08889,0.93333
1408,1,-0.8,4.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1409,1,15.9,9.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1410,1,55.3,8.9,0,0,1,1.04666,0,225,1,1.08889,1.00444
1839,1,84.7,24.4,0,0,1,1.04666,0,225,1,1.08889,1.00444
1411,1,181.3,42.7,0,0,1,1.04666,0,225,1,1.08889,1.00444
1412,1,170.7,62.2,0,0,1,1.01111,0,225,1,1.08889,0.93333
1413,1,135.2,-29.1,0,0,1,1.04444,0,225,1,1.08444,1.00444
1414,1,9,-6.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1415,1,0.9,-4.1,0,0,1,0.98889,0,225,1,1.08889,0.88889
1416,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1417,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1418,1,24.1,10.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1419,1,31.8,8.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1420,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1421,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1422,1,24.8,12.7,0,0,1,0.98889,0,225,1,1.08889,0.88889
1423,1,18.2,8.4,0,0,1,0.98889,0,225,1,1.08889,0.88889
1424,1,4.1,3.3,0,0,1,0.98889,0,225,1,1.08889,0.88889
1425,1,50.8,13.5,0,0,1,1.04666,0,225,1,1.08889,1.00444
1840,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1426,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1427,1,0,0,0,0,1,1.04463,0,225,1,1.08482,1.00444
1428,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1429,1,0,0,0,0,1,1.03764,0,150,1,1.10862,0.96667
1430,1,0,0,0,0,1,1.0469,0,225,1,1.08935,1.00444
1431,1,0,0,0,0,1,1.04692,0,225,1,1.08941,1.00444
1432,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1433,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1434,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1435,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1436,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1437,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1438,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1439,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1440,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1441,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1442,1,0,0,0,0,1,0.99224,0,225,1,1.09559,0.88889
1443,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1444,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1445,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1446,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1447,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1448,1,0,0,0,0,1,1.07369,0,380,1,1.10526,1.04211
1449,1,0,0,0,0,1,1.00334,0,150,1,1.10667,0.9
1450,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1451,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1452,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1453,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1454,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1455,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1456,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1457,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1458,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1459,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1460,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1461,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1462,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1463,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1464,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1465,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1466,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1467,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1468,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1469,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1470,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1471,1,0,0,0,0,1,1.04693,0,225,1,1.08943,1.00444
1472,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1473,1,0,0,0,0,1,0.9913,0,225,1,1.09372,0.88889
1474,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1475,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1476,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1477,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1478,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1479,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1480,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1481,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1482,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1483,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1484,1,0,0,0,0,1,0.99119,0,225,1,1.0935,0.88889
1485,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1486,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1487,1,-0,0,0,0,1,1,0,63,1,1.07937,0.92063
1488,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1489,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1490,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1491,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1492,1,-2.8,6.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1493,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1494,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1495,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1496,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1497,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1498,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1499,1,0,0,0,0,1,0.98906,0,225,1,1.08923,0.88889
1500,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1501,1,0,0,0,0,1,0.98924,0,225,1,1.0896,0.88889
1502,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1503,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1504,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1505,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1506,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1507,1,0,0,0,0,1,1.03757,0,150,1,1.10847,0.96667
1508,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1509,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1510,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1511,1,0,0,0,0,1,1.03773,0,150,1,1.10879,0.96667
1512,1,0,0,0,0,1,1.04719,0,225,1,1.08994,1.00444
1513,1,0,0,0,0,1,1,0,63,1,1.07937,0.92063
1514,1,0,0,0,0,1,0.99155,0,225,1,1.09422,0.88889
1515,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1516,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1517,1,0,0,0,0,1,1.0228,0,150,1,1.06648,0.97911
1518,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1519,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1520,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1521,1,0,0,0,0,1,1.0448,0,225,1,1.08515,1.00444
1522,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1523,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1524,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1525,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1526,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1527,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1528,1,0,0,0,0,1,1.02333,0,150,1,1.08,0.96667
1529,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1530,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1531,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1532,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1533,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1534,1,0,0,0,0,1,1.04586,0,225,1,1.09172,1
1535,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1536,1,0,0,0,0,1,1.04666,0,225,1,1.08889,1.00444
1537,1,0,0,0,0,1,1.05263,0,380,1,1.10526,1
1538,1,0,0,0,0,1,1.04666,0,225,1,1.08444,1.00889
1539,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1540,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1541,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1542,1,0,0,0,0,1,1.04666,0,225,1,1.09333,1
1543,1,0,0,0,0,1,0.98889,0,225,1,1.08889,0.88889
1544,1,0,0,0,0,1,1.04444,0,225,1,1.08444,1.00444
1545,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1546,1,0,0,0,0,1,1.07057,0,380,1,1.10263,1.03851
1547,1,0,0,0,0,1,1.04712,0,225,1,1.0898,1.00444
1548,1,0,0,0,0,1,1.01111,0,225,1,1.08889,0.93333
1549,1,0,0,0,0,1,0.99333,0,225,1,1.13333,0.85333
1551,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1552,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1553,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1554,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1555,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1556,1,0,0,0,0,1,1.07168,0,380,1,1.10526,1.03811
1557,1,-0.1,-31.7,0,0,1,1.07237,0,380,1,1.10263,1.04211
1558,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1559,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1560,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1561,1,0,0,0,0,1,1.07058,0,380,1,1.10263,1.03854
1562,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1563,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1564,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1565,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1566,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1567,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1568,1,-0,-0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1569,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1570,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1571,1,4.8,2.7,0,0,1,1.06666,0,225,1,1.24444,0.88889
1572,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1573,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1574,1,0,10.2,0,0,1,1.07237,0,380,1,1.10263,1.04211
1575,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1576,1,0,0,0,0,1,1.07064,0,380,1,1.10526,1.03601
1577,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1578,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1579,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1580,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1581,1,0,0,0,0,1,1.06976,0,380,1,1.10526,1.03427
1582,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1583,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1584,1,-0,-0,0,0,1,1.03327,0,380,1,1.10526,0.96127
1585,1,0,0,0,0,1,1.07056,0,380,1,1.10263,1.03848
1586,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1587,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1588,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1589,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1590,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1591,1,0,0,0,0,1,1.0579,0,380,1,1.31579,0.8
1592,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1593,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1594,1,4.8,-0.7,0,0,1,1.06666,0,225,1,1.24444,0.88889
1595,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1596,1,0,0,0,0,1,1,0,380,1,1.2,0.8
1597,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1598,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1599,1,0,0,0,0,1,1.06522,0,380,1,1.10526,1.02519
1600,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1601,1,0,0,0,0,1,1.07237,0,380,1,1.10526,1.03947
1602,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1603,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1604,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1605,1,0,0,0,0,1,1.06196,0,380,1,1.10526,1.01867
1606,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1607,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1608,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1609,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1610,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1611,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1612,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1613,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1614,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1615,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1616,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1617,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1618,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1619,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1620,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1621,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1622,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1624,1,0,0,0,0,1,1.07237,0,380,1,1.10263,1.04211
1625,1,0,0,0,0,1,1.06579,0,380,1,1.10526,1.02632
1626,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1627,1,0,0,0,0,1,1.05263,0,380,1,1.18421,0.92105
1628,2,1.4,0.9,0,0,1,1,0,20,1,1.05,0.95
1629,2,-0.5,-0.3,0,0,1,1,0,20,1,1.05,0.95
1842,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1843,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1844,2,0,0,0,0,1,1.00776,0,10,1,1.13096,0.88456
1630,2,0,0,0,0,1,0.98876,0,11,1,1.05,0.92753
1631,2,0,0,0,0,1,0.98996,0,11,1,1.05,0.92991
1845,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1846,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1632,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1847,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1848,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1849,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1850,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1851,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1852,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1853,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1854,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1633,2,37,16,0,0,1,1.00135,0,24,1,1.05271,0.95
1634,2,37,16,0,0,1,1.00053,0,24,1,1.05105,0.95
1635,2,37,16,0,0,1,1.00053,0,24,1,1.05106,0.95
1636,2,37,16,0,0,1,1,0,24,1,1.05,0.95
1637,2,5.8,4,0,0,1,1,0,20,1,1.05,0.95
1638,2,14,11,0,0,1,1,0,20,1,1.05,0.95
1639,2,7.4,5.8,0,0,1,1,0,20,1,1.05,0.95
1640,2,14,10.5,0,0,1,1,0,17,1,1.05,0.95
1641,2,0,0,0,0,1,1.00373,0,15,1,1.05747,0.95
1642,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1643,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1855,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1644,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1645,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1646,2,13,7,0,0,1,1.00036,0,20,1,1.05072,0.95
1647,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1856,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1857,2,0,0,0,0,1,0.99706,0,12,1,1.1,0.89412
1858,2,0,0,0,0,1,0.99182,0,12,1,1.1,0.88363
1859,2,0,0,0,0,1,1,0,12,1,1.1,0.9
2070,2,0,0,0,0,1,1,0,12,1,1.1,0.9
1860,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1861,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1648,2,31,13,0,0,1,0.99083,0,24,1,1.05,0.93167
1649,2,31,13,0,0,1,0.98954,0,24,1,1.05,0.92908
1650,2,38,16,0,0,1,0.98754,0,24,1,1.05,0.92508
1651,2,38,16,0,0,1,0.9946,0,24,1,1.05,0.93921
1652,2,0,0,0,0,1,0.99759,0,20,1,1.05,0.94518
1862,2,0,0,0,0,1,0.99881,0,20,1,1.05,0.94762
1653,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1654,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1655,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1656,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1657,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1658,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1863,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1659,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1660,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1661,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1662,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1663,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1864,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1865,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1866,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1664,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1665,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1867,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1666,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1868,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1667,2,0,0,0,0,1,0.99649,0,20,1,1.05,0.94298
1869,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1668,2,0,0,0,0,1,0.99502,0,20,1,1.05,0.94004
1669,2,0,0,0,0,1,0.99328,0,20,1,1.05,0.93655
1870,2,0,0,0,0,1,0.99947,0,15,1,1.1,0.89894
1871,2,0,0,0,0,1,1.00442,0,15,1,1.10884,0.9
1872,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1670,2,1.4,0,0,0,1,1.00942,0,20,1,1.10244,0.9164
1873,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1874,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1671,2,43,18.6,0,0,1,1,0,24,1,1.05,0.95
1673,2,43,18,0,0,1,1,0,24,1,1.05,0.95
1674,2,43,18,0,0,1,0.99957,0,24,1,1.05,0.94914
1675,2,0,0,0,0,1,0.99963,0,20,1,1.05544,0.94383
1676,2,0,0,0,0,1,1.00522,0,20,1,1.06044,0.95
1875,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1677,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1877,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1878,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1678,2,3.5,2.2,0,0,1,1,0,15,1,1.05,0.95
1679,2,3.5,2.2,0,0,1,1,0,15,1,1.05,0.95
1680,2,5.2,2.8,0,0,1,1,0,14,1,1.05,0.95
1681,2,2.5,1.5,0,0,1,1,0,20,1,1.05,0.95
1682,2,30,14,0,0,1,0.98022,0,20,1,1.05,0.91044
1683,2,30,14,0,0,1,0.98002,0,20,1,1.05,0.91005
1684,2,2,1.3,0,0,1,1,0,20,1,1.05,0.95
1880,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2045,2,0,0,0,0,1,1,0,15,1,1.1,0.9
2081,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1881,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1882,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1685,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1883,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1884,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1885,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1686,2,40,18,0,0,1,1,0,24,1,1.05,0.95
1687,2,40,18,0,0,1,1,0,24,1,1.05,0.95
1688,2,40,18,0,0,1,1,0,24,1,1.05,0.95
1689,2,40,18,0,0,1,1,0,24,1,1.05,0.95
1886,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1887,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1888,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1690,2,11.7,8.8,0,0,1,0.98588,0,21,1,1.05,0.92176
1691,2,0,0,0,0,1,1,0,15,1,1.05,0.95
1692,2,11.1,8.3,0,0,1,1.01132,0,19,1,1.07264,0.95
1693,2,0.8,0.8,0,0,1,1,0,15,1,1.05,0.95
1694,2,0.3,0.3,0,0,1,1,0,15,1,1.05,0.95
1695,2,11.7,7,0,0,1,1,0,18,1,1.05,0.95
1696,2,-0.1,-0,0,0,1,1,0,18,1,1.05,0.95
1697,2,40,17,0,0,1,1,0,24,1,1.05,0.95
1698,2,40,17,0,0,1,1,0,24,1,1.05,0.95
1699,2,40,17,0,0,1,1,0,24,1,1.05,0.95
1700,2,40,17,0,0,1,1,0,24,1,1.05,0.95
1701,2,0,0,0,0,1,1,0,11,1,1.1,0.9
1702,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1703,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1889,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1704,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1705,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1890,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1891,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1892,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1706,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1893,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1894,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1895,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1896,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1897,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1707,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1898,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1899,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1708,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1709,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1710,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1711,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1712,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1713,2,0,0,0,0,1,1.00198,0,20,1,1.05397,0.95
1900,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2017,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1714,2,10.4,7.8,0,0,1,1.01466,0,21,1,1.07932,0.95
1901,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1902,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1715,2,37,15,0,0,1,1,0,24,1,1.05,0.95
1716,2,37,15,0,0,1,1,0,24,1,1.05,0.95
1717,2,37,15,0,0,1,0.9936,0,24,1,1.05603,0.93116
1718,2,37,15,0,0,1,0.99876,0,24,1,1.05,0.94752
1719,2,37,15,0,0,1,1,0,24,1,1.05,0.95
1720,2,24.4,8.9,0,0,1,1,0,24,1,1.05,0.95
1721,2,5.7,0,0,0,1,1,0,20,1,1.05,0.95
1903,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1904,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1905,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1906,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1907,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1908,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1909,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1910,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1911,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1912,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1913,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1914,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1722,2,14.1,11.2,0,0,1,1,0,18,1,1.05,0.95
1723,2,-3.3,-2,0,0,1,1.0055,0,20,1,1.06101,0.95
1724,2,23.9,14.1,0,0,1,1,0,20,1,1.05,0.95
1725,2,23.9,10.9,0,0,1,1,0,20,1,1.05,0.95
1915,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1916,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1917,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1918,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1919,2,0,0,0,0,1,1,0,8,1,1.1,0.9
1920,2,0,0,0,0,1,1,0,8,1,1.1,0.9
1921,2,0,0,0,0,1,1,0,8,1,1.1,0.9
1922,2,0,0,0,0,1,1,0,8,1,1.1,0.9
1923,2,0,0,0,0,1,1.00306,0,8,1,1.10611,0.9
1924,2,0,0,0,0,1,1.0007,0,8,1,1.10141,0.9
1926,2,0,0,0,0,1,1.01339,0,5,1,1.12678,0.9
1927,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1726,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1727,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1728,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1928,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1729,2,15.1,0,0,0,1,0.99639,0,20,1,1.05,0.94278
1929,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1930,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1931,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1932,2,0,0,0,0,1,0.99648,0,10,1,1.1,0.89295
1933,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1934,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1935,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1936,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1937,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1938,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1939,2,0,0,0,0,1,1,0,12,1,1.1,0.9
1940,2,0,0,0,0,1,1,0,12,1,1.1,0.9
1941,2,0,0,0,0,1,1,0,12,1,1.1,0.9
1942,2,0,0,0,0,1,1,0,12,1,1.1,0.9
1730,2,14,8,0,0,1,1,0,20,1,1.05,0.95
1731,2,14,8,0,0,1,1,0,20,1,1.05,0.95
1943,2,0,0,0,0,1,0.979,0,5,1,1.1,0.858
1944,2,0,0,0,0,1,0.97404,0,5,1,1.1,0.84808
1945,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1946,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1947,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1732,2,8.2,5.1,0,0,1,1,0,20,1,1.05,0.95
1948,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1949,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1733,2,4.6,2.9,0,0,1,1,0,15,1,1.05,0.95
1734,2,0.1,0.1,0,0,1,1,0,15,1,1.05,0.95
1950,2,0,0,0,0,1,1,0,18,1,1.1,0.9
1951,2,0,0,0,0,1,1,0,18,1,1.1,0.9
1952,2,0,0,0,0,1,1,0,18,1,1.1,0.9
1953,2,0,0,0,0,1,1,0,18,1,1.1,0.9
1954,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1955,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1735,2,30,12,0,0,1,0.99924,0,24,1,1.05,0.94847
1736,2,30,12,0,0,1,0.99898,0,24,1,1.05,0.94796
1737,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1738,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1739,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1740,2,17.2,4.3,0,0,1,1.00019,0,17,1,1.05038,0.95
1956,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1741,2,-0,0,0,0,1,0.99092,0,17,1,1.05,0.93184
1742,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1957,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1958,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1959,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1960,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1743,2,0,0,0,0,1,1.00157,0,10,1,1.10313,0.9
1744,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1745,2,0,0,0,0,1,0.99905,0,20,1,1.05268,0.94542
1746,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1961,2,0,0,0,0,1,1.00533,0,20,1,1.06065,0.95
1747,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1748,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1749,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1750,2,6.6,4.1,0,0,1,1,0,20,1,1.05,0.95
1751,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1752,2,-0.4,-0.2,0,0,1,1,0,20,1,1.05,0.95
1753,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1962,2,0,0,0,0,1,1.01152,0,10,1,1.12304,0.9
1963,2,0,0,0,0,1,1.01111,0,10,1,1.12222,0.9
1964,2,0,0,0,0,1,1.01113,0,10,1,1.12226,0.9
2058,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1965,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1966,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1754,2,18.5,0,0,0,1,0.9893,0,20,1,1.05,0.92859
1755,2,17.3,0,0,0,1,0.98861,0,20,1,1.05,0.92721
1968,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1756,2,0,0,0,0,1,1,0,11,1,1.1,0.9
1757,2,15.7,12.5,0,0,1,1.01423,0,20,1,1.07847,0.95
1969,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1758,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1759,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1760,2,0,0,0,0,1,1,0,3,1,1.1,0.9
1970,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1971,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1972,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1973,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1974,2,0,0,0,0,1,1,0,13,1,1.1,0.9
1975,2,0,0,0,0,1,1.00314,0,13,1,1.10629,0.9
1976,2,0,0,0,0,1,1,0,13,1,1.1,0.9
1977,2,0,0,0,0,1,1.00145,0,13,1,1.1029,0.9
1761,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1762,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1978,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1763,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1764,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1765,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1766,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1767,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1769,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1770,2,0,0,0,0,1,1,0,4,1,1.1,0.9
1979,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1980,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1981,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1982,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1983,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1984,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1985,2,0,0,0,0,1,0.99306,0,10,1,1.1,0.88613
1986,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1987,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1771,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1988,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1989,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1990,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1991,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1992,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1993,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1994,2,0,0,0,0,1,1,0,15,1,1.1,0.9
1772,2,0,0,0,0,1,0.99758,0,20,1,1.05,0.94515
1995,2,0,0,0,0,1,0.99645,0,20,1,1.05,0.9429
1773,2,0,0,0,0,1,1,0,20,1,1.05,0.95
1774,2,14.5,0,0,0,1,0.99851,0,20,1,1.05,0.94701
1775,2,9.8,5.6,0,0,1,0.99716,0,19,1,1.05,0.94432
1776,2,9.8,5.6,0,0,1,0.99442,0,19,1,1.05,0.93884
1996,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1997,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1998,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1999,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2000,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2018,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1777,2,41,15,0,0,1,0.9967,0,24,1,1.05,0.9434
1778,2,41,15,0,0,1,0.99918,0,24,1,1.05,0.94836
2001,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1779,2,0,0,0,0,1,1,0,5,1,1.1,0.9
2002,2,0,0,0,0,1,1,0,5,1,1.1,0.9
2003,2,0,0,0,0,1,1,0,5,1,1.1,0.9
1780,2,0,0,0,0,1,1.0106,0,3,1,1.1212,0.9
2028,2,0,0,0,0,1,1.01086,0,3,1,1.12172,0.9
1781,2,0,0,0,0,1,1.01077,0,3,1,1.12155,0.9
1782,2,0,0,0,0,1,1.01072,0,3,1,1.12143,0.9
2004,2,0,0,0,0,1,1,0,15,1,1.1,0.9
2005,2,0,0,0,0,1,1,0,15,1,1.1,0.9
2006,2,0,0,0,0,1,1,0,15,1,1.1,0.9
2007,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2008,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2009,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1783,2,35,18,0,0,1,1,0,24,1,1.05,0.95
1784,2,35,13,0,0,1,1,0,24,1,1.05,0.95
1785,2,35,13,0,0,1,1,0,24,1,1.05,0.95
1786,2,35,13,0,0,1,1,0,24,1,1.05,0.95
1787,2,0,0,0,0,1,1,0,15,1,1.05,0.95
1788,2,0,0,0,0,1,1,0,15,1,1.05,0.95
1789,2,0,0,0,0,1,1,0,15,1,1.05,0.95
1790,2,18,10,0,0,1,0.99737,0,20,1,1.05357,0.94117
1791,2,22.1,12.3,0,0,1,0.99403,0,20,1,1.05,0.93805
2010,2,0,0,0,0,1,1.00211,0,15,1,1.10421,0.9
1792,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2011,2,0,0,0,0,1,1,0,10,1,1.1,0.9
2012,2,0,0,0,0,1,1,0,10,1,1.1,0.9
1793,2,0,0,0,0,1,1.00069,0,10,1,1.10138,0.9
1794,2,0,0,0,0,1,1.00072,0,10,1,1.10144,0.9
1795,1,-449.7,279.9,0,0,1,1.05263,0,380,1,1.10526,1
1796,1,-538.2,258.1,0,0,1,1.05263,0,380,1,1.10526,1
1797,1,-184.6,19.4,0,0,1,1.01111,0,225,1,1.08889,0.93333
1798,1,93,38.4,0,0,1,1.05263,0,380,1,1.10526,1
1799,1,-200,147.6,0,0,1,1.04606,0,225,1,1.09212,1
1800,1,58.8,51.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
1801,1,89.4,63.1,0,0,1,1.03867,0,225,1,1.09068,0.98667
1802,1,74.6,61.4,0,0,1,1.01893,0,225,1,1.08787,0.95
1803,1,215.6,-37.2,0,0,1,1.05263,0,380,1,1.10526,1
1804,1,29.1,-65.5,0,0,1,1.05921,0,380,1,1.10526,1.01316
1805,1,-177.2,-8.5,0,0,1,1.07237,0,380,1,1.10526,1.03947
1806,1,298.2,17.3,0,0,1,1.07237,0,380,1,1.10526,1.03947
1807,1,-107.5,55.9,0,0,1,1,0,225,1,1.1,0.9
1808,1,157.6,22.2,0,0,1,1.04666,0,225,1,1.08444,1.00889
1809,1,-671.5,-47.2,0,0,1,1.07237,0,380,1,1.10526,1.03947
1810,1,71.4,105.5,0,0,1,1.03778,0,225,1,1.08889,0.98667
1811,1,256.4,164.7,0,0,1,1.07237,0,380,1,1.10526,1.03947
1812,1,0,-3,0,0,1,1.04198,0,225,1,1.0973,0.98667
1813,1,-269.4,80.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
1814,1,91.8,111,0,0,1,1.07237,0,380,1,1.10526,1.03947
1815,1,136.4,24.6,0,0,1,0.98889,0,225,1,1.08889,0.88889
1816,1,-311.3,-0.1,0,0,1,1.07655,0,380,1,1.10526,1.04785
1817,1,109.7,38,0,0,1,1.07237,0,380,1,1.10526,1.03947
1818,1,-58.1,21.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1819,1,269.7,61.5,0,0,1,1.07237,0,380,1,1.10526,1.03947
1820,1,817.1,137.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
1821,1,-18.7,33.7,0,0,1,1.01111,0,225,1,1.08889,0.93333
1822,1,541.7,-1.1,0,0,1,1.07237,0,380,1,1.10526,1.03947
1823,1,107.8,80.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1824,1,107.6,80.3,0,0,1,1.01111,0,225,1,1.08889,0.93333
1825,1,487.8,12.8,0,0,1,1.07237,0,380,1,1.10526,1.03947
1826,1,-17.3,57,0,0,1,1.07798,0,380,1,1.10526,1.0507
