bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2,1,7.19,-4.074,0,-7.133,1,1,0,345,1,1.1,0.9
3,1,1.523,1.047,0,0,1,1,0,345,1,1.1,0.9
4,1,14.723,-5.338,0,-9.601,1,1,0,345,1,1.1,0.9
5,1,0,0,0,0,1,1,0,345,1,1.1,0.9
6,1,43.573,22.627,0,41.987,1,1,0,345,1,1.1,0.9
7,1,0,0,0,0,1,1,0,345,1,1.1,0.9
8,1,0,0,0,0,1,1,0,345,1,1.1,0.9
9,1,121.248,-56.789,0,0,1,1,0,345,1,1.1,0.9
10,1,22.751,40.005,0,0,1,1,0,345,1,1.1,0.9
11,1,6.855,4.115,0,0,1,1,0,138,1,1.1,0.9
12,1,11.5,5.858,0,0,1,1,0,138,1,1.1,0.9
13,1,3.468,1.364,0,0,1,1,0,138,1,1.1,0.9
14,1,11.202,4.297,0,0,1,1,0,138,1,1.1,0.9
15,1,0.236,0.055,0,0,1,1,0,138,1,1.1,0.9
16,1,0,0,0,0,1,1,0,138,1,1.1,0.9
17,1,5.852,2.532,0,0,1,1,0,138,1,1.1,0.9
18,1,1.348,0.438,0,0,1,1,0,138,1,1.1,0.9
19,1,0.822,0.274,0,0,1,1,0,138,1,1.1,0.9
20,1,11.256,-19.5,0,0,1,1,0,138,1,1.1,0.9
21,1,7.984,1.699,0,0,1,1,0,138,1,1.1,0.9
22,1,0,0,0,0,1,1,0,138,1,1.1,0.9
23,1,23.291,-7.051,0,0,1,1,0,138,1,1.1,0.9
24,2,4.679,2.751,0,0,1,1,0,138,1,1.1,0.9
25,1,0,-0.219,0,0,1,1,0,138,1,1.1,0.9
26,1,19.403,6.91,0,0,1,1,0,138,1,1.1,0.9
27,1,2.46,0.822,0,0,1,1,0,138,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,5.211,2.033,0,0,1,1,0,138,1,1.1,0.9
30,1,0,0,0,0,1,1,0,138,1,1.1,0.9
31,1,2.69,0.937,0,0,1,1,0,138,1,1.1,0.9
32,1,3.863,1.923,0,-1.306,1,1,0,138,1,1.1,0.9
33,1,3.863,2.532,0,0,1,1,0,138,1,1.1,0.9
34,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35,1,0.877,0.274,0,0,1,1,0,138,1,1.1,0.9
36,1,0,0,0,0,1,1,0,138,1,1.1,0.9
37,1,0,0,0,0,1,1,0,138,1,1.1,0.9
38,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39,1,9.298,-0.002,0,-0.488,1,1,0,138,1,1.1,0.9
40,1,0,0,0,0,1,1,0,138,1,1.1,0.9
41,1,0.937,0.329,0,0,1,1,0,138,1,1.1,0.9
42,1,3.337,0.493,0,0,1,1,0,138,1,1.1,0.9
43,1,7.851,2.115,0,3.712,1,1,0,138,1,1.1,0.9
44,1,8.683,4.552,0,0,1,1,0,138,1,1.1,0.9
45,1,2.712,1.249,0,0,1,1,0,138,1,1.1,0.9
46,2,20.377,8.551,0,0,1,1,0,138,1,1.1,0.9
47,1,6.416,2.296,0,0,1,1,0,138,1,1.1,0.9
48,1,0,0.082,0,0,1,1,0,138,1,1.1,0.9
49,1,22.697,0.068,0,-4.149,1,1,0,138,1,1.1,0.9
50,1,0,0,0,0,1,1,0,138,1,1.1,0.9
51,1,0,0,0,0,1,1,0,138,1,1.1,0.9
52,1,10.186,3.244,0,0,1,1,0,138,1,1.1,0.9
53,1,4.34,1.764,0,-61.98,1,1,0,138,1,1.1,0.9
54,1,2.11,1.156,0,0,1,1,0,138,1,1.1,0.9
55,1,0.175,0,0,0,1,1,0,138,1,1.1,0.9
56,1,3.874,1.436,0,0,1,1,0,138,1,1.1,0.9
57,1,2.285,0.816,0,0,1,1,0,138,1,1.1,0.9
58,1,27.316,-3.219,0,0,1,1,0,138,1,1.1,0.9
59,1,3.633,1.222,0,0,1,1,0,138,1,1.1,0.9
60,1,0.822,0.219,0,0,1,1,0,138,1,1.1,0.9
61,1,4.92,13.296,0,0,1,1,0,138,1,1.1,0.9
62,1,0,0,0,0,1,1,0,138,1,1.1,0.9
63,1,2.575,0.849,0,0,1,1,0,138,1,1.1,0.9
64,1,1.288,0.438,0,0,1,1,0,138,1,1.1,0.9
65,1,1.173,0.384,0,0,1,1,0,138,1,1.1,0.9
66,1,4.049,1.496,0,0,1,1,0,138,1,1.1,0.9
67,1,5.288,2.044,0,3.708,1,1,0,138,1,1.1,0.9
68,2,9.425,18.526,0,0,1,1,0,138,1,1.1,0.9
69,1,0,0,0,0,1,1,0,138,1,1.1,0.9
70,1,13.699,3.836,0,0,1,1,0,138,1,1.1,0.9
71,1,0,0,0,0,1,1,0,345,2,1.1,0.9
72,1,0,0,0,0,1,1,0,345,2,1.1,0.9
73,1,0,0,0,0,1,1,0,345,2,1.1,0.9
74,1,0,0,0,0,1,1,0,345,2,1.1,0.9
75,1,6.575,16.438,0,0,1,1,0,345,2,1.1,0.9
76,2,10.91,20.038,0,0,1,1,0,345,2,1.1,0.9
77,2,6.575,16.438,0,0,1,1,0,500,2,1.1,0.9
78,2,0,0,0,6.23030263671,1,1,0,345,2,1.1,0.9
79,1,0,0,0,0,1,1,0,345,2,1.1,0.9
80,1,0,0,0,0,1,1,0,345,2,1.1,0.9
81,1,0,0,0,0,1,1,0,345,2,1.1,0.9
82,1,0,0,0,0,1,1,0,345,2,1.1,0.9
83,1,6.274,1.447,0,0,1,1,0,138,2,1.1,0.9
84,1,14.197,3.518,0,0,1,1,0,138,2,1.1,0.9
85,1,0,0,0,0,1,1,0,138,2,1.1,0.9
86,1,8.605,4.785,0,6.325,1,1,0,138,2,1.1,0.9
87,1,1.655,0.696,0,0,1,1,0,138,2,1.1,0.9
88,1,3.633,0.351,0,0,1,1,0,138,2,1.1,0.9
89,1,6.844,2.658,0,0,1,1,0,138,2,1.1,0.9
90,1,1.989,0.29,0,-0.019,1,1,0,138,2,1.1,0.9
91,1,1.94,0.636,0,0,1,1,0,138,2,1.1,0.9
92,1,10.532,18.027,0,0,1,1,0,138,2,1.1,0.9
93,1,0,0,0,0,1,1,0,138,2,1.1,0.9
94,1,1.255,0.46,0,0,1,1,0,138,2,1.1,0.9
95,1,2.57,1.047,0,7.99995490307,1,1,0,138,2,1.1,0.9
96,1,0.055,-0.433,0,0,1,1,0,138,2,1.1,0.9
97,1,3.055,1.078,0,0,1,1,0,138,2,1.1,0.9
98,2,11.087,13.984,0,0,1,1,0,138,2,1.1,0.9
99,2,6.885,5.08,0,0,1,1,0,138,2,1.1,0.9
100,1,7.074,2.597,0,0,1,1,0,138,2,1.1,0.9
101,1,5.134,2.077,0,0,1,1,0,138,2,1.1,0.9
102,1,7.759,3.118,0,0,1,1,0,138,2,1.1,0.9
103,1,6.247,2.049,0,0,1,1,0,138,2,1.1,0.9
104,1,5.704,2.082,0,-1.48527940582e-05,1,1,0,138,2,1.1,0.9
105,1,0,0,0,0,1,1,0,138,2,1.1,0.9
106,1,0,0,0,0,1,1,0,138,2,1.1,0.9
107,1,3.008,0.351,0,0,1,1,0,138,2,1.1,0.9
108,1,3.764,1.096,0,0,1,1,0,138,2,1.1,0.9
109,1,3.079,1.271,0,0,1,1,0,138,2,1.1,0.9
110,1,2.279,0.926,0,0,1,1,0,138,2,1.1,0.9
111,1,0.8,0.29,0,0,1,1,0,138,2,1.1,0.9
112,1,0.981,0.416,0,0,1,1,0,138,2,1.1,0.9
113,1,0.915,0.405,0,0,1,1,0,138,2,1.1,0.9
114,1,1.704,0.471,0,0,1,1,0,138,2,1.1,0.9
115,1,2.614,0.296,0,0,1,1,0,138,2,1.1,0.9
116,1,3.879,0.981,0,0,1,1,0,138,2,1.1,0.9
117,1,6.274,2.542,0,3.51187827085,1,1,0,138,2,1.1,0.9
118,1,4.619,1.847,0,0,1,1,0,138,2,1.1,0.9
119,1,3.71,-0.932,0,0,1,1,0,138,2,1.1,0.9
120,2,11.984,6.937,0,0,1,1,0,138,2,1.1,0.9
121,1,13.688,12.707,0,0,1,1,0,138,2,1.1,0.9
122,1,7.984,2.312,0,0,1,1,0,138,2,1.1,0.9
123,1,8.838,2.597,0,0,1,1,0,138,2,1.1,0.9
124,1,2.926,0.97,0,0,1,1,0,138,2,1.1,0.9
125,1,3.107,3.2,0,0,1,1,0,138,2,1.1,0.9
126,1,4.219,1.732,0,0,1,1,0,138,2,1.1,0.9
127,1,0,0,0,0,1,1,0,138,2,1.1,0.9
128,1,4.055,1.392,0,0,1,1,0,138,2,1.1,0.9
129,1,0.658,0.258,0,0,1,1,0,138,2,1.1,0.9
130,1,3.134,1.271,0,0,1,1,0,138,2,1.1,0.9
131,1,3.195,1.271,0,0,1,1,0,138,2,1.1,0.9
132,1,3.425,0.953,0,0,1,1,0,138,2,1.1,0.9
133,1,3.425,0.953,0,0,1,1,0,138,2,1.1,0.9
134,1,0.345,0.115,0,0,1,1,0,138,2,1.1,0.9
135,2,7.195,2.893,0,0,1,1,0,138,2,1.1,0.9
136,1,5.134,1.978,0,0,1,1,0,138,2,1.1,0.9
137,1,2.564,1.041,0,0,1,1,0,138,2,1.1,0.9
138,1,3.54,1.392,0,4.1998700159,1,1,0,138,2,1.1,0.9
139,1,11.923,3.342,0,0,1,1,0,138,2,1.1,0.9
140,1,1.14,0.46,0,0,1,1,0,138,2,1.1,0.9
141,1,1.485,0.575,0,0,1,1,0,138,2,1.1,0.9
142,1,2.225,0.29,0,0,1,1,0,138,2,1.1,0.9
143,1,0,0,0,0,1,1,0,138,2,1.1,0.9
144,1,0,0,0,0,1,1,0,138,2,1.1,0.9
145,1,0,0,0,0,1,1,0,138,2,1.1,0.9
146,1,4.619,1.677,0,0,1,1,0,138,2,1.1,0.9
147,1,2.055,0.46,0,0,1,1,0,138,2,1.1,0.9
148,1,15.458,5.66,0,0,1,1,0,138,2,1.1,0.9
149,1,0.855,0.345,0,0,1,1,0,138,2,1.1,0.9
150,2,347.397,0,0,0,1,1,0,345,2,1.1,0.9
151,1,44.658,47.066,0,0,1,1,0,345,3,1.1,0.9
152,1,0,0,0,0,1,1,0,500,3,1.1,0.9
153,1,0,0,0,-11.354,1,1,0,500,3,1.1,0.9
154,1,0,0,0,0,1,1,0,500,3,1.1,0.9
155,1,0,0,0,0,1,1,0,500,3,1.1,0.9
156,1,84.714,39.301,0,75.294,1,1,0,500,3,1.1,0.9
157,1,0,0,0,-27.072,1,1,0,345,3,1.1,0.9
158,1,0,0,0,-322.112,1,1,0,500,3,1.1,0.9
159,1,0,0,0,0,1,1,0,500,3,1.1,0.9
160,1,0,0,0,0,1,1,0,500,3,1.1,0.9
161,1,0,0,0,-124.239,1,1,0,500,3,1.1,0.9
162,1,19.021,32.965,0,0,1,1,0,500,3,1.1,0.9
163,1,0,0,0,0.00335811035315,1,1,0,500,3,1.1,0.9
164,1,0,0,0,0,1,1,0,500,3,1.1,0.9
165,1,6.027,21.918,0,0,1,1,0,500,3,1.1,0.9
166,2,2.74,5.479,0,0,1,1,0,500,3,1.1,0.9
167,1,3.797,1.704,0,0,1,1,0,138,3,1.1,0.9
168,2,8.027,0.548,0,0,1,1,0,138,3,1.1,0.9
169,1,4.46,0.723,0,0,1,1,0,138,3,1.1,0.9
170,1,7.764,2.312,0,0,1,1,0,138,3,1.1,0.9
171,1,2.312,0.548,0,0,1,1,0,138,3,1.1,0.9
172,1,72.279,31.264,0,16.0407575511,1,1,0,138,3,1.1,0.9
173,1,0,0,0,0.000126326795128,1,1,0,32,3,1.1,0.9
174,1,0,0,0,0,1,1,0,138,3,1.1,0.9
175,1,2.86,1.156,0,0,1,1,0,138,3,1.1,0.9
176,1,1.43,0.548,0,0,1,1,0,138,3,1.1,0.9
177,1,0.005,0.005,0,0,1,1,0,138,3,1.1,0.9
178,2,0.005,0.005,0,0,1,1,0,138,3,1.1,0.9
179,1,8.586,2.86,0,0,1,1,0,138,3,1.1,0.9
180,1,9.195,2.586,0,0,1,1,0,138,3,1.1,0.9
181,1,2.312,0.274,0,0,1,1,0,138,3,1.1,0.9
182,1,5.945,0.548,0,0,1,1,0,138,3,1.1,0.9
183,2,8.038,1.704,0,0,1,1,0,138,3,1.1,0.9
184,1,4.132,0.548,0,0,1,1,0,138,3,1.1,0.9
185,2,1.156,0.274,0,0,1,1,0,138,3,1.1,0.9
186,1,3.14,0.548,0,0,1,1,0,138,3,1.1,0.9
187,1,0,0,0,55.9920014246,1,1,0,16,3,1.1,0.9
188,2,5.178,1.43,0,5.27387853308,1,1,0,138,3,1.1,0.9
189,1,2.312,0.548,0,0,1,1,0,138,3,1.1,0.9
190,1,0,0,0,0.0156527920741,1,1,0,138,3,1.1,0.9
191,1,8.586,1.43,0,0,1,1,0,138,3,1.1,0.9
192,1,10.899,3.742,0,0,1,1,0,138,3,1.1,0.9
193,1,4.57,1.485,0,0,1,1,0,138,3,1.1,0.9
194,1,9.195,3.468,0,0,1,1,0,138,3,1.1,0.9
195,2,8.038,1.704,0,0,1,1,0,138,3,1.1,0.9
196,1,3.179,-0.123,0,0,1,1,0,138,3,1.1,0.9
197,1,4.016,1.156,0,0,1,1,0,138,3,1.1,0.9
198,1,2.86,0.274,0,0,1,1,0,138,3,1.1,0.9
199,1,0,0,0,-2.49761461351,1,1,0,138,3,1.1,0.9
200,1,0,0,0,-18.0621211952,1,1,0,138,3,1.1,0.9
201,2,5.178,0.548,0,0,1,1,0,138,3,1.1,0.9
202,1,11.792,0.351,0,0,1,1,0,138,3,1.1,0.9
203,1,5.726,0.548,0,0,1,1,0,138,3,1.1,0.9
204,1,4.57,1.704,0,0,1,1,0,138,3,1.1,0.9
205,1,0,0,0,0,1,1,0,138,3,1.1,0.9
206,1,8.038,1.704,0,0,1,1,0,138,3,1.1,0.9
207,1,16.679,2.312,0,0,1,1,0,138,3,1.1,0.9
208,1,10.351,2.586,0,0,1,1,0,138,3,1.1,0.9
209,1,6.329,0.548,0,0,1,1,0,138,3,1.1,0.9
210,1,9.742,2.312,0,0,1,1,0,138,3,1.1,0.9
211,1,0,0,0,0,1,1,0,138,3,1.1,0.9
212,1,0.146,-0.826,0,0,1,1,0,138,3,1.1,0.9
213,1,1.665,-0.471,0,0,1,1,0,138,3,1.1,0.9
214,1,0,0,0,-0.0233973030703,1,1,0,138,3,1.1,0.9
215,1,0,0,0,-6.54915649581,1,1,0,138,3,1.1,0.9
216,1,0,0,0,0,1,1,0,500,3,1.1,0.9
217,2,0,0,0,0,1,1,0,345,4,1.1,0.9
218,1,7.333,71.228,0,0,1,1,0,345,4,1.1,0.9
219,1,0,0,0,0,1,1,0,345,4,1.1,0.9
220,1,0,0,0,0,1,1,0,345,4,1.1,0.9
221,1,27.545,7.896,0,13.922,1,1,0,345,4,1.1,0.9
222,1,53.672,33.197,0,0,1,1,0,345,4,1.1,0.9
223,1,5.479,24.11,0,0,1,1,0,345,4,1.1,0.9
224,2,5.479,24.11,0,0,1,1,0,345,4,1.1,0.9
225,2,12.637,-43.088,0,-110.36,1,1,0,345,4,1.1,0.9
226,1,22.33,-10.636,0,-18.625,1,1,0,345,4,1.1,0.9
227,1,0,-0.433,0,0,1,1,0,345,4,1.1,0.9
228,1,0,-0.433,0,0,1,1,0,345,4,1.1,0.9
229,1,1.989,0.712,0,0,1,1,0,138,4,1.1,0.9
230,1,0,0,0,0,1,1,0,138,4,1.1,0.9
231,1,16.109,-5.344,0,0,1,1,0,138,4,1.1,0.9
232,1,8.32,2.501,0,4.355,1,1,0,138,4,1.1,0.9
233,1,5.852,2.532,0,0,1,1,0,138,4,1.1,0.9
234,1,2.986,2.252,0,0,1,1,0,138,4,1.1,0.9
235,1,35.375,8.686,0,0,1,1,0,138,4,1.1,0.9
236,1,0.877,-0.296,0,0,1,1,0,138,4,1.1,0.9
237,1,0,0,0,0,1,1,0,138,4,1.1,0.9
238,1,31.233,10.575,0,0,1,1,0,138,4,1.1,0.9
239,1,0,0,0,0,1,1,0,138,4,1.1,0.9
240,1,0,0,0,0,1,1,0,138,4,1.1,0.9
241,1,21.207,4.371,0,0,1,1,0,138,4,1.1,0.9
242,1,0.647,0.11,0,0,1,1,0,138,4,1.1,0.9
243,1,10.329,-5.379,0,0,1,1,0,138,4,1.1,0.9
244,1,2.46,0.822,0,0,1,1,0,138,4,1.1,0.9
245,1,0,0,0,-10.356,1,1,0,138,4,1.1,0.9
246,2,5.479,24.11,0,0,1,1,0,138,4,1.1,0.9
247,1,5.211,2.033,0,0,1,1,0,138,4,1.1,0.9
248,2,0,0,0,0,1,1,0,138,4,1.1,0.9
249,1,3.282,1.118,0,0,1,1,0,138,4,1.1,0.9
250,1,0,0,0,0,1,1,0,138,4,1.1,0.9
251,1,4.099,2.197,0,0,1,1,0,138,4,1.1,0.9
252,2,10.685,26.301,0,0,1,1,0,138,4,1.1,0.9
253,1,25.151,5.863,0,6.238,1,1,0,138,4,1.1,0.9
254,1,33.527,-5.252,0,0,1,1,0,138,4,1.1,0.9
255,1,14.838,5.558,0,7.309,1,1,0,138,4,1.1,0.9
256,1,1.348,0.504,0,0,1,1,0,138,4,1.1,0.9
257,1,0.701,0.164,0,0,1,1,0,138,4,1.1,0.9
258,1,0,0,0,0,1,1,0,138,4,1.1,0.9
259,1,3.518,1.249,0,0,1,1,0,138,4,1.1,0.9
260,1,6.751,2.614,0,0,1,1,0,138,4,1.1,0.9
261,1,1.929,0.603,0,0,1,1,0,138,4,1.1,0.9
262,1,0,0,0,0,1,1,0,138,4,1.1,0.9
263,1,1.227,0.384,0,0,1,1,0,138,4,1.1,0.9
264,1,0,0,0,0,1,1,0,138,4,1.1,0.9
265,1,2.751,0.964,0,0,1,1,0,138,4,1.1,0.9
266,1,3.041,1.047,0,0,1,1,0,138,4,1.1,0.9
267,1,0,0,0,0,1,1,0,138,4,1.1,0.9
268,1,10.233,5.559,0,0,1,1,0,138,4,1.1,0.9
269,1,2.601,-0.283,0,0,1,1,0,138,4,1.1,0.9
270,1,2.225,0.712,0,0,1,1,0,138,4,1.1,0.9
271,1,34.175,3.843,0,5.929,1,1,0,138,4,1.1,0.9
272,1,0,0,0,0,1,1,0,138,4,1.1,0.9
273,1,0,0,0,0,1,1,0,138,4,1.1,0.9
274,1,222.466,0,0,0,1,1,0,345,4,1.1,0.9
275,1,44.658,47.066,0,-151.551612149,1,1,0,345,5,1.1,0.9
276,1,0,0,0,0,1,1,0,500,5,1.1,0.9
277,1,0,0,0,110.69,1,1,0,500,5,1.1,0.9
278,1,0,0,0,0,1,1,0,500,5,1.1,0.9
279,1,0,0,0,0,1,1,0,500,5,1.1,0.9
280,1,84.714,39.301,0,0,1,1,0,500,5,1.1,0.9
281,1,0,0,0,2.151,1,1,0,345,5,1.1,0.9
282,2,0,0,0,0,1,1,0,500,5,1.1,0.9
284,1,0,0,0,0,1,1,0,500,5,1.1,0.9
285,1,0,0,0,-161.346,1,1,0,500,5,1.1,0.9
286,1,47.609,32.965,0,0,1,1,0,500,5,1.1,0.9
287,1,0,0,0,0.000155218244784,1,1,0,500,5,1.1,0.9
288,1,0,0,0,0,1,1,0,500,5,1.1,0.9
289,2,6.027,21.918,0,0,1,1,0,500,5,1.1,0.9
290,1,2.74,5.479,0,0,1,1,0,500,5,1.1,0.9
291,1,3.797,1.704,0,0,1,1,0,138,5,1.1,0.9
292,2,8.027,0.548,0,0,1,1,0,138,5,1.1,0.9
293,1,4.46,0.723,0,0,1,1,0,138,5,1.1,0.9
294,1,7.764,2.312,0,0,1,1,0,138,5,1.1,0.9
295,1,2.312,0.548,0,0,1,1,0,138,5,1.1,0.9
296,1,72.279,31.264,0,2.81540352339,1,1,0,138,5,1.1,0.9
297,2,0,0,0,0,1,1,0,32,5,1.1,0.9
298,1,0,0,0,0,1,1,0,138,5,1.1,0.9
299,1,2.86,1.156,0,0,1,1,0,138,5,1.1,0.9
300,1,1.43,0.548,0,0,1,1,0,138,5,1.1,0.9
301,1,0.005,0.005,0,0,1,1,0,138,5,1.1,0.9
302,1,0.005,0.005,0,0,1,1,0,138,5,1.1,0.9
303,1,8.586,2.86,0,0,1,1,0,138,5,1.1,0.9
304,1,9.195,2.586,0,0,1,1,0,138,5,1.1,0.9
305,1,2.312,0.274,0,0,1,1,0,138,5,1.1,0.9
306,1,5.945,0.548,0,0,1,1,0,138,5,1.1,0.9
307,1,8.038,1.704,0,0,1,1,0,138,5,1.1,0.9
308,1,4.132,0.548,0,0,1,1,0,138,5,1.1,0.9
309,1,1.156,0.274,0,22.813,1,1,0,138,5,1.1,0.9
310,1,3.14,0.548,0,0,1,1,0,138,5,1.1,0.9
311,2,0,0,0,0,1,1,0,16,5,1.1,0.9
312,1,5.178,1.43,0,10.7997887402,1,1,0,138,5,1.1,0.9
313,1,2.312,0.548,0,0,1,1,0,138,5,1.1,0.9
314,1,12.663,4.57,0,15.2704909851,1,1,0,138,5,1.1,0.9
315,1,8.586,1.43,0,0,1,1,0,138,5,1.1,0.9
316,1,10.899,3.742,0,0,1,1,0,138,5,1.1,0.9
317,1,4.57,1.485,0,0,1,1,0,138,5,1.1,0.9
318,2,9.195,3.468,0,0,1,1,0,138,5,1.1,0.9
319,1,8.038,1.704,0,0,1,1,0,138,5,1.1,0.9
320,1,3.179,-0.123,0,0,1,1,0,138,5,1.1,0.9
321,1,4.016,1.156,0,0,1,1,0,138,5,1.1,0.9
322,1,2.86,0.274,0,0,1,1,0,138,5,1.1,0.9
323,1,0,0,0,-23.0862272471,1,1,0,138,5,1.1,0.9
324,1,0,0,0,-0.00511001704427,1,1,0,138,5,1.1,0.9
325,1,5.178,0.548,0,0,1,1,0,138,5,1.1,0.9
326,1,11.792,0.351,0,0,1,1,0,138,5,1.1,0.9
327,1,5.726,0.548,0,0,1,1,0,138,5,1.1,0.9
328,1,4.57,1.704,0,0,1,1,0,138,5,1.1,0.9
329,1,0,0,0,0,1,1,0,138,5,1.1,0.9
330,1,8.038,1.704,0,0,1,1,0,138,5,1.1,0.9
331,2,16.679,2.312,0,0,1,1,0,138,5,1.1,0.9
332,1,10.351,2.586,0,0,1,1,0,138,5,1.1,0.9
333,1,6.329,0.548,0,0,1,1,0,138,5,1.1,0.9
334,1,9.742,2.312,0,0,1,1,0,138,5,1.1,0.9
335,1,0,0,0,0,1,1,0,138,5,1.1,0.9
336,1,0.146,-0.826,0,0,1,1,0,138,5,1.1,0.9
337,1,1.665,-0.471,0,0,1,1,0,138,5,1.1,0.9
338,1,0,0,0,-0.000229189988552,1,1,0,138,5,1.1,0.9
339,1,0,0,0,-0.000233720902756,1,1,0,138,5,1.1,0.9
340,1,0,0,0,0,1,1,0,500,5,1.1,0.9
341,1,448.032,-96.95,0,0,1,1,0,500,6,1.1,0.9
342,1,1131.187,37.774,0,0,1,1,0,500,6,1.1,0.9
343,1,0,0,0,0,1,1,0,500,6,1.1,0.9
344,2,0,0,0,0,1,1,0,500,6,1.1,0.9
345,2,0,0,0,0,1,1,0,500,6,1.1,0.9
346,1,0,0,0,0,1,1,0,500,6,1.1,0.9
347,1,0,0,0,0,1,1,0,500,6,1.1,0.9
348,1,0,0,0,-12.059,1,1,0,500,6,1.1,0.9
349,2,0,0,0,0,1,1,0,500,6,1.1,0.9
350,1,0,0,0,0,1,1,0,500,6,1.1,0.9
351,1,0,0,0,0,1,1,0,500,6,1.1,0.9
352,2,0,0,0,0,1,1,0,500,6,1.1,0.9
353,2,0,0,0,0,1,1,0,500,6,1.1,0.9
354,1,0,0,0,0,1,1,0,500,6,1.1,0.9
355,1,0,0,0,0,1,1,0,500,6,1.1,0.9
356,2,0,0,0,0,1,1,0,500,6,1.1,0.9
357,2,0,0,0,0,1,1,0,500,6,1.1,0.9
358,2,0,0,0,0,1,1,0,500,6,1.1,0.9
359,1,51.507,15.041,0,0,1,1,0,345,6,1.1,0.9
360,1,0,0,0,0,1,1,0,345,6,1.1,0.9
361,1,0,0,0,0,1,1,0,345,6,1.1,0.9
362,1,0,0,0,0,1,1,0,345,6,1.1,0.9
363,1,0,0,0,0,1,1,0,500,6,1.1,0.9
364,2,0,0,0,0,1,1,0,500,6,1.1,0.9
365,1,0,0,0,0,1,1,0,500,6,1.1,0.9
366,2,0,0,0,0,1,1,0,500,6,1.1,0.9
367,1,0,0,0,0,1,1,0,500,6,1.1,0.9
368,1,1266.49,-22.689,0,0,1,1,0,500,6,1.1,0.9
369,1,400.267,-64.817,0,0,1,1,0,500,6,1.1,0.9
370,1,0,0,0,0,1,1,0,500,6,1.1,0.9
371,1,0,0,0,0,1,1,0,500,6,1.1,0.9
372,1,220.047,64.939,0,0,1,1,0,500,6,1.1,0.9
373,1,0,0,0,0,1,1,0,500,6,1.1,0.9
374,1,0,0,0,-345.603,1,1,0,500,6,1.1,0.9
375,1,0,0,0,0,1,1,0,500,6,1.1,0.9
376,1,0,0,0,0,1,1,0,500,6,1.1,0.9
377,1,0,0,0,0,1,1,0,500,6,1.1,0.9
378,1,0,0,0,0,1,1,0,500,6,1.1,0.9
379,2,0,0,0,0,1,1,0,345,6,1.1,0.9
380,1,0,0,0,0,1,1,0,345,6,1.1,0.9
381,1,0,0,0,0,1,1,0,345,6,1.1,0.9
382,1,0,0,0,0,1,1,0,345,6,1.1,0.9
383,1,115.375,41.671,0,13.2527402454,1,1,0,138,6,1.1,0.9
384,1,141.644,41.249,0,14.9791535546,1,1,0,138,6,1.1,0.9
385,2,254.449,67.748,0,71.8386447934,1,1,0,138,6,1.1,0.9
386,1,54.082,13.545,0,0,1,1,0,138,6,1.1,0.9
387,1,0,0,0,0,1,1,0,33,6,1.1,0.9
388,1,16.482,2.367,0,0,1,1,0,66,6,1.1,0.9
389,1,81.638,16.548,0,0,1,1,0,138,6,1.1,0.9
390,1,81.638,16.548,0,0,1,1,0,138,6,1.1,0.9
391,1,93.084,25.638,0,0,1,1,0,500,7,1.1,0.9
392,1,0,0,0,0,1,1,0,500,7,1.1,0.9
393,1,0,0,0,0,1,1,0,500,7,1.1,0.9
394,1,0,0,0,0,1,1,0,500,7,1.1,0.9
395,1,0,0,0,0,1,1,0,500,7,1.1,0.9
396,1,0,0,0,0,1,1,0,500,7,1.1,0.9
397,1,0,0,0,0,1,1,0,500,7,1.1,0.9
398,1,0,0,0,0,1,1,0,500,7,1.1,0.9
399,1,0,0,0,0,1,1,0,500,7,1.1,0.9
400,1,0,0,0,0,1,1,0,500,7,1.1,0.9
401,1,0,0,0,0,1,1,0,500,7,1.1,0.9
402,1,0,0,0,0,1,1,0,500,7,1.1,0.9
403,1,0,0,0,0,1,1,0,500,7,1.1,0.9
404,2,0,0,0,0,1,1,0,500,7,1.1,0.9
405,1,0,0,0,0,1,1,0,500,7,1.1,0.9
406,1,0,0,0,0,1,1,0,500,7,1.1,0.9
407,2,0,0,0,0,1,1,0,500,7,1.1,0.9
408,1,0,0,0,0,1,1,0,500,7,1.1,0.9
409,1,0,0,0,0,1,1,0,500,7,1.1,0.9
410,2,0,0,0,0,1,1,0,500,7,1.1,0.9
411,1,0,0,0,0,1,1,0,500,7,1.1,0.9
412,1,1213.227,-151.695,0,0.000650231063217,1,1,0,500,7,1.1,0.9
413,1,0,0,0,0,1,1,0,500,7,1.1,0.9
414,1,0,0,0,0,1,1,0,500,7,1.1,0.9
415,2,0,0,0,0,1,1,0,500,7,1.1,0.9
416,1,0,0,0,0,1,1,0,500,7,1.1,0.9
417,2,0,0,0,0,1,1,0,500,7,1.1,0.9
418,1,0,0,0,0,1,1,0,500,7,1.1,0.9
419,2,0,0,0,0,1,1,0,500,7,1.1,0.9
420,1,0,0,0,0,1,1,0,500,7,1.1,0.9
421,1,0,0,0,0,1,1,0,500,7,1.1,0.9
422,1,0,0,0,0,1,1,0,138,7,1.1,0.9
423,1,0,0,0,0,1,1,0,138,7,1.1,0.9
424,2,0,0,0,0,1,1,0,138,7,1.1,0.9
425,1,0,0,0,0,1,1,0,138,7,1.1,0.9
426,1,0,0,0,0,1,1,0,138,7,1.1,0.9
427,1,0,0,0,0,1,1,0,138,7,1.1,0.9
428,1,0,0,0,0,1,1,0,138,7,1.1,0.9
429,1,0,0,0,0,1,1,0,500,7,1.1,0.9
430,1,0,0,0,0,1,1,0,500,7,1.1,0.9
431,2,0,0,0,0,1,1,0,500,7,1.1,0.9
432,1,0,0,0,0,1,1,0,500,7,1.1,0.9
433,1,0,0,0,0,1,1,0,500,7,1.1,0.9
434,1,0,0,0,0,1,1,0,500,7,1.1,0.9
435,1,0,0,0,0,1,1,0,500,7,1.1,0.9
436,1,0,0,0,0,1,1,0,500,7,1.1,0.9
437,1,212.507,-126.998,0,0,1,1,0,500,7,1.1,0.9
438,1,0,0,0,0,1,1,0,500,7,1.1,0.9
439,1,0,0,0,0,1,1,0,500,7,1.1,0.9
440,1,707.138,-3.742,0,-0.00106465092673,1,1,0,500,7,1.1,0.9
441,1,494.696,20.285,0,0,1,1,0,500,7,1.1,0.9
442,1,0,0,0,0,1,1,0,500,7,1.1,0.9
443,1,0,0,0,0,1,1,0,500,7,1.1,0.9
444,2,0,0,0,0,1,1,0,345,7,1.1,0.9
445,2,0,0,0,0,1,1,0,345,7,1.1,0.9
446,1,75.2,29.677,0,0,1,1,0,138,7,1.1,0.9
447,1,115.375,41.671,0,12.5678619548,1,1,0,138,7,1.1,0.9
448,1,141.644,41.249,0,14.3056250671,1,1,0,138,7,1.1,0.9
449,1,254.449,67.748,0,0,1,1,0,138,7,1.1,0.9
450,1,0,0,0,0,1,1,0,33,7,1.1,0.9
451,1,0,0,0,0,1,1,0,500,8,1.1,0.9
452,2,0,0,0,0,1,1,0,500,8,1.1,0.9
453,1,0,0,0,0,1,1,0,500,8,1.1,0.9
454,1,0,0,0,0,1,1,0,500,8,1.1,0.9
455,2,0,0,0,0,1,1,0,500,8,1.1,0.9
456,1,0,0,0,0,1,1,0,500,8,1.1,0.9
457,1,0,0,0,0,1,1,0,500,8,1.1,0.9
458,1,0,0,0,0,1,1,0,500,8,1.1,0.9
459,2,0,0,0,0,1,1,0,500,8,1.1,0.9
460,1,0,0,0,0,1,1,0,500,8,1.1,0.9
461,1,0,0,0,0,1,1,0,500,8,1.1,0.9
462,1,0,0,0,0,1,1,0,500,8,1.1,0.9
463,2,137.078,-18.837,0,0,1,1,0,500,8,1.1,0.9
464,1,0,0,0,0,1,1,0,500,8,1.1,0.9
465,2,0,0,0,0,1,1,0,500,8,1.1,0.9
466,1,9.337,0,0,-104.0532999,1,1,0,500,8,1.1,0.9
467,1,0,0,0,-0.000917304439105,1,1,0,500,8,1.1,0.9
468,2,9.337,0,0,-6.62763290477,1,1,0,500,8,1.1,0.9
469,2,0,0,0,0,1,1,0,500,8,1.1,0.9
470,2,8.005,0,0,11.8132986042,1,1,0,500,8,1.1,0.9
471,1,0,0,0,-290.111872755,1,1,0,500,8,1.1,0.9
472,1,0,0,0,0,1,1,0,500,8,1.1,0.9
473,1,0,0,0,-61.7525456758,1,1,0,500,8,1.1,0.9
474,1,154.34,-14.233,0,20.1598282212,1,1,0,500,8,1.1,0.9
475,1,348.163,-48.885,0,26.0960361535,1,1,0,500,8,1.1,0.9
476,1,8.005,0,0,0,1,1,0,500,8,1.1,0.9
477,1,157.081,-76.665,0,0,1,1,0,500,8,1.1,0.9
478,1,0,0,0,64.761,1,1,0,500,8,1.1,0.9
479,1,980.302,74.432,0,0.0727582933929,1,1,0,500,8,1.1,0.9
480,1,0,0,0,0,1,1,0,500,8,1.1,0.9
481,1,0,0,0,0,1,1,0,500,8,1.1,0.9
482,1,0,0,0,-131.676024771,1,1,0,500,8,1.1,0.9
483,1,158.524,13.083,0,0.00715716906047,1,1,0,500,8,1.1,0.9
484,1,133.708,-26.204,0,0.00101153697694,1,1,0,500,8,1.1,0.9
485,1,0,0,0,9.43236589714,1,1,0,138,8,1.1,0.9
486,1,249.436,83.753,0,56.0950166473,1,1,0,138,8,1.1,0.9
487,1,55.885,19.858,0,8.04261037225,1,1,0,138,8,1.1,0.9
488,2,169.573,55.688,0,59.4706222546,1,1,0,138,8,1.1,0.9
489,2,169.573,55.699,0,57.5419233501,1,1,0,138,8,1.1,0.9
490,1,92.17,28.526,0,19.7023591097,1,1,0,138,8,1.1,0.9
491,1,92.17,28.521,0,19.7153680402,1,1,0,138,8,1.1,0.9
492,1,369.299,11.058,0,0,1,1,0,138,8,1.1,0.9
493,1,113.671,15.775,0,0,1,1,0,138,8,1.1,0.9
494,1,156.416,50.23,0,13.9599471992,1,1,0,138,8,1.1,0.9
495,1,166.931,15.216,0,0.000600614617541,1,1,0,138,8,1.1,0.9
496,1,0,0,0,0,1,1,0,33,8,1.1,0.9
497,1,0,0,0,0,1,1,0,33,8,1.1,0.9
498,1,0,0,0,0,1,1,0,33,8,1.1,0.9
499,1,103.315,40.8,0,16.5404648139,1,1,0,138,8,1.1,0.9
500,1,53.156,16.389,0,4.01615521136,1,1,0,138,8,1.1,0.9
501,1,53.156,16.389,0,3.25017518594,1,1,0,138,8,1.1,0.9
502,1,122.208,42.904,0,6.81392608691,1,1,0,138,8,1.1,0.9
503,1,0,0,0,0,1,1,0,500,8,1.1,0.9
504,1,0,0,0,7.29988472009,1,1,0,138,8,1.1,0.9
505,1,0,0,0,9.53993694151,1,1,0,66,8,1.1,0.9
506,1,80.745,31.885,0,5.77935775221,1,1,0,138,8,1.1,0.9
507,2,0,0,0,0,1,1,0,345,9,1.1,0.9
508,1,0.29,-0.219,0,0,1,1,0,138,9,1.1,0.9
509,1,2.29,1.896,0,0,1,1,0,138,9,1.1,0.9
510,1,4.104,2.51,0,0,1,1,0,138,9,1.1,0.9
511,1,4.805,1.458,0,0,1,1,0,138,9,1.1,0.9
512,1,2.575,1.025,0,0,1,1,0,138,9,1.1,0.9
513,1,2.438,0.97,0,0,1,1,0,138,9,1.1,0.9
514,1,3.205,1.205,0,0,1,1,0,138,9,1.1,0.9
515,1,0,0,0,0,1,1,0,138,9,1.1,0.9
516,1,2.148,1.436,0,0,1,1,0,138,9,1.1,0.9
517,1,0,0,0,0,1,1,0,138,9,1.1,0.9
518,1,1.814,0.603,0,0,1,1,0,138,9,1.1,0.9
519,1,0,0,0,0,1,1,0,138,9,1.1,0.9
520,1,10.714,3.742,0,0,1,1,0,138,9,1.1,0.9
521,1,2.181,0.888,0,0,1,1,0,138,9,1.1,0.9
522,1,2.575,1.019,0,0,1,1,0,138,9,1.1,0.9
523,1,0.466,0.208,0,0,1,1,0,138,9,1.1,0.9
524,1,0,0,0,0,1,1,0,138,9,1.1,0.9
525,1,0,0,0,0,1,1,0,138,9,1.1,0.9
526,1,4.932,2.74,0,0,1,1,0,138,9,1.1,0.9
527,1,5.008,4.877,0,0,1,1,0,138,9,1.1,0.9
528,1,0.11,0.099,0,0,1,1,0,138,9,1.1,0.9
529,1,0,0,0,0,1,1,0,138,9,1.1,0.9
530,1,22.227,-6.275,0,0,1,1,0,138,9,1.1,0.9
531,1,19.216,-0.574,0,0,1,1,0,138,9,1.1,0.9
532,1,0,0,0,0,1,1,0,138,9,1.1,0.9
533,1,0.164,0.06,0,0,1,1,0,138,9,1.1,0.9
534,1,0,0,0,0,1,1,0,138,9,1.1,0.9
535,1,0,0,0,0,1,1,0,138,9,1.1,0.9
536,1,0,0,0,0,1,1,0,138,9,1.1,0.9
537,1,1.112,0.471,0,0,1,1,0,138,9,1.1,0.9
538,1,1.288,0.493,0,0,1,1,0,138,9,1.1,0.9
539,1,0,0,0,0,1,1,0,138,9,1.1,0.9
540,1,4.559,1.775,0,0,1,1,0,138,9,1.1,0.9
541,1,6.077,2.427,0,0,1,1,0,138,9,1.1,0.9
542,1,0,0,0,0,1,1,0,138,9,1.1,0.9
543,1,3.162,2.97,0,0,1,1,0,138,9,1.1,0.9
544,1,0.74,0.345,0,0,1,1,0,138,9,1.1,0.9
545,1,0,0,0,0,1,1,0,138,9,1.1,0.9
546,1,12.882,21.644,0,0,1,1,0,138,9,1.1,0.9
547,1,3.518,1.814,0,0,1,1,0,138,9,1.1,0.9
548,1,2.049,0.307,0,0,1,1,0,138,9,1.1,0.9
549,1,3.277,0.477,0,0,1,1,0,138,9,1.1,0.9
550,1,0,0,0,0,1,1,0,138,9,1.1,0.9
551,1,0,0,0,0,1,1,0,138,9,1.1,0.9
552,1,3.682,1.447,0,0,1,1,0,138,9,1.1,0.9
553,1,6.455,2.466,0,0,1,1,0,138,9,1.1,0.9
554,1,1.967,0.975,0,0,1,1,0,138,9,1.1,0.9
555,1,0,0,0,0,1,1,0,138,9,1.1,0.9
556,1,0.647,0.148,0,0,1,1,0,138,9,1.1,0.9
557,1,0,0,0,0,1,1,0,138,9,1.1,0.9
558,2,3.036,1.353,0,0,1,1,0,138,9,1.1,0.9
559,1,0,0.022,0,0,1,1,0,138,9,1.1,0.9
560,1,2.214,0.937,0,0,1,1,0,138,9,1.1,0.9
561,1,2.181,0.937,0,0,1,1,0,138,9,1.1,0.9
562,1,0,0,0,0,1,1,0,138,9,1.1,0.9
563,1,0,0,0,0,1,1,0,138,9,1.1,0.9
564,1,5.321,2.06,0,0,1,1,0,138,9,1.1,0.9
565,1,2.592,1.025,0,0,1,1,0,138,9,1.1,0.9
566,1,2.751,0.937,0,0,1,1,0,138,9,1.1,0.9
567,1,2.811,0.882,0,0,1,1,0,138,9,1.1,0.9
568,1,3.162,1.304,0,0,1,1,0,138,9,1.1,0.9
569,1,2.285,0.932,0,0,1,1,0,138,9,1.1,0.9
570,1,4.159,1.37,0,0,1,1,0,138,9,1.1,0.9
571,1,0,0,0,0,1,1,0,138,9,1.1,0.9
572,1,5.957,-18.462,0,0,1,1,0,138,9,1.1,0.9
573,1,3.167,1.156,0,0,1,1,0,138,9,1.1,0.9
574,1,4.756,2.044,0,0,1,1,0,138,9,1.1,0.9
575,1,3.167,1.967,0,0,1,1,0,138,9,1.1,0.9
576,1,0,0,0,0,1,1,0,345,10,1.1,0.9
577,1,7.19,-4.074,0,-7.123,1,1,0,345,10,1.1,0.9
578,1,1.523,1.047,0,0,1,1,0,345,10,1.1,0.9
579,1,14.723,-5.338,0,-9.607,1,1,0,345,10,1.1,0.9
580,1,0,0,0,-102.36,1,1,0,500,10,1.1,0.9
581,1,43.311,24.256,0,47.641,1,1,0,345,10,1.1,0.9
582,1,0,0,0,0,1,1,0,345,10,1.1,0.9
583,1,33.266,-1.658,0,-2.918,1,1,0,345,10,1.1,0.9
584,1,0.004,27.14,0,0,1,1,0,500,10,1.1,0.9
585,1,27.545,7.896,0,13.934,1,1,0,345,10,1.1,0.9
586,1,0,0,0,0,1,1,0,345,10,1.1,0.9
587,1,0,0,0,0,1,1,0,345,10,1.1,0.9
588,1,5.479,24.11,0,0,1,1,0,345,10,1.1,0.9
589,1,26.914,26.366,0,3.923,1,1,0,345,10,1.1,0.9
590,1,0,0,0,0,1,1,0,345,10,1.1,0.9
591,1,0,0,0,0,1,1,0,345,10,1.1,0.9
592,1,152.889,43.905,0,0,1,1,0,500,10,1.1,0.9
593,1,0,0,0,0,1,1,0,500,10,1.1,0.9
594,1,9.973,20.389,0,0,1,1,0,345,10,1.1,0.9
595,1,22.751,40.005,0,0,1,1,0,345,10,1.1,0.9
596,1,15.342,36.164,0,0,1,1,0,500,10,1.1,0.9
597,1,0,0,0,0,1,1,0,500,10,1.1,0.9
598,1,7.041,2.641,0,0,1,1,0,138,10,1.1,0.9
599,1,0,0,0,0,1,1,0,138,10,1.1,0.9
600,1,6.855,4.115,0,0,1,1,0,138,10,1.1,0.9
601,2,22.786,10.067,0,0,1,1,0,138,10,1.1,0.9
602,1,3.748,1.211,0,0,1,1,0,138,10,1.1,0.9
603,1,3.468,1.364,0,0,1,1,0,138,10,1.1,0.9
604,1,7.808,2.406,0,0,1,1,0,138,10,1.1,0.9
605,1,3.627,2.97,0,0,1,1,0,138,10,1.1,0.9
606,1,0.005,0.005,0,0,1,1,0,138,10,1.1,0.9
607,1,5.79,1.619,0,0,1,1,0,138,10,1.1,0.9
608,1,0.937,0.373,0,0,1,1,0,138,10,1.1,0.9
609,1,0,0,0,0,1,1,0,138,10,1.1,0.9
610,1,0,0,0,0,1,1,0,138,10,1.1,0.9
611,1,0,0,0,0,1,1,0,138,10,1.1,0.9
612,1,5.852,2.532,0,0,1,1,0,138,10,1.1,0.9
613,1,2.986,2.252,0,0,1,1,0,138,10,1.1,0.9
614,1,1.348,0.438,0,0,1,1,0,138,10,1.1,0.9
615,1,0.822,0.274,0,0,1,1,0,138,10,1.1,0.9
616,1,0.466,0.164,0,0,1,1,0,138,10,1.1,0.9
617,1,0,0,0,0,1,1,0,138,10,1.1,0.9
618,1,0,0,0,0,1,1,0,138,10,1.1,0.9
619,1,0,0,0,0,1,1,0,138,10,1.1,0.9
620,1,18.759,2.063,0,0,1,1,0,138,10,1.1,0.9
621,1,0,0,0,0,1,1,0,138,10,1.1,0.9
622,1,22.74,-0.696,0,0,1,1,0,138,10,1.1,0.9
623,1,4.384,1.644,0,8.01,1,1,0,138,10,1.1,0.9
624,1,25.599,-4,0,-7.008,1,1,0,138,10,1.1,0.9
625,1,0,0,0,0,1,1,0,138,10,1.1,0.9
626,1,2.4,0.438,0,0,1,1,0,138,10,1.1,0.9
627,1,7.611,5.496,0,0,1,1,0,138,10,1.1,0.9
628,1,4.679,2.751,0,0,1,1,0,138,10,1.1,0.9
629,1,0,-0.219,0,0,1,1,0,138,10,1.1,0.9
630,2,19.403,6.91,0,0,1,1,0,138,10,1.1,0.9
631,1,3.814,1.43,0,0,1,1,0,138,10,1.1,0.9
632,1,0,0,0,0,1,1,0,138,10,1.1,0.9
633,1,2.461,0.768,0,0,1,1,0,138,10,1.1,0.9
634,1,5.479,24.11,0,0,1,1,0,138,10,1.1,0.9
635,1,2.69,0.937,0,0,1,1,0,138,10,1.1,0.9
636,1,3.863,1.923,0,0.009,1,1,0,138,10,1.1,0.9
637,1,3.863,2.532,0,0,1,1,0,138,10,1.1,0.9
638,1,0,0,0,0,1,1,0,138,10,1.1,0.9
639,1,0.877,0.274,0,0,1,1,0,138,10,1.1,0.9
640,1,0,0,0,0,1,1,0,138,10,1.1,0.9
641,1,0,0,0,0,1,1,0,138,10,1.1,0.9
642,1,0,0,0,0,1,1,0,138,10,1.1,0.9
643,1,0,0,0,0,1,1,0,138,10,1.1,0.9
644,1,0.937,0.329,0,0,1,1,0,138,10,1.1,0.9
645,1,3.337,0.493,0,0,1,1,0,138,10,1.1,0.9
646,1,0,0,0,0,1,1,0,138,10,1.1,0.9
647,1,3.282,1.118,0,0,1,1,0,138,10,1.1,0.9
648,1,0,0,0,0,1,1,0,138,10,1.1,0.9
649,1,4.099,2.197,0,0,1,1,0,138,10,1.1,0.9
650,1,2.345,0.882,0,0,1,1,0,138,10,1.1,0.9
651,1,1.638,0.57,0,0,1,1,0,138,10,1.1,0.9
652,1,2.713,0.751,0,0,1,1,0,138,10,1.1,0.9
653,2,65.016,33.88,0,0,1,1,0,138,10,1.1,0.9
654,1,8.082,6,0,0,1,1,0,138,10,1.1,0.9
655,1,6.416,2.296,0,0,1,1,0,138,10,1.1,0.9
656,1,0,0.082,0,0,1,1,0,138,10,1.1,0.9
657,1,1.578,0.493,0,0,1,1,0,138,10,1.1,0.9
658,1,2.636,0.822,0,0,1,1,0,138,10,1.1,0.9
659,1,9.926,-3.492,0,0,1,1,0,138,10,1.1,0.9
660,1,1.348,0.504,0,0,1,1,0,138,10,1.1,0.9
661,1,6.751,2.614,0,0,1,1,0,138,10,1.1,0.9
662,1,2.696,0.937,0,0,1,1,0,138,10,1.1,0.9
663,1,4.415,4.296,0,0,1,1,0,138,10,1.1,0.9
664,1,0,0,0,0,1,1,0,138,10,1.1,0.9
665,1,16.808,2.096,0,0,1,1,0,138,10,1.1,0.9
666,1,8.312,2.477,0,0,1,1,0,138,10,1.1,0.9
667,1,10.186,3.244,0,0,1,1,0,138,10,1.1,0.9
668,1,2.11,1.156,0,0,1,1,0,138,10,1.1,0.9
669,1,0.175,0,0,0,1,1,0,138,10,1.1,0.9
670,1,34.389,12.756,0,0,1,1,0,138,10,1.1,0.9
671,1,0,0,0,0,1,1,0,138,10,1.1,0.9
672,1,35.458,9.854,0,12.795,1,1,0,138,10,1.1,0.9
673,1,3.633,1.222,0,0,1,1,0,138,10,1.1,0.9
674,1,0.822,0.219,0,0,1,1,0,138,10,1.1,0.9
675,1,0,0,0,0,1,1,0,138,10,1.1,0.9
676,1,1.929,0.603,0,0,1,1,0,138,10,1.1,0.9
677,1,0,0,0,0,1,1,0,138,10,1.1,0.9
678,1,0,0,0,0,1,1,0,138,10,1.1,0.9
679,1,2.575,0.849,0,0,1,1,0,138,10,1.1,0.9
680,1,3.041,1.047,0,0,1,1,0,138,10,1.1,0.9
681,1,9.128,0.243,0,0,1,1,0,138,10,1.1,0.9
682,1,0.586,0.603,0,0,1,1,0,138,10,1.1,0.9
683,1,0.29,0.603,0,0,1,1,0,138,10,1.1,0.9
684,1,18.78,-2.62,0,0,1,1,0,138,10,1.1,0.9
685,1,26.028,-7.32,0,0,1,1,0,138,10,1.1,0.9
686,2,7.255,2.416,0,0,1,1,0,138,10,1.1,0.9
687,1,9.425,18.526,0,0,1,1,0,138,10,1.1,0.9
688,1,0,0,0,0,1,1,0,138,10,1.1,0.9
689,2,7.671,17.534,0,0,1,1,0,138,10,1.1,0.9
690,1,36.401,4.57,0,6.841,1,1,0,138,10,1.1,0.9
691,1,0,0,0,0,1,1,0,138,10,1.1,0.9
692,1,0,0,0,0,1,1,0,138,10,1.1,0.9
693,1,13.699,3.836,0,0,1,1,0,138,10,1.1,0.9
694,2,21.918,0,0,0,1,1,0,500,10,1.1,0.9
695,1,222.466,0,0,16.47,1,1,0,345,10,1.1,0.9
696,1,42.192,0,0,0,1,1,0,500,10,1.1,0.9
697,2,0,0,0,0,1,1,0,500,11,1.1,0.9
698,1,0,0,0,160.079,1,1,0,500,11,1.1,0.9
699,1,0,0,0,0,1,1,0,500,11,1.1,0.9
700,1,18.138,44.75,0,0,1,1,0,500,11,1.1,0.9
701,1,6.718,0.548,0,0,1,1,0,138,11,1.1,0.9
702,1,1.595,0.773,0,0,1,1,0,138,11,1.1,0.9
703,1,5.726,0.548,0,-47.656,1,1,0,138,11,1.1,0.9
704,1,17.226,8.488,0,0,1,1,0,138,11,1.1,0.9
705,1,0,0,0,0,1,1,0,138,11,1.1,0.9
706,1,0,0,0,0,1,1,0,138,11,1.1,0.9
707,1,0,0,0,19.8610124812,1,1,0,32,11,1.1,0.9
708,1,10.438,4.663,0,0,1,1,0,138,11,1.1,0.9
709,1,5.945,1.605,0,0,1,1,0,138,11,1.1,0.9
710,2,0,0,0,0,1,1,0,138,11,1.1,0.9
711,1,9.195,2.093,0,0,1,1,0,138,11,1.1,0.9
712,1,0.608,0.548,0,0,1,1,0,138,11,1.1,0.9
713,1,13.211,2.86,0,0,1,1,0,138,11,1.1,0.9
714,1,7.485,2.312,0,0,1,1,0,138,11,1.1,0.9
715,1,5.452,1.156,0,0,1,1,0,138,11,1.1,0.9
716,1,4.016,0.597,0,0,1,1,0,138,11,1.1,0.9
717,1,4.071,0.827,0,0,1,1,0,138,11,1.1,0.9
718,1,0.055,0,0,-21.734,1,1,0,138,11,1.1,0.9
719,1,1.156,0.274,0,0,1,1,0,138,11,1.1,0.9
720,1,4.198,11.971,0,20.121,1,1,0,138,11,1.1,0.9
721,1,5.178,2.312,0,0,1,1,0,138,11,1.1,0.9
722,1,4.789,1.704,0,0,1,1,0,138,11,1.1,0.9
723,1,7.397,5.494,0,8.7,1,1,0,138,11,1.1,0.9
724,1,9.742,3.134,0,0,1,1,0,138,11,1.1,0.9
725,1,9.742,2.033,0,0,1,1,0,138,11,1.1,0.9
726,1,6.329,0.548,0,0,1,1,0,138,11,1.1,0.9
727,1,2.586,0.274,0,0,1,1,0,138,11,1.1,0.9
728,1,2.586,0.548,0,0,1,1,0,138,11,1.1,0.9
729,1,3.414,1.43,0,0,1,1,0,138,11,1.1,0.9
730,1,1.71,0.548,0,0,1,1,0,138,11,1.1,0.9
731,1,6.882,1.43,0,0,1,1,0,138,11,1.1,0.9
732,1,9.195,3.468,0,0,1,1,0,138,11,1.1,0.9
733,1,13.211,4.625,0,0,1,1,0,138,11,1.1,0.9
734,1,12.663,4.57,0,0,1,1,0,138,11,1.1,0.9
735,1,4.899,1.704,0,0,1,1,0,138,11,1.1,0.9
736,1,3.468,1.995,0,0,1,1,0,138,11,1.1,0.9
737,1,9.195,2.033,0,0,1,1,0,138,11,1.1,0.9
738,1,0.329,0.11,0,0,1,1,0,138,11,1.1,0.9
739,2,7.156,2.586,0,0,1,1,0,138,11,1.1,0.9
740,1,7.156,2.586,0,0,1,1,0,138,11,1.1,0.9
741,1,0,0,0,0,1,1,0,138,11,1.1,0.9
742,1,3.14,1.704,0,0,1,1,0,138,11,1.1,0.9
743,1,12.663,3.468,0,0,1,1,0,138,11,1.1,0.9
744,1,4.016,0.937,0,0,1,1,0,138,11,1.1,0.9
745,1,0,0,0,0,1,1,0,138,11,1.1,0.9
746,1,4.899,1.156,0,0,1,1,0,138,11,1.1,0.9
747,1,7.156,2.033,0,0,1,1,0,138,11,1.1,0.9
748,1,0,0,0,0,1,1,0,345,12,1.1,0.9
749,1,0,0,0,0,1,1,0,345,12,1.1,0.9
750,1,94.77,7.088,0,13.261,1,1,0,345,12,1.1,0.9
751,1,76.633,3.05,0,0,1,1,0,345,12,1.1,0.9
752,1,0,0,0,0,1,1,0,345,12,1.1,0.9
753,1,98.765,-35.294,0,0,1,1,0,345,12,1.1,0.9
754,1,0,0,0,0,1,1,0,345,12,1.1,0.9
755,1,0,0,0,0,1,1,0,345,12,1.1,0.9
756,2,17.622,28.532,0,0,1,1,0,345,12,1.1,0.9
757,2,25.403,50.449,0,0,1,1,0,345,12,1.1,0.9
758,3,322.513,91.358,0,0,1,1,0,500,12,1.1,0.9
759,2,463.75,156.025,0,0,1,1,0,500,12,1.1,0.9
760,1,223.024,35.592,0,64.443,1,1,0,500,12,1.1,0.9
761,1,21.26,-1.479,0,0,1,1,0,345,12,1.1,0.9
762,1,7.696,13.992,0,0,1,1,0,345,12,1.1,0.9
763,1,4.1,18.647,0,0,1,1,0,345,12,1.1,0.9
764,1,82.242,30.467,0,0,1,1,0,345,12,1.1,0.9
765,1,0,0,0,0,1,1,0,500,12,1.1,0.9
766,1,0,0,0,115.888,1,1,0,500,12,1.1,0.9
767,1,2,0.493,0,0,1,1,0,138,12,1.1,0.9
768,1,2.11,0.548,0,0,1,1,0,138,12,1.1,0.9
769,1,0.268,0.11,0,0,1,1,0,138,12,1.1,0.9
770,1,0.433,0.11,0,0,1,1,0,138,12,1.1,0.9
771,1,0.647,-0.493,0,0,1,1,0,138,12,1.1,0.9
772,1,1.244,0.608,0,0,1,1,0,138,12,1.1,0.9
773,1,0.866,0.219,0,0,1,1,0,138,12,1.1,0.9
774,1,2.433,0.603,0,0,1,1,0,138,12,1.1,0.9
775,1,7.611,4.252,0,0,1,1,0,138,12,1.1,0.9
776,1,10.696,6.153,0,0,1,1,0,138,12,1.1,0.9
777,1,5.244,2.104,0,0,1,1,0,138,12,1.1,0.9
778,1,0,0,0,0,1,1,0,138,12,1.1,0.9
779,1,0.164,0.055,0,0,1,1,0,138,12,1.1,0.9
780,1,5.512,3.841,0,0,1,1,0,138,12,1.1,0.9
781,1,12.49,6.565,0,0,1,1,0,138,12,1.1,0.9
782,1,0,0,0,0,1,1,0,138,12,1.1,0.9
783,1,0,0,0,0,1,1,0,138,12,1.1,0.9
784,2,10.959,21.918,0,0,1,1,0,24,12,1.1,0.9
785,1,2.055,0.384,0,0,1,1,0,138,12,1.1,0.9
786,1,1.134,0.219,0,0,1,1,0,138,12,1.1,0.9
787,1,15.162,11.189,0,0,1,1,0,138,12,1.1,0.9
788,1,11.195,11.299,0,0,1,1,0,138,12,1.1,0.9
789,1,20,6.581,0,0,1,1,0,138,12,1.1,0.9
790,1,21.198,-1.56,0,0,1,1,0,138,12,1.1,0.9
791,1,0,0,0,0,1,1,0,138,12,1.1,0.9
792,1,0.082,0.367,0,0,1,1,0,138,12,1.1,0.9
793,1,10.148,6.712,0,0,1,1,0,138,12,1.1,0.9
794,1,7.721,3.359,0,0,1,1,0,138,12,1.1,0.9
795,1,1.079,0.219,0,0,1,1,0,138,12,1.1,0.9
796,1,0,0,0,0,1,1,0,138,12,1.1,0.9
797,1,6.597,2.652,0,0,1,1,0,138,12,1.1,0.9
798,1,0,0,0,0,1,1,0,138,12,1.1,0.9
799,1,2.811,1.205,0,0,1,1,0,138,12,1.1,0.9
800,1,3.079,1.315,0,0,1,1,0,138,12,1.1,0.9
801,1,3.079,1.134,0,0,1,1,0,138,12,1.1,0.9
802,1,0,0,0,0,1,1,0,138,12,1.1,0.9
803,1,0,0,0,0,1,1,0,138,12,1.1,0.9
804,1,2.488,1.041,0,0,1,1,0,138,12,1.1,0.9
805,2,8.214,3.304,0,0,1,1,0,138,12,1.1,0.9
806,1,0,0,0,0,1,1,0,138,12,1.1,0.9
807,1,7.786,2.871,0,0,1,1,0,138,12,1.1,0.9
808,1,0.603,-2.658,0,0,1,1,0,138,12,1.1,0.9
809,1,6.827,5.238,0,0,1,1,0,138,12,1.1,0.9
810,1,5.299,1.951,0,0,1,1,0,138,12,1.1,0.9
811,1,0,0,0,0,1,1,0,138,12,1.1,0.9
812,2,9.353,3.447,0,0,1,1,0,138,12,1.1,0.9
813,1,0,0,0,0,1,1,0,138,12,1.1,0.9
814,1,12.701,5.107,0,0,1,1,0,138,12,1.1,0.9
815,1,0,0,0,0,1,1,0,138,12,1.1,0.9
816,1,4.97,1.315,0,0,1,1,0,138,12,1.1,0.9
817,1,2.97,0.548,0,11.465,1,1,0,138,12,1.1,0.9
818,1,13.89,5.118,0,0,1,1,0,138,12,1.1,0.9
819,1,0,0,0,0,1,1,0,138,12,1.1,0.9
820,1,6.811,2.504,0,0,1,1,0,138,12,1.1,0.9
821,1,23.658,0.963,0,0,1,1,0,138,12,1.1,0.9
822,1,6.542,2.411,0,0,1,1,0,138,12,1.1,0.9
823,1,0,0,0,0,1,1,0,138,12,1.1,0.9
824,1,3.299,0.658,0,0,1,1,0,138,12,1.1,0.9
825,1,2.164,0.603,0,0,1,1,0,138,12,1.1,0.9
826,1,6.921,3.205,0,0,1,1,0,138,12,1.1,0.9
827,1,0,0,0,0,1,1,0,138,12,1.1,0.9
828,1,0,0,0,0,1,1,0,138,12,1.1,0.9
829,1,0,0,0,0,1,1,0,138,12,1.1,0.9
830,1,3.079,0.658,0,0,1,1,0,138,12,1.1,0.9
831,1,3.079,0.712,0,0,1,1,0,138,12,1.1,0.9
832,1,1.945,0.164,0,0,1,1,0,138,12,1.1,0.9
833,1,1.299,0.329,0,0,1,1,0,138,12,1.1,0.9
834,1,3.786,1.151,0,0,1,1,0,138,12,1.1,0.9
835,1,3.622,0.603,0,0,1,1,0,138,12,1.1,0.9
836,1,4.921,1.863,0,0,1,1,0,138,12,1.1,0.9
837,1,0,0,0,0,1,1,0,138,12,1.1,0.9
838,1,6,1.589,0,0,1,1,0,138,12,1.1,0.9
839,1,2.97,0.986,0,0,1,1,0,138,12,1.1,0.9
840,1,2.866,1.151,0,0,1,1,0,138,12,1.1,0.9
841,1,5.299,1.863,0,0,1,1,0,138,12,1.1,0.9
842,1,4.433,1.699,0,0,1,1,0,138,12,1.1,0.9
843,1,1.732,0.438,0,0,1,1,0,138,12,1.1,0.9
844,1,2.488,0.658,0,0,1,1,0,138,12,1.1,0.9
845,1,9.732,3.567,0,0,1,1,0,138,12,1.1,0.9
846,1,3.079,0.658,0,0,1,1,0,138,12,1.1,0.9
847,1,3.512,1.408,0,0,1,1,0,138,12,1.1,0.9
848,1,25.463,-3.458,0,0,1,1,0,138,12,1.1,0.9
849,1,0.811,-0.548,0,0,1,1,0,138,12,1.1,0.9
850,1,6.866,0.219,0,0,1,1,0,138,12,1.1,0.9
851,1,2.811,1.036,0,0,1,1,0,138,12,1.1,0.9
852,1,1.189,0.11,0,0,1,1,0,138,12,1.1,0.9
853,2,5.403,0.877,0,0,1,1,0,138,12,1.1,0.9
854,1,5.786,0.822,0,0,1,1,0,138,12,1.1,0.9
855,1,5.945,0.658,0,0,1,1,0,138,12,1.1,0.9
856,1,0,0,0,-9.99986641523,1,1,0,138,12,1.1,0.9
857,1,10.055,4.044,0,0,1,1,0,138,12,1.1,0.9
858,1,0,0,0,0,1,1,0,138,12,1.1,0.9
859,1,26.4,-1.089,0,0,1,1,0,138,12,1.1,0.9
860,1,0,0,0,0,1,1,0,138,12,1.1,0.9
861,1,33.6,4.141,0,0,1,1,0,138,12,1.1,0.9
862,1,0,0,0,0,1,1,0,138,12,1.1,0.9
863,1,0,0,0,0,1,1,0,138,12,1.1,0.9
864,1,0.323,0.11,0,0,1,1,0,138,12,1.1,0.9
865,1,0.647,0.164,0,0,1,1,0,138,12,1.1,0.9
866,1,0.219,0.055,0,0,1,1,0,138,12,1.1,0.9
867,1,0,0,0,0,1,1,0,138,12,1.1,0.9
868,1,1.189,0.548,0,3.17311912156,1,1,0,138,12,1.1,0.9
869,1,1.134,0.548,0,5.39383936768,1,1,0,138,12,1.1,0.9
870,1,0.258,0,0,0,1,1,0,69,13,1.1,0.9
871,1,21.091,6.684,0,0,1,1,0,69,13,1.1,0.9
872,1,0,0,0,0,1,1,0,138,13,1.1,0.9
873,1,4.301,-0.093,0,0,1,1,0,138,13,1.1,0.9
874,1,17.085,4.011,0,0,1,1,0,138,13,1.1,0.9
875,1,1.447,0.225,0,0,1,1,0,138,13,1.1,0.9
876,1,3.847,-4.532,0,0,1,1,0,138,13,1.1,0.9
877,2,0,0,0,0,1,1,0,345,13,1.1,0.9
878,1,16.937,18.082,0,0,1,1,0,25,13,1.1,0.9
879,1,0,0,0,0,1,1,0,138,13,1.1,0.9
880,1,0,0,0,0,1,1,0,138,13,1.1,0.9
881,1,9.632,2.696,0,0,1,1,0,69,13,1.1,0.9
882,1,0,0,0,0,1,1,0,138,13,1.1,0.9
883,1,0,0,0,11.098,1,1,0,138,13,1.1,0.9
884,1,22.131,6.361,0,0,1,1,0,69,13,1.1,0.9
885,1,6.499,2.658,0,0,1,1,0,69,13,1.1,0.9
886,1,38.449,1.304,0,0,1,1,0,23,13,1.1,0.9
887,1,7.014,-3.424,0,0,1,1,0,69,13,1.1,0.9
888,1,1.721,-0.888,0,0,1,1,0,69,13,1.1,0.9
889,1,108.589,-84.696,0,0,1,1,0,345,13,1.1,0.9
890,1,6.564,-1.786,0,0,1,1,0,138,13,1.1,0.9
891,1,13.632,3.792,0,0,1,1,0,138,13,1.1,0.9
892,1,0,0,0,0,1,1,0,345,13,1.1,0.9
893,1,-0.614,3.946,0,0,1,1,0,138,13,1.1,0.9
894,1,0.768,0.198,0,0,1,1,0,69,13,1.1,0.9
895,1,5.019,-0.208,0,0,1,1,0,138,13,1.1,0.9
896,1,0,0,0,0,1,1,0,138,13,1.1,0.9
897,1,0,0,0,0,1,1,0,138,13,1.1,0.9
898,1,3.562,1.052,0,0,1,1,0,138,13,1.1,0.9
899,1,5.047,6.142,0,0,1,1,0,19,13,1.1,0.9
900,1,2.888,0.849,0,0,1,1,0,69,13,1.1,0.9
901,1,0,0,0,0,1,1,0,138,13,1.1,0.9
902,1,22.224,16.252,0,0,1,1,0,138,13,1.1,0.9
903,1,38.136,5.113,0,102.677078152,1,1,0,138,13,1.1,0.9
904,1,1.978,0.471,0,0,1,1,0,69,13,1.1,0.9
905,1,4.181,1.847,0,0,1,1,0,138,13,1.1,0.9
906,1,0,0,0,0,1,1,0,138,13,1.1,0.9
907,1,0,0,0,0,1,1,0,138,13,1.1,0.9
908,1,3.852,1.156,0,0,1,1,0,69,13,1.1,0.9
909,1,0.663,-0.126,0,0,1,1,0,138,13,1.1,0.9
910,1,4.773,0.833,0,0,1,1,0,138,13,1.1,0.9
911,1,5.715,-0.126,0,0,1,1,0,138,13,1.1,0.9
912,1,1.118,-1.31,0,0,1,1,0,69,13,1.1,0.9
913,1,11.463,2.268,0,0,1,1,0,138,13,1.1,0.9
914,1,13.463,1.863,0,0,1,1,0,69,13,1.1,0.9
915,1,2.647,0.164,0,0,1,1,0,138,13,1.1,0.9
916,1,9.397,-1.895,0,0,1,1,0,138,13,1.1,0.9
917,1,2.97,0.515,0,0,1,1,0,138,13,1.1,0.9
918,1,0,0,0,0,1,1,0,138,13,1.1,0.9
919,1,91.521,15.186,0,0,1,1,0,138,13,1.1,0.9
920,1,3.31,1.309,0,1.89271073635,1,1,0,69,13,1.1,0.9
921,1,6.603,-1.583,0,0,1,1,0,69,13,1.1,0.9
922,1,18.17,18.41,0,0,1,1,0,69,13,1.1,0.9
923,1,9.414,3.43,0,0,1,1,0,138,13,1.1,0.9
924,1,0,0,0,0,1,1,0,69,13,1.1,0.9
925,2,0,0,0,0,1,1,0,345,13,1.1,0.9
926,1,15.682,4.406,0,0,1,1,0,138,13,1.1,0.9
927,1,13.791,4.887,0,0,1,1,0,138,13,1.1,0.9
928,1,1.463,0.422,0,0,1,1,0,69,13,1.1,0.9
929,1,3.99,4.384,0,0,1,1,0,69,13,1.1,0.9
930,1,19.096,7.457,0,0,1,1,0,69,13,1.1,0.9
931,1,7.819,1.962,0,0,1,1,0,138,13,1.1,0.9
932,1,0,0,0,0,1,1,0,69,13,1.1,0.9
933,1,0,0,0,0,1,1,0,138,13,1.1,0.9
934,1,89.606,13.354,0,0,1,1,0,34.5,13,1.1,0.9
935,1,-0.367,-0.745,0,0,1,1,0,138,13,1.1,0.9
936,1,5.211,0.488,0,0,1,1,0,69,13,1.1,0.9
937,2,44.904,14.422,0,4.68644416104,1,1,0,69,13,1.1,0.9
938,2,0,0,0,0,1,1,0,138,13,1.1,0.9
939,1,0,0,0,11.802,1,1,0,138,13,1.1,0.9
940,1,3.003,1.359,0,0,1,1,0,69,13,1.1,0.9
941,2,28.504,11.321,0,7.47730419147,1,1,0,69,13,1.1,0.9
942,1,47.772,3.95,0,7.486,1,1,0,138,13,1.1,0.9
943,1,8.312,3.858,0,0,1,1,0,138,13,1.1,0.9
944,1,11.249,0.121,0,0,1,1,0,138,13,1.1,0.9
945,1,0,0,0,0,1,1,0,138,13,1.1,0.9
946,1,-1.068,0,0,0,1,1,0,18,13,1.1,0.9
947,1,0,0,0,0,1,1,0,138,13,1.1,0.9
948,1,1.929,0.575,0,0,1,1,0,69,13,1.1,0.9
949,1,0.055,2.181,0,0,1,1,0,69,13,1.1,0.9
950,1,2.082,1.545,0,0,1,1,0,138,13,1.1,0.9
951,1,0,0,0,0,1,1,0,18,13,1.1,0.9
952,1,0,0,0,0,1,1,0,18,13,1.1,0.9
953,1,0,0,0,-1.85129592472,1,1,0,69,13,1.1,0.9
954,1,9.671,4.882,0,0,1,1,0,23,13,1.1,0.9
955,1,0,0,0,0.00317739488328,1,1,0,69,13,1.1,0.9
956,1,68.493,-2.252,0,6.99944830769e-05,1,1,0,69,13,1.1,0.9
957,1,1.819,0.85,0,0,1,1,0,138,13,1.1,0.9
958,2,0,0,0,0,1,1,0,345,13,1.1,0.9
959,1,6.899,2.592,0,0,1,1,0,69,13,1.1,0.9
960,1,15.682,-1.14,0,0,1,1,0,138,13,1.1,0.9
961,1,0,0,0,0,1,1,0,138,13,1.1,0.9
962,1,0,0,0,0,1,1,0,138,13,1.1,0.9
963,1,0.378,-0.373,0,0,1,1,0,138,13,1.1,0.9
964,2,6.29,-2.099,0,0,1,1,0,138,13,1.1,0.9
965,1,10.603,0.334,0,0,1,1,0,138,13,1.1,0.9
966,1,9.759,-0.937,0,12.7401808929,1,1,0,138,13,1.1,0.9
967,2,0,0,0,0,1,1,0,345,13,1.1,0.9
968,1,23.445,7.389,0,0,1,1,0,69,13,1.1,0.9
969,1,10.679,1.375,0,0,1,1,0,138,13,1.1,0.9
970,1,8.34,2.664,0,0,1,1,0,69,13,1.1,0.9
971,1,0,0,0,0,1,1,0,138,13,1.1,0.9
972,1,0,0,0,0,1,1,0,138,13,1.1,0.9
973,1,27.162,-1.715,0,5.49964403195,1,1,0,69,13,1.1,0.9
974,1,10.192,2.038,0,0,1,1,0,138,13,1.1,0.9
975,1,4.284,0.198,0,0,1,1,0,69,13,1.1,0.9
976,1,6.416,1.821,0,8.78145828996,1,1,0,69,13,1.1,0.9
977,1,0,0,0,0,1,1,0,138,13,1.1,0.9
978,1,0.762,1.907,0,0.354503326982,1,1,0,69,13,1.1,0.9
979,1,3.934,2.373,0,14.306,1,1,0,138,13,1.1,0.9
980,1,4.526,-0.964,0,0,1,1,0,69,13,1.1,0.9
981,1,0,0,0,0,1,1,0,69,13,1.1,0.9
982,1,5.277,0.274,0,0,1,1,0,138,13,1.1,0.9
983,1,0,0,0,-5.456,1,1,0,138,13,1.1,0.9
984,1,-3.485,-1.666,0,0,1,1,0,69,13,1.1,0.9
985,1,5.589,0.773,0,0,1,1,0,138,13,1.1,0.9
986,1,4.734,-0.088,0,0,1,1,0,138,13,1.1,0.9
987,1,3.063,0.833,0,0,1,1,0,138,13,1.1,0.9
988,1,93.189,11.385,0,0,1,1,0,138,13,1.1,0.9
989,1,0,0,0,0,1,1,0,138,13,1.1,0.9
990,1,0,0,0,0,1,1,0,138,13,1.1,0.9
991,1,11.232,3.858,0,0,1,1,0,138,13,1.1,0.9
992,1,2.142,-1.129,0,0,1,1,0,69,13,1.1,0.9
993,1,1.83,0.778,0,0,1,1,0,69,13,1.1,0.9
994,1,1.101,0.362,0,0,1,1,0,138,13,1.1,0.9
995,1,3.644,-0.181,0,14.167,1,1,0,138,13,1.1,0.9
996,1,2.142,-0.51,0,0,1,1,0,138,13,1.1,0.9
997,1,0,0,0,0,1,1,0,138,13,1.1,0.9
998,1,8.964,2.345,0,0,1,1,0,138,13,1.1,0.9
999,1,-1.025,-2.553,0,0,1,1,0,69,13,1.1,0.9
1000,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1001,1,0.91,0.351,0,0,1,1,0,69,13,1.1,0.9
1002,1,15.036,3.737,0,0,1,1,0,69,13,1.1,0.9
1003,1,7.759,5.578,0,0,1,1,0,69,13,1.1,0.9
1004,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1005,1,0.088,0.241,0,0,1,1,0,138,13,1.1,0.9
1006,1,7.151,0.548,0,0,1,1,0,138,13,1.1,0.9
1007,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1008,1,2.63,-1.096,0,0,1,1,0,69,13,1.1,0.9
1009,1,15.036,15.156,0,0,1,1,0,69,13,1.1,0.9
1010,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1011,1,2.921,-0.071,0,0,1,1,0,34.5,13,1.1,0.9
1012,1,0,0,0,2.712,1,1,0,345,13,1.1,0.9
1013,1,31.991,-0.155,0,-10.135,1,1,0,138,13,1.1,0.9
1014,1,1.277,-0.307,0,-0.177657379703,1,1,0,69,13,1.1,0.9
1015,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1016,1,-0.016,-2.789,0,0,1,1,0,138,13,1.1,0.9
1017,1,-2.312,-6.872,0,0,1,1,0,69,13,1.1,0.9
1018,1,5.732,0.915,0,0,1,1,0,138,13,1.1,0.9
1019,1,0.192,0.038,0,0,1,1,0,69,13,1.1,0.9
1020,1,2.088,0.893,0,0,1,1,0,138,13,1.1,0.9
1021,1,5.008,1.546,0,0,1,1,0,69,13,1.1,0.9
1022,2,24.515,5.37,0,0,1,1,0,138,13,1.1,0.9
1023,1,0,0,0,52.799009703,1,1,0,138,13,1.1,0.9
1024,1,-6.838,12.043,0,0,1,1,0,69,13,1.1,0.9
1025,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1026,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1027,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1028,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1029,1,5.085,2.422,0,0,1,1,0,69,13,1.1,0.9
1030,1,3.2,-0.696,0,0,1,1,0,69,13,1.1,0.9
1031,1,8.882,0.093,0,0,1,1,0,138,13,1.1,0.9
1032,1,0.51,0.904,0,0,1,1,0,138,13,1.1,0.9
1033,1,17.184,0.696,0,0,1,1,0,23,13,1.1,0.9
1034,1,0.827,-0.537,0,-3.01558808248,1,1,0,69,13,1.1,0.9
1035,1,0,0,0,5.82188286248,1,1,0,69,13,1.1,0.9
1036,1,16.176,6.51,0,0,1,1,0,138,13,1.1,0.9
1037,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1038,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1039,1,5.393,-1.846,0,0,1,1,0,138,13,1.1,0.9
1040,2,20.668,15.649,0,13.5332377165,1,1,0,69,13,1.1,0.9
1041,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1042,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1043,1,1.907,0.208,0,0,1,1,0,69,13,1.1,0.9
1044,1,28.192,2.57,0,0,1,1,0,69,13,1.1,0.9
1045,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1046,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1047,1,5.452,2.318,0,0,1,1,0,138,13,1.1,0.9
1048,1,2.044,-0.849,0,0,1,1,0,138,13,1.1,0.9
1049,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1050,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1051,1,-1.047,-2.608,0,0,1,1,0,69,13,1.1,0.9
1052,1,0.641,0.274,0,0,1,1,0,69,13,1.1,0.9
1053,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1054,1,0.756,1.726,0,2.499,1,1,0,138,13,1.1,0.9
1056,1,1.693,0.745,0,0,1,1,0,138,13,1.1,0.9
1057,1,4.055,0.378,0,0,1,1,0,138,13,1.1,0.9
1058,1,-0.372,-3.276,0,0,1,1,0,69,13,1.1,0.9
1059,1,4.63,-6.892,0,0,1,1,0,69,13,1.1,0.9
1060,1,5.206,6.904,0,0,1,1,0,69,13,1.1,0.9
1061,2,0,0,0,0,1,1,0,345,13,1.1,0.9
1062,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1063,1,15.019,8.663,0,0,1,1,0,69,13,1.1,0.9
1064,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1065,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1066,1,-0.22,-1.162,0,0,1,1,0,138,13,1.1,0.9
1067,1,1.677,0.384,0,0,1,1,0,138,13,1.1,0.9
1068,1,7.2,-2.06,0,0,1,1,0,138,13,1.1,0.9
1069,1,4.482,-0.225,0,0,1,1,0,138,13,1.1,0.9
1070,1,15.375,0.438,0,0,1,1,0,23,13,1.1,0.9
1071,2,0,0,0,0,1,1,0,69,13,1.1,0.9
1072,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1073,1,1.61,-1.38,0,0,1,1,0,69,13,1.1,0.9
1074,1,7.786,-2.066,0,0,1,1,0,138,13,1.1,0.9
1075,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1076,1,11.748,1.194,0,0,1,1,0,138,13,1.1,0.9
1077,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1078,1,2.186,-10.542,0,0,1,1,0,138,13,1.1,0.9
1079,1,25.902,7.6,0,0.000631986737939,1,1,0,34.5,13,1.1,0.9
1080,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1081,1,4.142,1.868,0,0,1,1,0,69,13,1.1,0.9
1082,1,20.033,5.337,0,0.00896573494847,1,1,0,69,13,1.1,0.9
1083,1,-0.099,-0.762,0,0,1,1,0,138,13,1.1,0.9
1084,1,18.542,16.57,0,0,1,1,0,19,13,1.1,0.9
1085,1,0.307,0.077,0,0,1,1,0,69,13,1.1,0.9
1086,1,6.707,2.975,0,0,1,1,0,138,13,1.1,0.9
1087,1,7.118,-0.723,0,0,1,1,0,138,13,1.1,0.9
1088,1,0,0,0,0.00400134847727,1,1,0,23,13,1.1,0.9
1089,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1090,1,12.203,-0.455,0,0,1,1,0,138,13,1.1,0.9
1091,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1092,2,26.493,10.548,0,9.04407166288,1,1,0,69,13,1.1,0.9
1093,1,20.099,-0.422,0,0,1,1,0,138,13,1.1,0.9
1094,2,0,0,0,26.3986365333,1,1,0,138,13,1.1,0.9
1095,1,6.116,0.242,0,0,1,1,0,138,13,1.1,0.9
1096,1,8.169,-2.811,0,4.22293491761,1,1,0,138,13,1.1,0.9
1097,1,-1.129,-0.822,0,0,1,1,0,138,13,1.1,0.9
1098,1,10.23,5.781,0,0,1,1,0,138,13,1.1,0.9
1099,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1100,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1101,1,23.32,3.332,0,0,1,1,0,138,13,1.1,0.9
1102,1,21.342,3.43,0,0,1,1,0,69,13,1.1,0.9
1103,1,-13.737,-0.18,0,0,1,1,0,69,13,1.1,0.9
1104,1,1.786,-0.833,0,0,1,1,0,138,13,1.1,0.9
1105,1,7.337,-0.762,0,0,1,1,0,138,13,1.1,0.9
1106,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1107,1,0.707,0.247,0,0,1,1,0,69,13,1.1,0.9
1108,1,0.504,0.115,0,0,1,1,0,69,13,1.1,0.9
1109,1,0,0,0,41.8204812405,1,1,0,138,13,1.1,0.9
1110,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1111,1,17.645,2.056,0,0,1,1,0,23,13,1.1,0.9
1112,1,34.587,9.456,0,0,1,1,0,138,13,1.1,0.9
1113,1,10.98,-2.97,0,0,1,1,0,138,13,1.1,0.9
1114,1,52.301,15.77,0,0,1,1,0,69,13,1.1,0.9
1115,1,3.266,0.625,0,0,1,1,0,18,13,1.1,0.9
1116,1,2.208,0.203,0,0,1,1,0,69,13,1.1,0.9
1117,1,2.373,-0.795,0,0,1,1,0,69,13,1.1,0.9
1118,1,19.271,1.293,0,0,1,1,0,23,13,1.1,0.9
1119,1,2.405,-0.74,0,0,1,1,0,138,13,1.1,0.9
1120,1,8.51,5.123,0,0,1,1,0,23,13,1.1,0.9
1121,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1122,1,7.463,10.471,0,0,1,1,0,138,13,1.1,0.9
1123,1,0,0,0,0,1,1,0,14.4,13,1.1,0.9
1124,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1125,1,6.192,-1.605,0,0,1,1,0,138,13,1.1,0.9
1126,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1127,1,3.677,-0.712,0,0,1,1,0,69,13,1.1,0.9
1128,1,4.521,1.156,0,0,1,1,0,138,13,1.1,0.9
1129,1,6.51,-1.458,0,0,1,1,0,69,13,1.1,0.9
1130,1,7.941,15.956,0,0,1,1,0,69,13,1.1,0.9
1131,1,6.981,4.077,0,0,1,1,0,138,13,1.1,0.9
1132,1,9.978,2.734,0,9.54143561469,1,1,0,138,13,1.1,0.9
1133,1,-0.521,-5.167,0,0,1,1,0,69,13,1.1,0.9
1134,1,21.277,9.732,0,8.17419322428e-05,1,1,0,69,13,1.1,0.9
1135,1,8.443,9.012,0,16.277,1,1,0,345,13,1.1,0.9
1136,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1137,1,31.188,11.464,0,0,1,1,0,138,13,1.1,0.9
1138,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1139,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1140,1,22.4,4.832,0,0,1,1,0,138,13,1.1,0.9
1141,1,15.484,5.042,0,0,1,1,0,138,13,1.1,0.9
1142,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1143,1,3.485,-3.216,0,0,1,1,0,69,13,1.1,0.9
1144,1,3.742,-0.389,0,16.8502206562,1,1,0,138,13,1.1,0.9
1145,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1146,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1147,1,19.194,-1.332,0,0,1,1,0,138,13,1.1,0.9
1148,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1150,2,2.411,0.104,0,0,1,1,0,69,13,1.1,0.9
1151,1,7.611,2.926,0,0,1,1,0,138,13,1.1,0.9
1152,1,3.474,1.064,0,0,1,1,0,69,13,1.1,0.9
1153,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1154,1,11.101,6.575,0,0,1,1,0,19,13,1.1,0.9
1155,1,6.953,-0.192,0,0,1,1,0,138,13,1.1,0.9
1156,1,4.132,-0.373,0,0,1,1,0,138,13,1.1,0.9
1157,1,20.696,7.523,0,0,1,1,0,34.5,13,1.1,0.9
1158,1,0.838,0.099,0,-3.06300804292,1,1,0,23,13,1.1,0.9
1159,1,6.789,2.904,0,0.000142597202737,1,1,0,23,13,1.1,0.9
1160,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1161,1,19.813,7.019,0,0,1,1,0,138,13,1.1,0.9
1162,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1163,1,5.266,1.863,0,0,1,1,0,69,13,1.1,0.9
1164,1,4.652,-3.26,0,0,1,1,0,69,13,1.1,0.9
1165,1,-0.055,-0.921,0,0,1,1,0,138,13,1.1,0.9
1166,1,42.71,-11.385,0,0,1,1,0,138,13,1.1,0.9
