bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1167,1,4.685,2.515,0,0,1,1,0,138,13,1.1,0.9
1168,1,0.499,-0.252,0,0,1,1,0,69,13,1.1,0.9
1169,1,7.085,2.679,0,0,1,1,0,138,13,1.1,0.9
1170,1,39.452,-3.781,0,0,1,1,0,138,13,1.1,0.9
1171,1,4.559,1.693,0,0,1,1,0,69,13,1.1,0.9
1172,1,6.198,10.29,0,21.5999415533,1,1,0,69,13,1.1,0.9
1173,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1174,1,5.879,3.041,0,0.000102717011846,1,1,0,23,13,1.1,0.9
1175,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1176,1,7.484,-1.347,0,0,1,1,0,69,13,1.1,0.9
1177,1,0.806,-3.287,0,0,1,1,0,138,13,1.1,0.9
1178,1,1.523,1.09,0,0,1,1,0,69,13,1.1,0.9
1179,1,11.599,6.806,0,0,1,1,0,69,13,1.1,0.9
1180,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1181,1,5.26,1.118,0,0,1,1,0,138,13,1.1,0.9
1182,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1183,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1184,1,1.162,-3.534,0,0,1,1,0,23,13,1.1,0.9
1185,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1186,1,0.74,0.279,0,0,1,1,0,138,13,1.1,0.9
1187,1,7.37,5.748,0,0,1,1,0,19,13,1.1,0.9
1188,1,2.877,2.038,0,0,1,1,0,138,13,1.1,0.9
1189,1,11.458,-7.162,0,0,1,1,0,69,13,1.1,0.9
1190,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1191,2,1.101,3.189,0,0,1,1,0,18,13,1.1,0.9
1192,1,9.293,0.707,0,0,1,1,0,138,13,1.1,0.9
1193,1,6.444,0.296,0,10.894744643,1,1,0,69,13,1.1,0.9
1194,1,3.085,1.129,0,0,1,1,0,138,13,1.1,0.9
1195,1,0,0,0,38.1261800358,1,1,0,138,13,1.1,0.9
1196,1,3.441,1.775,0,0,1,1,0,138,13,1.1,0.9
1197,1,2.91,1.863,0,0,1,1,0,69,13,1.1,0.9
1198,1,1.715,-0.307,0,-0.000688254951878,1,1,0,23,13,1.1,0.9
1199,1,2.351,-0.022,0,0,1,1,0,138,13,1.1,0.9
1200,1,7.063,-7.375,0,21.5998949263,1,1,0,138,13,1.1,0.9
1201,1,0,0,0,0,1,1,0,23,13,1.1,0.9
1202,1,3.216,1.184,0,0,1,1,0,69,13,1.1,0.9
1203,1,23.523,7.584,0,0,1,1,0,69,13,1.1,0.9
1204,1,24.888,3.78,0,0,1,1,0,138,13,1.1,0.9
1205,1,3.824,0.504,0,0,1,1,0,138,13,1.1,0.9
1206,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1207,1,7.562,0.553,0,0,1,1,0,69,13,1.1,0.9
1208,1,10.498,-1.928,0,0,1,1,0,138,13,1.1,0.9
1209,1,16.049,-6.06,0,0,1,1,0,34.5,13,1.1,0.9
1210,1,7.682,1.688,0,0,1,1,0,138,13,1.1,0.9
1211,1,3.551,8.625,0,0,1,1,0,138,13,1.1,0.9
1212,1,-2.679,-0.51,0,0,1,1,0,69,13,1.1,0.9
1213,1,7.243,-2.63,0,0,1,1,0,138,13,1.1,0.9
1214,1,6.997,1.364,0,1.73175326867,1,1,0,69,13,1.1,0.9
1215,1,13.108,-2.872,0,0,1,1,0,69,13,1.1,0.9
1216,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1217,1,4.975,1.392,0,0,1,1,0,138,13,1.1,0.9
1218,1,0.921,-0.197,0,0,1,1,0,138,13,1.1,0.9
1219,2,26.482,4.099,0,0,1,1,0,69,13,1.1,0.9
1220,1,6.981,-1.036,0,0,1,1,0,23,13,1.1,0.9
1221,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1222,1,11.447,-0.625,0,0,1,1,0,138,13,1.1,0.9
1223,1,3.332,-6.433,0,0,1,1,0,138,13,1.1,0.9
1224,1,2.168,0.548,0,0,1,1,0,138,13,1.1,0.9
1225,1,0,0,0,0,1,1,0,18,13,1.1,0.9
1226,1,0,0,0,-74.9953456113,1,1,0,500,13,1.1,0.9
1227,1,29.978,-11.611,0,0,1,1,0,69,13,1.1,0.9
1228,1,11.43,5.139,0,5.87408864905,1,1,0,69,13,1.1,0.9
1229,1,13.195,2.153,0,0,1,1,0,138,13,1.1,0.9
1230,1,1.195,0.214,0,0,1,1,0,69,13,1.1,0.9
1231,1,14.674,6.62,0,0,1,1,0,138,13,1.1,0.9
1232,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1233,1,117.534,-14.876,0,0,1,1,0,345,13,1.1,0.9
1234,2,2.504,0.564,0,0,1,1,0,138,13,1.1,0.9
1235,1,3.501,-1.803,0,0,1,1,0,69,13,1.1,0.9
1236,1,26.959,14.115,0,11.7522370408,1,1,0,69,13,1.1,0.9
1237,1,2.416,-0.378,0,0,1,1,0,69,13,1.1,0.9
1238,1,21.825,4.647,0,0,1,1,0,23,13,1.1,0.9
1239,1,1.792,0.674,0,0,1,1,0,69,13,1.1,0.9
1240,1,9.797,2.46,0,-0.000295081456918,1,1,0,23,13,1.1,0.9
1241,1,14.058,-4.991,0,-9.766,1,1,0,138,13,1.1,0.9
1242,1,0.564,-1.151,0,0,1,1,0,138,13,1.1,0.9
1244,1,46.323,-5.184,0,0,1,1,0,69,13,1.1,0.9
1245,1,0,0,0,28.8,1,1,0,345,13,1.1,0.9
1246,1,5.978,1.326,0,0,1,1,0,138,13,1.1,0.9
1247,1,43.085,4.044,0,0.000300041338171,1,1,0,69,13,1.1,0.9
1248,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1249,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1250,1,0.515,0.142,0,0,1,1,0,69,13,1.1,0.9
1251,1,1.529,1.425,0,0,1,1,0,138,13,1.1,0.9
1252,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1253,1,14.762,6.674,0,0,1,1,0,138,13,1.1,0.9
1254,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1255,1,3.09,0.422,0,0,1,1,0,69,13,1.1,0.9
1256,1,7.063,2.049,0,0,1,1,0,69,13,1.1,0.9
1257,1,1.929,0.581,0,0,1,1,0,69,13,1.1,0.9
1258,1,33.216,13.364,0,0,1,1,0,69,13,1.1,0.9
1259,1,13.803,6.647,0,0,1,1,0,23.4,13,1.1,0.9
1260,1,16.496,-7.509,0,-0.0040625070879,1,1,0,138,13,1.1,0.9
1261,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1262,1,9.296,-6.337,0,0,1,1,0,69,13,1.1,0.9
1263,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1264,1,0,0,0,8.37892360474e-06,1,1,0,69,13,1.1,0.9
1265,1,3.348,1.666,0,0,1,1,0,69,13,1.1,0.9
1266,1,2.833,0.553,0,1.091,1,1,0,138,13,1.1,0.9
1267,1,1.817,-5.839,0,-13.276,1,1,0,138,13,1.1,0.9
1268,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1269,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1270,1,-0.395,-0.521,0,0,1,1,0,23,13,1.1,0.9
1271,1,5.271,-0.499,0,0,1,1,0,69,13,1.1,0.9
1272,1,0.022,0.438,0,0,1,1,0,138,13,1.1,0.9
1273,1,9.568,8.088,0,0,1,1,0,69,13,1.1,0.9
1274,1,10.11,23.77,0,7.3588418992,1,1,0,23,13,1.1,0.9
1275,1,13.687,6.351,0,0,1,1,0,138,13,1.1,0.9
1276,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1277,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1278,1,12,6.521,0,0.000146520928717,1,1,0,23,13,1.1,0.9
1279,1,21.589,-6.433,0,0,1,1,0,138,13,1.1,0.9
1280,1,5.94,1.321,0,0,1,1,0,138,13,1.1,0.9
1281,2,5.282,6.482,0,0,1,1,0,19,13,1.1,0.9
1282,1,-0.318,-1.414,0,-0.570751511746,1,1,0,69,13,1.1,0.9
1283,1,26.258,6.4,0,0,1,1,0,69,13,1.1,0.9
1284,1,0.373,0.197,0,0,1,1,0,69,13,1.1,0.9
1285,1,-1.616,-3.047,0,0,1,1,0,138,13,1.1,0.9
1286,2,44.022,-6.921,0,11.6166324791,1,1,0,69,13,1.1,0.9
1287,1,14.695,-0.46,0,0,1,1,0,138,13,1.1,0.9
1288,1,3.808,-0.318,0,0,1,1,0,138,13,1.1,0.9
1289,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1290,1,8.926,-1.797,0,0,1,1,0,69,13,1.1,0.9
1291,1,25.162,3.315,0,0,1,1,0,69,13,1.1,0.9
1292,1,7.535,-3.463,0,0,1,1,0,138,13,1.1,0.9
1293,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1294,1,2.329,0.34,0,0,1,1,0,138,13,1.1,0.9
1295,1,1.233,-4.34,0,0,1,1,0,69,13,1.1,0.9
1296,1,2.236,0.658,0,0,1,1,0,138,13,1.1,0.9
1297,1,7.66,1.386,0,0,1,1,0,138,13,1.1,0.9
1298,1,10.302,6.784,0,0,1,1,0,138,13,1.1,0.9
1299,1,8.751,3.184,0,0,1,1,0,69,13,1.1,0.9
1300,1,68.312,-41.482,0,0,1,1,0,345,13,1.1,0.9
1301,1,10.06,0.658,0,0,1,1,0,138,13,1.1,0.9
1302,1,21.743,2.005,0,0,1,1,0,138,13,1.1,0.9
1303,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1304,1,3.156,2.016,0,0,1,1,0,138,13,1.1,0.9
1305,1,1.238,-5.759,0,-7.29957486086,1,1,0,69,13,1.1,0.9
1306,1,0.997,0.093,0,0,1,1,0,69,13,1.1,0.9
1307,1,0,0,0,0,1,1,0,345,13,1.1,0.9
1308,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1309,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1310,2,0,0,0,0,1,1,0,138,13,1.1,0.9
1311,1,14.954,-2.126,0,0,1,1,0,69,13,1.1,0.9
1312,1,1.89,1.359,0,0,1,1,0,138,13,1.1,0.9
1313,1,11.808,0.58,0,0,1,1,0,138,13,1.1,0.9
1314,1,20.86,5.085,0,4.98156458988,1,1,0,69,13,1.1,0.9
1315,2,10.532,2.466,0,3.14661366674,1,1,0,69,13,1.1,0.9
1316,1,6.784,-1.008,0,52.7996406271,1,1,0,138,13,1.1,0.9
1317,1,6.608,2.301,0,0,1,1,0,138,13,1.1,0.9
1318,1,0.536,-1.994,0,0,1,1,0,69,13,1.1,0.9
1319,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1320,1,21.419,5.836,0,0,1,1,0,23,13,1.1,0.9
1321,1,2.033,1.359,0,0,1,1,0,19,13,1.1,0.9
1322,1,5.282,1.49,0,0,1,1,0,138,13,1.1,0.9
1323,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1324,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1325,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1326,1,-2.521,1.195,0,0,1,1,0,138,13,1.1,0.9
1327,1,14.06,5.294,0,0,1,1,0,138,13,1.1,0.9
1328,1,21.238,5.71,0,52.7975747337,1,1,0,138,13,1.1,0.9
1329,1,2.116,-0.208,0,0,1,1,0,138,13,1.1,0.9
1330,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1331,2,7.463,0.69,0,0,1,1,0,138,13,1.1,0.9
1332,1,39.386,5.31,0,0,1,1,0,138,13,1.1,0.9
1333,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1334,1,0,0,0,0,1,1,0,69,13,1.1,0.9
1335,1,6.17,4.482,0,0,1,1,0,138,13,1.1,0.9
1336,1,4.494,-0.154,0,0,1,1,0,69,13,1.1,0.9
1337,1,5.545,-0.751,0,0,1,1,0,138,13,1.1,0.9
1338,1,-0.422,-2.559,0,0,1,1,0,138,13,1.1,0.9
1339,1,2.871,-1.036,0,0,1,1,0,69,13,1.1,0.9
1340,1,6.061,-2.844,0,0,1,1,0,138,13,1.1,0.9
1341,1,3.89,5.458,0,0.00612025043966,1,1,0,69,13,1.1,0.9
1342,1,0,0,0,0,1,1,0,138,13,1.1,0.9
1343,1,3.288,0.378,0,0,1,1,0,138,13,1.1,0.9
1344,2,6.872,4.614,0,0,1,1,0,138,13,1.1,0.9
1345,1,11.934,-1.639,0,0,1,1,0,69,13,1.1,0.9
1346,1,2.789,0.789,0,0,1,1,0,138,13,1.1,0.9
1347,1,6.548,1.468,0,3.36390697122,1,1,0,69,13,1.1,0.9
1348,1,5.013,1.359,0,0,1,1,0,69,13,1.1,0.9
1349,2,3.441,1.14,0,0,1,1,0,18,13,1.1,0.9
1350,1,3.66,1.556,0,0,1,1,0,138,13,1.1,0.9
1351,1,3.106,5.296,0,9.622,1,1,0,138,13,1.1,0.9
1352,1,0,0,0,0,1,1,0,18,13,1.1,0.9
1353,1,3.836,-2.181,0,0,1,1,0,138,13,1.1,0.9
1354,1,1.321,0.384,0,0,1,1,0,138,13,1.1,0.9
1355,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1356,1,26.173,9.108,0,0,1,1,0,345,14,1.1,0.9
1357,1,149.608,12.146,0,0,1,1,0,345,14,1.1,0.9
1358,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1359,1,57.22,24.685,0,44.093,1,1,0,345,14,1.1,0.9
1360,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1361,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1362,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1363,1,87.603,-0.556,0,0,1,1,0,500,14,1.1,0.9
1364,2,17.622,28.532,0,0,1,1,0,345,14,1.1,0.9
1365,1,25.403,50.449,0,0,1,1,0,345,14,1.1,0.9
1366,1,32.877,65.753,0,0,1,1,0,500,14,1.1,0.9
1367,2,648.597,156.025,0,0,1,1,0,500,14,1.1,0.9
1368,1,272.333,46.348,0,0,1,1,0,500,14,1.1,0.9
1369,1,39.071,32.195,0,0,1,1,0,345,14,1.1,0.9
1370,1,37.294,-29.776,0,0,1,1,0,345,14,1.1,0.9
1371,1,21.26,-1.479,0,0,1,1,0,345,14,1.1,0.9
1372,1,7.696,13.992,0,0,1,1,0,345,14,1.1,0.9
1373,1,0,0,0,0,1,1,0,345,14,1.1,0.9
1374,1,82.242,30.467,0,0,1,1,0,345,14,1.1,0.9
1375,1,0,0,0,0,1,1,0,500,14,1.1,0.9
1376,1,0,0,0,62.25,1,1,0,500,14,1.1,0.9
1377,1,4.073,21.041,0,37.157,1,1,0,345,14,1.1,0.9
1378,1,59.986,22.141,0,0,1,1,0,500,14,1.1,0.9
1379,2,133.622,3.949,0,0,1,1,0,345,14,1.1,0.9
1380,1,2.11,0.548,0,0,1,1,0,138,14,1.1,0.9
1381,1,1.244,0.608,0,0,1,1,0,138,14,1.1,0.9
1382,1,0.866,0.219,0,0,1,1,0,138,14,1.1,0.9
1383,1,2.433,0.603,0,0,1,1,0,138,14,1.1,0.9
1384,1,5.919,0.067,0,-0.278,1,1,0,138,14,1.1,0.9
1385,1,7.611,4.252,0,0,1,1,0,138,14,1.1,0.9
1386,1,10.696,6.153,0,0,1,1,0,138,14,1.1,0.9
1387,1,0,0,0,0,1,1,0,138,14,1.1,0.9
1388,1,43.821,5.034,0,0,1,1,0,138,14,1.1,0.9
1389,1,10.959,21.918,0,0,1,1,0,24,14,1.1,0.9
1390,1,11.195,11.299,0,0,1,1,0,138,14,1.1,0.9
1391,1,20,6.581,0,0,1,1,0,138,14,1.1,0.9
1392,1,38.83,5.936,0,0,1,1,0,138,14,1.1,0.9
1393,2,0.082,0.367,0,0,1,1,0,138,14,1.1,0.9
1394,1,10.148,6.712,0,0,1,1,0,138,14,1.1,0.9
1395,1,7.721,3.359,0,0,1,1,0,138,14,1.1,0.9
1396,1,9.562,-2.314,0,0,1,1,0,138,14,1.1,0.9
1397,1,56.972,11.227,0,0,1,1,0,138,14,1.1,0.9
1398,1,0,0,0,0,1,1,0,138,14,1.1,0.9
1399,1,3.079,0.658,0,0,1,1,0,138,14,1.1,0.9
1400,1,15.305,8.54,0,13.892,1,1,0,138,14,1.1,0.9
1401,1,1.945,0.164,0,0,1,1,0,138,14,1.1,0.9
1402,1,1.299,0.329,0,0,1,1,0,138,14,1.1,0.9
1403,1,1.945,0.329,0,0,1,1,0,138,14,1.1,0.9
1404,1,1.134,0.219,0,0,1,1,0,138,14,1.1,0.9
1405,1,1.405,-4.65,0,0,1,1,0,138,14,1.1,0.9
1406,1,0.647,0.164,0,0,1,1,0,138,14,1.1,0.9
1407,1,0.219,0.055,0,0,1,1,0,138,14,1.1,0.9
1408,1,1931.535,118.187,0,0,1,1,0,500,15,1.1,0.9
1409,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1410,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1411,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1412,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1413,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1414,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1415,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1416,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1417,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1418,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1419,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1420,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1421,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1422,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1423,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1424,1,8.756,6.285,0,0,1,1,0,500,15,1.1,0.9
1425,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1426,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1427,1,92.936,26.514,0,0,1,1,0,345,15,1.1,0.9
1428,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1429,1,384.076,22.995,0,-9.50369766187e-05,1,1,0,345,15,1.1,0.9
1430,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1431,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1432,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1433,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1434,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1435,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1436,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1437,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1438,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1439,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1440,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1441,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1442,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1443,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1444,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1445,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1446,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1447,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1448,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1449,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1450,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1451,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1452,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1453,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1454,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1455,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1456,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1457,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1458,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1459,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1460,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1461,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1462,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1463,1,1458.268,8.1,0,0,1,1,0,500,15,1.1,0.9
1464,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1465,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1466,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1467,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1468,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1469,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1470,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1471,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1472,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1473,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1474,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1475,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1476,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1477,1,51.507,15.041,0,0,1,1,0,345,15,1.1,0.9
1478,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1479,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1480,2,0,0,0,0,1,1,0,345,15,1.1,0.9
1481,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1482,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1483,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1484,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1485,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1486,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1487,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1488,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1489,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1490,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1491,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1492,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1493,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1494,2,0,0,0,0,1,1,0,500,15,1.1,0.9
1495,1,104.031,-0.621,0,-1.17909283156,1,1,0,500,15,1.1,0.9
1496,1,333.477,6.946,0,-14.6215286341,1,1,0,500,15,1.1,0.9
1497,1,0,0,0,-139.484786547,1,1,0,500,15,1.1,0.9
1498,1,0,0,0,-1.1203495181,1,1,0,500,15,1.1,0.9
1499,1,0,0,0,34.2846218888,1,1,0,500,15,1.1,0.9
1500,1,0,0,0,-106.471786399,1,1,0,500,15,1.1,0.9
1501,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1502,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1503,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1504,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1505,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1506,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1507,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1508,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1509,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1510,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1511,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1512,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1513,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1514,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1515,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1516,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1517,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1518,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1519,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1520,1,132.056,18.755,0,-80.1880218907,1,1,0,500,15,1.1,0.9
1521,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1522,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1523,1,0,0,0,-14.0529459736,1,1,0,500,15,1.1,0.9
1524,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1525,1,0,0,0,-18.886,1,1,0,500,15,1.1,0.9
1526,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1527,1,0,0,0,0,1,1,0,500,15,1.1,0.9
1528,1,218.179,3.991,0,29.1592142229,1,1,0,345,15,1.1,0.9
1529,1,120.465,33.072,0,33.5695296813,1,1,0,345,15,1.1,0.9
1530,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1531,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1532,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1533,1,0,0,0,-95.945,1,1,0,345,15,1.1,0.9
1534,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1535,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1536,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1537,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1538,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1539,1,0.271,0.164,0,0,1,1,0,345,15,1.1,0.9
1540,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1541,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1542,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1543,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1544,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1545,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1546,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1547,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1548,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1549,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1550,1,261.147,25.631,0,0,1,1,0,345,15,1.1,0.9
1551,1,0,0,0,-27.090039148,1,1,0,345,15,1.1,0.9
1552,1,76.97,-39.035,0,0.00245570335062,1,1,0,345,15,1.1,0.9
1553,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1554,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1555,1,120.39,-6.758,0,-87.5188514592,1,1,0,345,15,1.1,0.9
1556,1,0,0,0,0.00130145063572,1,1,0,345,15,1.1,0.9
1557,1,176.375,-17.084,0,-31.028,1,1,0,345,15,1.1,0.9
1558,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1559,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1560,1,29.34,3.186,0,0,1,1,0,345,15,1.1,0.9
1561,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1562,1,17.34,12.737,0,1.95434780083,1,1,0,345,15,1.1,0.9
1563,1,17.34,12.73,0,1.93434809376,1,1,0,345,15,1.1,0.9
1564,1,10.338,-8.503,0,0,1,1,0,345,15,1.1,0.9
1565,1,0,0,0,-52.104,1,1,0,345,15,1.1,0.9
1566,2,0,0,0,0.000633705947115,1,1,0,345,15,1.1,0.9
1567,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1568,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1569,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1570,1,0,0,0,0,1,1,0,66,15,1.1,0.9
1571,1,16.022,12.016,0,0,1,1,0,66,15,1.1,0.9
1572,1,4.658,3.507,0,0,1,1,0,66,15,1.1,0.9
1573,1,59.085,17.216,0,0,1,1,0,66,15,1.1,0.9
1574,1,53.578,13.419,0,0,1,1,0,66,15,1.1,0.9
1575,1,68.674,27.145,0,11.8926876355,1,1,0,66,15,1.1,0.9
1576,1,0,0,0,13.0493708718,1,1,0,66,15,1.1,0.9
1577,1,104.559,34.351,0,23.5875911441,1,1,0,66,15,1.1,0.9
1578,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1579,1,120.712,45.238,0,16.3690430624,1,1,0,138,15,1.1,0.9
1580,1,110.663,27.551,0,22.3645806733,1,1,0,138,15,1.1,0.9
1581,1,138.707,45.501,0,40.7699059111,1,1,0,138,15,1.1,0.9
1582,1,75.2,29.677,0,0,1,1,0,138,15,1.1,0.9
1583,1,134.197,33.605,0,12.6694798491,1,1,0,138,15,1.1,0.9
1584,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1585,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1586,1,115.375,41.671,0,8.25519701266,1,1,0,138,15,1.1,0.9
1587,1,141.644,13.852,0,0.000368042672124,1,1,0,138,15,1.1,0.9
1588,1,254.449,67.748,0,0,1,1,0,138,15,1.1,0.9
1589,1,62.066,13.129,0,0.000189111552518,1,1,0,138,15,1.1,0.9
1590,1,14.679,6.696,0,0,1,1,0,138,15,1.1,0.9
1591,1,137.348,54.268,0,32.0400455351,1,1,0,138,15,1.1,0.9
1592,1,179.249,81.638,0,62.4910496756,1,1,0,138,15,1.1,0.9
1593,1,35.551,10.362,0,0,1,1,0,33,15,1.1,0.9
1594,1,27.54,8.011,0,0,1,1,0,33,15,1.1,0.9
1595,1,0,0,0,18.9898026372,1,1,0,33,15,1.1,0.9
1596,1,54.082,13.545,0,0,1,1,0,138,15,1.1,0.9
1597,1,0,0,0,0,1,1,0,345,15,1.1,0.9
1598,1,5.008,0.701,0,0,1,1,0,22,15,1.1,0.9
1599,1,95.649,0.011,0,0,1,1,0,66,15,1.1,0.9
1600,1,30.044,26.449,0,0,1,1,0,66,15,1.1,0.9
1601,1,0,0,0,0,1,1,0,33,15,1.1,0.9
1602,1,114.668,28.559,0,22.839056071,1,1,0,138,15,1.1,0.9
1603,1,10.564,3.052,0,0,1,1,0,11,15,1.1,0.9
1604,1,121.726,36.312,0,18.6614576714,1,1,0,138,15,1.1,0.9
1605,1,130.192,21.392,0,0.000257528545621,1,1,0,138,15,1.1,0.9
1606,1,130.192,21.397,0,0.000257753588426,1,1,0,138,15,1.1,0.9
1607,1,16.482,2.367,0,0,1,1,0,66,15,1.1,0.9
1608,1,128.69,25.951,0,0,1,1,0,66,15,1.1,0.9
1609,1,0,0,0,0,1,1,0,138,15,1.1,0.9
1610,1,81.638,16.548,0,0,1,1,0,138,15,1.1,0.9
1611,1,81.638,16.548,0,0,1,1,0,138,15,1.1,0.9
1612,1,0,0,0,-4.36275457766,1,1,0,138,15,1.1,0.9
1613,1,115.54,49.49,0,31.698175151,1,1,0,138,15,1.1,0.9
1614,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1615,2,0,0,0,0,1,1,0,138,15,1.1,0.9
1616,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1617,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1618,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1619,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1620,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1621,1,48.7,-41.191,0,-73.418,1,1,0,500,16,1.1,0.9
1622,2,0,0,0,0,1,1,0,500,16,1.1,0.9
1623,2,0,0,0,0,1,1,0,500,16,1.1,0.9
1624,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1625,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1626,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1627,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1628,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1629,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1630,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1631,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1632,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1633,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1634,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1635,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1636,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1637,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1638,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1639,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1640,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1641,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1642,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1643,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1644,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1645,1,111.508,-17.476,0,0,1,1,0,345,16,1.1,0.9
1646,1,47.235,-0.327,0,0,1,1,0,138,16,1.1,0.9
1647,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1648,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1649,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1650,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1651,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1652,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1653,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1654,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1655,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1656,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1657,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1658,1,519.585,69.599,0,0,1,1,0,500,16,1.1,0.9
1659,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1660,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1661,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1662,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1663,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1664,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1665,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1666,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1667,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1668,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1669,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1670,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1671,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1672,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1673,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1674,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1675,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1676,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1677,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1678,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1679,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1680,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1681,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1682,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1683,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1684,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1685,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1686,1,0,0,0,0,1,1,0,500,16,1.1,0.9
1687,1,172.57,-35.667,0,0,1,1,0,500,16,1.1,0.9
1688,1,151.764,-6.077,0,0,1,1,0,345,16,1.1,0.9
1689,1,18.614,5.337,0,0,1,1,0,33,16,1.1,0.9
1690,1,76.964,17.255,0,0,1,1,0,33,16,1.1,0.9
1691,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1692,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1693,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1694,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1695,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1696,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1697,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1698,1,0,0,0,7.69786057608,1,1,0,138,16,1.1,0.9
1699,1,0,0,0,5.59837889884,1,1,0,138,16,1.1,0.9
1700,1,0,0,0,0.000350342039223,1,1,0,138,16,1.1,0.9
1701,1,0,0,0,9.66967987123,1,1,0,138,16,1.1,0.9
1702,1,0,0,0,5.498368659,1,1,0,138,16,1.1,0.9
1703,1,0,0,0,0.000661009601567,1,1,0,138,16,1.1,0.9
1704,1,0,0,0,7.24585875805,1,1,0,138,16,1.1,0.9
1705,1,0,0,0,2.38955153185,1,1,0,138,16,1.1,0.9
1706,1,0,0,0,0.000152639355413,1,1,0,138,16,1.1,0.9
1707,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1708,1,0,0,0,0.000166242193046,1,1,0,138,16,1.1,0.9
1709,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1710,1,0,0,0,0.637597124862,1,1,0,138,16,1.1,0.9
1711,1,0,0,0,-0.00074642373283,1,1,0,138,16,1.1,0.9
1712,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1713,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1714,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1715,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1716,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1717,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1718,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1719,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1720,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1721,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1722,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1723,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1724,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1725,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1726,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1727,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1728,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1729,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1730,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1731,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1732,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1733,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1734,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1735,1,0,0,0,14.0394343927,1,1,0,138,16,1.1,0.9
1736,1,0,0,0,-10.7128557047,1,1,0,138,16,1.1,0.9
1737,1,0,0,0,14.9378863228,1,1,0,138,16,1.1,0.9
1738,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1739,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1740,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1741,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1742,1,12.686,-7.035,0,0,1,1,0,138,16,1.1,0.9
1743,1,42.115,-7.211,0,0,1,1,0,138,16,1.1,0.9
1744,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1745,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1746,1,37.288,9.145,0,0.000213540172855,1,1,0,33,16,1.1,0.9
1747,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1748,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1749,1,33.584,8.871,0,0,1,1,0,33,16,1.1,0.9
1750,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1751,1,32.712,9.145,0,0,1,1,0,33,16,1.1,0.9
1752,1,47.956,13.556,0,0,1,1,0,33,16,1.1,0.9
1753,1,40.389,8.11,0,0,1,1,0,33,16,1.1,0.9
1754,1,22.805,4.57,0,0,1,1,0,33,16,1.1,0.9
1755,1,54.921,13.77,0,0,1,1,0,33,16,1.1,0.9
1756,1,50.405,10.016,0,0,1,1,0,33,16,1.1,0.9
1757,1,35.436,8.603,0,0,1,1,0,33,16,1.1,0.9
1758,1,18.455,5.282,0,0,1,1,0,33,16,1.1,0.9
1759,1,50.241,10.614,0,0,1,1,0,33,16,1.1,0.9
1760,1,37.666,10.778,0,0,1,1,0,33,16,1.1,0.9
1761,1,44.033,10.942,0,0,1,1,0,33,16,1.1,0.9
1762,1,49.479,12.411,0,0,1,1,0,33,16,1.1,0.9
1763,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1764,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1765,1,8,2.23,0,0,1,1,0,33,16,1.1,0.9
1766,1,32.17,9.31,0,0,1,1,0,33,16,1.1,0.9
1767,1,57.699,9.255,0,0,1,1,0,33,16,1.1,0.9
1768,1,30.099,6.258,0,0,1,1,0,33,16,1.1,0.9
1769,1,17.688,2.504,0,0,1,1,0,33,16,1.1,0.9
1770,1,35.107,7.184,0,0,1,1,0,33,16,1.1,0.9
1771,1,40.389,8.055,0,0,1,1,0,33,16,1.1,0.9
1772,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1773,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1774,1,45.068,11.321,0,0,1,1,0,33,16,1.1,0.9
1775,1,39.189,12.899,0,0,1,1,0,33,16,1.1,0.9
1776,1,35.381,9.145,0,0.00036052632288,1,1,0,33,16,1.1,0.9
1777,1,22.537,6.367,0,-2.62985728303,1,1,0,33,16,1.1,0.9
1778,1,26.126,6.422,0,-0.568771356339,1,1,0,33,16,1.1,0.9
1779,1,4.137,0.142,0,7.87182374713e-05,1,1,0,33,16,1.1,0.9
1780,1,2.937,1.09,0,-13.4266249266,1,1,0,33,16,1.1,0.9
1781,1,21.879,5.496,0,0,1,1,0,33,16,1.1,0.9
1782,1,15.079,3.918,0,0,1,1,0,33,16,1.1,0.9
1783,1,28.411,9.255,0,0,1,1,0,33,16,1.1,0.9
1784,1,29.666,7.184,0,0,1,1,0,33,16,1.1,0.9
1785,1,23.134,6.696,0,0,1,1,0,33,16,1.1,0.9
1786,1,6.395,0,0,0,1,1,0,11,16,1.1,0.9
1787,1,6.395,0,0,0,1,1,0,11,16,1.1,0.9
1788,1,23.025,5.605,0,0,1,1,0,33,16,1.1,0.9
1789,1,42.564,13.989,0,7.55377218705,1,1,0,33,16,1.1,0.9
1790,1,43.655,8.707,0,0,1,1,0,33,16,1.1,0.9
1791,1,6.97,1.797,0,0,1,1,0,11,16,1.1,0.9
1792,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1793,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1794,1,18.4,5.173,0,0,1,1,0,33,16,1.1,0.9
1795,1,40.005,10.833,0,0,1,1,0,33,16,1.1,0.9
1796,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1797,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1798,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1799,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1800,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1801,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1802,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1803,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1804,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1805,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1806,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1807,1,0,0,0,-15.963,1,1,0,138,16,1.1,0.9
1808,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1809,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1810,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1811,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1812,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1813,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1814,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1815,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1816,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1817,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1818,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1819,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1820,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1821,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1822,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1823,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1824,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1825,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1826,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1827,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1828,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1829,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1830,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1831,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1832,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1833,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1834,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1835,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1836,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1837,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1838,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1839,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1840,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1841,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1842,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1843,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1844,1,36.34,7.277,0,0,1,1,0,33,16,1.1,0.9
1845,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1846,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1847,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1848,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1849,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1850,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1851,2,0,0,0,0,1,1,0,345,16,1.1,0.9
1852,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1853,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1854,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1855,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1856,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1857,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1858,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1859,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1860,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1861,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1862,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1863,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1864,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1865,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1866,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1867,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1868,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1869,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1870,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1871,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1872,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1873,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1874,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1875,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1876,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1877,1,0,0,0,-5.368,1,1,0,345,16,1.1,0.9
1878,1,5.265,7.058,0,12.724,1,1,0,138,16,1.1,0.9
1879,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1880,1,0,0,0,-5.367,1,1,0,138,16,1.1,0.9
1881,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1882,1,14.15,8.675,0,0,1,1,0,138,16,1.1,0.9
1883,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1884,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1885,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1886,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1887,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1888,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1889,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1890,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1891,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1892,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1893,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1894,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1895,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1896,1,22.027,5.704,0,0,1,1,0,33,16,1.1,0.9
1897,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1898,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1899,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1900,2,0,0,0,2.97429467742,1,1,0,138,16,1.1,0.9
1901,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1902,1,17.682,4.345,0,0,1,1,0,33,16,1.1,0.9
1903,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1904,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1905,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1906,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1907,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1908,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1909,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1910,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1911,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1912,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1913,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1914,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1915,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1916,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1917,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1918,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1919,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1920,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1921,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1922,1,1.655,0.219,0,0,1,1,0,138,16,1.1,0.9
1923,1,0,0,0,-9.083,1,1,0,138,16,1.1,0.9
1924,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1925,2,0,0,0,0,1,1,0,33,16,1.1,0.9
1926,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1927,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1928,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1929,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1930,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1931,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1932,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1933,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1934,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1935,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1936,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1937,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1938,1,15.079,4.022,0,0,1,1,0,33,16,1.1,0.9
1939,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1940,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1941,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1942,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1943,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1944,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1945,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1946,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1947,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1948,1,23.803,5.814,0,0,1,1,0,33,16,1.1,0.9
1949,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1950,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1951,1,0,0,0,0.756,1,1,0,138,16,1.1,0.9
1952,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1953,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1954,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1955,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1956,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1957,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1958,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1959,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1960,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1961,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1962,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1963,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1964,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1965,1,0,0,0,0.359461053445,1,1,0,138,16,1.1,0.9
1966,1,0,0,0,-35.3939004024,1,1,0,138,16,1.1,0.9
1967,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1968,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1969,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1970,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1971,2,0,0,0,0,1,1,0,138,16,1.1,0.9
1972,1,0.121,0.11,0,0,1,1,0,33,16,1.1,0.9
1973,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1974,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1975,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1976,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1977,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1978,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1979,1,0.009,0.347,0,0.624,1,1,0,138,16,1.1,0.9
1980,1,20.919,-6.853,0,0,1,1,0,138,16,1.1,0.9
1981,1,0,0,0,0,1,1,0,138,16,1.1,0.9
1982,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1983,1,3.463,0.11,0,0,1,1,0,33,16,1.1,0.9
1984,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1985,1,1.644,0.274,0,0,1,1,0,33,16,1.1,0.9
1986,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1987,1,0,0,0,0,1,1,0,33,16,1.1,0.9
1988,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1989,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1990,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1991,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1992,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1993,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1994,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1995,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1996,1,0,0,0,0,1,1,0,345,16,1.1,0.9
1997,1,3.288,0.274,0,0,1,1,0,33,16,1.1,0.9
1998,1,10.935,2.413,0,4.345,1,1,0,138,16,1.1,0.9
1999,1,0,0,0,17.297,1,1,0,138,16,1.1,0.9
2000,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2001,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2002,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2003,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2004,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2005,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2006,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2007,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2008,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2009,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2010,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2011,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2012,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2013,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2014,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2015,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2016,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2017,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2018,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2019,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2020,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2021,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2022,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2023,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2024,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2025,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2026,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2027,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2028,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2029,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2030,1,0,0,0,0,1,1,0,345,16,1.1,0.9
2031,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2032,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2033,2,10.4,1.468,0,0,1,1,0,33,16,1.1,0.9
2034,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2035,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2036,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2037,2,22.882,5.649,0,0,1,1,0,33,16,1.1,0.9
2038,1,20.066,4.022,0,0,1,1,0,33,16,1.1,0.9
2039,2,12.159,2.444,0,0,1,1,0,33,16,1.1,0.9
2040,2,27.584,5.54,0,0,1,1,0,33,16,1.1,0.9
2041,1,16.707,3.37,0,0,1,1,0,33,16,1.1,0.9
2042,1,25.534,8.148,0,0,1,1,0,33,16,1.1,0.9
2043,1,17.6,2.499,0,0,1,1,0,33,16,1.1,0.9
2044,1,19.896,5.814,0,0,1,1,0,33,16,1.1,0.9
2045,1,3.419,0.274,0,0,1,1,0,33,16,1.1,0.9
2046,1,0.296,0.11,0,0,1,1,0,33,16,1.1,0.9
2047,2,12.805,2.608,0,0,1,1,0,33,16,1.1,0.9
2048,2,12.548,4.077,0,0,1,1,0,33,16,1.1,0.9
2049,1,18.663,2.663,0,0,1,1,0,33,16,1.1,0.9
2050,1,6.504,2.066,0,0,1,1,0,33,16,1.1,0.9
2051,1,6.504,2.066,0,0,1,1,0,33,16,1.1,0.9
2052,2,19.151,4.833,0,0,1,1,0,33,16,1.1,0.9
2053,2,16.921,3.37,0,0,1,1,0,33,16,1.1,0.9
2054,1,17.381,4.455,0,0,1,1,0,33,16,1.1,0.9
2055,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2056,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2057,1,3.83,0.542,0,0,1,1,0,11,16,1.1,0.9
2058,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2059,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2060,1,12.17,3.041,0,0,1,1,0,33,16,1.1,0.9
2061,1,29.079,5.868,0,0,1,1,0,33,16,1.1,0.9
2062,2,0,0,0,0,1,1,0,138,16,1.1,0.9
2063,2,22.186,6.301,0,0,1,1,0,33,16,1.1,0.9
2064,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2065,2,9.529,1.901,0,0,1,1,0,33,16,1.1,0.9
2066,1,0,0,0,0,1,1,0,138,16,1.1,0.9
2067,1,5.523,1.682,0,0,1,1,0,33,16,1.1,0.9
2068,1,25.879,5.216,0,0,1,1,0,33,16,1.1,0.9
2069,1,24.296,6.027,0,0,1,1,0,33,16,1.1,0.9
2070,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2071,1,0,0,0,0,1,1,0,11,16,1.1,0.9
2072,1,5.353,1.085,0,0,1,1,0,11,16,1.1,0.9
2073,1,0,0,0,0,1,1,0,33,16,1.1,0.9
2074,1,30.284,-12.685,0,0,1,1,0,345,17,1.1,0.9
2075,1,3.512,1.101,0,0,1,1,0,345,17,1.1,0.9
2076,1,7.611,2.751,0,0,1,1,0,345,17,1.1,0.9
2077,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2078,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2079,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2080,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2081,2,15.342,38.356,0,0,1,1,0,345,17,1.1,0.9
2082,2,15.342,37.26,0,0,1,1,0,345,17,1.1,0.9
2083,1,1.523,1.047,0,28.513,1,1,0,345,17,1.1,0.9
2084,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2085,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2086,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2087,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2088,1,21.047,6.964,0,0,1,1,0,345,17,1.1,0.9
2089,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2090,2,0,0,0,0,1,1,0,345,17,1.1,0.9
2091,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2092,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2093,1,20.996,54.107,0,103.474,1,1,0,345,17,1.1,0.9
2094,2,5.479,24.11,0,0,1,1,0,345,17,1.1,0.9
2095,1,0,0,0,-13.183,1,1,0,345,17,1.1,0.9
2096,1,32.548,6.362,0,0,1,1,0,345,17,1.1,0.9
2097,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2098,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2099,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2100,1,0,0.975,0,0,1,1,0,345,17,1.1,0.9
2101,1,4.932,10.959,0,0,1,1,0,345,17,1.1,0.9
2102,1,3.288,8.219,0,0,1,1,0,345,17,1.1,0.9
2103,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2104,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2105,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2106,1,0,0,0,0,1,1,0,345,17,1.1,0.9
2107,1,0,-0.433,0,0,1,1,0,345,17,1.1,0.9
2108,1,0,-0.433,0,0,1,1,0,345,17,1.1,0.9
2109,1,4.258,1.655,0,-38.789,1,1,0,138,17,1.1,0.9
2110,1,10.279,2.833,0,0,1,1,0,138,17,1.1,0.9
2111,1,12.58,1.267,0,-2.161,1,1,0,138,17,1.1,0.9
2112,1,3.989,1.567,0,0,1,1,0,138,17,1.1,0.9
2113,1,2.318,0.981,0,0,1,1,0,138,17,1.1,0.9
2114,1,10.787,10.182,0,0,1,1,0,138,17,1.1,0.9
2115,1,17.954,5.952,0,0,1,1,0,138,17,1.1,0.9
2116,1,1.195,0.63,0,0,1,1,0,138,17,1.1,0.9
2117,1,1.266,0.247,0,0,1,1,0,138,17,1.1,0.9
2118,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2119,1,0.175,0.11,0,0,1,1,0,138,17,1.1,0.9
2120,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2121,1,9.074,3.847,0,0,1,1,0,138,17,1.1,0.9
2122,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2123,1,8.225,2.553,0,0,1,1,0,138,17,1.1,0.9
2124,1,0,0.066,0,0,1,1,0,138,17,1.1,0.9
2125,1,7.398,13.598,0,0,1,1,0,138,17,1.1,0.9
2126,1,2.17,1.31,0,0,1,1,0,138,17,1.1,0.9
2127,1,3.238,0.471,0,0,1,1,0,138,17,1.1,0.9
2128,1,2.208,0.532,0,0,1,1,0,138,17,1.1,0.9
2129,1,5.156,1.995,0,-0.089,1,1,0,138,17,1.1,0.9
2130,1,2.241,0.926,0,0,1,1,0,138,17,1.1,0.9
2131,1,3.726,1.94,0,0,1,1,0,138,17,1.1,0.9
2132,1,2.29,0.789,0,0,1,1,0,138,17,1.1,0.9
2133,1,5.529,1.342,0,0,1,1,0,138,17,1.1,0.9
2134,1,6.762,1.764,0,0,1,1,0,138,17,1.1,0.9
2135,1,9.233,2.504,0,0,1,1,0,138,17,1.1,0.9
2136,1,7.266,2.312,0,0,1,1,0,138,17,1.1,0.9
2137,1,5.162,2.466,0,3.64731745031,1,1,0,138,17,1.1,0.9
2138,1,15.172,4.969,0,7.47466445786,1,1,0,138,17,1.1,0.9
2139,1,3.529,0.838,0,0,1,1,0,138,17,1.1,0.9
2140,1,0,-0.005,0,0,1,1,0,138,17,1.1,0.9
2141,1,10.126,4.789,0,0,1,1,0,138,17,1.1,0.9
2142,1,0,-0.258,0,0,1,1,0,138,17,1.1,0.9
2143,1,7.266,2.159,0,0,1,1,0,138,17,1.1,0.9
2144,1,6.46,2.044,0,0,1,1,0,138,17,1.1,0.9
2145,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2146,1,1.699,0.619,0,-19.827,1,1,0,138,17,1.1,0.9
2147,1,0.701,0.258,0,0,1,1,0,138,17,1.1,0.9
2148,1,1.393,5.392,0,0,1,1,0,138,17,1.1,0.9
2149,2,0,0,0,0,1,1,0,138,17,1.1,0.9
2150,2,9.101,2.362,0,0,1,1,0,138,17,1.1,0.9
2151,1,10.11,2.773,0,0,1,1,0,138,17,1.1,0.9
2152,2,12.679,8.548,0,0,1,1,0,138,17,1.1,0.9
2153,1,5.479,1.753,0,0,1,1,0,138,17,1.1,0.9
2154,1,10.959,3.452,0,0,1,1,0,138,17,1.1,0.9
2155,1,3.77,1.803,0,0,1,1,0,138,17,1.1,0.9
2156,1,4.921,2.477,0,0,1,1,0,138,17,1.1,0.9
2157,1,1.644,-5.151,0,0,1,1,0,138,17,1.1,0.9
2158,1,0.789,-5.151,0,0,1,1,0,138,17,1.1,0.9
2159,1,1.644,1.315,0,0,1,1,0,138,17,1.1,0.9
2160,1,24.11,8.767,0,0,1,1,0,138,17,1.1,0.9
2161,1,24.11,8.767,0,0,1,1,0,138,17,1.1,0.9
2162,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2163,1,7.293,2.8,0,0,1,1,0,138,17,1.1,0.9
2164,1,7.342,1.753,0,0,1,1,0,138,17,1.1,0.9
2165,1,7.342,1.918,0,0,1,1,0,138,17,1.1,0.9
2166,1,0.384,0.055,0,0,1,1,0,138,17,1.1,0.9
2167,1,1.211,0.603,0,0,1,1,0,138,17,1.1,0.9
2168,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2169,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2170,1,29.041,13.71,0,0,1,1,0,138,17,1.1,0.9
2171,1,30.904,19.945,0,0,1,1,0,138,17,1.1,0.9
2172,1,2.932,1.227,0,2.864,1,1,0,138,17,1.1,0.9
2173,1,3.501,1.863,0,0,1,1,0,138,17,1.1,0.9
2174,1,2.056,6.418,0,9.1,1,1,0,138,17,1.1,0.9
2175,1,4.351,1.293,0,0,1,1,0,138,17,1.1,0.9
2176,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2177,1,4.471,1.556,0,0,1,1,0,138,17,1.1,0.9
2178,1,2.751,0.811,0,0,1,1,0,138,17,1.1,0.9
2179,1,8.137,4.153,0,94.807,1,1,0,138,17,1.1,0.9
2180,1,6.679,3.003,0,0,1,1,0,138,17,1.1,0.9
2181,1,10.737,4.945,0,0,1,1,0,138,17,1.1,0.9
2182,1,41.534,0.641,0,0,1,1,0,138,17,1.1,0.9
2183,1,1.682,0.329,0,0,1,1,0,138,17,1.1,0.9
2184,1,0.51,0.329,0,0,1,1,0,138,17,1.1,0.9
2185,1,2.416,0.581,0,0,1,1,0,138,17,1.1,0.9
2186,1,2.416,0.838,0,0,1,1,0,138,17,1.1,0.9
2187,1,8.422,6.038,0,0,1,1,0,138,17,1.1,0.9
2188,1,4.899,2.038,0,0,1,1,0,138,17,1.1,0.9
2189,1,4.805,2.192,0,0,1,1,0,138,17,1.1,0.9
2190,1,3.562,2.142,0,0,1,1,0,138,17,1.1,0.9
2191,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2192,1,4.364,0.8,0,-0.371,1,1,0,138,17,1.1,0.9
2193,1,2.822,0.948,0,0,1,1,0,138,17,1.1,0.9
2194,1,1.742,1.112,0,0,1,1,0,138,17,1.1,0.9
2195,1,4.225,1.458,0,0,1,1,0,138,17,1.1,0.9
2196,1,4.345,1.353,0,0,1,1,0,138,17,1.1,0.9
2197,1,11.946,4.264,0,5.815,1,1,0,138,17,1.1,0.9
2198,1,1.699,1.145,0,0,1,1,0,138,17,1.1,0.9
2199,2,3.288,7.123,0,0,1,1,0,138,17,1.1,0.9
2200,1,6.866,1.901,0,0,1,1,0,138,17,1.1,0.9
2201,1,25.721,19.21,0,0,1,1,0,138,17,1.1,0.9
2202,1,4.077,1.6,0,0,1,1,0,138,17,1.1,0.9
2203,1,8.23,3.271,0,0,1,1,0,138,17,1.1,0.9
2204,1,3.271,0.723,0,0,1,1,0,138,17,1.1,0.9
2205,1,4.734,1.989,0,0,1,1,0,138,17,1.1,0.9
2206,1,7.556,3.436,0,0,1,1,0,138,17,1.1,0.9
2207,1,4.608,2.126,0,0,1,1,0,138,17,1.1,0.9
2208,2,0.11,0.268,0,0,1,1,0,138,17,1.1,0.9
2209,2,4.855,1.715,0,0,1,1,0,138,17,1.1,0.9
2210,1,2.093,1.112,0,0,1,1,0,138,17,1.1,0.9
2211,1,4.69,2.356,0,0,1,1,0,138,17,1.1,0.9
2212,1,7.397,3.94,0,0,1,1,0,138,17,1.1,0.9
2213,1,0.378,0.795,0,0,1,1,0,138,17,1.1,0.9
2214,1,1.737,2.652,0,0,1,1,0,138,17,1.1,0.9
2215,1,0.29,0.17,0,0,1,1,0,138,17,1.1,0.9
2216,1,1.288,0.636,0,0,1,1,0,138,17,1.1,0.9
2217,1,3.414,1.353,0,0,1,1,0,138,17,1.1,0.9
2218,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2219,1,5.721,1.353,0,0,1,1,0,138,17,1.1,0.9
2220,1,4.707,1.463,0,0,1,1,0,138,17,1.1,0.9
2221,1,2.197,0,0,0,1,1,0,138,17,1.1,0.9
2222,1,3.94,1.315,0,0,1,1,0,138,17,1.1,0.9
2223,1,5.162,1.847,0,0,1,1,0,138,17,1.1,0.9
2224,1,6.671,2.094,0,1.293,1,1,0,138,17,1.1,0.9
2225,1,13.866,4.81,0,0,1,1,0,138,17,1.1,0.9
2226,1,12.218,10.769,0,0,1,1,0,138,17,1.1,0.9
2227,1,6.674,1.918,0,0,1,1,0,138,17,1.1,0.9
2228,1,3.91,0.671,0,0,1,1,0,138,17,1.1,0.9
2229,1,2.356,0.855,0,0,1,1,0,138,17,1.1,0.9
2230,1,18.559,-6.074,0,-11.696,1,1,0,138,17,1.1,0.9
2231,1,1.31,0.153,0,0,1,1,0,138,17,1.1,0.9
2232,1,3.233,1.14,0,0,1,1,0,138,17,1.1,0.9
2233,1,6.137,2.164,0,0,1,1,0,138,17,1.1,0.9
2234,1,5.129,1.819,0,0,1,1,0,138,17,1.1,0.9
2235,1,14.241,-6.843,0,0,1,1,0,138,17,1.1,0.9
2236,1,6.203,2.641,0,0,1,1,0,138,17,1.1,0.9
2237,1,1.644,0.69,0,0,1,1,0,138,17,1.1,0.9
2238,1,11.372,4.334,0,0,1,1,0,138,17,1.1,0.9
2239,1,11.085,12.115,0,0,1,1,0,138,17,1.1,0.9
2240,1,0.877,0.225,0,0,1,1,0,138,17,1.1,0.9
2241,1,3.288,3.836,0,0,1,1,0,138,17,1.1,0.9
2242,1,2.57,0.449,0,0,1,1,0,138,17,1.1,0.9
2243,1,4.214,1.282,0,0,1,1,0,138,17,1.1,0.9
2244,1,0,0,0,3.661,1,1,0,138,17,1.1,0.9
2245,1,3.627,1.578,0,0,1,1,0,138,17,1.1,0.9
2246,1,3.326,1.244,0,-32.703,1,1,0,138,17,1.1,0.9
2247,1,2.345,0.964,0,0,1,1,0,138,17,1.1,0.9
2248,1,0.619,0.208,0,0,1,1,0,138,17,1.1,0.9
2249,1,1.6,1.003,0,2.11887457505,1,1,0,138,17,1.1,0.9
2250,1,1.485,1.052,0,3.41882254225,1,1,0,138,17,1.1,0.9
2251,1,11.185,10.023,0,17.159,1,1,0,138,17,1.1,0.9
2252,1,6.137,2.679,0,0,1,1,0,138,17,1.1,0.9
2253,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2254,1,0,0,0,0,1,1,0,138,17,1.1,0.9
2255,1,8.899,3.003,0,0,1,1,0,138,17,1.1,0.9
2256,1,0,0.016,0,0,1,1,0,138,17,1.1,0.9
2257,1,5.808,2.849,0,0,1,1,0,138,17,1.1,0.9
2258,1,17.886,6.743,0,9.498,1,1,0,138,17,1.1,0.9
2259,2,1.879,0.34,0,0,1,1,0,138,17,1.1,0.9
2260,1,0.351,0.11,0,0,1,1,0,138,17,1.1,0.9
2261,1,0.175,0.055,0,0,1,1,0,138,17,1.1,0.9
2262,1,25.999,1.535,0,-0.418,1,1,0,138,17,1.1,0.9
2263,1,3.101,1.019,0,0,1,1,0,138,17,1.1,0.9
2264,1,4.044,1.501,0,0,1,1,0,138,17,1.1,0.9
2265,2,222.466,0,0,0,1,1,0,345,17,1.1,0.9
2266,1,2.466,1.847,0,0,1,1,0,500,18,1.1,0.9
2267,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2268,2,0,0,0,0,1,1,0,500,18,1.1,0.9
2269,1,0,0,0,-361.197,1,1,0,500,18,1.1,0.9
2270,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2271,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2272,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2273,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2274,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2275,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2276,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2277,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2278,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2279,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2280,2,0,0,0,0,1,1,0,500,18,1.1,0.9
2281,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2282,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2283,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2284,1,560.171,31.093,0,0,1,1,0,500,18,1.1,0.9
2285,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2286,1,0,0,0,-88.0903797328,1,1,0,500,18,1.1,0.9
2287,1,0,0,0,191.001420087,1,1,0,500,18,1.1,0.9
2288,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2289,1,0,0,0,0.000592672249147,1,1,0,500,18,1.1,0.9
2290,1,459.655,41.068,0,3.74750100149,1,1,0,138,18,1.1,0.9
2291,1,125.375,49.49,0,30.8184579766,1,1,0,138,18,1.1,0.9
2292,1,111.748,57.222,0,12.092580813,1,1,0,138,18,1.1,0.9
2293,1,68.668,22.318,0,27.7275014641,1,1,0,138,18,1.1,0.9
2294,2,68.668,22.318,0,16.3609910333,1,1,0,138,18,1.1,0.9
2295,1,71.819,36.784,0,0.000648698403164,1,1,0,138,18,1.1,0.9
2296,1,78.507,38.059,0,2.47840744461,1,1,0,138,18,1.1,0.9
2297,1,93.682,47.945,0,17.32321553,1,1,0,138,18,1.1,0.9
2298,2,160.29,41.403,0,0,1,1,0,138,18,1.1,0.9
2299,1,8.625,7.392,0,12.7792177395,1,1,0,138,18,1.1,0.9
2300,1,8.625,7.392,0,0,1,1,0,138,18,1.1,0.9
2301,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2302,1,0,0,0,0,1,1,0,500,18,1.1,0.9
2303,1,160.29,41.699,0,49.6797548682,1,1,0,138,18,1.1,0.9
2304,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2305,2,160.29,41.699,0,53.0942376828,1,1,0,138,18,1.1,0.9
2306,1,121.726,36.312,0,32.2199565351,1,1,0,138,18,1.1,0.9
2307,1,0,0,0,4.83983731585,1,1,0,138,18,1.1,0.9
2308,1,402.257,73.551,0,239.169990629,1,1,0,138,18,1.1,0.9
2309,1,19.027,16.199,0,30.957,1,1,0,138,18,1.1,0.9
2310,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2311,1,0,0,0,-63.287,1,1,0,138,18,1.1,0.9
2312,1,0,0,0,-124.081852903,1,1,0,138,18,1.1,0.9
2313,2,0,0,0,0,1,1,0,138,18,1.1,0.9
2314,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2315,1,0,0,0,0,1,1,0,138,18,1.1,0.9
2316,1,0,0,0,0.000162110697297,1,1,0,138,18,1.1,0.9
