bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,0,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
14,1,0,0,0,0,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,2,0,0,0,0,1,1.03,0,220,1,1.11,0.95
18,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,0,1,1,0,400,1,1.05,0.95
26,2,61.358,72.054,0,0,1,1.03,0,220,1,1.11,0.95
27,2,84.861,122.06,0,0,1,1.03,0,220,1,1.11,0.95
28,3,49,74,0,0,1,1,0,400,1,1.05,0.95
29,2,49,74,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1,0,400,2,1.05,0.95
42,2,25,0,0,0,1,1.03,0,220,2,1.11,0.95
43,2,26,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,25,0,0,0,1,1,0,400,2,1.05,0.95
45,1,0,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
47,1,0,0,0,0,1,1,0,400,2,1.05,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1,0,400,2,1.05,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
55,2,13,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,13,0,0,0,1,1,0,400,2,1.05,0.95
57,2,26,0,0,0,1,1,0,400,2,1.05,0.95
58,2,89.067,40,0,0,1,1.03,0,220,2,1.11,0.95
59,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1,0,400,2,1.05,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
69,1,10.327,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,8.032,3.714,0,0,1,1.03,0,220,3,1.11,0.95
71,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,2,27,70,0,0,1,1.03,0,220,3,1.11,0.95
78,2,18.7,42,0,0,1,1.03,0,220,3,1.11,0.95
79,1,4.934,0.817,0,0,1,1.03,0,220,3,1.11,0.95
80,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
81,2,18,57,0,0,1,1,0,400,3,1.05,0.95
82,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,44.864,-6.4,0,0,1,1.03,0,220,3,1.11,0.95
86,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1,0,400,3,1.05,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,2,12.49,3.696,0,0,1,1.03,0,220,3,1.11,0.95
98,1,17.327,6.126,0,0,1,1.03,0,220,3,1.11,0.95
99,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,2,14,40,0,0,1,1.03,0,220,3,1.11,0.95
104,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
105,2,7,18,0,0,1,1.03,0,220,3,1.11,0.95
106,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
107,1,0,13.892,0,0,1,1.03,0,220,3,1.11,0.95
108,1,73.779,8.097,0,0,1,1.03,0,220,3,1.11,0.95
109,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1,0,400,3,1.05,0.95
115,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
116,2,8,15,0,0,1,1.03,0,220,3,1.11,0.95
117,2,5.5,10,0,0,1,1.03,0,220,3,1.11,0.95
118,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1,0,400,3,1.05,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
124,2,11,17.5,0,0,1,1.03,0,220,3,1.11,0.95
125,2,41.353,61.2,0,0,1,1.03,0,220,3,1.11,0.95
126,2,14,33,0,0,1,1,0,400,3,1.05,0.95
127,1,0,0,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,2,1.5,9,0,0,1,1.03,0,220,3,1.11,0.95
132,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
133,2,11.215,8.3,0,0,1,1.03,0,220,4,1.11,0.95
134,2,10.333,7.7,0,0,1,1.03,0,220,4,1.11,0.95
135,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1,0,400,4,1.05,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,2,0,0,0,0,1,1.03,0,220,4,1.11,0.95
147,2,25.553,12.9,0,0,1,1.03,0,220,4,1.11,0.95
148,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
149,2,11,12,0,0,1,1,0,400,4,1.05,0.95
150,2,11.922,13.7,0,0,1,1,0,400,4,1.05,0.95
151,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,2,19.475,64.3,0,0,1,1.03,0,220,4,1.11,0.95
155,2,16,33,0,0,1,1.03,0,220,4,1.11,0.95
156,1,0,0,0,0,1,1,0,400,4,1.05,0.95
157,2,10,25,0,0,1,1,0,400,4,1.05,0.95
158,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
159,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
160,1,0,0,0,0,1,1,0,400,4,1.05,0.95
161,1,0,0,0,0,1,1,0,400,4,1.05,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,2,5.54,2.93,0,0,1,1.03,0,220,4,1.11,0.95
164,2,18.255,11.5,0,0,1,1.03,0,220,4,1.11,0.95
165,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
166,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
167,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1,0,400,4,1.05,0.95
171,1,0,0,0,0,1,1,0,400,4,1.05,0.95
172,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
173,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,2,3.13,1.5,0,0,1,1.03,0,220,4,1.11,0.95
180,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1,0,400,5,1.05,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1,0,400,5,1.05,0.95
192,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1,0,400,5,1.05,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,-117,1,1,0,400,5,1.05,0.95
199,1,0,0,0,0,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,2,0,0,0,0,1,1,0,400,5,1.05,0.95
205,2,0,0,0,0,1,1,0,400,5,1.05,0.95
206,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,9.59,1,0,0,1,1.035,0,110,1,1.12,0.95
209,1,4.795,0.5,0,0,1,1.035,0,110,1,1.12,0.95
210,1,4.262,2,0,0,1,1.035,0,110,1,1.12,0.95
211,1,6.5,5.4,0,0,1,1.035,0,110,1,1.12,0.95
212,1,2.877,0.6,0,0,1,1.035,0,110,1,1.12,0.95
213,1,3.197,0.3,0,0,1,1.035,0,110,1,1.12,0.95
214,2,21.711,12.3,0,0,1,1.035,0,110,1,1.12,0.95
215,1,12.254,2,0,0,1,1.035,0,110,1,1.12,0.95
216,1,6.926,2,0,0,1,1.035,0,110,1,1.12,0.95
217,1,10.655,1.5,0,0,1,1.035,0,110,1,1.12,0.95
218,1,7.672,3,0,0,1,1.035,0,110,1,1.12,0.95
219,1,8.524,2,0,0,1,1.035,0,110,1,1.12,0.95
220,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
221,2,6.606,2.1,0,0,1,1.035,0,110,1,1.12,0.95
222,1,8.099,1.5,0,0,1,1.035,0,110,1,1.12,0.95
223,1,0.746,0.1,0,0,1,1.035,0,110,1,1.12,0.95
224,1,3.943,0.2,0,0,1,1.035,0,110,1,1.12,0.95
225,1,3.197,0.5,0,0,1,1.035,0,110,1,1.12,0.95
226,1,12.787,1,0,0,1,1.035,0,110,1,1.12,0.95
227,1,4.475,0.7,0,0,1,1.035,0,110,1,1.12,0.95
228,1,4.262,0.7,0,0,1,1.035,0,110,1,1.12,0.95
229,1,2.451,0.98,0,0,1,1.035,0,110,1,1.12,0.95
230,1,2.451,0.98,0,0,1,1.035,0,110,1,1.12,0.95
231,1,5.327,1,0,0,1,1.035,0,110,1,1.12,0.95
232,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,9.057,0.4,0,0,1,1.035,0,110,1,1.12,0.95
234,1,31.966,28.001,0,0,1,1.035,0,110,1,1.12,0.95
235,1,5.86,0.8,0,0,1,1.035,0,110,1,1.12,0.95
236,1,8.631,2.94,0,0,1,1.035,0,110,1,1.12,0.95
237,1,5.967,0.2,0,0,1,1.035,0,110,1,1.12,0.95
238,1,5.328,0.5,0,0,1,1.035,0,110,1,1.12,0.95
239,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
240,1,12.04,1,0,0,1,1.035,0,110,1,1.12,0.95
241,1,3.836,1.18,0,0,1,1.035,0,110,1,1.12,0.95
242,1,3.729,0.4,0,0,1,1.035,0,110,1,1.12,0.95
243,1,3.729,0.4,0,0,1,1.035,0,110,1,1.12,0.95
244,1,2.131,1.1,0,0,1,1.035,0,110,1,1.12,0.95
245,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
246,2,0,5,0,0,1,1.035,0,22,1,1.12,0.95
247,1,7.458,1,0,0,1,1.035,0,110,1,1.12,0.95
248,1,2.131,0,0,0,1,1.035,0,110,1,1.12,0.95
249,1,2.131,0,0,0,1,1.035,0,110,1,1.12,0.95
250,1,2.664,0.5,0,0,1,1.035,0,110,1,1.12,0.95
251,1,3.516,0.1,0,0,1,1.035,0,110,1,1.12,0.95
252,1,11.721,5.4,0,0,1,1.035,0,110,1,1.12,0.95
253,1,11.721,4,0,0,1,1.035,0,110,1,1.12,0.95
254,1,10.122,1,0,0,1,1.035,0,110,1,1.12,0.95
255,1,12.787,1.5,0,0,1,1.035,0,110,1,1.12,0.95
256,1,4.795,0,0,0,1,1.035,0,110,1,1.12,0.95
257,1,3.197,0.65,0,0,1,1.035,0,110,1,1.12,0.95
258,1,3.197,0.65,0,0,1,1.035,0,110,1,1.12,0.95
259,1,7.992,2.47,0,0,1,1.035,0,110,1,1.12,0.95
260,1,4.795,0,0,0,1,1.035,0,110,1,1.12,0.95
261,1,8.098,1.5,0,0,1,1.035,0,110,1,1.12,0.95
262,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
263,1,1.279,1,0,0,1,1.035,0,110,1,1.12,0.95
264,1,25.574,22,0,0,1,1.035,0,110,1,1.12,0.95
265,1,34.097,30,0,0,1,1.035,0,110,1,1.12,0.95
266,1,27.704,0.8,0,0,1,1.035,0,110,1,1.12,0.95
267,1,1.066,0,0,0,1,1.035,0,110,1,1.12,0.95
268,1,9.59,0.8,0,0,1,1.035,0,110,1,1.12,0.95
269,1,5.967,2,0,0,1,1.035,0,110,1,1.12,0.95
270,1,9.057,1.5,0,0,1,1.035,0,110,1,1.12,0.95
271,1,6.393,0.5,0,0,1,1.035,0,110,1,1.12,0.95
272,1,7.885,1.85,0,0,1,1.035,0,110,1,1.12,0.95
273,1,0.426,0.1,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.213,0.06,0,0,1,1.035,0,110,1,1.12,0.95
275,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
276,1,11.401,5.18,0,0,1,1.035,0,110,1,1.12,0.95
277,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
278,1,5.328,1.4,0,0,1,1.035,0,110,1,1.12,0.95
279,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
280,1,5.328,0.5,0,0,1,1.035,0,110,1,1.12,0.95
281,1,5.328,1,0,0,1,1.035,0,110,1,1.12,0.95
282,1,5.328,1,0,0,1,1.035,0,110,1,1.12,0.95
283,1,14.918,12,0,0,1,1.035,0,110,1,1.12,0.95
284,1,37.294,33,0,0,1,1.035,0,110,1,1.12,0.95
285,1,1.386,0.4,0,0,1,1.035,0,110,1,1.12,0.95
286,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
287,1,8.525,2.9,0,0,1,1.035,0,110,1,1.12,0.95
288,1,7.459,2,0,0,1,1.035,0,110,1,1.12,0.95
289,1,6.926,0.5,0,0,1,1.035,0,110,1,1.12,0.95
290,1,4.795,0,0,0,1,1.035,0,110,1,1.12,0.95
291,1,3.729,2.5,0,0,1,1.035,0,110,1,1.12,0.95
292,1,2.344,0.2,0,0,1,1.035,0,110,1,1.12,0.95
293,1,11.402,4.1,0,0,1,1.035,0,110,1,1.12,0.95
294,1,8.311,1.5,0,0,1,1.035,0,110,1,1.12,0.95
295,1,4.902,1.51,0,0,1,1.035,0,110,1,1.12,0.95
296,1,1.704,1.4,0,0,1,1.035,0,110,1,1.12,0.95
297,1,4.582,0.5,0,0,1,1.035,0,110,1,1.12,0.95
298,1,7.672,0.8,0,0,1,1.035,0,110,1,1.12,0.95
299,1,4.262,0.7,0,0,1,1.035,0,110,1,1.12,0.95
300,1,6.18,2.11,0,0,1,1.035,0,110,1,1.12,0.95
301,1,8.205,2.53,0,0,1,1.035,0,110,1,1.12,0.95
302,1,8.524,0.5,0,0,1,1.035,0,110,1,1.12,0.95
303,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
304,1,4.049,1.5,0,0,1,1.035,0,110,1,1.12,0.95
305,1,7.992,2.72,0,0,1,1.035,0,110,1,1.12,0.95
306,1,7.779,2.4,0,0,1,1.035,0,110,1,1.12,0.95
307,1,13.746,4.24,0,0,1,1.035,0,110,1,1.12,0.95
308,1,12.254,3.78,0,0,1,1.035,0,110,1,1.12,0.95
309,2,14.147,9.046,0,0,1,1.035,0,110,1,1.12,0.95
310,2,11.759,7,0,0,1,1.035,0,110,1,1.12,0.95
311,2,15.573,8.3,0,0,1,1.035,0,110,1,1.12,0.95
312,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
313,2,10.354,5.48,0,0,1,1.035,0,110,1,1.12,0.95
314,2,6.18,5.15,0,0,1,1.035,0,110,1,1.12,0.95
315,1,8.525,1.2,0,0,1,1.035,0,110,1,1.12,0.95
316,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
317,1,4.794,1.5,0,0,1,1.035,0,110,1,1.12,0.95
318,1,3.996,1.25,0,0,1,1.035,0,110,1,1.12,0.95
319,1,6.127,1.25,0,0,1,1.035,0,110,1,1.12,0.95
320,1,6.926,2.5,0,0,1,1.035,0,110,1,1.12,0.95
321,1,8.205,2.53,0,0,1,1.035,0,110,1,1.12,0.95
322,2,14.598,4.51,0,0,1,1.035,0,110,1,1.12,0.95
323,1,12.787,1.5,0,0,1,1.035,0,110,1,1.12,0.95
324,1,13.959,4.76,0,0,1,1.035,0,110,1,1.12,0.95
325,1,5.967,1.84,0,0,1,1.035,0,110,1,1.12,0.95
326,1,5.967,1.84,0,0,1,1.035,0,110,1,1.12,0.95
327,1,7.459,1,0,0,1,1.035,0,110,1,1.12,0.95
328,1,13.852,3,0,0,1,1.035,0,110,1,1.12,0.95
329,1,9.057,2.8,0,0,1,1.035,0,110,1,1.12,0.95
330,1,5.328,2,0,0,1,1.035,0,110,1,1.12,0.95
331,1,3.197,1,0,0,1,1.035,0,110,1,1.12,0.95
332,1,26.852,8.29,0,0,1,1.035,0,110,1,1.12,0.95
333,1,7.459,1,0,0,1,1.035,0,110,1,1.12,0.95
334,1,2.664,0.8,0,0,1,1.035,0,110,1,1.12,0.95
335,1,5.86,0.8,0,0,1,1.035,0,110,1,1.12,0.95
336,1,5.434,0.2,0,0,1,1.035,0,110,1,1.12,0.95
337,1,7.352,2.27,0,0,1,1.035,0,110,1,1.12,0.95
338,1,7.459,2.7,0,0,1,1.035,0,110,1,1.12,0.95
339,1,9.59,2.7,0,0,1,1.035,0,110,1,1.12,0.95
340,1,9.59,2.7,0,0,1,1.035,0,110,1,1.12,0.95
341,1,2.664,0.5,0,0,1,1.035,0,110,1,1.12,0.95
342,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,11.188,4,0,0,1,1.035,0,110,1,1.12,0.95
345,1,11.188,3.5,0,0,1,1.035,0,110,1,1.12,0.95
346,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
347,1,3.729,0.5,0,0,1,1.035,0,110,1,1.12,0.95
348,1,5.328,1,0,0,1,1.035,0,110,1,1.12,0.95
349,1,6.926,0.4,0,0,1,1.035,0,110,1,1.12,0.95
350,1,11.614,3.59,0,0,1,1.035,0,110,1,1.12,0.95
351,1,7.672,1.8,0,0,1,1.035,0,110,1,1.12,0.95
352,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
353,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
354,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
355,1,1.066,0.3,0,0,1,1.035,0,110,1,1.12,0.95
356,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
357,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
358,1,6.393,1.9,0,0,1,1.035,0,110,1,1.12,0.95
359,1,6.926,2.5,0,0,1,1.035,0,110,1,1.12,0.95
360,1,9.057,1.2,0,0,1,1.035,0,110,1,1.12,0.95
361,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
362,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
363,1,5.861,0.8,0,0,1,1.035,0,110,1,1.12,0.95
364,1,4.156,0.8,0,0,1,1.035,0,110,1,1.12,0.95
365,2,53.277,10,0,0,1,1.035,0,110,1,1.12,0.95
366,2,53.277,10,0,0,1,1.035,0,110,1,1.12,0.95
367,2,53.277,10,0,0,1,1.035,0,110,1,1.12,0.95
368,2,53.277,10,0,0,1,1.035,0,110,1,1.12,0.95
369,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
370,1,8.524,0.8,0,0,1,1.035,0,110,1,1.12,0.95
371,1,17.048,1,0,0,1,1.035,0,110,1,1.12,0.95
372,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
373,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
374,1,11.721,3.1,0,0,1,1.035,0,110,1,1.12,0.95
375,1,2.664,0.7,0,0,1,1.035,0,110,1,1.12,0.95
376,1,2.664,0.7,0,0,1,1.035,0,110,1,1.12,0.95
377,1,6.393,1.5,0,0,1,1.035,0,110,1,1.12,0.95
378,1,6.607,0.4,0,0,1,1.035,0,110,1,1.12,0.95
379,1,5.86,1.2,0,0,1,1.035,0,110,1,1.12,0.95
380,1,4.795,0.8,0,0,1,1.035,0,110,1,1.12,0.95
381,1,2.131,1,0,0,1,1.035,0,110,1,1.12,0.95
382,1,10.655,2.1,0,0,1,1.035,0,110,1,1.12,0.95
383,1,7.459,1.8,0,0,1,1.035,0,110,1,1.12,0.95
384,1,12.254,3.5,0,0,1,1.035,0,110,1,1.12,0.95
385,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
386,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
387,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
388,1,7.779,2.8,0,0,1,1.035,0,110,1,1.12,0.95
389,1,11.934,3.68,0,0,1,1.035,0,110,1,1.12,0.95
390,1,6.394,2,0,0,1,1.035,0,110,1,1.12,0.95
391,1,12.36,4.94,0,0,1,1.035,0,110,1,1.12,0.95
392,1,2.131,0.73,0,0,1,1.035,0,110,1,1.12,0.95
393,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
394,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
395,1,3.729,0.3,0,0,1,1.035,0,110,1,1.12,0.95
396,1,1.066,0,0,0,1,1.035,0,110,1,1.12,0.95
397,1,4.262,1.2,0,0,1,1.035,0,110,1,1.12,0.95
398,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
399,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
400,1,3.836,1,0,0,1,1.035,0,110,1,1.12,0.95
401,1,2.065,0.92,0,0,1,1.035,0,110,1,1.12,0.95
402,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
403,1,3.197,0.3,0,0,1,1.035,0,110,1,1.12,0.95
404,1,27.172,7,0,0,1,1.035,0,110,1,1.12,0.95
405,1,22.909,6.601,0,0,1,1.035,0,110,1,1.12,0.95
406,1,7.459,1,0,0,1,1.035,0,110,1,1.12,0.95
407,1,6.393,1,0,0,1,1.035,0,110,1,1.12,0.95
408,1,7.459,1,0,0,1,1.035,0,110,1,1.12,0.95
409,1,5.754,1.4,0,0,1,1.035,0,110,1,1.12,0.95
410,1,10.229,0.5,0,0,1,1.035,0,110,1,1.12,0.95
411,1,6.713,0.8,0,0,1,1.035,0,110,1,1.12,0.95
412,1,2.557,0.5,0,0,1,1.035,0,110,1,1.12,0.95
413,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
414,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
415,1,11.188,1.5,0,0,1,1.035,0,110,1,1.12,0.95
416,1,7.459,0.2,0,0,1,1.035,0,110,1,1.12,0.95
417,1,6.926,0.8,0,0,1,1.035,0,110,1,1.12,0.95
418,1,16.516,2,0,0,1,1.035,0,110,1,1.12,0.95
419,1,3.197,0.8,0,0,1,1.035,0,110,1,1.12,0.95
420,1,5.221,0.8,0,0,1,1.035,0,110,1,1.12,0.95
421,1,14.918,4.2,0,0,1,1.035,0,110,1,1.12,0.95
422,1,14.918,4.2,0,0,1,1.035,0,110,1,1.12,0.95
423,1,5.328,1,0,0,1,1.035,0,110,1,1.12,0.95
424,1,8.737,2.7,0,0,1,1.035,0,110,1,1.12,0.95
425,1,8.098,1.7,0,0,1,1.035,0,110,1,1.12,0.95
426,1,7.459,0.499,0,0,1,1.035,0,110,1,1.12,0.95
427,1,8.524,0.3,0,0,1,1.035,0,110,1,1.12,0.95
428,1,5.328,2,0,0,1,1.035,0,110,1,1.12,0.95
429,1,9.91,3.06,0,0,1,1.035,0,110,1,1.12,0.95
430,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
431,1,7.672,1.2,0,0,1,1.035,0,110,1,1.12,0.95
432,1,4.688,0.3,0,0,1,1.035,0,110,1,1.12,0.95
433,1,6.926,2.2,0,0,1,1.035,0,110,1,1.12,0.95
434,1,8.311,1,0,0,1,1.035,0,110,1,1.12,0.95
435,1,5.541,1.71,0,0,1,1.035,0,110,1,1.12,0.95
436,1,5.86,2,0,0,1,1.035,0,110,1,1.12,0.95
437,1,4.262,1.7,0,0,1,1.035,0,110,1,1.12,0.95
438,1,16.516,3,0,0,1,1.035,0,110,1,1.12,0.95
439,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
440,1,8.525,0.5,0,0,1,1.035,0,110,1,1.12,0.95
441,1,2.131,0.3,0,0,1,1.035,0,110,1,1.12,0.95
442,1,2.664,0.4,0,0,1,1.035,0,110,1,1.12,0.95
443,2,4.263,1.5,0,0,1,1.035,0,110,1,1.12,0.95
444,1,2.664,0.3,0,0,1,1.035,0,110,1,1.12,0.95
445,1,2.77,0.94,0,0,1,1.035,0,110,1,1.12,0.95
446,1,12.467,3.85,0,0,1,1.035,0,110,1,1.12,0.95
447,1,4.795,0.5,0,0,1,1.035,0,110,1,1.12,0.95
448,1,2.557,0.8,0,0,1,1.035,0,110,1,1.12,0.95
449,1,6.393,1.8,0,0,1,1.035,0,110,1,1.12,0.95
450,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
451,1,4.476,0,0,0,1,1.035,0,110,1,1.12,0.95
452,2,6.819,0.4,0,0,1,1.035,0,110,1,1.12,0.95
453,1,3.197,0.5,0,0,1,1.035,0,110,1,1.12,0.95
454,1,4.262,1.5,0,0,1,1.035,0,110,1,1.12,0.95
455,1,14.918,4,0,0,1,1.035,0,110,1,1.12,0.95
456,1,1.492,0.2,0,0,1,1.035,0,110,1,1.12,0.95
457,1,9.59,2.4,0,0,1,1.035,0,110,1,1.12,0.95
458,1,7.459,1.7,0,0,1,1.035,0,110,1,1.12,0.95
459,1,10.016,1.8,0,0,1,1.035,0,110,1,1.12,0.95
460,1,7.459,0.401,0,0,1,1.035,0,110,1,1.12,0.95
461,1,4.262,1,0,0,1,1.035,0,110,1,1.12,0.95
462,1,11.188,1.5,0,0,1,1.035,0,110,1,1.12,0.95
463,1,6.393,3,0,0,1,1.035,0,110,1,1.12,0.95
464,1,6.926,1.5,0,0,1,1.035,0,110,1,1.12,0.95
465,1,7.459,1.6,0,0,1,1.035,0,110,1,1.12,0.95
466,1,12.68,5.4,0,0,1,1.035,0,110,1,1.12,0.95
467,1,10.656,1.2,0,0,1,1.035,0,110,1,1.12,0.95
468,1,6.394,0.5,0,0,1,1.035,0,110,1,1.12,0.95
469,1,6.18,1.91,0,0,1,1.035,0,110,1,1.12,0.95
470,1,2.984,1,0,0,1,1.035,0,110,1,1.12,0.95
471,1,4.156,1.28,0,0,1,1.035,0,110,1,1.12,0.95
472,1,2.025,0.1,0,0,1,1.035,0,110,1,1.12,0.95
473,1,3.197,0.5,0,0,1,1.035,0,110,1,1.12,0.95
474,1,13.319,1,0,0,1,1.035,0,110,1,1.12,0.95
475,1,1.066,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,1.066,0.5,0,0,1,1.035,0,110,1,1.12,0.95
477,1,7.992,1.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,2.984,0.2,0,0,1,1.035,0,110,1,1.12,0.95
479,1,2.344,0.5,0,0,1,1.035,0,110,1,1.12,0.95
480,1,12.254,5,0,0,1,1.035,0,110,1,1.12,0.95
481,1,16.729,5.17,0,0,1,1.035,0,110,1,1.12,0.95
482,1,5.86,1,0,0,1,1.035,0,110,1,1.12,0.95
483,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
484,1,2.131,0,0,0,1,1.035,0,110,1,1.12,0.95
485,2,4.795,0.6,0,0,1,1.035,0,110,1,1.12,0.95
486,1,4.475,0.6,0,0,1,1.035,0,110,1,1.12,0.95
487,1,5.328,1.2,0,0,1,1.035,0,110,1,1.12,0.95
488,1,5.647,1.3,0,0,1,1.035,0,110,1,1.12,0.95
489,1,19.18,7,0,0,1,1.035,0,110,1,1.12,0.95
490,1,7.459,4,0,0,1,1.035,0,110,1,1.12,0.95
491,1,3.197,0.9,0,0,1,1.035,0,110,1,1.12,0.95
492,1,6.393,1.8,0,0,1,1.035,0,110,1,1.12,0.95
493,1,3.729,0,0,0,1,1.035,0,110,1,1.12,0.95
494,1,17.049,4.8,0,0,1,1.035,0,110,1,1.12,0.95
495,1,17.049,4.8,0,0,1,1.035,0,110,1,1.12,0.95
496,1,24.507,6.9,0,0,1,1.035,0,110,1,1.12,0.95
497,1,23.762,5.58,0,0,1,1.035,0,110,1,1.12,0.95
498,1,2.131,1,0,0,1,1.035,0,110,1,1.12,0.95
499,1,6.926,2,0,0,1,1.035,0,110,1,1.12,0.95
500,1,5.328,0.5,0,0,1,1.035,0,110,1,1.12,0.95
501,1,14.917,4.2,0,0,1,1.035,0,110,1,1.12,0.95
502,1,24.72,6.96,0,0,1,1.035,0,110,1,1.12,0.95
503,1,12.254,3.45,0,0,1,1.035,0,110,1,1.12,0.95
504,1,12.254,3.45,0,0,1,1.035,0,110,1,1.12,0.95
505,1,14.066,3.3,0,0,1,1.035,0,110,1,1.12,0.95
506,1,3.197,1,0,0,1,1.035,0,110,1,1.12,0.95
507,1,26.639,7.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,53.277,15,0,0,1,1.035,0,110,1,1.12,0.95
509,1,2.131,0.501,0,0,1,1.035,0,110,1,1.12,0.95
510,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
511,1,19.925,6.79,0,0,1,1.035,0,110,1,1.12,0.95
512,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
513,1,2.131,1,0,0,1,1.035,0,110,1,1.12,0.95
514,1,3.197,1,0,0,1,1.035,0,110,1,1.12,0.95
515,1,7.459,1.75,0,0,1,1.035,0,110,1,1.12,0.95
516,1,5.328,1.25,0,0,1,1.035,0,110,1,1.12,0.95
517,1,2.131,0.6,0,0,1,1.035,0,110,1,1.12,0.95
518,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
519,1,18.115,4.25,0,0,1,1.035,0,110,1,1.12,0.95
520,1,10.442,2.45,0,0,1,1.035,0,110,1,1.12,0.95
521,1,10.442,2.45,0,0,1,1.035,0,110,1,1.12,0.95
522,1,8.737,1.6,0,0,1,1.035,0,110,1,1.12,0.95
523,1,13.853,1.4,0,0,1,1.035,0,110,1,1.12,0.95
524,1,21.843,5.13,0,0,1,1.035,0,110,1,1.12,0.95
525,1,21.844,5.13,0,0,1,1.035,0,110,1,1.12,0.95
526,1,14.385,3.38,0,0,1,1.035,0,110,1,1.12,0.95
527,1,38.359,10.8,0,0,1,1.035,0,110,1,1.12,0.95
528,1,13.319,3.749,0,0,1,1.035,0,110,1,1.12,0.95
529,1,3.197,0.5,0,0,1,1.035,0,110,1,1.12,0.95
530,1,5.86,1.38,0,0,1,1.035,0,110,1,1.12,0.95
531,1,5.86,1.38,0,0,1,1.035,0,110,1,1.12,0.95
532,1,20.458,5.76,0,0,1,1.035,0,110,1,1.12,0.95
533,1,20.458,5.76,0,0,1,1.035,0,110,1,1.12,0.95
534,1,33.032,9.299,0,0,1,1.035,0,110,1,1.12,0.95
535,1,3.943,0.2,0,0,1,1.035,0,110,1,1.12,0.95
536,2,12.786,5.677,0,0,1,1.035,0,110,1,1.12,0.95
537,2,15.127,7.3,0,0,1,1.035,0,110,1,1.12,0.95
538,1,10.655,3,0,0,1,1.035,0,110,1,1.12,0.95
539,1,10.655,3,0,0,1,1.035,0,110,1,1.12,0.95
540,1,15.984,3.75,0,0,1,1.035,0,110,1,1.12,0.95
541,1,21.844,5.13,0,0,1,1.035,0,110,1,1.12,0.95
542,1,21.844,5.13,0,0,1,1.035,0,110,1,1.12,0.95
543,1,21.311,5,0,0,1,1.035,0,110,1,1.12,0.95
544,1,23.655,6.66,0,0,1,1.035,0,110,1,1.12,0.95
545,1,38.359,10.8,0,0,1,1.035,0,110,1,1.12,0.95
546,1,15.45,4.35,0,0,1,1.035,0,110,1,1.12,0.95
547,1,9.59,2.7,0,0,1,1.035,0,110,1,1.12,0.95
548,1,9.59,2.7,0,0,1,1.035,0,110,1,1.12,0.95
549,1,28.769,6.75,0,0,1,1.035,0,110,1,1.12,0.95
550,1,11.295,3.18,0,0,1,1.035,0,110,1,1.12,0.95
551,2,36.229,10.2,0,0,1,1.035,0,110,1,1.12,0.95
552,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
553,1,10.656,4,0,0,1,1.035,0,110,1,1.12,0.95
554,1,4.262,0.5,0,0,1,1.035,0,110,1,1.12,0.95
555,1,11.188,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,3.729,1,0,0,1,1.035,0,110,1,1.12,0.95
557,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
558,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
559,2,6.062,3,0,0,1,1.035,0,110,1,1.12,0.95
560,2,7.142,4.5,0,0,1,1.035,0,110,1,1.12,0.95
561,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
564,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
565,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
566,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
567,1,4.156,0.9,0,0,1,1.035,0,110,1,1.12,0.95
568,1,2.132,1.5,0,0,1,1.035,0,110,1,1.12,0.95
569,1,2.131,0.5,0,0,1,1.035,0,110,1,1.12,0.95
570,1,3.197,0,0,0,1,1.035,0,110,1,1.12,0.95
571,1,11.721,0.5,0,0,1,1.035,0,110,1,1.12,0.95
572,1,6.393,0.6,0,0,1,1.035,0,110,1,1.12,0.95
573,2,10.655,2.3,0,0,1,1.035,0,110,1,1.12,0.95
574,1,8.631,3.45,0,0,1,1.035,0,110,1,1.12,0.95
575,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
576,1,4.795,0.9,0,0,1,1.035,0,110,1,1.12,0.95
577,1,1.492,0.4,0,0,1,1.035,0,110,1,1.12,0.95
578,1,1.279,0.3,0,0,1,1.035,0,110,1,1.12,0.95
579,1,6.393,1.8,0,0,1,1.035,0,110,1,1.12,0.95
580,1,0.213,0.06,0,0,1,1.035,0,110,1,1.12,0.95
581,1,5.327,2,0,0,1,1.035,0,110,1,1.12,0.95
582,1,9.803,0.9,0,0,1,1.035,0,110,1,1.12,0.95
583,1,3.197,0.99,0,0,1,1.035,0,110,1,1.12,0.95
584,1,2.131,1,0,0,1,1.035,0,110,1,1.12,0.95
585,1,5.328,0.4,0,0,1,1.035,0,110,1,1.12,0.95
586,1,7.459,2,0,0,1,1.035,0,110,1,1.12,0.95
587,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
588,1,4.347,1.12,0,0,1,1.035,0,110,2,1.12,0.95
589,1,2.226,1,0,0,1,1.035,0,110,2,1.12,0.95
590,1,6.151,1,0,0,1,1.035,0,110,2,1.12,0.95
591,1,10.391,2.4,0,0,1,1.035,0,110,2,1.12,0.95
592,1,4.898,0.5,0,0,1,1.035,0,110,2,1.12,0.95
593,1,11.664,1.5,0,0,1,1.035,0,110,2,1.12,0.95
594,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
595,1,20.036,9.512,0,0,1,1.035,0,110,2,1.12,0.95
596,1,4.771,1,0,0,1,1.035,0,110,2,1.12,0.95
597,1,3.5,2,0,0,1,1.035,0,110,2,1.12,0.95
598,1,9.436,2.5,0,0,1,1.035,0,110,2,1.12,0.95
599,1,4.028,0.8,0,0,1,1.035,0,110,2,1.12,0.95
600,1,4.771,0,0,0,1,1.035,0,110,2,1.12,0.95
601,1,6.679,0.9,0,0,1,1.035,0,110,2,1.12,0.95
602,1,9.967,1.4,0,0,1,1.035,0,110,2,1.12,0.95
603,1,2.129,1.7,0,0,1,1.035,0,110,2,1.12,0.95
604,1,2.439,0.3,0,0,1,1.035,0,110,2,1.12,0.95
605,1,25.765,4.3,0,0,1,1.035,0,110,2,1.12,0.95
606,1,9.542,1.5,0,0,1,1.035,0,110,2,1.12,0.95
607,1,5.301,0,0,0,1,1.035,0,110,2,1.12,0.95
608,1,5.673,2.6,0,0,1,1.035,0,110,2,1.12,0.95
609,1,6.997,1.8,0,0,1,1.035,0,110,2,1.12,0.95
610,1,14.168,1.293,0,0,1,1.035,0,110,2,1.12,0.95
611,1,14.168,1.293,0,0,1,1.035,0,110,2,1.12,0.95
612,1,6.256,0.4,0,0,1,1.035,0,110,2,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,7.211,0.4,0,0,1,1.035,0,110,2,1.12,0.95
616,1,3.181,0.5,0,0,1,1.035,0,110,2,1.12,0.95
617,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
618,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
619,1,4.241,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,5.301,0.2,0,0,1,1.035,0,110,2,1.12,0.95
621,1,7.104,1.8,0,0,1,1.035,0,110,2,1.12,0.95
622,1,3.971,0.34,0,0,1,1.035,0,110,2,1.12,0.95
623,1,2.12,0,0,0,1,1.035,0,110,2,1.12,0.95
624,1,6.892,1.947,0,0,1,1.035,0,110,2,1.12,0.95
625,1,3.181,0,0,0,1,1.035,0,110,2,1.12,0.95
626,2,0,-0.002,0,0,1,1.035,0,110,2,1.12,0.95
627,1,5.386,2.581,0,0,1,1.035,0,110,2,1.12,0.95
628,1,17.535,7.911,0,0,1,1.035,0,110,2,1.12,0.95
629,1,3.971,0.34,0,0,1,1.035,0,110,2,1.12,0.95
630,1,3.758,2.8,0,0,1,1.035,0,110,2,1.12,0.95
631,1,9.224,2.9,0,0,1,1.035,0,110,2,1.12,0.95
632,1,6.91,2.246,0,0,1,1.035,0,110,2,1.12,0.95
633,1,9.647,0.3,0,0,1,1.035,0,110,2,1.12,0.95
634,1,3.181,0.9,0,0,1,1.035,0,110,2,1.12,0.95
635,1,6.785,1.1,0,0,1,1.035,0,110,2,1.12,0.95
636,1,8.482,2,0,0,1,1.035,0,110,2,1.12,0.95
637,1,0.119,0.08,0,0,1,1.035,0,110,2,1.12,0.95
638,1,4.559,0.2,0,0,1,1.035,0,110,2,1.12,0.95
639,1,5.473,0,0,0,1,1.035,0,110,2,1.12,0.95
640,1,4.241,1,0,0,1,1.035,0,110,2,1.12,0.95
641,1,8.021,2.691,0,0,1,1.035,0,110,2,1.12,0.95
642,1,7.953,0,0,0,1,1.035,0,110,2,1.12,0.95
643,1,3.181,0,0,0,1,1.035,0,110,2,1.12,0.95
644,1,8.482,0,0,0,1,1.035,0,110,2,1.12,0.95
645,1,5.301,1,0,0,1,1.035,0,110,2,1.12,0.95
646,1,2.439,0.7,0,0,1,1.035,0,110,2,1.12,0.95
647,1,2.544,0,0,0,1,1.035,0,110,2,1.12,0.95
648,1,3.605,0.4,0,0,1,1.035,0,110,2,1.12,0.95
649,1,0.742,0,0,0,1,1.035,0,110,2,1.12,0.95
650,1,2.544,0.6,0,0,1,1.035,0,110,2,1.12,0.95
651,1,5.665,0.34,0,0,1,1.035,0,110,2,1.12,0.95
652,1,9.861,2.4,0,0,1,1.035,0,110,2,1.12,0.95
653,1,4.061,0.3,0,0,1,1.035,0,110,2,1.12,0.95
654,1,1.255,0.91,0,0,1,1.035,0,110,2,1.12,0.95
655,1,23.327,4.5,0,0,1,1.035,0,110,2,1.12,0.95
656,1,11.664,1,0,0,1,1.035,0,110,2,1.12,0.95
657,1,5.301,0,0,0,1,1.035,0,110,2,1.12,0.95
658,1,1.13,0.068,0,0,1,1.035,0,110,2,1.12,0.95
659,1,2.757,0.1,0,0,1,1.035,0,110,2,1.12,0.95
660,1,0.53,0,0,0,1,1.035,0,110,2,1.12,0.95
661,1,3.711,0.6,0,0,1,1.035,0,110,2,1.12,0.95
662,1,8.059,0.1,0,0,1,1.035,0,110,2,1.12,0.95
663,1,3.181,0,0,0,1,1.035,0,110,2,1.12,0.95
664,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
665,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,5.832,0.5,0,0,1,1.035,0,110,2,1.12,0.95
667,1,23.327,4.5,0,0,1,1.035,0,110,2,1.12,0.95
668,1,6.574,1.2,0,0,1,1.035,0,110,2,1.12,0.95
669,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
670,1,12.724,2.6,0,0,1,1.035,0,110,2,1.12,0.95
671,1,11.347,1.2,0,0,1,1.035,0,110,2,1.12,0.95
672,1,9.516,0.272,0,0,1,1.035,0,110,2,1.12,0.95
673,1,6.361,0.5,0,0,1,1.035,0,110,2,1.12,0.95
674,1,2.12,0.5,0,0,1,1.035,0,110,2,1.12,0.95
675,1,10.922,1,0,0,1,1.035,0,110,2,1.12,0.95
676,1,6.361,0,0,0,1,1.035,0,110,2,1.12,0.95
677,1,5.301,2,0,0,1,1.035,0,110,2,1.12,0.95
678,1,19.086,2,0,0,1,1.035,0,110,2,1.12,0.95
679,1,7.953,1.5,0,0,1,1.035,0,110,2,1.12,0.95
680,1,17.535,6.272,0,0,1,1.035,0,110,2,1.12,0.95
681,1,7.317,3,0,0,1,1.035,0,110,2,1.12,0.95
682,1,14.208,2.8,0,0,1,1.035,0,110,2,1.12,0.95
683,1,8.005,2.1,0,0,1,1.035,0,110,2,1.12,0.95
684,1,7.528,0.43,0,0,1,1.035,0,110,2,1.12,0.95
685,2,8.503,0.817,0,0,1,1.035,0,110,2,1.12,0.95
686,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
687,1,12.512,2.8,0,0,1,1.035,0,110,2,1.12,0.95
688,1,4.666,1.6,0,0,1,1.035,0,110,2,1.12,0.95
689,1,5.089,1,0,0,1,1.035,0,110,2,1.12,0.95
690,1,4.531,0.68,0,0,1,1.035,0,110,2,1.12,0.95
691,2,6.574,2.8,0,0,1,1.035,0,110,2,1.12,0.95
692,1,6.51,1.05,0,0,1,1.035,0,110,2,1.12,0.95
693,1,12.109,0.87,0,0,1,1.035,0,110,2,1.12,0.95
694,1,6.361,1,0,0,1,1.035,0,110,2,1.12,0.95
695,1,5.513,1.5,0,0,1,1.035,0,110,2,1.12,0.95
696,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
697,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
698,1,2.544,0.9,0,0,1,1.035,0,110,2,1.12,0.95
699,1,9.362,1.24,0,0,1,1.035,0,110,2,1.12,0.95
700,1,10.052,1.72,0,0,1,1.035,0,110,2,1.12,0.95
701,1,13.106,0.97,0,0,1,1.035,0,110,2,1.12,0.95
702,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
703,1,11.112,1.26,0,0,1,1.035,0,110,2,1.12,0.95
704,1,5.587,0.21,0,0,1,1.035,0,110,2,1.12,0.95
705,1,12.311,3.95,0,0,1,1.035,0,110,2,1.12,0.95
706,1,5.301,0,0,0,1,1.035,0,110,2,1.12,0.95
707,1,2.502,1.8,0,0,1,1.035,0,110,2,1.12,0.95
708,1,2.757,0,0,0,1,1.035,0,110,2,1.12,0.95
709,1,12.724,2,0,0,1,1.035,0,110,2,1.12,0.95
710,1,8.377,1.1,0,0,1,1.035,0,110,2,1.12,0.95
711,1,0.25,0.18,0,0,1,1.035,0,110,2,1.12,0.95
712,1,4.241,1,0,0,1,1.035,0,110,2,1.12,0.95
713,1,1.704,0,0,0,1,1.035,0,110,2,1.12,0.95
714,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
715,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
716,2,36.581,12.8,0,0,1,1.035,0,110,2,1.12,0.95
717,1,30.065,11.166,0,0,1,1.035,0,110,2,1.12,0.95
718,1,5.301,1,0,0,1,1.035,0,110,2,1.12,0.95
719,1,16.541,3.6,0,0,1,1.035,0,110,2,1.12,0.95
720,1,3.074,0.7,0,0,1,1.035,0,110,2,1.12,0.95
721,1,4.028,0.7,0,0,1,1.035,0,110,2,1.12,0.95
722,1,14.102,3.3,0,0,1,1.035,0,110,2,1.12,0.95
723,1,4.992,1,0,0,1,1.035,0,110,2,1.12,0.95
724,1,2.12,1,0,0,1,1.035,0,110,2,1.12,0.95
725,1,2.12,0.5,0,0,1,1.035,0,110,2,1.12,0.95
726,1,5.727,0,0,0,1,1.035,0,110,2,1.12,0.95
727,1,0.212,0,0,0,1,1.035,0,110,2,1.12,0.95
728,1,2.12,0.5,0,0,1,1.035,0,110,2,1.12,0.95
729,1,4.771,0,0,0,1,1.035,0,110,2,1.12,0.95
730,1,36.326,16.476,0,0,1,1.035,0,110,2,1.12,0.95
731,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
732,1,1.255,1.1,0,0,1,1.035,0,110,2,1.12,0.95
733,1,42.413,10,0,0,1,1.035,0,110,2,1.12,0.95
734,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
735,1,9.637,0.953,0,0,1,1.035,0,110,2,1.12,0.95
736,1,3.181,0,0,0,1,1.035,0,110,2,1.12,0.95
737,1,5.089,0,0,0,1,1.035,0,110,2,1.12,0.95
738,1,6.256,0.9,0,0,1,1.035,0,110,2,1.12,0.95
739,1,5.016,4.03,0,0,1,1.035,0,110,2,1.12,0.95
740,2,13,0,0,0,1,1.035,0,110,2,1.12,0.95
741,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
742,1,4.241,0.5,0,0,1,1.035,0,110,2,1.12,0.95
743,1,5.665,0,0,0,1,1.035,0,110,2,1.12,0.95
744,1,4.241,1,0,0,1,1.035,0,110,2,1.12,0.95
745,1,4.559,0,0,0,1,1.035,0,110,2,1.12,0.95
746,1,6.892,0.3,0,0,1,1.035,0,110,2,1.12,0.95
747,1,0.848,0.5,0,0,1,1.035,0,110,2,1.12,0.95
748,1,3.393,0.1,0,0,1,1.035,0,110,2,1.12,0.95
749,1,2.332,0.7,0,0,1,1.035,0,110,2,1.12,0.95
750,1,7.104,2,0,0,1,1.035,0,110,2,1.12,0.95
751,1,12.831,2.1,0,0,1,1.035,0,110,2,1.12,0.95
752,1,7.422,0,0,0,1,1.035,0,110,2,1.12,0.95
753,1,1.908,1.2,0,0,1,1.035,0,110,2,1.12,0.95
754,1,14.168,0.545,0,0,1,1.035,0,110,2,1.12,0.95
755,1,7.953,1,0,0,1,1.035,0,110,2,1.12,0.95
756,1,7.422,0.3,0,0,1,1.035,0,110,2,1.12,0.95
757,1,15.031,9.1,0,0,1,1.035,0,110,2,1.12,0.95
758,1,29.689,5,0,0,1,1.035,0,110,2,1.12,0.95
759,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
760,1,10.709,1.1,0,0,1,1.035,0,110,2,1.12,0.95
761,1,8.482,2,0,0,1,1.035,0,110,2,1.12,0.95
762,1,1.255,0.71,0,0,1,1.035,0,110,2,1.12,0.95
763,2,4.754,0.4,0,0,1,1.035,0,110,2,1.12,0.95
764,1,25.388,1.701,0,0,1,1.035,0,110,2,1.12,0.95
765,1,9.542,3,0,0,1,1.035,0,110,2,1.12,0.95
766,1,10.604,0,0,0,1,1.035,0,110,2,1.12,0.95
767,1,6.151,1.2,0,0,1,1.035,0,110,2,1.12,0.95
768,1,5.301,1,0,0,1,1.035,0,110,2,1.12,0.95
769,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
770,1,7.422,3,0,0,1,1.035,0,110,2,1.12,0.95
771,1,13.153,6.618,0,0,1,1.035,0,110,2,1.12,0.95
772,1,6.361,1,0,0,1,1.035,0,110,2,1.12,0.95
773,1,9.065,0.34,0,0,1,1.035,0,110,2,1.12,0.95
774,1,9.224,1.8,0,0,1,1.035,0,110,2,1.12,0.95
775,1,4.877,0.6,0,0,1,1.035,0,110,2,1.12,0.95
776,1,8.8,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,3.287,0.3,0,0,1,1.035,0,110,2,1.12,0.95
778,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
779,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
780,1,3.181,1,0,0,1,1.035,0,110,2,1.12,0.95
781,1,18.026,1.9,0,0,1,1.035,0,110,2,1.12,0.95
782,1,15.905,3,0,0,1,1.035,0,110,2,1.12,0.95
783,1,4.241,0.2,0,0,1,1.035,0,110,2,1.12,0.95
784,1,0.954,0.2,0,0,1,1.035,0,110,2,1.12,0.95
785,1,2.12,0.5,0,0,1,1.035,0,110,2,1.12,0.95
786,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
787,1,8.503,1.293,0,0,1,1.035,0,110,2,1.12,0.95
788,1,4.771,1,0,0,1,1.035,0,110,2,1.12,0.95
789,1,11.875,3.6,0,0,1,1.035,0,110,2,1.12,0.95
790,1,6.361,1.5,0,0,1,1.035,0,110,2,1.12,0.95
791,1,9.118,2.1,0,0,1,1.035,0,110,2,1.12,0.95
792,2,7.135,6.125,0,0,1,1.035,0,110,2,1.12,0.95
793,1,6.361,0.5,0,0,1,1.035,0,110,2,1.12,0.95
794,1,2.968,0.1,0,0,1,1.035,0,110,2,1.12,0.95
795,1,7.482,0,0,0,1,1.035,0,110,2,1.12,0.95
796,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
797,1,3.711,0.5,0,0,1,1.035,0,110,2,1.12,0.95
798,1,4.771,0,0,0,1,1.035,0,110,2,1.12,0.95
799,1,3.758,1.447,0,0,1,1.035,0,110,2,1.12,0.95
800,1,10.391,1.9,0,0,1,1.035,0,110,2,1.12,0.95
801,1,4.134,0.3,0,0,1,1.035,0,110,2,1.12,0.95
802,1,14.844,3.5,0,0,1,1.035,0,110,2,1.12,0.95
803,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
804,1,0.25,0.1,0,0,1,1.035,0,110,2,1.12,0.95
805,1,4.241,0.5,0,0,1,1.035,0,110,2,1.12,0.95
806,1,11.664,3.5,0,0,1,1.035,0,110,2,1.12,0.95
807,2,26.507,7,0,0,1,1.035,0,110,2,1.12,0.95
808,2,24.744,7,0,0,1,1.035,0,110,2,1.12,0.95
809,1,8.059,2.2,0,0,1,1.035,0,110,2,1.12,0.95
810,1,1.13,0,0,0,1,1.035,0,110,2,1.12,0.95
811,1,9.397,4.058,0,0,1,1.035,0,110,2,1.12,0.95
812,1,4.973,1.82,0,0,1,1.035,0,110,2,1.12,0.95
813,1,5.938,0.7,0,0,1,1.035,0,110,2,1.12,0.95
814,1,4.241,0.2,0,0,1,1.035,0,110,2,1.12,0.95
815,1,7.953,1.3,0,0,1,1.035,0,110,2,1.12,0.95
816,1,8.8,1.4,0,0,1,1.035,0,110,2,1.12,0.95
817,1,4.559,1,0,0,1,1.035,0,110,2,1.12,0.95
818,1,2.65,1,0,0,1,1.035,0,110,2,1.12,0.95
819,1,3.816,0.4,0,0,1,1.035,0,110,2,1.12,0.95
820,1,1.166,0.2,0,0,1,1.035,0,110,2,1.12,0.95
821,1,4.984,1.1,0,0,1,1.035,0,110,2,1.12,0.95
822,1,9.542,1.5,0,0,1,1.035,0,110,2,1.12,0.95
823,1,3.923,0.7,0,0,1,1.035,0,110,2,1.12,0.95
824,1,7.528,1,0,0,1,1.035,0,110,2,1.12,0.95
825,1,4.241,1,0,0,1,1.035,0,110,2,1.12,0.95
826,1,5.832,0.2,0,0,1,1.035,0,110,2,1.12,0.95
827,1,5.301,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,9.542,1,0,0,1,1.035,0,110,2,1.12,0.95
829,1,11.441,0.88,0,0,1,1.035,0,110,2,1.12,0.95
830,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
832,1,8.588,1.7,0,0,1,1.035,0,110,2,1.12,0.95
833,1,1.908,0.6,0,0,1,1.035,0,110,2,1.12,0.95
834,1,3.181,0.3,0,0,1,1.035,0,110,2,1.12,0.95
835,1,2.332,1.6,0,0,1,1.035,0,110,2,1.12,0.95
836,1,6.574,0.5,0,0,1,1.035,0,110,2,1.12,0.95
837,1,5.301,0.6,0,0,1,1.035,0,110,2,1.12,0.95
838,1,2.12,0,0,0,1,1.035,0,110,2,1.12,0.95
839,1,5.301,1,0,0,1,1.035,0,110,2,1.12,0.95
840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
841,1,0.115,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,0,0.074,0,0,1,1.035,0,110,3,1.12,0.95
843,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
844,1,39.012,18.316,0,0,1,1.035,0,110,3,1.12,0.95
845,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
846,1,8.043,2.644,0,0,1,1.035,0,110,3,1.12,0.95
847,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
848,1,1.838,0.43,0,0,1,1.035,0,110,3,1.12,0.95
849,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
850,1,8.735,1.913,0,0,1,1.035,0,110,3,1.12,0.95
851,1,21.246,5.731,0,0,1,1.035,0,110,3,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
853,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
854,1,8.5,0.968,0,0,1,1.035,0,110,3,1.12,0.95
855,1,8.17,2.206,0,0,1,1.035,0,110,3,1.12,0.95
856,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,5.165,3.067,0,0,1,1.035,0,110,3,1.12,0.95
859,1,3.442,1.486,0,0,1,1.035,0,110,3,1.12,0.95
860,1,2.412,0.68,0,0,1,1.035,0,110,3,1.12,0.95
861,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
862,1,12.622,2.971,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0.083,0,0,1,1.035,0,110,3,1.12,0.95
864,1,29.209,5.988,0,0,1,1.035,0,110,3,1.12,0.95
865,1,10.347,2.597,0,0,1,1.035,0,110,3,1.12,0.95
866,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
867,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
868,1,5.75,1.846,0,0,1,1.035,0,110,3,1.12,0.95
869,1,2.987,0.842,0,0,1,1.035,0,110,3,1.12,0.95
870,1,5.985,-1.614,0,0,1,1.035,0,110,3,1.12,0.95
871,1,4.598,-1.286,0,0,1,1.035,0,110,3,1.12,0.95
872,1,2.181,0.517,0,0,1,1.035,0,110,3,1.12,0.95
873,1,2.295,0,0,0,1,1.035,0,110,3,1.12,0.95
874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
875,1,2.18,2.006,0,0,1,1.035,0,110,3,1.12,0.95
876,1,1.377,0.446,0,0,1,1.035,0,110,3,1.12,0.95
877,2,3.902,2.918,0,0,1,1.035,0,110,3,1.12,0.95
878,1,9.412,2.109,0,0,1,1.035,0,110,3,1.12,0.95
879,1,8.194,2.991,0,0,1,1.035,0,110,3,1.12,0.95
880,1,4.256,1.337,0,0,1,1.035,0,110,3,1.12,0.95
881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
882,1,4.019,0.985,0,0,1,1.035,0,110,3,1.12,0.95
883,1,5.394,1.367,0,0,1,1.035,0,110,3,1.12,0.95
884,1,10.327,2.155,0,0,1,1.035,0,110,3,1.12,0.95
885,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
886,1,2.529,0.904,0,0,1,1.035,0,110,3,1.12,0.95
887,1,1.263,0.513,0,0,1,1.035,0,110,3,1.12,0.95
888,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
891,1,1.492,0.223,0,0,1,1.035,0,110,3,1.12,0.95
892,1,3.104,0.777,0,0,1,1.035,0,110,3,1.12,0.95
893,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
894,1,8.039,2.711,0,0,1,1.035,0,110,3,1.12,0.95
895,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
896,1,5.858,1.111,0,0,1,1.035,0,110,3,1.12,0.95
897,1,3.674,0.22,0,0,1,1.035,0,110,3,1.12,0.95
898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
899,1,10.9,2.971,0,0,1,1.035,0,110,3,1.12,0.95
900,2,3,5,0,0,1,1.035,0,110,3,1.12,0.95
901,1,7.458,1.486,0,0,1,1.035,0,110,3,1.12,0.95
902,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
903,1,5.978,1.715,0,0,1,1.035,0,110,3,1.12,0.95
904,1,7.238,1.611,0,0,1,1.035,0,110,3,1.12,0.95
905,1,7.924,1.82,0,0,1,1.035,0,110,3,1.12,0.95
906,1,12.424,0.975,0,0,1,1.035,0,110,3,1.12,0.95
907,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
908,1,8.611,1.597,0,0,1,1.035,0,110,3,1.12,0.95
909,1,4.591,0.854,0,0,1,1.035,0,110,3,1.12,0.95
910,1,1.606,0.149,0,0,1,1.035,0,110,3,1.12,0.95
911,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
912,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
913,1,9.753,1.486,0,0,1,1.035,0,110,3,1.12,0.95
914,1,16.064,4.457,0,0,1,1.035,0,110,3,1.12,0.95
915,1,14.957,3.863,0,0,1,1.035,0,110,3,1.12,0.95
916,1,12.744,-0.208,0,0,1,1.035,0,110,3,1.12,0.95
917,1,7.002,1.97,0,0,1,1.035,0,110,3,1.12,0.95
918,1,0.574,0.209,0,0,1,1.035,0,110,3,1.12,0.95
919,1,2.874,0.839,0,0,1,1.035,0,110,3,1.12,0.95
920,1,17.899,5.571,0,0,1,1.035,0,110,3,1.12,0.95
921,1,5.049,1.783,0,0,1,1.035,0,110,3,1.12,0.95
922,1,3.789,0.814,0,0,1,1.035,0,110,3,1.12,0.95
923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
926,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
927,1,3.334,0.484,0,0,1,1.035,0,110,3,1.12,0.95
928,1,6.893,1.951,0,0,1,1.035,0,110,3,1.12,0.95
929,1,7.467,2.322,0,0,1,1.035,0,110,3,1.12,0.95
930,1,7.7,2.327,0,0,1,1.035,0,110,3,1.12,0.95
931,1,7.477,-1.212,0,0,1,1.035,0,110,3,1.12,0.95
932,1,6.884,-0.9,0,0,1,1.035,0,110,3,1.12,0.95
933,1,6.081,1.411,0,0,1,1.035,0,110,3,1.12,0.95
934,1,7.463,1.653,0,0,1,1.035,0,110,3,1.12,0.95
935,1,8.17,2.321,0,0,1,1.035,0,110,3,1.12,0.95
936,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
937,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0.654,0.224,0,0,1,1.035,0,110,3,1.12,0.95
939,1,2.743,0.898,0,0,1,1.035,0,110,3,1.12,0.95
940,1,4.133,1.334,0,0,1,1.035,0,110,3,1.12,0.95
941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
942,1,5.737,1.114,0,0,1,1.035,0,110,3,1.12,0.95
943,1,4.59,0.743,0,0,1,1.035,0,110,3,1.12,0.95
944,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
945,1,6.547,1.928,0,0,1,1.035,0,110,3,1.12,0.95
946,1,4.478,0.963,0,0,1,1.035,0,110,3,1.12,0.95
947,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
948,1,3.562,0.857,0,0,1,1.035,0,110,3,1.12,0.95
949,1,4.367,1.563,0,0,1,1.035,0,110,3,1.12,0.95
950,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
951,1,4.602,0.919,0,0,1,1.035,0,110,3,1.12,0.95
952,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
953,1,6.319,1.823,0,0,1,1.035,0,110,3,1.12,0.95
954,1,8.609,1.441,0,0,1,1.035,0,110,3,1.12,0.95
955,1,9.963,1.909,0,0,1,1.035,0,110,3,1.12,0.95
956,1,5.672,-2.004,0,0,1,1.035,0,110,3,1.12,0.95
957,1,3.442,0,0,0,1,1.035,0,110,3,1.12,0.95
958,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
959,1,3.104,0.772,0,0,1,1.035,0,110,3,1.12,0.95
960,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
961,1,2.413,0.222,0,0,1,1.035,0,110,3,1.12,0.95
962,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,1.836,0.297,0,0,1,1.035,0,110,3,1.12,0.95
965,1,4.712,1.282,0,0,1,1.035,0,110,3,1.12,0.95
966,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
967,1,4.59,3.714,0,0,1,1.035,0,110,3,1.12,0.95
968,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
969,1,6.838,1.258,0,0,1,1.035,0,110,3,1.12,0.95
970,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
971,1,3.675,0.314,0,0,1,1.035,0,110,3,1.12,0.95
972,1,4.94,0.619,0,0,1,1.035,0,110,3,1.12,0.95
973,1,4.821,1.077,0,0,1,1.035,0,110,3,1.12,0.95
974,1,4.361,1.226,0,0,1,1.035,0,110,3,1.12,0.95
975,2,18.366,8.204,0,0,1,1.035,0,110,3,1.12,0.95
976,2,0,4,0,0,1,1.035,0,110,3,1.12,0.95
977,1,3.329,1.003,0,0,1,1.035,0,110,3,1.12,0.95
978,1,6.774,1.894,0,0,1,1.035,0,110,3,1.12,0.95
979,1,12.277,6.261,0,0,1,1.035,0,110,3,1.12,0.95
980,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
981,1,8.498,2.266,0,0,1,1.035,0,110,3,1.12,0.95
982,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
983,1,1.377,0.446,0,0,1,1.035,0,110,3,1.12,0.95
984,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
985,1,4.597,1.271,0,0,1,1.035,0,110,3,1.12,0.95
986,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
987,1,7.229,0.966,0,0,1,1.035,0,110,3,1.12,0.95
988,1,4.016,1.337,0,0,1,1.035,0,110,3,1.12,0.95
989,1,9.306,3.064,0,0,1,1.035,0,110,3,1.12,0.95
990,1,4.707,1.653,0,0,1,1.035,0,110,3,1.12,0.95
991,1,5.864,1.698,0,0,1,1.035,0,110,3,1.12,0.95
992,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
993,1,9.528,1.521,0,0,1,1.035,0,110,3,1.12,0.95
994,1,13.436,1.099,0,0,1,1.035,0,110,3,1.12,0.95
995,1,6.774,2.266,0,0,1,1.035,0,110,3,1.12,0.95
996,1,4.252,1.491,0,0,1,1.035,0,110,3,1.12,0.95
997,1,13.208,3.313,0,0,1,1.035,0,110,3,1.12,0.95
998,1,12.633,2.918,0,0,1,1.035,0,110,3,1.12,0.95
999,1,12.865,4.795,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,7.458,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1001,2,24.884,53.714,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,24.884,52.972,0,0,1,1.035,0,110,3,1.12,0.95
1003,1,3.791,0.562,0,0,1,1.035,0,110,3,1.12,0.95
1004,1,2.986,0.169,0,0,1,1.035,0,110,3,1.12,0.95
1005,2,17.548,6.78,0,0,1,1.035,0,110,3,1.12,0.95
1006,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,2.295,0.607,0,0,1,1.035,0,110,3,1.12,0.95
1010,1,10.616,3.662,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,2.877,1.762,0,0,1,1.035,0,110,3,1.12,0.95
1012,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1013,2,9.169,2.961,0,0,1,1.035,0,110,3,1.12,0.95
1014,1,30.999,7.137,0,0,1,1.035,0,110,3,1.12,0.95
1015,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,1.725,0.732,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,4.59,1.114,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,5.737,1.114,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,3.681,0.863,0,0,1,1.035,0,110,3,1.12,0.95
1021,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1022,1,0,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1023,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1024,2,35.022,15.01,0,0,1,1.035,0,110,3,1.12,0.95
1025,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1026,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,0.688,0.136,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,0.229,0,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,2.524,0.966,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,2.869,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,0.574,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,15.163,1.82,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,8.376,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,6.77,1.56,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,10.346,0.987,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,8.505,1.209,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,0.459,0.134,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,3.442,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,0,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,2.527,0.761,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,7.014,0.424,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,5.163,1.56,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,3.901,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,3.442,3.64,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,6.77,1.263,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,2.068,0.513,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,8.517,2.718,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,1.377,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,3.099,0.761,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,0.459,0.113,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,3.213,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,11.474,1.189,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,2.755,0.854,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,3.214,0.929,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,7.583,1.504,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,6.893,1.385,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,2.987,0.767,0,0,1,1.035,0,110,3,1.12,0.95
1076,1,5.403,1.618,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,3.909,2.082,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,1.837,0.147,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,5.852,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,2.756,0.311,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,2.181,0.375,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,1.722,0.828,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,1.606,0.744,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,5.737,0.743,0,0,1,1.035,0,110,3,1.12,0.95
