bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1090,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,7.343,0.297,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,2.295,0.817,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,5.168,1.78,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,5.512,1.26,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,2.644,0.681,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,3.786,0.817,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,5.163,0.669,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,7.233,1.597,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,1.034,0.493,0,0,1,1.035,0,110,3,1.12,0.95
1108,1,1.608,-0.327,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,2.295,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1110,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1111,1,4.362,-0.721,0,0,1,1.035,0,110,3,1.12,0.95
1112,1,4.134,-0.807,0,0,1,1.035,0,110,3,1.12,0.95
1113,2,4.303,8.12,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1115,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,3.675,1.652,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,4.134,0.842,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,7.455,1.843,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,7.711,1.097,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,8.835,5.571,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,0.688,0,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,2.066,0.233,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,2.641,0.759,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,13.111,4.08,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,9.653,2.022,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,5.625,2.729,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,4.592,2.644,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,2.871,0.464,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,4.6,2.57,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,2.639,0.669,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,63.567,21.246,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,48.535,13.743,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,6.884,1.857,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,36.717,1.114,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,0.574,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,1.492,0.297,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,2.869,0,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,6.77,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,1.836,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1151,1,2.869,0.669,0,0,1,1.035,0,110,3,1.12,0.95
1152,2,22.277,4.929,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,19.878,4.431,0,0,1,1.035,0,110,3,1.12,0.95
1154,2,21.336,4.716,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,5.738,1.546,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,2.869,0.773,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,23.446,8.978,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,2.18,1.43,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,11.486,2.592,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,1.033,0.363,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,15.857,3.558,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,10.453,2.714,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,7.349,1.951,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,11.027,2.518,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,11.027,2.518,0,0,1,1.035,0,110,3,1.12,0.95
1166,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,3.104,0.769,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,4.245,0.891,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,0.803,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,1.836,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,7.692,2.043,0,0,1,1.035,0,110,3,1.12,0.95
1178,1,5.166,1.449,0,0,1,1.035,0,110,3,1.12,0.95
1179,2,7.721,8.817,0,0,1,1.035,0,110,3,1.12,0.95
1180,2,1.377,0.668,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,4.369,1.969,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0,0.037,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,12.622,4.457,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,10.327,2.229,0,0,1,1.035,0,110,3,1.12,0.95
1187,1,76.303,14.856,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,99.816,40.475,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,7.477,1.401,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0.918,0.266,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,19.62,7.057,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,0,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,2.295,0.557,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0.688,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0.229,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,0.803,0.062,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,3.334,0.706,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,0.229,0.037,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,2.869,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,3.442,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,4.594,1.324,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,2.296,0.683,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,1.378,0.498,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,1.723,0.655,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,6.111,2.723,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,2.529,0.903,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,1.147,0.26,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,4.247,1.226,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,1.721,0.557,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,0.574,-0.1,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,0.459,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,1.378,0.958,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,10.57,3.063,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,4.142,1.128,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,3.568,1.716,0,0,1,1.035,0,110,3,1.12,0.95
1226,1,5.057,0.978,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,4.711,0.665,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,5.511,2.266,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,8.727,1.894,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,10.91,2.414,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,1.606,0.557,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,2.525,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,2.296,0.404,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,2.64,0.706,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,4.948,0.939,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,4.476,1.218,0,0,1,1.035,0,110,3,1.12,0.95
1245,1,8.966,2.303,0,0,1,1.035,0,110,3,1.12,0.95
1246,2,9.939,7.19,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,83.654,21.275,0,0,1,1.035,0,110,3,1.12,0.95
1248,2,29.193,8.769,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,2.295,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,4.016,1.263,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,2.983,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,3.213,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,4.021,0.122,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0.803,0.264,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,1.147,0.443,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,3.332,1.082,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,2.872,0.917,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,12.851,2.377,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,3.557,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,7.019,2.524,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,3.213,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,6.199,2.043,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,5.742,1.037,0,0,1,1.035,0,110,3,1.12,0.95
1279,1,2.984,0.591,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,7.343,1.917,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,1.378,0.29,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,7.808,2.414,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,4.016,1.114,0,0,1,1.035,0,110,3,1.12,0.95
1285,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1286,2,10.24,3.146,0,0,1,1.035,0,110,3,1.12,0.95
1287,2,18,42,0,0,1,1.035,0,110,3,1.12,0.95
1288,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,7.584,-2.561,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,9.082,-2.679,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,5.065,1.262,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,1.722,0.443,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,1.493,0.441,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,4.934,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1296,1,7.114,2.971,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,3.904,0.646,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,7.008,1.187,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0.804,1.187,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,6.118,6.132,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,4.022,0.949,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,0.574,0.176,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0,0.074,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,6.44,1.66,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,3.33,0.865,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,5.054,1.256,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,7.606,2.077,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,1.264,0.414,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,1.954,0.511,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,3.677,1.313,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,4.136,0.874,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,0.115,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,4.475,1.189,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,6.999,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,6.77,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,2.295,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,2.871,0.313,0,0,1,1.035,0,110,3,1.12,0.95
1330,1,1.952,0.296,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,5.294,0.579,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,2.989,0.692,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,2.068,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,4.026,1.27,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,4.597,0.889,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,9.538,2.3,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,0,0.118,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,6.196,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1341,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1342,2,22.02,6.967,0,0,1,1.035,0,110,3,1.12,0.95
1343,2,22.02,6.967,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,5.173,0.989,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,5.057,-0.083,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,1.606,0.475,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,7.812,1.505,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,2.297,0.903,0,0,1,1.035,0,110,3,1.12,0.95
1350,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1351,2,12.509,17.589,0,0,1,1.035,0,110,3,1.12,0.95
1352,2,8.918,16.707,0,0,1,1.035,0,110,3,1.12,0.95
1353,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,4.257,1.054,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,2.874,0.68,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,5.742,1.284,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,13.452,3.289,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,11.504,3.043,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,9.416,4.346,0,0,1,1.035,0,110,3,1.12,0.95
1362,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1363,2,25.212,32.143,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,4.478,0.496,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,5.743,1.052,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,1.149,0.344,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,1.147,0.363,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,15.045,3.568,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,24.784,3.269,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,8.497,2.414,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1373,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1374,2,8.627,14.288,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1376,2,3.675,1.685,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,4.022,1.021,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,2.527,0.607,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,5.979,1.475,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,6.889,2.266,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,1.033,0.3,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,1.378,0.44,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,5.739,-1.412,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,12.632,-2.896,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,3.907,1.093,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,1.262,0.363,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,9.787,-3.403,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,8.643,-0.004,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,6.434,1.505,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,8.39,1.876,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,2.413,0.748,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,11.264,2.992,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,8.272,2.175,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,2.065,0.669,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,16.982,8.023,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,3.557,3.194,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,11.933,6.76,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,3.676,0.634,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,1.377,0.294,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,5.163,1.337,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,11.262,4.03,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,8.73,2.396,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,1,0,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,0,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,3.675,3.083,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,0.229,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,2.066,0.383,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,2.984,0.469,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0.344,0.099,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,0.688,0.103,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,2.984,0.687,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,9.659,2.957,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1429,1,7.125,0.264,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,2.297,0.828,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1432,2,1.701,0.351,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1434,2,30.057,12.143,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,3.662,1.476,0,0,1,1.035,0,110,3,1.12,0.95
1436,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,9.537,2.406,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,11.502,2.89,0,0,1,1.035,0,110,3,1.12,0.95
1439,2,3.91,0.505,0,0,1,1.035,0,110,3,1.12,0.95
1440,1,13.239,4.598,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,6.439,1.119,0,0,1,1.035,0,110,3,1.12,0.95
1444,1,4.715,2.42,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0.044,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,1.952,0.258,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0.803,0.062,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,3.558,1.077,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,1.721,0.334,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,8.045,1.465,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,4.251,0.95,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,0,0.071,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,5.399,-1.609,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,6.657,1.887,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,6.887,1.961,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,6.672,2.274,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1461,2,2.965,4.08,0,0,1,1.035,0,110,3,1.12,0.95
1462,1,1.127,-1.439,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,6.095,1.805,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,8.515,-2.662,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,5.978,0.495,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,6.67,1.281,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0.071,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,0,0.071,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,10.796,2.637,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,2.64,0.838,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,9.424,2.769,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0.688,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.803,0.334,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,5.513,1.186,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,2.87,0.631,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,4.021,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,2.528,0.002,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,2.525,0.74,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,2.989,0.843,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,6.094,1.329,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,8.072,2.346,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,3.101,0.397,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,2.296,0.16,0,0,1,1.035,0,110,3,1.12,0.95
1494,1,5.854,1.597,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,12.63,3.251,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,13.425,3.417,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,5.163,2.897,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,1.722,0.071,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,3.904,0.13,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,2.986,0.501,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,10.389,2.252,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,2.87,0.839,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,6.658,1.805,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,5.737,1.114,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,3.786,0.817,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,2.298,0.218,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,3.334,0.479,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,3.217,1.149,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,1.608,0.592,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,13.803,2.044,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,5.858,-0.765,0,0,1,1.035,0,110,3,1.12,0.95
1518,1,4.478,0.432,0,0,1,1.035,0,110,3,1.12,0.95
1519,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1520,1,6.784,-0.173,0,0,1,1.035,0,110,3,1.12,0.95
1521,1,5.754,1.557,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,2.755,0.814,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,9.646,3.157,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,2.76,1.072,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,0.688,0.181,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,1.263,0.798,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,5.622,0.074,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,5.056,-1.372,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,4.372,0.826,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,14.733,4.716,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,3.328,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,4.361,1.085,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,6.414,1.582,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,8.713,2.443,0,0,1,1.035,0,110,3,1.12,0.95
1543,1,19.506,9.657,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,11.474,6.685,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,10.346,1.838,0,0,1,1.035,0,110,3,1.12,0.95
1546,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1547,1,2.068,0.588,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,0,0.037,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,1.033,0.436,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,6.435,2.206,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,2.872,-0.87,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,1.263,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,1.953,0.662,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,5.518,-1.023,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,4.942,1.113,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,5.622,1.783,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,0.918,0.191,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0.688,0.189,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,8.045,2.112,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,8.039,1.597,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,8.284,1.83,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,1.608,0.053,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,8.841,-2.292,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,11.023,0.452,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,9.211,3.205,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,7.94,2.407,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,5.737,2.526,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,4.475,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,1.147,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1580,1,1.836,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,4.018,1.151,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,1.033,0.334,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,4.016,0.669,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,8.032,2.749,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,3.676,0.866,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,5.979,1.783,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,3.215,0.771,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,2.066,0.756,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,7.7,2.708,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,3.1,0.362,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,7.363,2.004,0,0,1,1.035,0,110,3,1.12,0.95
1594,1,2.871,0.611,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,1.721,0.297,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,6.888,0.706,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,6.439,1.345,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,3.445,0.814,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,9.073,3.231,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,5.401,1.448,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,6.089,2.017,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,9.886,1.9,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,3.215,0.192,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,2.76,1.214,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,3.099,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,4.704,1.783,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0.024,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,4.384,1.125,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,1.726,-0.932,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,1.377,0.334,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0.918,0.316,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,5.513,1.203,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,3.22,0.852,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,3.796,1.259,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,15.082,5.523,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,5.749,1.313,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,4.597,0.588,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,2.295,0.483,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,10.694,-2.575,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,11.154,-2.072,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,9.668,1.093,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,8.86,1.336,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,9.771,3.808,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,10.331,2.035,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0.803,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1644,2,12.067,6.644,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,1,0.229,0,0,0,1,1.035,0,110,3,1.12,0.95
1648,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,3.213,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,3.328,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0.918,0.297,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,2.182,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,2.18,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,5.741,1.969,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,4.131,1.693,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,5.737,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,9.179,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,3.451,1.552,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,4.021,1.092,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,2.066,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,4.704,1.263,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,4.934,1.189,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,1.493,0.441,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0.229,0.037,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,9.187,1.894,0,0,1,1.035,0,110,3,1.12,0.95
1672,2,16.951,21.006,0,0,1,1.035,0,110,3,1.12,0.95
1673,2,15,19,0,0,1,1.035,0,110,3,1.12,0.95
1674,2,14.819,15.817,0,0,1,1.035,0,110,3,1.12,0.95
1675,1,6.434,1.449,0,0,1,1.035,0,110,3,1.12,0.95
1676,1,4.366,0.581,0,0,1,1.035,0,110,3,1.12,0.95
1677,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,3.91,0.504,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,4.488,1.371,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,3.445,1,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,4.59,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1684,2,11.51,11.972,0,0,1,1.035,0,110,3,1.12,0.95
1685,2,4.574,11.049,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,2.184,-0.306,0,0,1,1.035,0,110,3,1.12,0.95
1687,1,5.287,0.163,0,0,1,1.035,0,110,3,1.12,0.95
1688,1,2.298,0.218,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,1.836,-0.2,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,2.524,1.04,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,5.634,1.77,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,10.361,2.903,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,2.295,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,1.492,0.483,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,3.443,1.032,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,9.294,2.006,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,3.442,0.966,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,5.744,1.365,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,4.136,-0.131,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,4.36,0.594,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,5.4,1.802,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,4.82,1.738,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,9.203,2.688,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,1.033,0.374,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,1.837,0.37,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,7.688,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,0,0.024,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,2.066,0.599,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,4.827,1.427,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,8.285,2.293,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,7.355,2.628,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,7.924,2.117,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,3.902,1.151,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,0,0.037,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,1.263,0.42,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,1.492,0.557,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,9.994,3.38,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,1.147,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,11.016,0.88,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,16.665,2.448,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,1.721,0.227,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,5.217,2.081,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,9.59,3.223,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,4.597,0.964,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,8.611,1.671,0,0,1,1.035,0,110,3,1.12,0.95
1742,1,10.327,2.229,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,8.032,1.486,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,1.149,0.046,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,0.803,0.042,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,2.64,0.836,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,3.443,0.093,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,5.859,2.18,0,0,1,1.035,0,110,3,1.12,0.95
1749,1,1.493,0.368,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,6.901,1.434,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,6.325,1.346,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,8.627,3.23,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,5.975,1.001,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,2.525,0.269,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,7.114,1.857,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,3.1,0.564,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,8.163,0.678,0,0,1,1.035,0,110,3,1.12,0.95
1760,1,12.44,1.102,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,3.222,1.552,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,0,0.036,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,2.87,0.443,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,2.068,0.064,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,3.334,0.479,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,3.447,1.231,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,7.917,2.303,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1772,1,4.017,1.003,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,5.167,0.49,0,0,1,1.035,0,110,3,1.12,0.95
1774,1,9.198,2.756,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,7.011,2.537,0,0,1,1.035,0,110,3,1.12,0.95
1776,2,21.8,8.172,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,7.458,1.411,0,0,1,1.035,0,110,3,1.12,0.95
1779,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,4.823,1.631,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,4.593,0.985,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,5.166,1.151,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,5.747,1.086,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,0.803,0.21,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,7.458,3.343,0,0,1,1.035,0,110,3,1.12,0.95
1793,2,9.169,8.162,0,0,1,1.035,0,110,3,1.12,0.95
1794,2,13.404,10.008,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,5.404,1.92,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,7.931,2.793,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,7.941,2.888,0,0,1,1.035,0,110,3,1.12,0.95
1798,1,3.217,1.149,0,0,1,1.035,0,110,3,1.12,0.95
1799,1,4.252,1.483,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,4.361,0.929,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,1.836,0.334,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,5.057,1.189,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,4.707,1.478,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,5.749,3.17,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,2.527,0.009,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,8.614,2.86,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,11.028,3.677,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,6.559,2.288,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,8.959,2.024,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,5.747,2.154,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,11.409,4.144,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,6.554,1.812,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,6.431,2.077,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,10.233,2.277,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,13.346,3.657,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,4.022,1.171,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,3.676,1.158,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,3.677,1.313,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,8.957,2.934,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,13.03,4.841,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,4.821,1.403,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,7.242,1.975,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,3.098,0.446,0,0,1,1.035,0,110,3,1.12,0.95
1836,2,13,29,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1838,2,13,29,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,2.527,0.908,0,0,1,1.035,0,110,3,1.12,0.95
1841,1,6.903,2.279,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,6.552,3.127,0,0,1,1.035,0,110,3,1.12,0.95
1843,1,14.367,4.95,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1845,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,0,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1847,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,4.138,1.632,0,0,1,1.035,0,110,3,1.12,0.95
1849,1,9.195,1.782,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,9.771,2.036,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,3.676,0.793,0,0,1,1.035,0,110,3,1.12,0.95
1852,1,2.644,0.758,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,7.233,1.969,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,2.986,0.712,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,7.471,3.065,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,10.22,-31.369,0,0,1,1.035,0,110,3,1.12,0.95
1859,1,1.147,0.186,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,2.066,0.523,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,4.828,1.96,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,6.435,2.523,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,4.592,1.449,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,0.115,0.024,0,0,1,1.035,0,110,3,1.12,0.95
1865,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,0.688,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,1.147,0.371,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1872,2,11.528,6.649,0,0,1,1.035,0,110,3,1.12,0.95
1873,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,2.877,1.607,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,2.297,1.357,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1878,1,2.065,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,6.319,0.784,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,10.462,1.893,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,7.814,0.542,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,13.884,3.566,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,10.671,4.234,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,4.483,1.579,0,0,1,1.035,0,110,3,1.12,0.95
1885,1,9.21,3.179,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,6.671,1.747,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,4.711,0.973,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,1.147,0.743,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,6.655,3.714,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,0,0.321,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,2.873,0.536,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,1.377,0.111,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,5.508,0.966,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,3.672,0,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,1.377,0.891,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,5.967,1.189,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,2.524,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,9.437,1.574,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,1.378,0.365,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,0,0.059,0,0,1,1.035,0,110,3,1.12,0.95
1906,2,6.885,1.229,0,0,1,1.035,0,110,3,1.12,0.95
1907,2,19.22,8.593,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,1.837,0.53,0,0,1,1.035,0,110,3,1.12,0.95
1911,1,2.296,0.534,0,0,1,1.035,0,110,3,1.12,0.95
1912,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,2.41,0.52,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,6.087,0.711,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,4.025,1.099,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,7.249,2.115,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,1.722,0.22,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,2.411,0.78,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,8.956,0.984,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,3.905,1.385,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,3.559,1.227,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0.918,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1926,2,11.933,3.639,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,11.605,2.47,0,0,1,1.035,0,110,3,1.12,0.95
1928,2,4.125,5,0,0,1,1.035,0,110,4,1.12,0.95
1929,2,7.53,5.9,0,0,1,1.035,0,110,4,1.12,0.95
1930,1,15.357,6.21,0,0,1,1.035,0,110,4,1.12,0.95
1931,1,16.246,5.5,0,0,1,1.035,0,110,4,1.12,0.95
1932,1,12.954,2.239,0,0,1,1.035,0,110,4,1.12,0.95
1933,1,7.229,2.249,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,5.451,-0.734,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,7.363,0.974,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,4.864,0.044,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,20.943,4.136,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,13.706,2.223,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,6.33,-0.987,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,5.599,0.581,0,0,1,1.035,0,110,4,1.12,0.95
1944,2,5.703,-0.241,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,5.161,0.644,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,5.449,1.279,0,0,1,1.035,0,110,4,1.12,0.95
1947,2,11.301,2.343,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,3.684,0.527,0,0,1,1.035,0,110,4,1.12,0.95
1949,1,11.188,2.652,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,4.42,0.335,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,3.684,0.425,0,0,1,1.035,0,110,4,1.12,0.95
1952,1,7.36,1.477,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,4.715,0.15,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,1.035,-1.132,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,7.222,0.806,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,0.705,-0.023,0,0,1,1.035,0,110,4,1.12,0.95
1957,2,4.706,0.006,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,4.42,0.121,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,7.95,0.7,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,4.021,-1.258,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,6.039,0.894,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1964,2,5.743,3,0,0,1,1.035,0,110,4,1.12,0.95
1965,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,2.934,0.107,0,0,1,1.035,0,110,4,1.12,0.95
1967,1,14.281,-0.092,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,5.161,-0.032,0,0,1,1.035,0,110,4,1.12,0.95
1969,1,4.431,2.199,0,0,1,1.035,0,110,4,1.12,0.95
1970,1,6.194,-0.116,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,2.653,0.607,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,6.336,0.645,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,1.178,-2.1,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,2.503,0.088,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,5.307,0.248,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,13.544,1.781,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,1.653,0.65,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,7.656,-1.155,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,2.295,0.576,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,10.6,0.984,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,10.911,1.755,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,3.449,0.356,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,4.954,1.194,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,3.243,0.057,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,5.893,-0.154,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,7.235,2.312,0,0,1,1.035,0,110,4,1.12,0.95
1991,2,17.022,7.9,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,2.574,0.076,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,2.141,0.07,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,9.568,-0.514,0,0,1,1.035,0,110,4,1.12,0.95
1996,1,2.949,-0.02,0,0,1,1.035,0,110,4,1.12,0.95
1997,2,0.265,0.162,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,6.339,1.307,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,5.601,0.979,0,0,1,1.035,0,110,4,1.12,0.95
2001,2,5.16,4.081,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,13.25,8,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,6.19,1.405,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,5.157,0.9,0,0,1,1.035,0,110,4,1.12,0.95
2006,1,4.419,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2007,2,4.917,1.668,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,5.153,1.2,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,8.097,1.412,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,11.05,2.511,0,0,1,1.035,0,110,4,1.12,0.95
2012,1,10.167,1.832,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,6.477,-0.9,0,0,1,1.035,0,110,4,1.12,0.95
2014,2,33.273,8,0,0,1,1.035,0,110,4,1.12,0.95
2015,2,2.355,0,0,0,1,1.035,0,110,4,1.12,0.95
2016,1,6.931,0.161,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,4.127,0.585,0,0,1,1.035,0,110,4,1.12,0.95
2018,1,4.422,1.404,0,0,1,1.035,0,110,4,1.12,0.95
2019,1,6.941,1.068,0,0,1,1.035,0,110,4,1.12,0.95
2020,1,11.337,-1.154,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,4.426,1.166,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,11.799,3.39,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,3.389,0.271,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,8.843,1.23,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,6.19,1.177,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,25.912,6.029,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,4.407,-1.342,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,16.23,2.02,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,2.949,0.67,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,3.243,0.977,0,0,1,1.035,0,110,4,1.12,0.95
2032,1,0.3,0.139,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,4.565,0.172,0,0,1,1.035,0,110,4,1.12,0.95
2035,2,22.929,0.449,0,0,1,1.035,0,110,4,1.12,0.95
2036,1,0.042,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,36.941,12.339,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,36.806,17,0,0,1,1.035,0,110,4,1.12,0.95
2039,2,28.988,7.935,0,0,1,1.035,0,110,4,1.12,0.95
2040,1,0.65,0.14,0,0,1,1.035,0,110,4,1.12,0.95
2041,2,147.162,55.7,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,0.737,0.251,0,0,1,1.035,0,110,4,1.12,0.95
2044,1,3.243,0.77,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,9.568,3.382,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,6.327,0.3,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,2.211,0.301,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,9.005,0.511,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,10.319,1.536,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,6.63,1.443,0,0,1,1.035,0,110,4,1.12,0.95
2051,1,3.828,0.756,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,12.073,1.954,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,30.391,8.953,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,11.249,2.878,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,7.964,0.241,0,0,1,1.035,0,110,4,1.12,0.95
2056,2,3.488,1.226,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,5.455,3.321,0,0,1,1.035,0,110,4,1.12,0.95
2059,1,4.422,1.463,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,4.13,0.137,0,0,1,1.035,0,110,4,1.12,0.95
2061,1,8.835,-0.758,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,5.304,2.599,0,0,1,1.035,0,110,4,1.12,0.95
2063,2,10.315,3,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,10.676,3.342,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,14.593,1.291,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2067,1,13.84,4.33,0,0,1,1.035,0,110,4,1.12,0.95
2068,1,11.79,3.7,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,11.496,4.714,0,0,1,1.035,0,110,4,1.12,0.95
2070,2,4.706,-0.077,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,6.193,1.002,0,0,1,1.035,0,110,4,1.12,0.95
2072,1,15.753,3.447,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,7.081,0.549,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,7.067,0.6,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,5.424,-0.362,0,0,1,1.035,0,110,4,1.12,0.95
2076,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2077,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,22.589,5.834,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,23.633,9.158,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,10.166,2.45,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,6.924,0.905,0,0,1,1.035,0,110,4,1.12,0.95
2083,1,12.388,2.054,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,5.428,1.245,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,5.899,1.355,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,10.778,1.282,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,13.899,3.765,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,9.726,3.412,0,0,1,1.035,0,110,4,1.12,0.95
2090,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2091,2,4.029,0,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2093,2,2.241,0,0,0,1,1.035,0,15,4,1.12,0.95
2094,1,2.508,0.555,0,0,1,1.035,0,110,4,1.12,0.95
2095,1,7.073,1.371,0,0,1,1.035,0,110,4,1.12,0.95
2096,2,27.916,8.223,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,22.147,9.028,0,0,1,1.035,0,110,4,1.12,0.95
2098,1,22.145,3.835,0,0,1,1.035,0,110,4,1.12,0.95
2099,1,14.723,2,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,0.737,0.002,0,0,1,1.035,0,110,4,1.12,0.95
2101,1,4.424,7.133,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,3.608,1.072,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,1.326,0.81,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,14.005,7.101,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,8.845,16.992,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,5.161,0.081,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,0.294,1.841,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0.294,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,17.711,5.131,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,3.279,1.164,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,2.503,4.356,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,0,2.547,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,16.207,2.015,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,7.97,1.941,0,0,1,1.035,0,110,4,1.12,0.95
