bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
2,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
3,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
4,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
5,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
6,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
7,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
8,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
9,1,0,0,0,0,1,1,0,400,1,1.05,0.95
10,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
11,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
12,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
13,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
14,1,0,0,0,0,1,1,0,400,1,1.05,0.95
15,1,0,0,0,0,1,1,0,400,1,1.05,0.95
16,1,0,0,0,0,1,1,0,400,1,1.05,0.95
17,2,2.302,31,0,0,1,1.03,0,220,1,1.11,0.95
18,2,9.7,40,0,0,1,1.03,0,220,1,1.11,0.95
19,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
20,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
21,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
22,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
23,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
24,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
25,1,0,0,0,-50,1,1,0,400,1,1.05,0.95
26,2,28.565,42.054,0,0,1,1.03,0,220,1,1.11,0.95
27,2,85.005,122.06,0,0,1,1.03,0,220,1,1.11,0.95
28,3,44.783,80,0,0,1,1,0,400,1,1.05,0.95
29,2,60.097,90,0,0,1,1,0,400,1,1.05,0.95
30,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
31,1,0,0,0,0,1,1,0,400,1,1.05,0.95
32,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
33,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
34,1,0,0,0,0,1,1.03,0,220,1,1.11,0.95
35,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
36,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
37,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
38,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
39,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
40,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
41,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
42,1,0,0,0,0,1,1,0,400,2,1.05,0.95
43,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
44,2,24,0,0,0,1,1.03,0,220,2,1.11,0.95
45,2,20,0,0,0,1,1,0,400,2,1.05,0.95
46,1,0,0,0,0,1,1,0,400,2,1.05,0.95
47,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
48,1,0,0,0,0,1,1,0,400,2,1.05,0.95
49,1,0,0,0,0,1,1,0,400,2,1.05,0.95
50,1,0,0,0,0,1,1,0,400,2,1.05,0.95
51,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
52,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
53,1,0,0,0,0,1,1,0,400,2,1.05,0.95
54,1,0,0,0,0,1,1,0,400,2,1.05,0.95
55,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
56,2,12,0,0,0,1,1.03,0,220,2,1.11,0.95
57,2,12,0,0,0,1,1,0,400,2,1.05,0.95
58,2,12,0,0,0,1,1,0,400,2,1.05,0.95
59,2,170.733,62,0,0,1,1.03,0,220,2,1.11,0.95
60,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
61,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
62,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
63,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
64,1,0,0,0,0,1,1,0,400,2,1.05,0.95
65,1,0,0,0,0,1,1,0,400,2,1.05,0.95
66,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
67,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
68,1,0,0,0,0,1,1.03,0,220,2,1.11,0.95
69,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
70,1,6.8,0,0,0,1,1.03,0,220,3,1.11,0.95
71,1,11.331,2.43,0,0,1,1.03,0,220,3,1.11,0.95
72,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
73,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
74,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
75,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
76,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
77,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
78,2,26.999,69.999,0,0,1,1.03,0,220,3,1.11,0.95
79,2,8.999,20.999,0,0,1,1.03,0,220,3,1.11,0.95
80,1,10.085,1.376,0,0,1,1.03,0,220,3,1.11,0.95
81,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
82,2,34.999,107.999,0,0,1,1,0,400,3,1.05,0.95
83,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
84,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
85,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
86,1,44.148,10.561,0,0,1,1.03,0,220,3,1.11,0.95
87,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
88,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
89,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
90,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
91,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
92,1,0,0,0,0,1,1,0,400,3,1.05,0.95
93,1,0,0,0,0,1,1,0,400,3,1.05,0.95
94,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
95,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
96,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
97,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
98,1,17.111,6.317,0,0,1,1.03,0,220,3,1.11,0.95
99,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
100,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
101,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
102,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
103,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
104,2,13.999,39.999,0,0,1,1.03,0,220,3,1.11,0.95
105,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
106,2,6.999,17.999,0,0,1,1.03,0,220,3,1.11,0.95
107,2,7.999,14.999,0,0,1,1.03,0,220,3,1.11,0.95
108,1,52.726,17.138,0,0,1,1.03,0,220,3,1.11,0.95
109,1,56.444,10.902,0,0,1,1.03,0,220,3,1.11,0.95
110,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
111,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
112,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
113,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
114,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
115,1,0,0,0,0,1,1,0,400,3,1.05,0.95
116,2,0,0,0,0,1,1.03,0,220,3,1.11,0.95
117,2,7.999,14.999,0,0,1,1.03,0,220,3,1.11,0.95
118,2,5.499,9.999,0,0,1,1.03,0,220,3,1.11,0.95
119,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
120,1,0,0,0,0,1,1,0,400,3,1.05,0.95
121,1,0,0,0,0,1,1,0,400,3,1.05,0.95
122,1,0,0,0,0,1,1,0,400,3,1.05,0.95
123,1,0,0,0,0,1,1,0,400,3,1.05,0.95
124,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
125,2,19.213,21.474,0,0,1,1.03,0,220,3,1.11,0.95
126,2,30.672,33.602,0,0,1,1.03,0,220,3,1.11,0.95
127,2,27.999,65.999,0,0,1,1,0,400,3,1.05,0.95
128,1,0,0,0,0,1,1,0,400,3,1.05,0.95
129,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
130,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
131,1,0,0,0,0,1,1.03,0,220,3,1.11,0.95
132,2,271.999,-62.001,0,0,1,1.03,0,220,3,1.11,0.95
133,2,266.5,-24.8,0,0,1,1.03,0,220,3,1.11,0.95
134,2,14.931,12.88,0,0,1,1.03,0,220,4,1.11,0.95
135,2,8.013,6.525,0,0,1,1.03,0,220,4,1.11,0.95
136,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
137,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
138,1,0,0,0,0,1,1,0,400,4,1.05,0.95
139,1,0,0,0,0,1,1,0,400,4,1.05,0.95
140,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
141,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
142,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
143,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
144,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
145,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
146,2,55.255,6.955,0,0,1,1.03,0,220,4,1.11,0.95
147,2,10.077,8.4,0,0,1,1.03,0,220,4,1.11,0.95
148,2,11.5,6.86,0,0,1,1.03,0,220,4,1.11,0.95
149,1,4.423,1.347,0,0,1,1.03,0,220,4,1.11,0.95
150,2,12.633,6.828,0,0,1,1,0,400,4,1.05,0.95
151,2,12.397,10.045,0,0,1,1,0,400,4,1.05,0.95
152,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
153,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
154,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
155,2,33.593,44.976,0,0,1,1.03,0,220,4,1.11,0.95
156,2,33.832,45.07,0,0,1,1.03,0,220,4,1.11,0.95
157,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
158,1,0,0,0,0,1,1,0,400,4,1.05,0.95
159,2,8.687,17.49,0,0,1,1,0,400,4,1.05,0.95
160,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
161,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
162,1,0,0,0,0,1,1,0,400,4,1.05,0.95
163,1,0,0,0,0,1,1,0,400,4,1.05,0.95
164,1,0,0,0,0,1,1,0,400,4,1.05,0.95
165,2,5.495,9.587,0,0,1,1.03,0,220,4,1.11,0.95
166,2,10.099,4.886,0,0,1,1.03,0,220,4,1.11,0.95
167,1,14.36,13.623,0,0,1,1.03,0,220,4,1.11,0.95
168,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
169,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
170,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
171,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
172,1,0,0,0,0,1,1,0,400,4,1.05,0.95
173,1,0,0,0,0,1,1,0,400,4,1.05,0.95
174,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
175,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
176,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
177,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
178,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
179,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
180,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
181,1,0,0,0,0,1,1.03,0,220,4,1.11,0.95
182,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
183,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
184,1,0,0,0,0,1,1,0,400,5,1.05,0.95
185,1,0,0,0,0,1,1,0,400,5,1.05,0.95
186,1,0,0,0,0,1,1,0,400,5,1.05,0.95
187,1,0,0,0,0,1,1,0,400,5,1.05,0.95
188,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
189,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
190,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
191,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
192,1,0,0,0,0,1,1,0,400,5,1.05,0.95
193,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
194,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
195,1,0,0,0,0,1,1,0,400,5,1.05,0.95
196,1,0,0,0,0,1,1,0,400,5,1.05,0.95
197,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
198,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
199,1,0,0,0,0,1,1,0,400,5,1.05,0.95
200,1,0,0,0,0,1,1,0,400,5,1.05,0.95
201,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
202,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
203,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
204,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
205,2,619.912,0,0,0,1,1,0,400,5,1.05,0.95
206,2,205.255,0,0,0,1,1,0,400,5,1.05,0.95
207,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
208,1,0,0,0,0,1,1.03,0,220,5,1.11,0.95
209,1,5.821,1.5,0,0,1,1.035,0,110,1,1.12,0.95
210,1,4.366,0.5,0,0,1,1.035,0,110,1,1.12,0.95
211,1,7.761,2,0,0,1,1.035,0,110,1,1.12,0.95
212,1,6.306,5.6,0,0,1,1.035,0,110,1,1.12,0.95
213,1,2.523,0.6,0,0,1,1.035,0,110,1,1.12,0.95
214,1,4.851,1.3,0,0,1,1.035,0,110,1,1.12,0.95
215,2,19.194,8,0,0,1,1.035,0,110,1,1.12,0.95
216,1,14.553,1.5,0,0,1,1.035,0,110,1,1.12,0.95
217,1,4.851,1,0,0,1,1.035,0,110,1,1.12,0.95
218,1,4.851,1,0,0,1,1.035,0,110,1,1.12,0.95
219,2,8.247,1.6,0,0,1,1.035,0,110,1,1.12,0.95
220,1,5.822,1.5,0,0,1,1.035,0,110,1,1.12,0.95
221,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
222,2,6.306,1.5,0,0,1,1.035,0,110,1,1.12,0.95
223,2,15.523,2.6,0,0,1,1.035,0,110,1,1.12,0.95
224,1,1.649,0.4,0,0,1,1.035,0,110,1,1.12,0.95
225,1,2.425,0.2,0,0,1,1.035,0,110,1,1.12,0.95
226,1,2.911,0.5,0,0,1,1.035,0,110,1,1.12,0.95
227,1,10.672,0.499,0,0,1,1.035,0,110,1,1.12,0.95
228,1,6.791,2,0,0,1,1.035,0,110,1,1.12,0.95
229,2,2.231,1.05,0,0,1,1.035,0,110,1,1.12,0.95
230,2,2.231,1.05,0,0,1,1.035,0,110,1,1.12,0.95
231,1,11.642,6,0,0,1,1.035,0,110,1,1.12,0.95
232,1,4.366,1,0,0,1,1.035,0,110,1,1.12,0.95
233,1,8.732,1,0,0,1,1.035,0,110,1,1.12,0.95
234,1,16.493,14,0,0,1,1.035,0,110,1,1.12,0.95
235,1,3.978,0.5,0,0,1,1.035,0,110,1,1.12,0.95
236,1,8.926,3.64,0,0,1,1.035,0,110,1,1.12,0.95
237,1,4.463,0.3,0,0,1,1.035,0,110,1,1.12,0.95
238,1,5.821,1,0,0,1,1.035,0,110,1,1.12,0.95
239,2,4.305,1.175,0,0,1,1.035,0,110,1,1.12,0.95
240,1,7.471,1,0,0,1,1.035,0,110,1,1.12,0.95
241,1,4.463,1.67,0,0,1,1.035,0,110,1,1.12,0.95
242,1,6.791,0.7,0,0,1,1.035,0,110,1,1.12,0.95
243,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
244,1,2.231,1.4,0,0,1,1.035,0,110,1,1.12,0.95
245,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
246,2,1.982,5,0,0,1,1.035,0,22,1,1.12,0.95
247,1,6.792,1.5,0,0,1,1.035,0,110,1,1.12,0.95
248,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
249,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
250,1,2.911,0.5,0,0,1,1.035,0,110,1,1.12,0.95
251,1,2.814,0.5,0,0,1,1.035,0,110,1,1.12,0.95
252,1,10.672,7,0,0,1,1.035,0,110,1,1.12,0.95
253,1,21.345,5,0,0,1,1.035,0,110,1,1.12,0.95
254,1,8.732,2,0,0,1,1.035,0,110,1,1.12,0.95
255,1,18.433,1,0,0,1,1.035,0,110,1,1.12,0.95
256,1,3.396,0.5,0,0,1,1.035,0,110,1,1.12,0.95
257,1,2.425,0.35,0,0,1,1.035,0,110,1,1.12,0.95
258,1,2.425,0.35,0,0,1,1.035,0,110,1,1.12,0.95
259,1,6.791,2.54,0,0,1,1.035,0,110,1,1.12,0.95
260,1,4.851,1,0,0,1,1.035,0,110,1,1.12,0.95
261,1,2.134,0.5,0,0,1,1.035,0,110,1,1.12,0.95
262,1,7.276,1.6,0,0,1,1.035,0,110,1,1.12,0.95
263,1,0.776,0.5,0,0,1,1.035,0,110,1,1.12,0.95
264,1,41.719,37,0,0,1,1.035,0,110,1,1.12,0.95
265,1,43.66,40,0,0,1,1.035,0,110,1,1.12,0.95
266,1,2.911,1,0,0,1,1.035,0,110,1,1.12,0.95
267,1,8.247,0.7,0,0,1,1.035,0,110,1,1.12,0.95
268,1,5.336,1.1,0,0,1,1.035,0,110,1,1.12,0.95
269,1,7.761,1.5,0,0,1,1.035,0,110,1,1.12,0.95
270,1,5.821,1.5,0,0,1,1.035,0,110,1,1.12,0.95
271,1,10.672,2.75,0,0,1,1.035,0,110,1,1.12,0.95
272,1,0.098,0,0,0,1,1.035,0,110,1,1.12,0.95
273,1,0.097,0.03,0,0,1,1.035,0,110,1,1.12,0.95
274,1,0.097,0.03,0,0,1,1.035,0,110,1,1.12,0.95
275,1,7.451,3.94,0,0,1,1.035,0,110,1,1.12,0.95
276,1,4.967,2.63,0,0,1,1.035,0,110,1,1.12,0.95
277,1,5.239,1.2,0,0,1,1.035,0,110,1,1.12,0.95
278,1,1.94,0,0,0,1,1.035,0,110,1,1.12,0.95
279,1,5.336,0,0,0,1,1.035,0,110,1,1.12,0.95
280,1,10.672,3,0,0,1,1.035,0,110,1,1.12,0.95
281,1,7.761,1,0,0,1,1.035,0,110,1,1.12,0.95
282,1,22.314,21,0,0,1,1.035,0,110,1,1.12,0.95
283,1,15.524,13,0,0,1,1.035,0,110,1,1.12,0.95
284,1,7.762,3.17,0,0,1,1.035,0,110,1,1.12,0.95
285,1,10.672,1.6,0,0,1,1.035,0,110,1,1.12,0.95
286,1,5.821,0.5,0,0,1,1.035,0,110,1,1.12,0.95
287,1,3.396,0,0,0,1,1.035,0,110,1,1.12,0.95
288,1,2.425,0.5,0,0,1,1.035,0,110,1,1.12,0.95
289,1,2.425,0.6,0,0,1,1.035,0,110,1,1.12,0.95
290,1,16.008,6,0,0,1,1.035,0,110,1,1.12,0.95
291,2,9.702,1,0,0,1,1.035,0,110,1,1.12,0.95
292,1,5.239,1.96,0,0,1,1.035,0,110,1,1.12,0.95
293,1,1.94,1.3,0,0,1,1.035,0,110,1,1.12,0.95
294,2,4.657,0.8,0,0,1,1.035,0,110,1,1.12,0.95
295,1,6.209,0.9,0,0,1,1.035,0,110,1,1.12,0.95
296,1,3.881,2,0,0,1,1.035,0,110,1,1.12,0.95
297,1,7.276,2.97,0,0,1,1.035,0,110,1,1.12,0.95
298,1,9.8,3.67,0,0,1,1.035,0,110,1,1.12,0.95
299,2,9.702,3.5,0,0,1,1.035,0,110,1,1.12,0.95
300,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
301,1,3.881,0.5,0,0,1,1.035,0,110,1,1.12,0.95
302,1,8.15,3.33,0,0,1,1.035,0,110,1,1.12,0.95
303,1,9.605,3.59,0,0,1,1.035,0,110,1,1.12,0.95
304,1,13.291,4.97,0,0,1,1.035,0,110,1,1.12,0.95
305,1,14.844,5.55,0,0,1,1.035,0,110,1,1.12,0.95
306,2,78.068,52.19,0,0,1,1.035,0,110,1,1.12,0.95
307,2,52.074,20.97,0,0,1,1.035,0,110,1,1.12,0.95
308,2,18.922,9.47,0,0,1,1.035,0,110,1,1.12,0.95
309,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
310,2,36.737,19.74,0,0,1,1.035,0,110,1,1.12,0.95
311,2,29.633,16.42,0,0,1,1.035,0,110,1,1.12,0.95
312,1,8.053,0.8,0,0,1,1.035,0,110,1,1.12,0.95
313,1,1.94,0,0,0,1,1.035,0,110,1,1.12,0.95
314,1,0.97,0.501,0,0,1,1.035,0,110,1,1.12,0.95
315,1,5.578,0.75,0,0,1,1.035,0,110,1,1.12,0.95
316,1,8.489,1.25,0,0,1,1.035,0,110,1,1.12,0.95
317,1,12.419,3,0,0,1,1.035,0,110,1,1.12,0.95
318,1,6.694,2.5,0,0,1,1.035,0,110,1,1.12,0.95
319,2,12.03,4.5,0,0,1,1.035,0,110,1,1.12,0.95
320,1,10.672,2.5,0,0,1,1.035,0,110,1,1.12,0.95
321,1,11.642,4.75,0,0,1,1.035,0,110,1,1.12,0.95
322,1,11.613,4.74,0,0,1,1.035,0,110,1,1.12,0.95
323,1,4.977,2.03,0,0,1,1.035,0,110,1,1.12,0.95
324,1,9.702,2.5,0,0,1,1.035,0,110,1,1.12,0.95
325,1,14.553,3,0,0,1,1.035,0,110,1,1.12,0.95
326,1,8.926,3.34,0,0,1,1.035,0,110,1,1.12,0.95
327,1,5.336,1,0,0,1,1.035,0,110,1,1.12,0.95
328,1,2.911,0.6,0,0,1,1.035,0,110,1,1.12,0.95
329,1,38.225,14.3,0,0,1,1.035,0,110,1,1.12,0.95
330,1,11.643,1,0,0,1,1.035,0,110,1,1.12,0.95
331,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
332,1,6.791,2,0,0,1,1.035,0,110,1,1.12,0.95
333,1,3.881,0.2,0,0,1,1.035,0,110,1,1.12,0.95
334,1,8.635,3.23,0,0,1,1.035,0,110,1,1.12,0.95
335,1,7.276,1.9,0,0,1,1.035,0,110,1,1.12,0.95
336,1,14.553,4.5,0,0,1,1.035,0,110,1,1.12,0.95
337,1,14.553,4.5,0,0,1,1.035,0,110,1,1.12,0.95
338,1,3.396,0,0,0,1,1.035,0,110,1,1.12,0.95
339,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
340,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
341,1,11.642,3.8,0,0,1,1.035,0,110,1,1.12,0.95
342,1,9.703,2.1,0,0,1,1.035,0,110,1,1.12,0.95
343,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
344,1,3.396,0.5,0,0,1,1.035,0,110,1,1.12,0.95
345,2,5.821,1.5,0,0,1,1.035,0,110,1,1.12,0.95
346,1,4.754,0.6,0,0,1,1.035,0,110,1,1.12,0.95
347,1,11.642,4.36,0,0,1,1.035,0,110,1,1.12,0.95
348,1,6.5,1.68,0,0,1,1.035,0,110,1,1.12,0.95
349,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
350,1,3.396,1,0,0,1,1.035,0,110,1,1.12,0.95
351,1,1.941,0.6,0,0,1,1.035,0,110,1,1.12,0.95
352,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
353,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
354,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
355,1,7.761,2.3,0,0,1,1.035,0,110,1,1.12,0.95
356,1,7.762,1.8,0,0,1,1.035,0,110,1,1.12,0.95
357,1,7.373,0.6,0,0,1,1.035,0,110,1,1.12,0.95
358,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
359,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
360,1,6.307,1.3,0,0,1,1.035,0,110,1,1.12,0.95
361,1,5.821,1,0,0,1,1.035,0,110,1,1.12,0.95
362,2,38.808,15,0,0,1,1.035,0,110,1,1.12,0.95
363,2,38.808,16,0,0,1,1.035,0,110,1,1.12,0.95
364,2,42.689,12,0,0,1,1.035,0,110,1,1.12,0.95
365,2,77.616,22,0,0,1,1.035,0,110,1,1.12,0.95
366,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
367,1,4.172,0.5,0,0,1,1.035,0,110,1,1.12,0.95
368,2,13.582,0.7,0,0,1,1.035,0,110,1,1.12,0.95
369,1,3.396,1,0,0,1,1.035,0,110,1,1.12,0.95
370,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
371,1,16.008,7,0,0,1,1.035,0,110,1,1.12,0.95
372,1,2.911,0.5,0,0,1,1.035,0,110,1,1.12,0.95
373,1,5.821,1.5,0,0,1,1.035,0,110,1,1.12,0.95
374,1,6.306,1.5,0,0,1,1.035,0,110,1,1.12,0.95
375,1,5.433,0.5,0,0,1,1.035,0,110,1,1.12,0.95
376,1,3.88,0.8,0,0,1,1.035,0,110,1,1.12,0.95
377,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
378,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
379,1,9.993,2.3,0,0,1,1.035,0,110,1,1.12,0.95
380,1,10.284,1.8,0,0,1,1.035,0,110,1,1.12,0.95
381,1,15.524,3.3,0,0,1,1.035,0,110,1,1.12,0.95
382,2,0,9.392,0,0,1,1.035,0,110,1,1.12,0.95
383,2,0,0,0,0,1,1.035,0,110,1,1.12,0.95
384,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
385,1,11.158,2,0,0,1,1.035,0,110,1,1.12,0.95
386,2,12.71,4.76,0,0,1,1.035,0,110,1,1.12,0.95
387,1,10.284,1.6,0,0,1,1.035,0,110,1,1.12,0.95
388,1,6.723,3.16,0,0,1,1.035,0,110,1,1.12,0.95
389,1,4.143,1.87,0,0,1,1.035,0,110,1,1.12,0.95
390,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
391,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
392,1,2.134,0.2,0,0,1,1.035,0,110,1,1.12,0.95
393,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
394,1,4.366,1.3,0,0,1,1.035,0,110,1,1.12,0.95
395,2,4.172,0.6,0,0,1,1.035,0,110,1,1.12,0.95
396,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
397,1,3.202,0.4,0,0,1,1.035,0,110,1,1.12,0.95
398,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
399,1,6.791,1.75,0,0,1,1.035,0,110,1,1.12,0.95
400,1,3.105,0.7,0,0,1,1.035,0,110,1,1.12,0.95
401,1,19.889,5,0,0,1,1.035,0,110,1,1.12,0.95
402,1,30.561,5,0,0,1,1.035,0,110,1,1.12,0.95
403,1,6.791,1.2,0,0,1,1.035,0,110,1,1.12,0.95
404,1,3.881,1,0,0,1,1.035,0,110,1,1.12,0.95
405,1,7.276,1.5,0,0,1,1.035,0,110,1,1.12,0.95
406,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
407,1,7.665,0.8,0,0,1,1.035,0,110,1,1.12,0.95
408,1,8.732,1,0,0,1,1.035,0,110,1,1.12,0.95
409,1,3.396,0.301,0,0,1,1.035,0,110,1,1.12,0.95
410,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
411,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
412,1,21.345,7,0,0,1,1.035,0,110,1,1.12,0.95
413,1,6.306,1.8,0,0,1,1.035,0,110,1,1.12,0.95
414,1,3.104,0.5,0,0,1,1.035,0,110,1,1.12,0.95
415,1,12.709,1.1,0,0,1,1.035,0,110,1,1.12,0.95
416,1,2.425,0.5,0,0,1,1.035,0,110,1,1.12,0.95
417,1,7.276,1,0,0,1,1.035,0,110,1,1.12,0.95
418,1,11.642,3.6,0,0,1,1.035,0,110,1,1.12,0.95
419,1,12.613,3.9,0,0,1,1.035,0,110,1,1.12,0.95
420,1,6.015,3,0,0,1,1.035,0,110,1,1.12,0.95
421,2,9.799,2,0,0,1,1.035,0,110,1,1.12,0.95
422,1,7.179,0.4,0,0,1,1.035,0,110,1,1.12,0.95
423,1,6.889,0.6,0,0,1,1.035,0,110,1,1.12,0.95
424,1,13.582,2.8,0,0,1,1.035,0,110,1,1.12,0.95
425,1,9.702,2,0,0,1,1.035,0,110,1,1.12,0.95
426,2,5.433,2,0,0,1,1.035,0,110,1,1.12,0.95
427,1,5.433,2,0,0,1,1.035,0,110,1,1.12,0.95
428,1,6.306,0.8,0,0,1,1.035,0,110,1,1.12,0.95
429,1,4.269,0.4,0,0,1,1.035,0,110,1,1.12,0.95
430,1,6.306,0.699,0,0,1,1.035,0,110,1,1.12,0.95
431,2,6.598,0.8,0,0,1,1.035,0,110,1,1.12,0.95
432,1,4.269,1.6,0,0,1,1.035,0,110,1,1.12,0.95
433,1,3.881,1.1,0,0,1,1.035,0,110,1,1.12,0.95
434,1,6.791,2,0,0,1,1.035,0,110,1,1.12,0.95
435,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
436,1,15.524,6,0,0,1,1.035,0,110,1,1.12,0.95
437,1,7.277,0.5,0,0,1,1.035,0,110,1,1.12,0.95
438,1,1.455,0.4,0,0,1,1.035,0,110,1,1.12,0.95
439,1,1.941,0.6,0,0,1,1.035,0,110,1,1.12,0.95
440,2,2.911,0.8,0,0,1,1.035,0,110,1,1.12,0.95
441,1,2.425,0.6,0,0,1,1.035,0,110,1,1.12,0.95
442,1,6.791,2.77,0,0,1,1.035,0,110,1,1.12,0.95
443,1,11.642,4.36,0,0,1,1.035,0,110,1,1.12,0.95
444,1,3.881,0.5,0,0,1,1.035,0,110,1,1.12,0.95
445,1,2.426,0.401,0,0,1,1.035,0,110,1,1.12,0.95
446,1,5.336,1.5,0,0,1,1.035,0,110,1,1.12,0.95
447,2,9.141,0.5,0,0,1,1.035,0,110,1,1.12,0.95
448,1,4.268,0.5,0,0,1,1.035,0,110,1,1.12,0.95
449,2,10.769,2.6,0,0,1,1.035,0,110,1,1.12,0.95
450,1,7.276,0.5,0,0,1,1.035,0,110,1,1.12,0.95
451,1,3.008,1,0,0,1,1.035,0,110,1,1.12,0.95
452,1,14.553,3.5,0,0,1,1.035,0,110,1,1.12,0.95
453,1,0.97,0.1,0,0,1,1.035,0,110,1,1.12,0.95
454,1,11.157,0.8,0,0,1,1.035,0,110,1,1.12,0.95
455,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
456,1,15.523,5,0,0,1,1.035,0,110,1,1.12,0.95
457,1,3.008,0.3,0,0,1,1.035,0,110,1,1.12,0.95
458,1,3.591,0.8,0,0,1,1.035,0,110,1,1.12,0.95
459,1,11.642,0.5,0,0,1,1.035,0,110,1,1.12,0.95
460,1,6.791,3,0,0,1,1.035,0,110,1,1.12,0.95
461,1,10.672,1.1,0,0,1,1.035,0,110,1,1.12,0.95
462,1,7.275,0.9,0,0,1,1.035,0,110,1,1.12,0.95
463,2,9.799,2.8,0,0,1,1.035,0,110,1,1.12,0.95
464,1,11.642,1.4,0,0,1,1.035,0,110,1,1.12,0.95
465,1,4.851,0.6,0,0,1,1.035,0,110,1,1.12,0.95
466,1,8.344,3.12,0,0,1,1.035,0,110,1,1.12,0.95
467,1,3.396,1.5,0,0,1,1.035,0,110,1,1.12,0.95
468,1,4.463,1.67,0,0,1,1.035,0,110,1,1.12,0.95
469,1,1.455,0.3,0,0,1,1.035,0,110,1,1.12,0.95
470,1,2.425,0.4,0,0,1,1.035,0,110,1,1.12,0.95
471,1,13.583,2,0,0,1,1.035,0,110,1,1.12,0.95
472,1,0.97,0.5,0,0,1,1.035,0,110,1,1.12,0.95
473,1,0.97,0,0,0,1,1.035,0,110,1,1.12,0.95
474,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
475,1,2.425,0.5,0,0,1,1.035,0,110,1,1.12,0.95
476,1,1.455,0.3,0,0,1,1.035,0,110,1,1.12,0.95
477,1,13.098,4.5,0,0,1,1.035,0,110,1,1.12,0.95
478,1,11.836,4.43,0,0,1,1.035,0,110,1,1.12,0.95
479,1,7.275,1.7,0,0,1,1.035,0,110,1,1.12,0.95
480,1,2.134,0.3,0,0,1,1.035,0,110,1,1.12,0.95
481,1,6.791,1.8,0,0,1,1.035,0,110,1,1.12,0.95
482,2,4.366,0.2,0,0,1,1.035,0,110,1,1.12,0.95
483,1,3.396,0.5,0,0,1,1.035,0,110,1,1.12,0.95
484,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
485,1,6.791,1,0,0,1,1.035,0,110,1,1.12,0.95
486,1,5.142,1.1,0,0,1,1.035,0,110,1,1.12,0.95
487,1,0.582,0.2,0,0,1,1.035,0,110,1,1.12,0.95
488,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
489,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
490,2,1.94,0.6,0,0,1,1.035,0,110,1,1.12,0.95
491,1,7.276,3.8,0,0,1,1.035,0,110,1,1.12,0.95
492,1,5.821,0.5,0,0,1,1.035,0,110,1,1.12,0.95
493,1,12.613,3.9,0,0,1,1.035,0,110,1,1.12,0.95
494,1,12.613,3.9,0,0,1,1.035,0,110,1,1.12,0.95
495,1,9.217,2.85,0,0,1,1.035,0,110,1,1.12,0.95
496,1,16.494,4.25,0,0,1,1.035,0,110,1,1.12,0.95
497,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
498,1,5.821,1.6,0,0,1,1.035,0,110,1,1.12,0.95
499,1,5.53,0.5,0,0,1,1.035,0,110,1,1.12,0.95
500,1,11.642,3.6,0,0,1,1.035,0,110,1,1.12,0.95
501,1,13.582,4.2,0,0,1,1.035,0,110,1,1.12,0.95
502,1,11.642,3.6,0,0,1,1.035,0,110,1,1.12,0.95
503,1,12.613,3.9,0,0,1,1.035,0,110,1,1.12,0.95
504,1,11.642,3,0,0,1,1.035,0,110,1,1.12,0.95
505,1,4.366,1,0,0,1,1.035,0,110,1,1.12,0.95
506,1,24.255,7.5,0,0,1,1.035,0,110,1,1.12,0.95
507,1,53.361,16.5,0,0,1,1.035,0,110,1,1.12,0.95
508,1,0.776,0.2,0,0,1,1.035,0,110,1,1.12,0.95
509,1,1.454,0.3,0,0,1,1.035,0,110,1,1.12,0.95
510,1,15.038,6.14,0,0,1,1.035,0,110,1,1.12,0.95
511,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
512,1,1.94,0.5,0,0,1,1.035,0,110,1,1.12,0.95
513,1,2.425,0.5,0,0,1,1.035,0,110,1,1.12,0.95
514,1,7.762,2,0,0,1,1.035,0,110,1,1.12,0.95
515,1,6.791,1.75,0,0,1,1.035,0,110,1,1.12,0.95
516,1,5.822,1.8,0,0,1,1.035,0,110,1,1.12,0.95
517,1,5.822,1.8,0,0,1,1.035,0,110,1,1.12,0.95
518,1,14.553,3.75,0,0,1,1.035,0,110,1,1.12,0.95
519,1,8.053,2.08,0,0,1,1.035,0,110,1,1.12,0.95
520,1,8.052,2.08,0,0,1,1.035,0,110,1,1.12,0.95
521,1,10.964,1.5,0,0,1,1.035,0,110,1,1.12,0.95
522,2,14.553,1.2,0,0,1,1.035,0,110,1,1.12,0.95
523,1,29.591,7.63,0,0,1,1.035,0,110,1,1.12,0.95
524,1,12.127,3.13,0,0,1,1.035,0,110,1,1.12,0.95
525,1,30.076,9.3,0,0,1,1.035,0,110,1,1.12,0.95
526,1,9.702,3,0,0,1,1.035,0,110,1,1.12,0.95
527,1,6.015,1,0,0,1,1.035,0,110,1,1.12,0.95
528,1,4.851,1.25,0,0,1,1.035,0,110,1,1.12,0.95
529,1,4.851,1.25,0,0,1,1.035,0,110,1,1.12,0.95
530,1,26.195,8.1,0,0,1,1.035,0,110,1,1.12,0.95
531,1,5.821,1.8,0,0,1,1.035,0,110,1,1.12,0.95
532,1,20.374,6.301,0,0,1,1.035,0,110,1,1.12,0.95
533,2,2.911,0.2,0,0,1,1.035,0,110,1,1.12,0.95
534,2,74.701,19.8,0,0,1,1.035,0,110,1,1.12,0.95
535,2,44.221,15.6,0,0,1,1.035,0,110,1,1.12,0.95
536,1,5.821,1.8,0,0,1,1.035,0,110,1,1.12,0.95
537,1,8.732,2.7,0,0,1,1.035,0,110,1,1.12,0.95
538,1,14.553,3.75,0,0,1,1.035,0,110,1,1.12,0.95
539,1,14.553,3.75,0,0,1,1.035,0,110,1,1.12,0.95
540,1,15.524,4,0,0,1,1.035,0,110,1,1.12,0.95
541,1,19.404,5,0,0,1,1.035,0,110,1,1.12,0.95
542,1,34.927,10.8,0,0,1,1.035,0,110,1,1.12,0.95
543,1,22.315,6.9,0,0,1,1.035,0,110,1,1.12,0.95
544,1,14.553,4.5,0,0,1,1.035,0,110,1,1.12,0.95
545,1,10.672,3.3,0,0,1,1.035,0,110,1,1.12,0.95
546,1,10.672,3.3,0,0,1,1.035,0,110,1,1.12,0.95
547,1,21.344,5.5,0,0,1,1.035,0,110,1,1.12,0.95
548,1,11.642,3.6,0,0,1,1.035,0,110,1,1.12,0.95
549,2,31.046,9.6,0,0,1,1.035,0,110,1,1.12,0.95
550,1,4.851,1.5,0,0,1,1.035,0,110,1,1.12,0.95
551,1,12.612,3.5,0,0,1,1.035,0,110,1,1.12,0.95
552,1,4.366,1,0,0,1,1.035,0,110,1,1.12,0.95
553,1,11.643,2,0,0,1,1.035,0,110,1,1.12,0.95
554,1,4.851,0.8,0,0,1,1.035,0,110,1,1.12,0.95
555,1,0.97,0.5,0,0,1,1.035,0,110,1,1.12,0.95
556,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
557,2,42.489,16.6,0,0,1,1.035,0,110,1,1.12,0.95
558,2,35.524,12.8,0,0,1,1.035,0,110,1,1.12,0.95
559,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
560,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
561,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
562,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
563,1,9.702,1,0,0,1,1.035,0,110,1,1.12,0.95
564,1,6.792,1.2,0,0,1,1.035,0,110,1,1.12,0.95
565,1,3.688,0.2,0,0,1,1.035,0,110,1,1.12,0.95
566,1,3.396,0.5,0,0,1,1.035,0,110,1,1.12,0.95
567,1,9.217,1.5,0,0,1,1.035,0,110,1,1.12,0.95
568,1,3.202,0.8,0,0,1,1.035,0,110,1,1.12,0.95
569,2,9.702,3,0,0,1,1.035,0,110,1,1.12,0.95
570,1,9.033,4.25,0,0,1,1.035,0,110,1,1.12,0.95
571,1,3.871,1.82,0,0,1,1.035,0,110,1,1.12,0.95
572,1,4.851,0.7,0,0,1,1.035,0,110,1,1.12,0.95
573,1,0,0,0,0,1,1.035,0,110,1,1.12,0.95
574,1,5.336,1.2,0,0,1,1.035,0,110,1,1.12,0.95
575,1,2.911,0.9,0,0,1,1.035,0,110,1,1.12,0.95
576,1,0.194,0.06,0,0,1,1.035,0,110,1,1.12,0.95
577,1,5.336,2,0,0,1,1.035,0,110,1,1.12,0.95
578,1,5.142,0.6,0,0,1,1.035,0,110,1,1.12,0.95
579,1,4.851,1.82,0,0,1,1.035,0,110,1,1.12,0.95
580,1,2.134,0.5,0,0,1,1.035,0,110,1,1.12,0.95
581,2,5.627,0.7,0,0,1,1.035,0,110,1,1.12,0.95
582,1,10.187,1.6,0,0,1,1.035,0,110,1,1.12,0.95
583,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
584,1,5.079,0.75,0,0,1,1.035,0,110,2,1.12,0.95
585,1,1.652,0.2,0,0,1,1.035,0,110,2,1.12,0.95
586,1,5.21,0.5,0,0,1,1.035,0,110,2,1.12,0.95
587,1,5.178,0,0,0,1,1.035,0,110,2,1.12,0.95
588,1,3.636,0.1,0,0,1,1.035,0,110,2,1.12,0.95
589,1,12.338,0.9,0,0,1,1.035,0,110,2,1.12,0.95
590,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
591,1,14.43,3.1,0,0,1,1.035,0,110,2,1.12,0.95
592,1,4.958,1,0,0,1,1.035,0,110,2,1.12,0.95
593,1,2.754,1,0,0,1,1.035,0,110,2,1.12,0.95
594,2,10.355,2.7,0,0,1,1.035,0,110,2,1.12,0.95
595,1,3.304,0.5,0,0,1,1.035,0,110,2,1.12,0.95
596,1,4.958,0.5,0,0,1,1.035,0,110,2,1.12,0.95
597,1,7.05,0,0,0,1,1.035,0,110,2,1.12,0.95
598,1,9.032,0,0,0,1,1.035,0,110,2,1.12,0.95
599,1,1.873,0,0,0,1,1.035,0,110,2,1.12,0.95
600,1,2.534,0,0,0,1,1.035,0,110,2,1.12,0.95
601,2,20.708,4.8,0,0,1,1.035,0,110,2,1.12,0.95
602,1,11.015,0.5,0,0,1,1.035,0,110,2,1.12,0.95
603,1,2.754,0,0,0,1,1.035,0,110,2,1.12,0.95
604,1,4.351,0.6,0,0,1,1.035,0,110,2,1.12,0.95
605,1,5.287,1.4,0,0,1,1.035,0,110,2,1.12,0.95
606,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
607,1,25.403,5,0,0,1,1.035,0,110,2,1.12,0.95
608,1,7.379,0,0,0,1,1.035,0,110,2,1.12,0.95
609,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
610,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
611,1,6.609,0.1,0,0,1,1.035,0,110,2,1.12,0.95
612,1,4.958,0,0,0,1,1.035,0,110,2,1.12,0.95
613,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
614,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
615,1,5.508,0,0,0,1,1.035,0,110,2,1.12,0.95
616,1,8.481,0.9,0,0,1,1.035,0,110,2,1.12,0.95
617,1,8.635,0.2,0,0,1,1.035,0,110,2,1.12,0.95
618,1,2.203,0.5,0,0,1,1.035,0,110,2,1.12,0.95
619,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
620,1,4.185,1,0,0,1,1.035,0,110,2,1.12,0.95
621,1,2.203,0.5,0,0,1,1.035,0,110,2,1.12,0.95
622,2,0,-0.002,0,0,1,1.035,0,110,2,1.12,0.95
623,1,4.076,0.9,0,0,1,1.035,0,110,2,1.12,0.95
624,1,19.825,5.5,0,0,1,1.035,0,110,2,1.12,0.95
625,1,2.754,0.5,0,0,1,1.035,0,110,2,1.12,0.95
626,2,7.115,1.8,0,0,1,1.035,0,110,2,1.12,0.95
627,1,11.015,2.8,0,0,1,1.035,0,110,2,1.12,0.95
628,1,10.575,10.1,0,0,1,1.035,0,110,2,1.12,0.95
629,1,8.923,1,0,0,1,1.035,0,110,2,1.12,0.95
630,2,8.214,3.4,0,0,1,1.035,0,110,2,1.12,0.95
631,2,12.724,4.2,0,0,1,1.035,0,110,2,1.12,0.95
632,1,11.015,2,0,0,1,1.035,0,110,2,1.12,0.95
633,1,0.22,0,0,0,1,1.035,0,110,2,1.12,0.95
634,1,7.05,1.2,0,0,1,1.035,0,110,2,1.12,0.95
635,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
636,1,5.508,1,0,0,1,1.035,0,110,2,1.12,0.95
637,1,7.82,2.4,0,0,1,1.035,0,110,2,1.12,0.95
638,1,7.159,0.5,0,0,1,1.035,0,110,2,1.12,0.95
639,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
640,1,10.464,0,0,0,1,1.035,0,110,2,1.12,0.95
641,1,6.057,1,0,0,1,1.035,0,110,2,1.12,0.95
642,1,1.763,0.2,0,0,1,1.035,0,110,2,1.12,0.95
643,1,2.975,0.5,0,0,1,1.035,0,110,2,1.12,0.95
644,1,3.415,0.1,0,0,1,1.035,0,110,2,1.12,0.95
645,1,2.093,0,0,0,1,1.035,0,110,2,1.12,0.95
646,1,2.863,0.4,0,0,1,1.035,0,110,2,1.12,0.95
647,1,2.203,1,0,0,1,1.035,0,110,2,1.12,0.95
648,1,7.6,0.7,0,0,1,1.035,0,110,2,1.12,0.95
649,1,3.735,0.75,0,0,1,1.035,0,110,2,1.12,0.95
650,1,3.304,0.5,0,0,1,1.035,0,110,2,1.12,0.95
651,1,11.015,0,0,0,1,1.035,0,110,2,1.12,0.95
652,1,25.334,4,0,0,1,1.035,0,110,2,1.12,0.95
653,1,6.057,0,0,0,1,1.035,0,110,2,1.12,0.95
654,1,0.661,0.2,0,0,1,1.035,0,110,2,1.12,0.95
655,2,1.763,0.4,0,0,1,1.035,0,110,2,1.12,0.95
656,1,0.551,0,0,0,1,1.035,0,110,2,1.12,0.95
657,1,3.525,1,0,0,1,1.035,0,110,2,1.12,0.95
658,1,5.86,0.9,0,0,1,1.035,0,110,2,1.12,0.95
659,1,2.754,1,0,0,1,1.035,0,110,2,1.12,0.95
660,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
661,2,12.016,0,0,0,1,1.035,0,110,2,1.12,0.95
662,1,5.508,0,0,0,1,1.035,0,110,2,1.12,0.95
663,1,20.928,3,0,0,1,1.035,0,110,2,1.12,0.95
664,1,6.609,1,0,0,1,1.035,0,110,2,1.12,0.95
665,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
666,1,9.142,0.7,0,0,1,1.035,0,110,2,1.12,0.95
667,2,9.362,0,0,0,1,1.035,0,110,2,1.12,0.95
668,1,3.636,0,0,0,1,1.035,0,110,2,1.12,0.95
669,1,4.958,0,0,0,1,1.035,0,110,2,1.12,0.95
670,1,1.101,0,0,0,1,1.035,0,110,2,1.12,0.95
671,2,19.497,3.7,0,0,1,1.035,0,110,2,1.12,0.95
672,1,6.057,0,0,0,1,1.035,0,110,2,1.12,0.95
673,2,6.609,0,0,0,1,1.035,0,110,2,1.12,0.95
674,1,12.117,1,0,0,1,1.035,0,110,2,1.12,0.95
675,1,14.87,0,0,0,1,1.035,0,110,2,1.12,0.95
676,1,12.667,3,0,0,1,1.035,0,110,2,1.12,0.95
677,1,5.949,1.1,0,0,1,1.035,0,110,2,1.12,0.95
678,1,14.684,2.94,0,0,1,1.035,0,110,2,1.12,0.95
679,1,7.225,0.3,0,0,1,1.035,0,110,2,1.12,0.95
680,1,7.929,0.6,0,0,1,1.035,0,110,2,1.12,0.95
681,2,13.223,1.004,0,0,1,1.035,0,110,2,1.12,0.95
682,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
683,1,10.575,1.3,0,0,1,1.035,0,110,2,1.12,0.95
684,1,3.965,0.4,0,0,1,1.035,0,110,2,1.12,0.95
685,1,2.754,0.3,0,0,1,1.035,0,110,2,1.12,0.95
686,1,3.855,0,0,0,1,1.035,0,110,2,1.12,0.95
687,2,16.523,7,0,0,1,1.035,0,110,2,1.12,0.95
688,1,5.949,0.7,0,0,1,1.035,0,110,2,1.12,0.95
689,1,11.467,1.13,0,0,1,1.035,0,110,2,1.12,0.95
690,1,5.508,1,0,0,1,1.035,0,110,2,1.12,0.95
691,1,4.958,0.5,0,0,1,1.035,0,110,2,1.12,0.95
692,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
693,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
694,1,2.313,0.4,0,0,1,1.035,0,110,2,1.12,0.95
695,1,13.218,1.8,0,0,1,1.035,0,110,2,1.12,0.95
696,1,10.74,1.29,0,0,1,1.035,0,110,2,1.12,0.95
697,1,14.65,0.7,0,0,1,1.035,0,110,2,1.12,0.95
698,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
699,2,14.716,3.54,0,0,1,1.035,0,110,2,1.12,0.95
700,1,5.838,0.5,0,0,1,1.035,0,110,2,1.12,0.95
701,1,7.82,0.6,0,0,1,1.035,0,110,2,1.12,0.95
702,2,6.609,1,0,0,1,1.035,0,110,2,1.12,0.95
703,1,6.609,3,0,0,1,1.035,0,110,2,1.12,0.95
704,1,1.983,0,0,0,1,1.035,0,110,2,1.12,0.95
705,1,11.015,2,0,0,1,1.035,0,110,2,1.12,0.95
706,1,6.389,0.6,0,0,1,1.035,0,110,2,1.12,0.95
707,1,2.093,0,0,0,1,1.035,0,110,2,1.12,0.95
708,1,5.508,2,0,0,1,1.035,0,110,2,1.12,0.95
709,1,1.101,0,0,0,1,1.035,0,110,2,1.12,0.95
710,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
711,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
712,2,32.714,6,0,0,1,1.035,0,110,2,1.12,0.95
713,1,24.232,1,0,0,1,1.035,0,110,2,1.12,0.95
714,1,4.958,1,0,0,1,1.035,0,110,2,1.12,0.95
715,1,14.87,4.4,0,0,1,1.035,0,110,2,1.12,0.95
716,1,3.636,0.3,0,0,1,1.035,0,110,2,1.12,0.95
717,1,4.297,0,0,0,1,1.035,0,110,2,1.12,0.95
718,2,13.989,1.7,0,0,1,1.035,0,110,2,1.12,0.95
719,1,4.185,0,0,0,1,1.035,0,110,2,1.12,0.95
720,1,2.203,1,0,0,1,1.035,0,110,2,1.12,0.95
721,1,4.958,1,0,0,1,1.035,0,110,2,1.12,0.95
722,2,7.853,1.2,0,0,1,1.035,0,110,2,1.12,0.95
723,1,0.22,0,0,0,1,1.035,0,110,2,1.12,0.95
724,1,3.856,0.5,0,0,1,1.035,0,110,2,1.12,0.95
725,1,4.185,1.4,0,0,1,1.035,0,110,2,1.12,0.95
726,1,31.944,7,0,0,1,1.035,0,110,2,1.12,0.95
727,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
728,1,1.101,0.5,0,0,1,1.035,0,110,2,1.12,0.95
729,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
730,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
731,2,10.464,1,0,0,1,1.035,0,110,2,1.12,0.95
732,1,34.145,5,0,0,1,1.035,0,110,2,1.12,0.95
733,1,5.398,0,0,0,1,1.035,0,110,2,1.12,0.95
734,1,6.719,0,0,0,1,1.035,0,110,2,1.12,0.95
735,1,4.407,0.5,0,0,1,1.035,0,110,2,1.12,0.95
736,2,12,0,0,0,1,1.035,0,110,2,1.12,0.95
737,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
738,1,5.761,1,0,0,1,1.035,0,110,2,1.12,0.95
739,1,3.856,0,0,0,1,1.035,0,110,2,1.12,0.95
740,2,3.304,0.5,0,0,1,1.035,0,110,2,1.12,0.95
741,1,3.746,0.1,0,0,1,1.035,0,110,2,1.12,0.95
742,1,7.093,0.7,0,0,1,1.035,0,110,2,1.12,0.95
743,1,0.551,0.1,0,0,1,1.035,0,110,2,1.12,0.95
744,1,2.975,0.1,0,0,1,1.035,0,110,2,1.12,0.95
745,1,1.983,0.8,0,0,1,1.035,0,110,2,1.12,0.95
746,1,7.379,2,0,0,1,1.035,0,110,2,1.12,0.95
747,2,16.853,3.7,0,0,1,1.035,0,110,2,1.12,0.95
748,1,4.958,0.5,0,0,1,1.035,0,110,2,1.12,0.95
749,1,1.101,0.4,0,0,1,1.035,0,110,2,1.12,0.95
750,1,6.609,0.2,0,0,1,1.035,0,110,2,1.12,0.95
751,1,11.015,0.2,0,0,1,1.035,0,110,2,1.12,0.95
752,1,6.057,0.3,0,0,1,1.035,0,110,2,1.12,0.95
753,1,17.624,1.5,0,0,1,1.035,0,110,2,1.12,0.95
754,1,17.624,4,0,0,1,1.035,0,110,2,1.12,0.95
755,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
756,1,9.362,0.4,0,0,1,1.035,0,110,2,1.12,0.95
757,1,12.117,1,0,0,1,1.035,0,110,2,1.12,0.95
758,1,1.101,0,0,0,1,1.035,0,110,2,1.12,0.95
759,2,1.171,0.491,0,0,1,1.035,0,110,2,1.12,0.95
760,2,12.888,3,0,0,1,1.035,0,110,2,1.12,0.95
761,1,14.319,2,0,0,1,1.035,0,110,2,1.12,0.95
762,1,7.929,0.4,0,0,1,1.035,0,110,2,1.12,0.95
763,1,5.618,0.9,0,0,1,1.035,0,110,2,1.12,0.95
764,1,2.203,1,0,0,1,1.035,0,110,2,1.12,0.95
765,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
766,1,13.218,2,0,0,1,1.035,0,110,2,1.12,0.95
767,1,13.218,2,0,0,1,1.035,0,110,2,1.12,0.95
768,1,13.218,2,0,0,1,1.035,0,110,2,1.12,0.95
769,1,6.939,2,0,0,1,1.035,0,110,2,1.12,0.95
770,1,8.039,1.7,0,0,1,1.035,0,110,2,1.12,0.95
771,1,2.975,0.8,0,0,1,1.035,0,110,2,1.12,0.95
772,1,6.609,0,0,0,1,1.035,0,110,2,1.12,0.95
773,1,3.525,0,0,0,1,1.035,0,110,2,1.12,0.95
774,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
775,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
776,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
777,1,11.676,1.7,0,0,1,1.035,0,110,2,1.12,0.95
778,2,4.076,0.2,0,0,1,1.035,0,110,2,1.12,0.95
779,1,12.403,11.26,0,0,1,1.035,0,110,2,1.12,0.95
780,2,2.863,1,0,0,1,1.035,0,110,2,1.12,0.95
781,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
782,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
783,2,3.856,3,0,0,1,1.035,0,110,2,1.12,0.95
784,1,4.958,1,0,0,1,1.035,0,110,2,1.12,0.95
785,1,12.779,1.4,0,0,1,1.035,0,110,2,1.12,0.95
786,1,6.609,0.5,0,0,1,1.035,0,110,2,1.12,0.95
787,1,4.737,0.6,0,0,1,1.035,0,110,2,1.12,0.95
788,2,3.878,0,0,0,1,1.035,0,110,2,1.12,0.95
789,1,4.847,0.64,0,0,1,1.035,0,110,2,1.12,0.95
790,1,3.195,0.3,0,0,1,1.035,0,110,2,1.12,0.95
791,1,3.525,1.4,0,0,1,1.035,0,110,2,1.12,0.95
792,2,0,0,0,0,1,1.035,0,110,2,1.12,0.95
793,1,3.304,0,0,0,1,1.035,0,110,2,1.12,0.95
794,1,3.304,0.5,0,0,1,1.035,0,110,2,1.12,0.95
795,1,3.304,0.5,0,0,1,1.035,0,110,2,1.12,0.95
796,1,7.82,1.7,0,0,1,1.035,0,110,2,1.12,0.95
797,1,3.084,0.1,0,0,1,1.035,0,110,2,1.12,0.95
798,1,12.117,2,0,0,1,1.035,0,110,2,1.12,0.95
799,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
800,1,5.067,0.6,0,0,1,1.035,0,110,2,1.12,0.95
801,1,2.203,0,0,0,1,1.035,0,110,2,1.12,0.95
802,1,9.913,1.5,0,0,1,1.035,0,110,2,1.12,0.95
803,2,17.195,4.915,0,0,1,1.035,0,110,2,1.12,0.95
804,2,29.151,8.601,0,0,1,1.035,0,110,2,1.12,0.95
805,1,6.389,1.2,0,0,1,1.035,0,110,2,1.12,0.95
806,1,1.101,1,0,0,1,1.035,0,110,2,1.12,0.95
807,1,8.812,0.9,0,0,1,1.035,0,110,2,1.12,0.95
808,1,3.525,0.7,0,0,1,1.035,0,110,2,1.12,0.95
809,2,5.508,0,0,0,1,1.035,0,110,2,1.12,0.95
810,1,3.525,0,0,0,1,1.035,0,110,2,1.12,0.95
811,1,7.82,0.6,0,0,1,1.035,0,110,2,1.12,0.95
812,1,6.609,0,0,0,1,1.035,0,110,2,1.12,0.95
813,1,3.525,0.2,0,0,1,1.035,0,110,2,1.12,0.95
814,1,3.195,0.3,0,0,1,1.035,0,110,2,1.12,0.95
815,2,6.012,1.8,0,0,1,1.035,0,110,2,1.12,0.95
816,1,1.321,0,0,0,1,1.035,0,110,2,1.12,0.95
817,1,4.297,0.4,0,0,1,1.035,0,110,2,1.12,0.95
818,1,11.015,2,0,0,1,1.035,0,110,2,1.12,0.95
819,1,2.534,0.4,0,0,1,1.035,0,110,2,1.12,0.95
820,1,9.142,0.6,0,0,1,1.035,0,110,2,1.12,0.95
821,1,6.057,1,0,0,1,1.035,0,110,2,1.12,0.95
822,1,4.737,0.2,0,0,1,1.035,0,110,2,1.12,0.95
823,1,3.304,0,0,0,1,1.035,0,110,2,1.12,0.95
824,1,6.609,0,0,0,1,1.035,0,110,2,1.12,0.95
825,1,8.072,0.52,0,0,1,1.035,0,110,2,1.12,0.95
826,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
827,1,0,0,0,0,1,1.035,0,110,2,1.12,0.95
828,1,7.6,0,0,0,1,1.035,0,110,2,1.12,0.95
829,1,1.101,0.3,0,0,1,1.035,0,110,2,1.12,0.95
830,1,3.304,0,0,0,1,1.035,0,110,2,1.12,0.95
831,1,2.203,0.5,0,0,1,1.035,0,110,2,1.12,0.95
832,1,6.057,0,0,0,1,1.035,0,110,2,1.12,0.95
833,1,5.067,0.2,0,0,1,1.035,0,110,2,1.12,0.95
834,2,3.304,1,0,0,1,1.035,0,110,2,1.12,0.95
835,1,4.407,1,0,0,1,1.035,0,110,2,1.12,0.95
836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
837,1,0.671,0.55,0,0,1,1.035,0,110,3,1.12,0.95
838,1,4.877,0.39,0,0,1,1.035,0,110,3,1.12,0.95
839,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
840,2,56.077,30.972,0,0,1,1.035,0,110,3,1.12,0.95
841,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
842,1,7.238,1.749,0,0,1,1.035,0,110,3,1.12,0.95
843,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
844,2,3.051,0.802,0,0,1,1.035,0,110,3,1.12,0.95
845,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
846,1,10.218,2.087,0,0,1,1.035,0,110,3,1.12,0.95
847,1,15.087,2.717,0,0,1,1.035,0,110,3,1.12,0.95
848,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
849,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
850,1,6.578,0.725,0,0,1,1.035,0,110,3,1.12,0.95
851,1,7.954,1.979,0,0,1,1.035,0,110,3,1.12,0.95
852,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
853,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
854,2,6.79,2.42,0,0,1,1.035,0,110,3,1.12,0.95
855,1,7.932,2.43,0,0,1,1.035,0,110,3,1.12,0.95
856,1,7.386,2.444,0,0,1,1.035,0,110,3,1.12,0.95
857,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
858,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
859,1,18.254,1.735,0,0,1,1.035,0,110,3,1.12,0.95
860,1,15.689,1.264,0,0,1,1.035,0,110,3,1.12,0.95
861,1,9.082,1.943,0,0,1,1.035,0,110,3,1.12,0.95
862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
863,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
864,1,6.819,3.168,0,0,1,1.035,0,110,3,1.12,0.95
865,1,5.109,2.237,0,0,1,1.035,0,110,3,1.12,0.95
866,1,3.653,-0.511,0,0,1,1.035,0,110,3,1.12,0.95
867,1,4.505,-0.67,0,0,1,1.035,0,110,3,1.12,0.95
868,1,2.04,0.563,0,0,1,1.035,0,110,3,1.12,0.95
869,1,1.814,0.483,0,0,1,1.035,0,110,3,1.12,0.95
870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
871,1,15.185,8.017,0,0,1,1.035,0,110,3,1.12,0.95
872,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
873,2,8.502,4.324,0,0,1,1.035,0,110,3,1.12,0.95
874,1,10.884,3.271,0,0,1,1.035,0,110,3,1.12,0.95
875,1,6.108,0.936,0,0,1,1.035,0,110,3,1.12,0.95
876,2,3.178,-0.472,0,0,1,1.035,0,110,3,1.12,0.95
877,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
878,1,4.435,1.155,0,0,1,1.035,0,110,3,1.12,0.95
879,1,4.557,1.247,0,0,1,1.035,0,110,3,1.12,0.95
880,1,10.424,4.535,0,0,1,1.035,0,110,3,1.12,0.95
881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
882,1,2.157,1.058,0,0,1,1.035,0,110,3,1.12,0.95
883,1,1.133,0.558,0,0,1,1.035,0,110,3,1.12,0.95
884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
885,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
886,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
887,1,1.36,0.162,0,0,1,1.035,0,110,3,1.12,0.95
888,1,4.067,1.144,0,0,1,1.035,0,110,3,1.12,0.95
889,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
890,1,9.64,1.903,0,0,1,1.035,0,110,3,1.12,0.95
891,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
892,1,4.422,0.483,0,0,1,1.035,0,110,3,1.12,0.95
893,1,2.721,0.239,0,0,1,1.035,0,110,3,1.12,0.95
894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
895,1,7.931,0.809,0,0,1,1.035,0,110,3,1.12,0.95
896,2,0.999,2.999,0,0,1,1.035,0,110,3,1.12,0.95
897,1,9.065,3.24,0,0,1,1.035,0,110,3,1.12,0.95
898,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
899,1,5.221,1.675,0,0,1,1.035,0,110,3,1.12,0.95
900,1,5.161,1.271,0,0,1,1.035,0,110,3,1.12,0.95
901,1,6.951,1.742,0,0,1,1.035,0,110,3,1.12,0.95
902,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
903,2,13.286,2.383,0,0,1,1.035,0,110,3,1.12,0.95
904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
905,1,6.009,2.713,0,0,1,1.035,0,110,3,1.12,0.95
906,1,3.061,1.498,0,0,1,1.035,0,110,3,1.12,0.95
907,1,4.193,1.134,0,0,1,1.035,0,110,3,1.12,0.95
908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
909,1,12.465,2.592,0,0,1,1.035,0,110,3,1.12,0.95
910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
911,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
912,1,12.497,5.022,0,0,1,1.035,0,110,3,1.12,0.95
913,1,7.141,-0.97,0,0,1,1.035,0,110,3,1.12,0.95
914,1,7.845,2.019,0,0,1,1.035,0,110,3,1.12,0.95
915,1,4.655,1.517,0,0,1,1.035,0,110,3,1.12,0.95
916,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
917,1,22.89,8.019,0,0,1,1.035,0,110,3,1.12,0.95
918,1,2.945,0,0,0,1,1.035,0,110,3,1.12,0.95
919,1,4.536,0.887,0,0,1,1.035,0,110,3,1.12,0.95
920,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
922,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
923,1,2.383,0.326,0,0,1,1.035,0,110,3,1.12,0.95
924,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
925,1,13.4,2.937,0,0,1,1.035,0,110,3,1.12,0.95
926,1,5.784,2.288,0,0,1,1.035,0,110,3,1.12,0.95
927,1,15.441,1.394,0,0,1,1.035,0,110,3,1.12,0.95
928,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
929,1,21.247,4.576,0,0,1,1.035,0,110,3,1.12,0.95
930,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
931,1,11.098,1.669,0,0,1,1.035,0,110,3,1.12,0.95
932,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
933,1,4.306,2.43,0,0,1,1.035,0,110,3,1.12,0.95
934,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
935,1,2.427,-0.217,0,0,1,1.035,0,110,3,1.12,0.95
936,1,9.144,-1.193,0,0,1,1.035,0,110,3,1.12,0.95
937,1,4.763,2.183,0,0,1,1.035,0,110,3,1.12,0.95
938,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
939,1,11.331,1.62,0,0,1,1.035,0,110,3,1.12,0.95
940,1,4.533,0.972,0,0,1,1.035,0,110,3,1.12,0.95
941,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
942,1,4.308,1.374,0,0,1,1.035,0,110,3,1.12,0.95
943,1,5.216,1.293,0,0,1,1.035,0,110,3,1.12,0.95
944,1,6.246,1.875,0,0,1,1.035,0,110,3,1.12,0.95
945,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
946,1,4.54,0.805,0,0,1,1.035,0,110,3,1.12,0.95
947,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
948,1,2.156,0.48,0,0,1,1.035,0,110,3,1.12,0.95
949,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
950,1,20.758,0.504,0,0,1,1.035,0,110,3,1.12,0.95
951,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
952,2,9.988,1.351,0,0,1,1.035,0,110,3,1.12,0.95
953,1,7.404,-0.036,0,0,1,1.035,0,110,3,1.12,0.95
954,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
955,1,3.398,0,0,0,1,1.035,0,110,3,1.12,0.95
956,1,2.158,1.728,0,0,1,1.035,0,110,3,1.12,0.95
957,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
958,2,6.026,0.779,0,0,1,1.035,0,110,3,1.12,0.95
959,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
960,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
961,1,0.566,-0.972,0,0,1,1.035,0,110,3,1.12,0.95
962,1,2.948,-0.055,0,0,1,1.035,0,110,3,1.12,0.95
963,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
964,1,3.966,2.43,0,0,1,1.035,0,110,3,1.12,0.95
965,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
966,1,6.826,0.202,0,0,1,1.035,0,110,3,1.12,0.95
967,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
968,1,3.401,-0.15,0,0,1,1.035,0,110,3,1.12,0.95
969,1,4.537,-0.231,0,0,1,1.035,0,110,3,1.12,0.95
970,1,13.947,4.211,0,0,1,1.035,0,110,3,1.12,0.95
971,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
972,2,20.757,17.363,0,0,1,1.035,0,110,3,1.12,0.95
973,2,0,3.999,0,0,1,1.035,0,110,3,1.12,0.95
974,1,13.608,4.13,0,0,1,1.035,0,110,3,1.12,0.95
975,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
976,1,20.398,7.289,0,0,1,1.035,0,110,3,1.12,0.95
977,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
978,1,9.864,2.753,0,0,1,1.035,0,110,3,1.12,0.95
979,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
980,1,1.36,-0.648,0,0,1,1.035,0,110,3,1.12,0.95
981,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
982,1,5.561,0.446,0,0,1,1.035,0,110,3,1.12,0.95
983,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
984,1,6.346,1.053,0,0,1,1.035,0,110,3,1.12,0.95
985,1,6.006,1.458,0,0,1,1.035,0,110,3,1.12,0.95
986,2,16.645,4.987,0,0,1,1.035,0,110,3,1.12,0.95
987,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
988,1,3.176,1.006,0,0,1,1.035,0,110,3,1.12,0.95
989,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
990,1,7.448,1.035,0,0,1,1.035,0,110,3,1.12,0.95
991,1,9.922,1.661,0,0,1,1.035,0,110,3,1.12,0.95
992,1,5.329,2.551,0,0,1,1.035,0,110,3,1.12,0.95
993,1,3.632,1.771,0,0,1,1.035,0,110,3,1.12,0.95
994,1,26.291,2.389,0,0,1,1.035,0,110,3,1.12,0.95
995,1,29.089,3.23,0,0,1,1.035,0,110,3,1.12,0.95
996,1,12.577,4.291,0,0,1,1.035,0,110,3,1.12,0.95
997,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
998,2,28.198,54.86,0,0,1,1.035,0,110,3,1.12,0.95
999,2,22.533,51.62,0,0,1,1.035,0,110,3,1.12,0.95
1000,1,5.897,0.298,0,0,1,1.035,0,110,3,1.12,0.95
1001,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1002,2,12.229,6.988,0,0,1,1.035,0,110,3,1.12,0.95
1003,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1004,2,0,3.999,0,0,1,1.035,0,110,3,1.12,0.95
1005,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1006,1,8.187,1.507,0,0,1,1.035,0,110,3,1.12,0.95
1007,2,7.713,1.359,0,0,1,1.035,0,110,3,1.12,0.95
1008,1,3.52,0.944,0,0,1,1.035,0,110,3,1.12,0.95
1009,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1010,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1011,1,44.194,21.059,0,0,1,1.035,0,110,3,1.12,0.95
1012,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1013,1,1.475,0.54,0,0,1,1.035,0,110,3,1.12,0.95
1014,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1015,1,5.212,1.134,0,0,1,1.035,0,110,3,1.12,0.95
1016,1,7.592,2.106,0,0,1,1.035,0,110,3,1.12,0.95
1017,1,2.497,0.645,0,0,1,1.035,0,110,3,1.12,0.95
1018,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1019,1,0,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1020,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1021,2,15.84,8.3,0,0,1,1.035,0,110,3,1.12,0.95
1022,2,0,1.499,0,0,1,1.035,0,110,3,1.12,0.95
1023,2,7.899,2.999,0,0,1,1.035,0,110,3,1.12,0.95
1024,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1025,1,5.893,1.458,0,0,1,1.035,0,110,3,1.12,0.95
1026,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1027,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1028,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1029,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1030,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1031,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1032,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1033,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1034,1,0.225,0,0,0,1,1.035,0,110,3,1.12,0.95
1035,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1036,1,2.72,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1037,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1038,1,1.7,0.405,0,0,1,1.035,0,110,3,1.12,0.95
1039,1,0.566,0.405,0,0,1,1.035,0,110,3,1.12,0.95
1040,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1041,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1042,1,13.277,5.953,0,0,1,1.035,0,110,3,1.12,0.95
1043,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1044,1,4.601,0.745,0,0,1,1.035,0,110,3,1.12,0.95
1045,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1046,1,9.763,1.805,0,0,1,1.035,0,110,3,1.12,0.95
1047,1,9.195,1.805,0,0,1,1.035,0,110,3,1.12,0.95
1048,1,0.339,0.146,0,0,1,1.035,0,110,3,1.12,0.95
1049,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1050,1,7.479,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1051,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1052,1,0.907,0.344,0,0,1,1.035,0,110,3,1.12,0.95
1053,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1054,1,6.814,0.536,0,0,1,1.035,0,110,3,1.12,0.95
1055,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1056,1,6.913,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1057,1,7.139,1.053,0,0,1,1.035,0,110,3,1.12,0.95
1058,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1059,1,9.405,2.349,0,0,1,1.035,0,110,3,1.12,0.95
1060,1,2.054,0.561,0,0,1,1.035,0,110,3,1.12,0.95
1061,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1062,1,7.271,1.76,0,0,1,1.035,0,110,3,1.12,0.95
1063,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1064,1,4.308,0.83,0,0,1,1.035,0,110,3,1.12,0.95
1065,1,1.021,0.373,0,0,1,1.035,0,110,3,1.12,0.95
1066,1,10.878,3.401,0,0,1,1.035,0,110,3,1.12,0.95
1067,1,11.331,1.296,0,0,1,1.035,0,110,3,1.12,0.95
1068,1,8.843,2.836,0,0,1,1.035,0,110,3,1.12,0.95
1069,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1070,1,6.99,0.892,0,0,1,1.035,0,110,3,1.12,0.95
1071,1,5.887,0.336,0,0,1,1.035,0,110,3,1.12,0.95
1072,1,2.04,0.245,0,0,1,1.035,0,110,3,1.12,0.95
1073,1,4.54,0.735,0,0,1,1.035,0,110,3,1.12,0.95
1074,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1075,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1076,2,4.873,2.131,0,0,1,1.035,0,110,3,1.12,0.95
1077,1,3.403,0.278,0,0,1,1.035,0,110,3,1.12,0.95
1078,1,9.65,1.972,0,0,1,1.035,0,110,3,1.12,0.95
1079,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1080,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1081,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1082,1,4.085,0.214,0,0,1,1.035,0,110,3,1.12,0.95
1083,1,2.268,0.086,0,0,1,1.035,0,110,3,1.12,0.95
1084,1,2.38,0.739,0,0,1,1.035,0,110,3,1.12,0.95
1085,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1086,1,0.453,0,0,0,1,1.035,0,110,3,1.12,0.95
1087,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1088,1,3.626,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1089,1,3.626,1.134,0,0,1,1.035,0,110,3,1.12,0.95
