bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1090,1,3.742,0.726,0,0,1,1.035,0,110,3,1.12,0.95
1091,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1092,1,5.308,1.342,0,0,1,1.035,0,110,3,1.12,0.95
1093,1,2.236,0.615,0,0,1,1.035,0,110,3,1.12,0.95
1094,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1095,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1096,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1097,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1098,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1099,1,3.859,2.021,0,0,1,1.035,0,110,3,1.12,0.95
1100,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1101,1,11.343,1.742,0,0,1,1.035,0,110,3,1.12,0.95
1102,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1103,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1104,1,0.226,0.204,0,0,1,1.035,0,110,3,1.12,0.95
1105,1,0.453,-0.039,0,0,1,1.035,0,110,3,1.12,0.95
1106,1,1.699,0.404,0,0,1,1.035,0,110,3,1.12,0.95
1107,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1108,2,4.299,1.679,0,0,1,1.035,0,110,3,1.12,0.95
1109,1,3.629,0.629,0,0,1,1.035,0,110,3,1.12,0.95
1110,2,2.493,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1111,2,6.908,9.376,0,0,1,1.035,0,110,3,1.12,0.95
1112,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1113,1,3.629,0.974,0,0,1,1.035,0,110,3,1.12,0.95
1114,2,8.148,2.119,0,0,1,1.035,0,110,3,1.12,0.95
1115,1,10.27,0.012,0,0,1,1.035,0,110,3,1.12,0.95
1116,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1117,1,11.785,-1.053,0,0,1,1.035,0,110,3,1.12,0.95
1118,1,0.679,0,0,0,1,1.035,0,110,3,1.12,0.95
1119,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1120,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1121,1,7.025,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1122,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1123,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1124,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1125,1,2.719,0.08,0,0,1,1.035,0,110,3,1.12,0.95
1126,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1127,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1128,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1129,2,3.637,0.574,0,0,1,1.035,0,110,3,1.12,0.95
1130,1,9.078,0.471,0,0,1,1.035,0,110,3,1.12,0.95
1131,1,32.665,1.557,0,0,1,1.035,0,110,3,1.12,0.95
1132,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1133,1,5.217,1.003,0,0,1,1.035,0,110,3,1.12,0.95
1134,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1135,1,4.986,0.972,0,0,1,1.035,0,110,3,1.12,0.95
1136,1,30.595,6.48,0,0,1,1.035,0,110,3,1.12,0.95
1137,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1138,1,97.453,27.538,0,0,1,1.035,0,110,3,1.12,0.95
1139,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1140,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1141,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1142,1,11.784,3.644,0,0,1,1.035,0,110,3,1.12,0.95
1143,1,22.664,0,0,0,1,1.035,0,110,3,1.12,0.95
1144,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1145,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1146,1,1.7,1.053,0,0,1,1.035,0,110,3,1.12,0.95
1147,1,1.699,0,0,0,1,1.035,0,110,3,1.12,0.95
1148,1,5.666,1.296,0,0,1,1.035,0,110,3,1.12,0.95
1149,1,1.7,0.729,0,0,1,1.035,0,110,3,1.12,0.95
1150,1,1.473,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1151,2,26.498,6.471,0,0,1,1.035,0,110,3,1.12,0.95
1152,2,22.654,5.554,0,0,1,1.035,0,110,3,1.12,0.95
1153,2,31.791,7.897,0,0,1,1.035,0,110,3,1.12,0.95
1154,1,9.658,2.688,0,0,1,1.035,0,110,3,1.12,0.95
1155,1,4.829,1.344,0,0,1,1.035,0,110,3,1.12,0.95
1156,1,7.359,3.777,0,0,1,1.035,0,110,3,1.12,0.95
1157,1,14.064,4.219,0,0,1,1.035,0,110,3,1.12,0.95
1158,1,11.832,2.972,0,0,1,1.035,0,110,3,1.12,0.95
1159,1,14.683,3.644,0,0,1,1.035,0,110,3,1.12,0.95
1160,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1161,1,13.747,5.961,0,0,1,1.035,0,110,3,1.12,0.95
1162,1,6.202,0.504,0,0,1,1.035,0,110,3,1.12,0.95
1163,1,3.865,1.076,0,0,1,1.035,0,110,3,1.12,0.95
1164,1,3.865,1.076,0,0,1,1.035,0,110,3,1.12,0.95
1165,1,6.017,1.73,0,0,1,1.035,0,110,3,1.12,0.95
1166,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1167,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1168,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1169,1,3.286,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1170,1,0.34,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1171,1,1.133,0.162,0,0,1,1.035,0,110,3,1.12,0.95
1172,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1173,1,0.453,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1174,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1175,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1176,1,6.351,1.903,0,0,1,1.035,0,110,3,1.12,0.95
1177,1,3.741,1.579,0,0,1,1.035,0,110,3,1.12,0.95
1178,2,9.626,9.053,0,0,1,1.035,0,110,3,1.12,0.95
1179,2,11.426,12.41,0,0,1,1.035,0,110,3,1.12,0.95
1180,1,1.724,0.478,0,0,1,1.035,0,110,3,1.12,0.95
1181,1,0.895,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1182,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1183,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1184,1,12.465,4.049,0,0,1,1.035,0,110,3,1.12,0.95
1185,1,10.199,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1186,1,101.987,30.777,0,0,1,1.035,0,110,3,1.12,0.95
1187,2,88.369,41.289,0,0,1,1.035,0,110,3,1.12,0.95
1188,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1189,1,3.404,1.342,0,0,1,1.035,0,110,3,1.12,0.95
1190,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1191,1,2.837,0.585,0,0,1,1.035,0,110,3,1.12,0.95
1192,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1193,1,18.585,12.878,0,0,1,1.035,0,110,3,1.12,0.95
1194,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1195,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1196,1,1.7,0.527,0,0,1,1.035,0,110,3,1.12,0.95
1197,1,0.566,0.121,0,0,1,1.035,0,110,3,1.12,0.95
1198,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1199,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1200,1,2.72,0.308,0,0,1,1.035,0,110,3,1.12,0.95
1201,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1202,1,2.267,0.486,0,0,1,1.035,0,110,3,1.12,0.95
1203,1,2.609,0.678,0,0,1,1.035,0,110,3,1.12,0.95
1204,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1205,1,2.833,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1206,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1207,1,0.226,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1208,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1209,1,13.05,4.161,0,0,1,1.035,0,110,3,1.12,0.95
1210,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1211,1,2.836,-1.651,0,0,1,1.035,0,110,3,1.12,0.95
1212,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1213,1,3.315,0.777,0,0,1,1.035,0,110,3,1.12,0.95
1214,1,2.146,0.577,0,0,1,1.035,0,110,3,1.12,0.95
1215,1,5.668,1.742,0,0,1,1.035,0,110,3,1.12,0.95
1216,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1217,1,5.668,1.094,0,0,1,1.035,0,110,3,1.12,0.95
1218,1,2.947,0.688,0,0,1,1.035,0,110,3,1.12,0.95
1219,1,1.258,0.429,0,0,1,1.035,0,110,3,1.12,0.95
1220,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1221,1,3.97,1.287,0,0,1,1.035,0,110,3,1.12,0.95
1222,1,6.236,2.002,0,0,1,1.035,0,110,3,1.12,0.95
1223,1,5.881,1.235,0,0,1,1.035,0,110,3,1.12,0.95
1224,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1225,1,7.246,0.787,0,0,1,1.035,0,110,3,1.12,0.95
1226,2,6.144,0.213,0,0,1,1.035,0,110,3,1.12,0.95
1227,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1228,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1229,1,6.576,3.036,0,0,1,1.035,0,110,3,1.12,0.95
1230,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1231,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1232,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1233,1,7.37,1.661,0,0,1,1.035,0,110,3,1.12,0.95
1234,1,10.433,1.985,0,0,1,1.035,0,110,3,1.12,0.95
1235,1,4.421,1.539,0,0,1,1.035,0,110,3,1.12,0.95
1236,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1237,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1238,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1239,1,4.274,0.821,0,0,1,1.035,0,110,3,1.12,0.95
1240,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1241,1,5.227,0.472,0,0,1,1.035,0,110,3,1.12,0.95
1242,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1243,1,6.915,0.979,0,0,1,1.035,0,110,3,1.12,0.95
1244,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1245,2,73.873,32.712,0,0,1,1.035,0,110,3,1.12,0.95
1246,2,52.114,15.377,0,0,1,1.035,0,110,3,1.12,0.95
1247,2,23.334,5.858,0,0,1,1.035,0,110,3,1.12,0.95
1248,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1249,1,1.586,0.405,0,0,1,1.035,0,110,3,1.12,0.95
1250,1,7.139,1.053,0,0,1,1.035,0,110,3,1.12,0.95
1251,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1252,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1253,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1254,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1255,1,6.459,0.972,0,0,1,1.035,0,110,3,1.12,0.95
1256,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1257,1,5.562,0.522,0,0,1,1.035,0,110,3,1.12,0.95
1258,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1259,1,0.34,0.122,0,0,1,1.035,0,110,3,1.12,0.95
1260,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1261,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1262,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1263,1,0.794,0.159,0,0,1,1.035,0,110,3,1.12,0.95
1264,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1265,1,4.54,1.061,0,0,1,1.035,0,110,3,1.12,0.95
1266,1,3.29,0.849,0,0,1,1.035,0,110,3,1.12,0.95
1267,1,5.666,1.296,0,0,1,1.035,0,110,3,1.12,0.95
1268,1,3.853,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1269,1,10.652,3.401,0,0,1,1.035,0,110,3,1.12,0.95
1270,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1271,1,7.042,2.005,0,0,1,1.035,0,110,3,1.12,0.95
1272,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1273,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1274,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1275,1,7.369,1.741,0,0,1,1.035,0,110,3,1.12,0.95
1276,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1277,1,8.504,1.857,0,0,1,1.035,0,110,3,1.12,0.95
1278,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1279,2,18.928,3.872,0,0,1,1.035,0,110,3,1.12,0.95
1280,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1281,1,9.64,2.146,0,0,1,1.035,0,110,3,1.12,0.95
1282,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1283,1,2.267,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1284,1,5.257,1.582,0,0,1,1.035,0,110,3,1.12,0.95
1285,2,10.037,7.677,0,0,1,1.035,0,110,3,1.12,0.95
1286,2,17.999,41.999,0,0,1,1.035,0,110,3,1.12,0.95
1287,2,11.999,35.999,0,0,1,1.035,0,110,3,1.12,0.95
1288,1,0.907,0.024,0,0,1,1.035,0,110,3,1.12,0.95
1289,1,1.927,0.101,0,0,1,1.035,0,110,3,1.12,0.95
1290,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1291,1,4.544,0.599,0,0,1,1.035,0,110,3,1.12,0.95
1292,1,1.473,0.134,0,0,1,1.035,0,110,3,1.12,0.95
1293,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1294,1,5.666,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1295,1,7.253,2.916,0,0,1,1.035,0,110,3,1.12,0.95
1296,2,3.391,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1297,1,5.331,0.424,0,0,1,1.035,0,110,3,1.12,0.95
1298,1,9.656,3.756,0,0,1,1.035,0,110,3,1.12,0.95
1299,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1300,1,2.949,-0.379,0,0,1,1.035,0,110,3,1.12,0.95
1301,1,2.385,0.502,0,0,1,1.035,0,110,3,1.12,0.95
1302,1,13.348,-1.61,0,0,1,1.035,0,110,3,1.12,0.95
1303,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1304,1,7.282,-0.99,0,0,1,1.035,0,110,3,1.12,0.95
1305,1,2.54,-0.536,0,0,1,1.035,0,110,3,1.12,0.95
1306,1,2.766,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1307,1,1.736,0.491,0,0,1,1.035,0,110,3,1.12,0.95
1308,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1309,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1310,1,2.155,0.241,0,0,1,1.035,0,110,3,1.12,0.95
1311,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1312,1,11.051,4.582,0,0,1,1.035,0,110,3,1.12,0.95
1313,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1314,1,0.793,0.31,0,0,1,1.035,0,110,3,1.12,0.95
1315,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1316,1,11.898,3.401,0,0,1,1.035,0,110,3,1.12,0.95
1317,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1318,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1319,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1320,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1321,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1322,1,7.253,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1323,1,3.853,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1324,1,1.133,0.162,0,0,1,1.035,0,110,3,1.12,0.95
1325,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1326,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1327,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1328,1,4.039,0.464,0,0,1,1.035,0,110,3,1.12,0.95
1329,1,5.79,1.23,0,0,1,1.035,0,110,3,1.12,0.95
1330,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1331,1,4.544,-0.051,0,0,1,1.035,0,110,3,1.12,0.95
1332,1,4.773,0.933,0,0,1,1.035,0,110,3,1.12,0.95
1333,1,1.134,0.539,0,0,1,1.035,0,110,3,1.12,0.95
1334,1,2.837,0.504,0,0,1,1.035,0,110,3,1.12,0.95
1335,1,3.403,0.521,0,0,1,1.035,0,110,3,1.12,0.95
1336,1,8.957,-0.087,0,0,1,1.035,0,110,3,1.12,0.95
1337,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1338,1,13.178,4.16,0,0,1,1.035,0,110,3,1.12,0.95
1339,1,5.099,1.296,0,0,1,1.035,0,110,3,1.12,0.95
1340,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1341,2,22.539,7.441,0,0,1,1.035,0,110,3,1.12,0.95
1342,2,22.993,7.36,0,0,1,1.035,0,110,3,1.12,0.95
1343,1,5.107,0.506,0,0,1,1.035,0,110,3,1.12,0.95
1344,1,4.198,0.467,0,0,1,1.035,0,110,3,1.12,0.95
1345,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1346,1,1.133,0.195,0,0,1,1.035,0,110,3,1.12,0.95
1347,1,10.216,2.208,0,0,1,1.035,0,110,3,1.12,0.95
1348,1,3.402,0.357,0,0,1,1.035,0,110,3,1.12,0.95
1349,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1350,2,16.164,18.236,0,0,1,1.035,0,110,3,1.12,0.95
1351,2,9.72,16.102,0,0,1,1.035,0,110,3,1.12,0.95
1352,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1353,1,3.748,1.041,0,0,1,1.035,0,110,3,1.12,0.95
1354,1,3.431,0.941,0,0,1,1.035,0,110,3,1.12,0.95
1355,1,6.692,1.886,0,0,1,1.035,0,110,3,1.12,0.95
1356,1,11.352,2.857,0,0,1,1.035,0,110,3,1.12,0.95
1357,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1358,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1359,1,20.426,3.439,0,0,1,1.035,0,110,3,1.12,0.95
1360,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1361,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1362,2,31.865,48.48,0,0,1,1.035,0,110,3,1.12,0.95
1363,1,9.868,0.721,0,0,1,1.035,0,110,3,1.12,0.95
1364,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1365,1,2.27,0.794,0,0,1,1.035,0,110,3,1.12,0.95
1366,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1367,1,10.699,5.44,0,0,1,1.035,0,110,3,1.12,0.95
1368,1,25.043,4.374,0,0,1,1.035,0,110,3,1.12,0.95
1369,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1370,1,9.526,3.442,0,0,1,1.035,0,110,3,1.12,0.95
1371,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1372,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1373,2,22.633,23.616,0,0,1,1.035,0,110,3,1.12,0.95
1374,2,10.653,15.856,0,0,1,1.035,0,110,3,1.12,0.95
1375,2,8.199,12.999,0,0,1,1.035,0,110,3,1.12,0.95
1376,1,4.313,0.961,0,0,1,1.035,0,110,3,1.12,0.95
1377,1,1.814,0.079,0,0,1,1.035,0,110,3,1.12,0.95
1378,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1379,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1380,1,7.714,3.604,0,0,1,1.035,0,110,3,1.12,0.95
1381,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1382,1,4.389,1.366,0,0,1,1.035,0,110,3,1.12,0.95
1383,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1384,1,17.904,-0.974,0,0,1,1.035,0,110,3,1.12,0.95
1385,1,24.413,-1.139,0,0,1,1.035,0,110,3,1.12,0.95
1386,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1387,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1388,1,6.81,2.222,0,0,1,1.035,0,110,3,1.12,0.95
1389,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1390,1,6.859,-0.83,0,0,1,1.035,0,110,3,1.12,0.95
1391,1,4.999,-0.011,0,0,1,1.035,0,110,3,1.12,0.95
1392,1,0.725,0.273,0,0,1,1.035,0,110,3,1.12,0.95
1393,1,4.798,1.244,0,0,1,1.035,0,110,3,1.12,0.95
1394,1,5.687,1.919,0,0,1,1.035,0,110,3,1.12,0.95
1395,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1396,1,20.543,5.958,0,0,1,1.035,0,110,3,1.12,0.95
1397,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1398,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1399,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1400,1,5.892,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1401,1,1.133,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1402,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1403,1,15.865,7.371,0,0,1,1.035,0,110,3,1.12,0.95
1404,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1405,1,5.107,0.748,0,0,1,1.035,0,110,3,1.12,0.95
1406,1,2.834,0.239,0,0,1,1.035,0,110,3,1.12,0.95
1407,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1408,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1409,1,5.767,0.947,0,0,1,1.035,0,110,3,1.12,0.95
1410,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1411,1,13.631,3.256,0,0,1,1.035,0,110,3,1.12,0.95
1412,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1413,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1414,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1415,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1416,2,3.999,3.999,0,0,1,1.035,0,110,3,1.12,0.95
1417,1,24.957,3.077,0,0,1,1.035,0,110,3,1.12,0.95
1418,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1419,1,2.268,1.255,0,0,1,1.035,0,110,3,1.12,0.95
1420,1,4.307,0.851,0,0,1,1.035,0,110,3,1.12,0.95
1421,1,4.308,0.845,0,0,1,1.035,0,110,3,1.12,0.95
1422,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1423,1,1.134,0.223,0,0,1,1.035,0,110,3,1.12,0.95
1424,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1425,1,4.646,1.849,0,0,1,1.035,0,110,3,1.12,0.95
1426,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1427,1,10.57,2.151,0,0,1,1.035,0,110,3,1.12,0.95
1428,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1429,2,4.797,-0.473,0,0,1,1.035,0,110,3,1.12,0.95
1430,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1431,1,0.565,0.308,0,0,1,1.035,0,110,3,1.12,0.95
1432,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1433,2,2.256,0.394,0,0,1,1.035,0,110,3,1.12,0.95
1434,2,21.52,8.494,0,0,1,1.035,0,110,3,1.12,0.95
1435,2,33.986,12.139,0,0,1,1.035,0,110,3,1.12,0.95
1436,2,4.523,-0.01,0,0,1,1.035,0,110,3,1.12,0.95
1437,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1438,1,9.419,2.59,0,0,1,1.035,0,110,3,1.12,0.95
1439,1,11.268,3.145,0,0,1,1.035,0,110,3,1.12,0.95
1440,2,23.028,38.205,0,0,1,1.035,0,110,3,1.12,0.95
1441,1,7.718,2.016,0,0,1,1.035,0,110,3,1.12,0.95
1442,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1443,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1444,2,8.969,1.961,0,0,1,1.035,0,110,3,1.12,0.95
1445,1,8.41,2.345,0,0,1,1.035,0,110,3,1.12,0.95
1446,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1447,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1448,1,2.622,0.379,0,0,1,1.035,0,110,3,1.12,0.95
1449,1,2.131,0.296,0,0,1,1.035,0,110,3,1.12,0.95
1450,1,0.226,0.211,0,0,1,1.035,0,110,3,1.12,0.95
1451,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1452,1,7.483,1.903,0,0,1,1.035,0,110,3,1.12,0.95
1453,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1454,1,7.943,1.106,0,0,1,1.035,0,110,3,1.12,0.95
1455,1,3.517,0.279,0,0,1,1.035,0,110,3,1.12,0.95
1456,1,4.82,0.677,0,0,1,1.035,0,110,3,1.12,0.95
1457,1,5.126,-0.461,0,0,1,1.035,0,110,3,1.12,0.95
1458,1,17.344,5.249,0,0,1,1.035,0,110,3,1.12,0.95
1459,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1460,1,4.312,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1461,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1462,2,1.576,0.454,0,0,1,1.035,0,110,3,1.12,0.95
1463,1,0.816,-0.208,0,0,1,1.035,0,110,3,1.12,0.95
1464,1,5.483,0.735,0,0,1,1.035,0,110,3,1.12,0.95
1465,1,8.281,-1.006,0,0,1,1.035,0,110,3,1.12,0.95
1466,1,0.907,0.231,0,0,1,1.035,0,110,3,1.12,0.95
1467,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1468,1,2.04,0.327,0,0,1,1.035,0,110,3,1.12,0.95
1469,1,1.361,0.235,0,0,1,1.035,0,110,3,1.12,0.95
1470,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1471,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1472,1,8.868,0.756,0,0,1,1.035,0,110,3,1.12,0.95
1473,1,5.906,0.473,0,0,1,1.035,0,110,3,1.12,0.95
1474,1,8.048,2.997,0,0,1,1.035,0,110,3,1.12,0.95
1475,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1476,1,2.381,1.156,0,0,1,1.035,0,110,3,1.12,0.95
1477,1,4.309,2.047,0,0,1,1.035,0,110,3,1.12,0.95
1478,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1479,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1480,1,0.226,0.078,0,0,1,1.035,0,110,3,1.12,0.95
1481,1,2.039,0.688,0,0,1,1.035,0,110,3,1.12,0.95
1482,1,5.104,1.374,0,0,1,1.035,0,110,3,1.12,0.95
1483,1,1.813,1.418,0,0,1,1.035,0,110,3,1.12,0.95
1484,1,4.309,-0.651,0,0,1,1.035,0,110,3,1.12,0.95
1485,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1486,1,4.762,1.454,0,0,1,1.035,0,110,3,1.12,0.95
1487,1,3.407,1.356,0,0,1,1.035,0,110,3,1.12,0.95
1488,1,6.359,1.384,0,0,1,1.035,0,110,3,1.12,0.95
1489,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1490,1,3.976,0.969,0,0,1,1.035,0,110,3,1.12,0.95
1491,1,6.815,1.41,0,0,1,1.035,0,110,3,1.12,0.95
1492,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1493,1,3.29,-0.047,0,0,1,1.035,0,110,3,1.12,0.95
1494,2,2.371,0.249,0,0,1,1.035,0,110,3,1.12,0.95
1495,1,18.708,4.799,0,0,1,1.035,0,110,3,1.12,0.95
1496,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1497,1,23.149,9.727,0,0,1,1.035,0,110,3,1.12,0.95
1498,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1499,1,1.247,0.039,0,0,1,1.035,0,110,3,1.12,0.95
1500,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1501,1,3.175,0.942,0,0,1,1.035,0,110,3,1.12,0.95
1502,1,2.494,0.292,0,0,1,1.035,0,110,3,1.12,0.95
1503,1,3.292,0.282,0,0,1,1.035,0,110,3,1.12,0.95
1504,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1505,1,2.834,1.482,0,0,1,1.035,0,110,3,1.12,0.95
1506,1,10.208,2.373,0,0,1,1.035,0,110,3,1.12,0.95
1507,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1508,1,3.739,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1509,1,8.273,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1510,1,3.857,-0.512,0,0,1,1.035,0,110,3,1.12,0.95
1511,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1512,1,1.474,0.726,0,0,1,1.035,0,110,3,1.12,0.95
1513,1,2.495,1.237,0,0,1,1.035,0,110,3,1.12,0.95
1514,1,7.489,0.642,0,0,1,1.035,0,110,3,1.12,0.95
1515,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1516,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1517,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1518,2,4.991,0.17,0,0,1,1.035,0,110,3,1.12,0.95
1519,2,4.299,0.792,0,0,1,1.035,0,110,3,1.12,0.95
1520,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1521,2,9.861,-0.656,0,0,1,1.035,0,110,3,1.12,0.95
1522,1,5.217,1.613,0,0,1,1.035,0,110,3,1.12,0.95
1523,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1524,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1525,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1526,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1527,1,9.982,4.576,0,0,1,1.035,0,110,3,1.12,0.95
1528,1,2.884,0.743,0,0,1,1.035,0,110,3,1.12,0.95
1529,1,0.668,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1530,1,5.116,1.708,0,0,1,1.035,0,110,3,1.12,0.95
1531,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1532,1,7.932,1.458,0,0,1,1.035,0,110,3,1.12,0.95
1533,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1534,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1535,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1536,1,5.265,-0.422,0,0,1,1.035,0,110,3,1.12,0.95
1537,1,2.178,0.299,0,0,1,1.035,0,110,3,1.12,0.95
1538,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1539,1,4.986,1.134,0,0,1,1.035,0,110,3,1.12,0.95
1540,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1541,1,3.922,1.061,0,0,1,1.035,0,110,3,1.12,0.95
1542,1,7.322,1.495,0,0,1,1.035,0,110,3,1.12,0.95
1543,2,6.952,0.696,0,0,1,1.035,0,110,3,1.12,0.95
1544,1,1.133,0.405,0,0,1,1.035,0,110,3,1.12,0.95
1545,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1546,2,15.289,8.495,0,0,1,1.035,0,110,3,1.12,0.95
1547,2,14.154,6.063,0,0,1,1.035,0,110,3,1.12,0.95
1548,1,11.357,2.9,0,0,1,1.035,0,110,3,1.12,0.95
1549,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1550,1,1.587,0.588,0,0,1,1.035,0,110,3,1.12,0.95
1551,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1552,1,3.973,1.942,0,0,1,1.035,0,110,3,1.12,0.95
1553,1,0,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1554,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1555,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1556,1,5.107,1.404,0,0,1,1.035,0,110,3,1.12,0.95
1557,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1558,1,0.794,0.288,0,0,1,1.035,0,110,3,1.12,0.95
1559,1,1.817,-1.051,0,0,1,1.035,0,110,3,1.12,0.95
1560,1,4.664,-0.169,0,0,1,1.035,0,110,3,1.12,0.95
1561,1,2.53,0.308,0,0,1,1.035,0,110,3,1.12,0.95
1562,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1563,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1564,1,1.36,0.331,0,0,1,1.035,0,110,3,1.12,0.95
1565,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1566,1,16.451,2.704,0,0,1,1.035,0,110,3,1.12,0.95
1567,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1568,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1569,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1570,1,7.033,0.24,0,0,1,1.035,0,110,3,1.12,0.95
1571,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1572,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1573,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1574,1,7.506,-0.277,0,0,1,1.035,0,110,3,1.12,0.95
1575,1,14.769,0.25,0,0,1,1.035,0,110,3,1.12,0.95
1576,1,7.27,0.455,0,0,1,1.035,0,110,3,1.12,0.95
1577,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1578,1,4.084,0.136,0,0,1,1.035,0,110,3,1.12,0.95
1579,1,4.119,0.216,0,0,1,1.035,0,110,3,1.12,0.95
1580,2,5.769,1.286,0,0,1,1.035,0,110,3,1.12,0.95
1581,1,4.306,-0.486,0,0,1,1.035,0,110,3,1.12,0.95
1582,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1583,1,4.533,0.081,0,0,1,1.035,0,110,3,1.12,0.95
1584,1,7.938,0.566,0,0,1,1.035,0,110,3,1.12,0.95
1585,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1586,1,4.533,0.972,0,0,1,1.035,0,110,3,1.12,0.95
1587,1,9.065,3.564,0,0,1,1.035,0,110,3,1.12,0.95
1588,1,2.382,0.58,0,0,1,1.035,0,110,3,1.12,0.95
1589,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1590,1,6.017,0.875,0,0,1,1.035,0,110,3,1.12,0.95
1591,1,5.331,0.729,0,0,1,1.035,0,110,3,1.12,0.95
1592,1,2.835,1.408,0,0,1,1.035,0,110,3,1.12,0.95
1593,1,8.061,3.893,0,0,1,1.035,0,110,3,1.12,0.95
1594,2,2.6,0.361,0,0,1,1.035,0,110,3,1.12,0.95
1595,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1596,1,5.221,0.916,0,0,1,1.035,0,110,3,1.12,0.95
1597,1,2.495,0.252,0,0,1,1.035,0,110,3,1.12,0.95
1598,1,3.739,0.729,0,0,1,1.035,0,110,3,1.12,0.95
1599,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1600,1,9.072,2.146,0,0,1,1.035,0,110,3,1.12,0.95
1601,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1602,1,10.235,2.996,0,0,1,1.035,0,110,3,1.12,0.95
1603,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1604,1,9.069,1.333,0,0,1,1.035,0,110,3,1.12,0.95
1605,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1606,1,4.379,0.268,0,0,1,1.035,0,110,3,1.12,0.95
1607,1,6.434,0.555,0,0,1,1.035,0,110,3,1.12,0.95
1608,1,7.632,-0.378,0,0,1,1.035,0,110,3,1.12,0.95
1609,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1610,1,2.665,0.911,0,0,1,1.035,0,110,3,1.12,0.95
1611,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1612,1,3.742,0.963,0,0,1,1.035,0,110,3,1.12,0.95
1613,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1614,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1615,1,2.039,0.486,0,0,1,1.035,0,110,3,1.12,0.95
1616,1,2.204,0.586,0,0,1,1.035,0,110,3,1.12,0.95
1617,1,2.762,0.75,0,0,1,1.035,0,110,3,1.12,0.95
1618,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1619,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1620,1,4.76,0.527,0,0,1,1.035,0,110,3,1.12,0.95
1621,1,2.494,0.263,0,0,1,1.035,0,110,3,1.12,0.95
1622,1,4.651,0.797,0,0,1,1.035,0,110,3,1.12,0.95
1623,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1624,1,1.586,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1625,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1626,1,6.472,0.716,0,0,1,1.035,0,110,3,1.12,0.95
1627,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1628,1,13.416,6.68,0,0,1,1.035,0,110,3,1.12,0.95
1629,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1630,1,7.384,1.776,0,0,1,1.035,0,110,3,1.12,0.95
1631,1,5.676,1.019,0,0,1,1.035,0,110,3,1.12,0.95
1632,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1633,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1634,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1635,1,4.535,0.931,0,0,1,1.035,0,110,3,1.12,0.95
1636,1,0,0.078,0,0,1,1.035,0,110,3,1.12,0.95
1637,1,10.446,-0.494,0,0,1,1.035,0,110,3,1.12,0.95
1638,1,11.059,-0.303,0,0,1,1.035,0,110,3,1.12,0.95
1639,1,7.261,0.746,0,0,1,1.035,0,110,3,1.12,0.95
1640,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1641,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1642,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1643,1,8.511,2.532,0,0,1,1.035,0,110,3,1.12,0.95
1644,1,17.578,3.435,0,0,1,1.035,0,110,3,1.12,0.95
1645,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1646,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1647,2,5.67,1.787,0,0,1,1.035,0,110,3,1.12,0.95
1648,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1649,1,0.226,0,0,0,1,1.035,0,110,3,1.12,0.95
1650,1,0.566,0,0,0,1,1.035,0,110,3,1.12,0.95
1651,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1652,1,10.312,2.916,0,0,1,1.035,0,110,3,1.12,0.95
1653,1,4.193,2.834,0,0,1,1.035,0,110,3,1.12,0.95
1654,1,1.699,0.648,0,0,1,1.035,0,110,3,1.12,0.95
1655,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1656,1,2.267,-0.075,0,0,1,1.035,0,110,3,1.12,0.95
1657,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1658,1,6.804,0.931,0,0,1,1.035,0,110,3,1.12,0.95
1659,1,6.235,0.931,0,0,1,1.035,0,110,3,1.12,0.95
1660,1,3.399,0.47,0,0,1,1.035,0,110,3,1.12,0.95
1661,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1662,1,16.998,4.86,0,0,1,1.035,0,110,3,1.12,0.95
1663,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1664,1,2.952,0.754,0,0,1,1.035,0,110,3,1.12,0.95
1665,1,6.613,0.732,0,0,1,1.035,0,110,3,1.12,0.95
1666,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1667,1,8.16,2.268,0,0,1,1.035,0,110,3,1.12,0.95
1668,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1669,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1670,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1671,1,1.359,0.517,0,0,1,1.035,0,110,3,1.12,0.95
1672,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1673,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1674,1,9.3,1.175,0,0,1,1.035,0,110,3,1.12,0.95
1675,2,19.646,19.486,0,0,1,1.035,0,110,3,1.12,0.95
1676,2,14.999,18.999,0,0,1,1.035,0,110,3,1.12,0.95
1677,2,3.286,1.134,0,0,1,1.035,0,110,3,1.12,0.95
1678,1,6.237,0.878,0,0,1,1.035,0,110,3,1.12,0.95
1679,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1680,1,2.724,0.584,0,0,1,1.035,0,110,3,1.12,0.95
1681,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1682,1,9.44,3.22,0,0,1,1.035,0,110,3,1.12,0.95
1683,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1684,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1685,1,7.932,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1686,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1687,2,8.597,10.476,0,0,1,1.035,0,110,3,1.12,0.95
1688,2,14.365,19.706,0,0,1,1.035,0,110,3,1.12,0.95
1689,1,3.679,-0.103,0,0,1,1.035,0,110,3,1.12,0.95
1690,1,5.642,1.012,0,0,1,1.035,0,110,3,1.12,0.95
1691,1,3.406,0.404,0,0,1,1.035,0,110,3,1.12,0.95
1692,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1693,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1694,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1695,1,1.133,0,0,0,1,1.035,0,110,3,1.12,0.95
1696,1,4.759,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1697,1,12.506,2.799,0,0,1,1.035,0,110,3,1.12,0.95
1698,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1699,1,9.065,2.106,0,0,1,1.035,0,110,3,1.12,0.95
1700,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1701,1,3.4,0.931,0,0,1,1.035,0,110,3,1.12,0.95
1702,1,3.968,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1703,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1704,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1705,1,8.726,2.025,0,0,1,1.035,0,110,3,1.12,0.95
1706,1,3.853,1.215,0,0,1,1.035,0,110,3,1.12,0.95
1707,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1708,1,6.365,0.905,0,0,1,1.035,0,110,3,1.12,0.95
1709,1,5.405,0.612,0,0,1,1.035,0,110,3,1.12,0.95
1710,1,2.267,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1711,1,2.267,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1712,1,5.561,2.532,0,0,1,1.035,0,110,3,1.12,0.95
1713,1,3.061,1.571,0,0,1,1.035,0,110,3,1.12,0.95
1714,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1715,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1716,1,10.676,2.205,0,0,1,1.035,0,110,3,1.12,0.95
1717,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1718,1,5.515,1.06,0,0,1,1.035,0,110,3,1.12,0.95
1719,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1720,1,2.267,0,0,0,1,1.035,0,110,3,1.12,0.95
1721,1,11.331,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1722,1,2.84,0.686,0,0,1,1.035,0,110,3,1.12,0.95
1723,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1724,1,5.451,1.752,0,0,1,1.035,0,110,3,1.12,0.95
1725,1,4.085,1.282,0,0,1,1.035,0,110,3,1.12,0.95
1726,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1727,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1728,1,9.839,2.502,0,0,1,1.035,0,110,3,1.12,0.95
1729,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1730,1,8.502,2.673,0,0,1,1.035,0,110,3,1.12,0.95
1731,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1732,1,2.948,0.927,0,0,1,1.035,0,110,3,1.12,0.95
1733,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1734,1,2.268,1.175,0,0,1,1.035,0,110,3,1.12,0.95
1735,1,7.371,2.146,0,0,1,1.035,0,110,3,1.12,0.95
1736,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1737,1,10.426,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1738,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1739,1,11.345,2.423,0,0,1,1.035,0,110,3,1.12,0.95
1740,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1741,1,5.289,1.888,0,0,1,1.035,0,110,3,1.12,0.95
1742,2,6.463,1.841,0,0,1,1.035,0,110,3,1.12,0.95
1743,1,3.176,0.76,0,0,1,1.035,0,110,3,1.12,0.95
1744,1,7.711,1.661,0,0,1,1.035,0,110,3,1.12,0.95
1745,1,9.065,2.43,0,0,1,1.035,0,110,3,1.12,0.95
1746,1,7.932,1.62,0,0,1,1.035,0,110,3,1.12,0.95
1747,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1748,1,1.815,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1749,2,8.549,1.715,0,0,1,1.035,0,110,3,1.12,0.95
1750,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1751,1,7.262,1.81,0,0,1,1.035,0,110,3,1.12,0.95
1752,1,0.759,0.135,0,0,1,1.035,0,110,3,1.12,0.95
1753,1,4.54,0.149,0,0,1,1.035,0,110,3,1.12,0.95
1754,1,5.676,1.025,0,0,1,1.035,0,110,3,1.12,0.95
1755,1,6.978,5.718,0,0,1,1.035,0,110,3,1.12,0.95
1756,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1757,1,5.901,0.276,0,0,1,1.035,0,110,3,1.12,0.95
1758,1,2.835,-0.02,0,0,1,1.035,0,110,3,1.12,0.95
1759,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1760,2,1.35,2.824,0,0,1,1.035,0,110,3,1.12,0.95
1761,1,2.608,0.12,0,0,1,1.035,0,110,3,1.12,0.95
1762,1,8.061,-0.39,0,0,1,1.035,0,110,3,1.12,0.95
1763,1,7.383,0.382,0,0,1,1.035,0,110,3,1.12,0.95
1764,1,9.092,0.991,0,0,1,1.035,0,110,3,1.12,0.95
1765,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1766,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1767,1,2.267,0.482,0,0,1,1.035,0,110,3,1.12,0.95
1768,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1769,1,3.404,0.126,0,0,1,1.035,0,110,3,1.12,0.95
1770,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1771,1,1.132,0.231,-1.089,0,1,1.035,0,110,3,1.12,0.95
1772,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1773,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1774,2,10.415,5.903,0,0,1,1.035,0,110,3,1.12,0.95
1775,1,9.068,1.466,0,0,1,1.035,0,110,3,1.12,0.95
1776,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1777,1,12.64,2.257,0,0,1,1.035,0,110,3,1.12,0.95
1778,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1779,2,26.969,7.938,0,0,1,1.035,0,110,3,1.12,0.95
1780,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1781,1,2.493,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1782,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1783,1,6.572,1.296,0,0,1,1.035,0,110,3,1.12,0.95
1784,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1785,1,5.218,2.427,0,0,1,1.035,0,110,3,1.12,0.95
1786,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1787,1,6.238,1.317,0,0,1,1.035,0,110,3,1.12,0.95
1788,1,6.803,1.336,0,0,1,1.035,0,110,3,1.12,0.95
1789,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1790,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1791,1,4.079,0.89,0,0,1,1.035,0,110,3,1.12,0.95
1792,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1793,1,1.133,0.314,0,0,1,1.035,0,110,3,1.12,0.95
1794,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1795,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1796,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1797,1,6.8,3.24,0,0,1,1.035,0,110,3,1.12,0.95
1798,2,10.189,5.66,0,0,1,1.035,0,110,3,1.12,0.95
1799,2,12.997,10.583,0,0,1,1.035,0,110,3,1.12,0.95
1800,1,4.655,2.315,0,0,1,1.035,0,110,3,1.12,0.95
1801,1,11.705,5.789,0,0,1,1.035,0,110,3,1.12,0.95
1802,1,10.015,5.119,0,0,1,1.035,0,110,3,1.12,0.95
1803,1,2.949,1.412,0,0,1,1.035,0,110,3,1.12,0.95
1804,1,3.405,1.675,0,0,1,1.035,0,110,3,1.12,0.95
1805,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1806,1,5.896,1.336,0,0,1,1.035,0,110,3,1.12,0.95
1807,1,3.968,1.336,0,0,1,1.035,0,110,3,1.12,0.95
1808,1,6.926,0.972,0,0,1,1.035,0,110,3,1.12,0.95
1809,1,8.504,1.53,0,0,1,1.035,0,110,3,1.12,0.95
1810,1,3.175,0.107,0,0,1,1.035,0,110,3,1.12,0.95
1811,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1812,1,3.403,-0.692,0,0,1,1.035,0,110,3,1.12,0.95
1813,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1814,1,8.166,3.767,0,0,1,1.035,0,110,3,1.12,0.95
1815,1,5.669,2.713,0,0,1,1.035,0,110,3,1.12,0.95
1816,1,10.923,2.581,0,0,1,1.035,0,110,3,1.12,0.95
1817,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1818,1,4.629,1.196,0,0,1,1.035,0,110,3,1.12,0.95
1819,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1820,1,2.157,0.644,0,0,1,1.035,0,110,3,1.12,0.95
1821,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1822,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1823,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1824,1,11.513,2.193,0,0,1,1.035,0,110,3,1.12,0.95
1825,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1826,1,5.216,2.426,0,0,1,1.035,0,110,3,1.12,0.95
1827,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1828,1,9.32,1.199,0,0,1,1.035,0,110,3,1.12,0.95
1829,1,14.304,2.4,0,0,1,1.035,0,110,3,1.12,0.95
1830,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1831,1,11.844,5.851,0,0,1,1.035,0,110,3,1.12,0.95
1832,1,3.859,1.854,0,0,1,1.035,0,110,3,1.12,0.95
1833,1,6.235,2.876,0,0,1,1.035,0,110,3,1.12,0.95
1834,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1835,1,10.22,3.579,0,0,1,1.035,0,110,3,1.12,0.95
1836,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1837,1,13.725,4.168,0,0,1,1.035,0,110,3,1.12,0.95
1838,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1839,1,3.513,0.81,0,0,1,1.035,0,110,3,1.12,0.95
1840,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1841,2,17.533,31.025,0,0,1,1.035,0,110,3,1.12,0.95
1842,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1843,2,12.999,28.999,0,0,1,1.035,0,110,3,1.12,0.95
1844,1,0,0.065,0,0,1,1.035,0,110,3,1.12,0.95
1845,1,2.042,0.981,0,0,1,1.035,0,110,3,1.12,0.95
1846,1,5.006,1.224,0,0,1,1.035,0,110,3,1.12,0.95
1847,2,7.026,2.172,0,0,1,1.035,0,110,3,1.12,0.95
1848,1,9.942,1.451,0,0,1,1.035,0,110,3,1.12,0.95
1849,2,5.871,1.288,0,0,1,1.035,0,110,3,1.12,0.95
1850,1,20.75,5.021,0,0,1,1.035,0,110,3,1.12,0.95
1851,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1852,2,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1853,1,3.405,1.675,0,0,1,1.035,0,110,3,1.12,0.95
1854,1,10.218,2.087,0,0,1,1.035,0,110,3,1.12,0.95
1855,1,9.083,2.605,0,0,1,1.035,0,110,3,1.12,0.95
1856,1,4.13,0.392,0,0,1,1.035,0,110,3,1.12,0.95
1857,1,3.191,0.619,0,0,1,1.035,0,110,3,1.12,0.95
1858,1,18.377,2.517,-1.089,0,1,1.035,0,110,3,1.12,0.95
1859,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1860,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1861,1,11.357,2.127,0,0,1,1.035,0,110,3,1.12,0.95
1862,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1863,1,8.957,-1.013,0,0,1,1.035,0,110,3,1.12,0.95
1864,1,1.247,0.121,0,0,1,1.035,0,110,3,1.12,0.95
1865,2,4.523,1.132,0,0,1,1.035,0,110,3,1.12,0.95
1866,1,1.373,-1.375,0,0,1,1.035,0,110,3,1.12,0.95
1867,1,11.339,2.467,0,0,1,1.035,0,110,3,1.12,0.95
1868,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1869,1,0.566,0.218,0,0,1,1.035,0,110,3,1.12,0.95
1870,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1871,1,0.794,0.486,0,0,1,1.035,0,110,3,1.12,0.95
1872,1,1.813,0.729,0,0,1,1.035,0,110,3,1.12,0.95
1873,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1874,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1875,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1876,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1877,2,27.196,14.579,0,0,1,1.035,0,110,3,1.12,0.95
1878,2,1.999,6.499,0,0,1,1.035,0,110,3,1.12,0.95
1879,1,3.406,0.94,0,0,1,1.035,0,110,3,1.12,0.95
1880,1,5.108,1.405,0,0,1,1.035,0,110,3,1.12,0.95
1881,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1882,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1883,1,7.595,1.518,0,0,1,1.035,0,110,3,1.12,0.95
1884,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1885,2,9.184,0.27,0,0,1,1.035,0,110,3,1.12,0.95
1886,1,7.376,-0.555,0,0,1,1.035,0,110,3,1.12,0.95
1887,1,8.612,2.916,0,0,1,1.035,0,110,3,1.12,0.95
1888,1,17.904,6.155,0,0,1,1.035,0,110,3,1.12,0.95
1889,1,12.631,3.016,0,0,1,1.035,0,110,3,1.12,0.95
1890,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1891,1,4.741,0.325,0,0,1,1.035,0,110,3,1.12,0.95
1892,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1893,1,4.428,1.711,0,0,1,1.035,0,110,3,1.12,0.95
1894,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1895,1,2.153,1.215,0,0,1,1.035,0,110,3,1.12,0.95
1896,1,4.986,2.673,0,0,1,1.035,0,110,3,1.12,0.95
1897,1,6.188,1.289,0,0,1,1.035,0,110,3,1.12,0.95
1898,1,4.821,0.002,0,0,1,1.035,0,110,3,1.12,0.95
1899,1,2.156,0.316,0,0,1,1.035,0,110,3,1.12,0.95
1900,1,1.133,0.203,0,0,1,1.035,0,110,3,1.12,0.95
1901,1,16.716,3.758,0,0,1,1.035,0,110,3,1.12,0.95
1902,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1903,1,0.678,0.323,0,0,1,1.035,0,110,3,1.12,0.95
1904,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1905,1,10.992,0.324,0,0,1,1.035,0,110,3,1.12,0.95
1906,1,7.819,1.539,0,0,1,1.035,0,110,3,1.12,0.95
1907,1,7.204,-0.196,0,0,1,1.035,0,110,3,1.12,0.95
1908,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1909,1,3.358,0.993,0,0,1,1.035,0,110,3,1.12,0.95
1910,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1911,2,19.254,1.61,0,0,1,1.035,0,110,3,1.12,0.95
1912,2,15.855,0.8,0,0,1,1.035,0,110,3,1.12,0.95
1913,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1914,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1915,1,2.268,0.095,0,0,1,1.035,0,110,3,1.12,0.95
1916,1,2.268,0.095,0,0,1,1.035,0,110,3,1.12,0.95
1917,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1918,1,11.933,2.928,0,0,1,1.035,0,110,3,1.12,0.95
1919,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1920,1,11.361,3.446,0,0,1,1.035,0,110,3,1.12,0.95
1921,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1922,1,1.701,0.224,0,0,1,1.035,0,110,3,1.12,0.95
1923,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1924,1,1.7,0.688,0,0,1,1.035,0,110,3,1.12,0.95
1925,1,11.227,1.721,0,0,1,1.035,0,110,3,1.12,0.95
1926,1,3.288,1.58,0,0,1,1.035,0,110,3,1.12,0.95
1927,1,4.31,2.097,0,0,1,1.035,0,110,3,1.12,0.95
1928,1,3.738,1.376,0,0,1,1.035,0,110,3,1.12,0.95
1929,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1930,2,19.923,4.178,0,0,1,1.035,0,110,3,1.12,0.95
1931,1,0,0,0,0,1,1.035,0,110,3,1.12,0.95
1932,2,7.86,6.44,0,0,1,1.035,0,110,4,1.12,0.95
1933,2,1.546,3.551,0,0,1,1.035,0,110,4,1.12,0.95
1934,1,6.379,1.859,0,0,1,1.035,0,110,4,1.12,0.95
1935,1,12.005,2.39,0,0,1,1.035,0,110,4,1.12,0.95
1936,1,8.397,0.53,0,0,1,1.035,0,110,4,1.12,0.95
1937,1,4.334,0.921,0,0,1,1.035,0,110,4,1.12,0.95
1938,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1939,1,4.516,-0.679,0,0,1,1.035,0,110,4,1.12,0.95
1940,1,0.46,-0.369,0,0,1,1.035,0,110,4,1.12,0.95
1941,1,5.248,0.542,0,0,1,1.035,0,110,4,1.12,0.95
1942,1,0,0.059,0,0,1,1.035,0,110,4,1.12,0.95
1943,1,4.056,-0.203,0,0,1,1.035,0,110,4,1.12,0.95
1944,1,10.876,1.234,0,0,1,1.035,0,110,4,1.12,0.95
1945,1,8.844,1.254,0,0,1,1.035,0,110,4,1.12,0.95
1946,1,5.394,-0.249,0,0,1,1.035,0,110,4,1.12,0.95
1947,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1948,1,6.082,1.657,0,0,1,1.035,0,110,4,1.12,0.95
1949,2,3.017,0.102,0,0,1,1.035,0,110,4,1.12,0.95
1950,1,5.536,0.176,0,0,1,1.035,0,110,4,1.12,0.95
1951,1,6.451,0.488,0,0,1,1.035,0,110,4,1.12,0.95
1952,2,1.626,-0.555,0,0,1,1.035,0,110,4,1.12,0.95
1953,1,3.686,0.424,0,0,1,1.035,0,110,4,1.12,0.95
1954,1,15.469,0.696,0,0,1,1.035,0,110,4,1.12,0.95
1955,1,3.871,0.585,0,0,1,1.035,0,110,4,1.12,0.95
1956,1,2.948,0.347,0,0,1,1.035,0,110,4,1.12,0.95
1957,1,5.127,0.459,0,0,1,1.035,0,110,4,1.12,0.95
1958,1,7.467,0.741,0,0,1,1.035,0,110,4,1.12,0.95
1959,1,1.109,-0.956,0,0,1,1.035,0,110,4,1.12,0.95
1960,1,6.452,0.486,0,0,1,1.035,0,110,4,1.12,0.95
1961,1,0.645,-0.029,0,0,1,1.035,0,110,4,1.12,0.95
1962,2,5.805,-0.115,0,0,1,1.035,0,110,4,1.12,0.95
1963,1,3.226,0.342,0,0,1,1.035,0,110,4,1.12,0.95
1964,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1965,1,3.359,-0.054,0,0,1,1.035,0,110,4,1.12,0.95
1966,1,4.054,-1.218,0,0,1,1.035,0,110,4,1.12,0.95
1967,2,4.606,-0.027,0,0,1,1.035,0,110,4,1.12,0.95
1968,1,0,0.045,0,0,1,1.035,0,110,4,1.12,0.95
1969,2,1.865,4.133,0,0,1,1.035,0,110,4,1.12,0.95
1970,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1971,1,1.845,-0.474,0,0,1,1.035,0,110,4,1.12,0.95
1972,1,11.934,0.145,0,0,1,1.035,0,110,4,1.12,0.95
1973,1,4.426,-0.382,0,0,1,1.035,0,110,4,1.12,0.95
1974,1,2.674,0.398,0,0,1,1.035,0,110,4,1.12,0.95
1975,1,3.78,-0.299,0,0,1,1.035,0,110,4,1.12,0.95
1976,1,2.305,0.081,0,0,1,1.035,0,110,4,1.12,0.95
1977,1,5.623,0.551,0,0,1,1.035,0,110,4,1.12,0.95
1978,1,0.707,-0.591,0,0,1,1.035,0,110,4,1.12,0.95
1979,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1980,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1981,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1982,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1983,1,2.762,-0.392,0,0,1,1.035,0,110,4,1.12,0.95
1984,1,3.318,-0.08,0,0,1,1.035,0,110,4,1.12,0.95
1985,1,9.459,0.212,0,0,1,1.035,0,110,4,1.12,0.95
1986,1,1.475,0.319,0,0,1,1.035,0,110,4,1.12,0.95
1987,1,6.809,-0.309,0,0,1,1.035,0,110,4,1.12,0.95
1988,1,1.659,0.159,0,0,1,1.035,0,110,4,1.12,0.95
1989,1,6.63,0.761,0,0,1,1.035,0,110,4,1.12,0.95
1990,1,7.466,0.396,0,0,1,1.035,0,110,4,1.12,0.95
1991,1,2.672,-0.299,0,0,1,1.035,0,110,4,1.12,0.95
1992,1,3.133,-0.252,0,0,1,1.035,0,110,4,1.12,0.95
1993,1,3.132,0.047,0,0,1,1.035,0,110,4,1.12,0.95
1994,1,6.081,-0.032,0,0,1,1.035,0,110,4,1.12,0.95
1995,1,3.045,1.718,0,0,1,1.035,0,110,4,1.12,0.95
1996,2,6.438,4.809,0,0,1,1.035,0,110,4,1.12,0.95
1997,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
1998,1,1.381,0.092,0,0,1,1.035,0,110,4,1.12,0.95
1999,1,2.718,-0.291,0,0,1,1.035,0,110,4,1.12,0.95
2000,1,4.862,-0.26,0,0,1,1.035,0,110,4,1.12,0.95
2001,1,2.304,0.002,0,0,1,1.035,0,110,4,1.12,0.95
2002,2,5.159,0.713,0,0,1,1.035,0,110,4,1.12,0.95
2003,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2004,1,4.701,0.507,0,0,1,1.035,0,110,4,1.12,0.95
2005,1,5.161,0.583,0,0,1,1.035,0,110,4,1.12,0.95
2006,2,13.233,10.33,0,0,1,1.035,0,110,4,1.12,0.95
2007,2,13.822,9.062,0,0,1,1.035,0,110,4,1.12,0.95
2008,1,4.871,0.375,0,0,1,1.035,0,110,4,1.12,0.95
2009,1,1.841,0.476,0,0,1,1.035,0,110,4,1.12,0.95
2010,1,9.471,0.806,0,0,1,1.035,0,110,4,1.12,0.95
2011,1,7.004,1.381,0,0,1,1.035,0,110,4,1.12,0.95
2012,2,3.014,0.335,0,0,1,1.035,0,110,4,1.12,0.95
2013,1,0.828,0.213,0,0,1,1.035,0,110,4,1.12,0.95
2014,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2015,1,8.663,0.016,0,0,1,1.035,0,110,4,1.12,0.95
2016,2,10.218,0.587,0,0,1,1.035,0,110,4,1.12,0.95
2017,1,3.408,0.532,0,0,1,1.035,0,110,4,1.12,0.95
2018,2,0.047,-0.215,0,0,1,1.035,0,110,4,1.12,0.95
2019,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2020,2,2.486,0.478,0,0,1,1.035,0,110,4,1.12,0.95
2021,1,10.144,0.721,0,0,1,1.035,0,110,4,1.12,0.95
2022,1,4.056,0.357,0,0,1,1.035,0,110,4,1.12,0.95
2023,1,5.164,0.672,0,0,1,1.035,0,110,4,1.12,0.95
2024,1,3.964,0.787,0,0,1,1.035,0,110,4,1.12,0.95
2025,1,8.309,-0.381,0,0,1,1.035,0,110,4,1.12,0.95
2026,1,1.567,0.527,0,0,1,1.035,0,110,4,1.12,0.95
2027,1,6.452,1.227,0,0,1,1.035,0,110,4,1.12,0.95
2028,1,5.073,0.823,0,0,1,1.035,0,110,4,1.12,0.95
2029,1,0,0.026,0,0,1,1.035,0,110,4,1.12,0.95
2030,1,10.142,0.184,0,0,1,1.035,0,110,4,1.12,0.95
2031,1,4.883,0.11,0,0,1,1.035,0,110,4,1.12,0.95
2032,2,14.279,0.469,0,0,1,1.035,0,110,4,1.12,0.95
2033,1,3.781,-0.926,0,0,1,1.035,0,110,4,1.12,0.95
2034,1,11.256,0.34,0,0,1,1.035,0,110,4,1.12,0.95
2035,1,2.86,0.877,0,0,1,1.035,0,110,4,1.12,0.95
2036,1,2.946,0.77,0,0,1,1.035,0,110,4,1.12,0.95
2037,1,3.15,0.674,0,0,1,1.035,0,110,4,1.12,0.95
2038,1,1.528,0.133,0,0,1,1.035,0,110,4,1.12,0.95
2039,1,6.454,-0.213,0,0,1,1.035,0,110,4,1.12,0.95
2040,2,1.193,-3.471,0,0,1,1.035,0,110,4,1.12,0.95
2041,1,4.681,-0.638,0,0,1,1.035,0,110,4,1.12,0.95
2042,1,45.829,17.293,0,0,1,1.035,0,110,4,1.12,0.95
2043,1,23.119,4.036,0,0,1,1.035,0,110,4,1.12,0.95
2044,2,4.63,0.186,0,0,1,1.035,0,110,4,1.12,0.95
2045,1,2.808,0.159,0,0,1,1.035,0,110,4,1.12,0.95
2046,2,10.602,4.978,0,0,1,1.035,0,110,4,1.12,0.95
2047,1,82.092,30.429,0,0,1,1.035,0,110,4,1.12,0.95
2048,1,2.487,0.468,0,0,1,1.035,0,110,4,1.12,0.95
2049,1,3.132,0.584,0,0,1,1.035,0,110,4,1.12,0.95
2050,1,4.243,0.509,0,0,1,1.035,0,110,4,1.12,0.95
2051,2,8.146,0.797,0,0,1,1.035,0,110,4,1.12,0.95
2052,1,2.117,0.065,0,0,1,1.035,0,110,4,1.12,0.95
2053,1,7.659,0.596,0,0,1,1.035,0,110,4,1.12,0.95
2054,1,6.265,0.333,0,0,1,1.035,0,110,4,1.12,0.95
2055,1,1.012,0.189,0,0,1,1.035,0,110,4,1.12,0.95
2056,1,10.141,0.047,0,0,1,1.035,0,110,4,1.12,0.95
2057,1,9.99,0.599,0,0,1,1.035,0,110,4,1.12,0.95
2058,1,4.788,-0.531,0,0,1,1.035,0,110,4,1.12,0.95
2059,2,11.904,0.833,0,0,1,1.035,0,110,4,1.12,0.95
2060,1,3.78,-0.758,0,0,1,1.035,0,110,4,1.12,0.95
2061,2,0.023,-0.266,0,0,1,1.035,0,110,4,1.12,0.95
2062,1,4.798,1.487,0,0,1,1.035,0,110,4,1.12,0.95
2063,2,8.907,1.074,0,0,1,1.035,0,110,4,1.12,0.95
2064,1,1.841,-0.471,0,0,1,1.035,0,110,4,1.12,0.95
2065,1,2.766,0.079,0,0,1,1.035,0,110,4,1.12,0.95
2066,1,9.867,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2067,2,5.977,-0.131,0,0,1,1.035,0,110,4,1.12,0.95
2068,2,3.259,2.853,0,0,1,1.035,0,110,4,1.12,0.95
2069,1,7.922,2.493,0,0,1,1.035,0,110,4,1.12,0.95
2070,1,9.306,0.644,0,0,1,1.035,0,110,4,1.12,0.95
2071,1,11.063,1.672,0,0,1,1.035,0,110,4,1.12,0.95
2072,2,10.125,-0.202,0,0,1,1.035,0,110,4,1.12,0.95
2073,1,2.301,0.59,0,0,1,1.035,0,110,4,1.12,0.95
2074,1,5.53,0.473,0,0,1,1.035,0,110,4,1.12,0.95
2075,1,9.955,0.611,0,0,1,1.035,0,110,4,1.12,0.95
2076,2,10.663,1.327,-0.013,-0.09,1,1.035,0,110,4,1.12,0.95
2077,1,17.77,1.343,0,0,1,1.035,0,110,4,1.12,0.95
2078,1,12.073,-0.026,0,0,1,1.035,0,110,4,1.12,0.95
2079,1,11.967,4.6,0,0,1,1.035,0,110,4,1.12,0.95
2080,1,3.411,-1.249,0,0,1,1.035,0,110,4,1.12,0.95
2081,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2082,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2083,2,31.367,9.021,0,0,1,1.035,0,110,4,1.12,0.95
2084,1,6.739,1.381,0,0,1,1.035,0,110,4,1.12,0.95
2085,1,11.045,2.549,0,0,1,1.035,0,110,4,1.12,0.95
2086,1,5.249,1.461,0,0,1,1.035,0,110,4,1.12,0.95
2087,1,3.684,0.374,0,0,1,1.035,0,110,4,1.12,0.95
2088,1,5.898,1.415,0,0,1,1.035,0,110,4,1.12,0.95
2089,1,2.06,0.531,0,0,1,1.035,0,110,4,1.12,0.95
2090,1,2.948,0.588,0,0,1,1.035,0,110,4,1.12,0.95
2091,1,4.612,-0.124,0,0,1,1.035,0,110,4,1.12,0.95
2092,1,9.123,0.99,0,0,1,1.035,0,110,4,1.12,0.95
2093,1,1.38,-0.69,0,0,1,1.035,0,110,4,1.12,0.95
2094,1,6.724,0.909,0,0,1,1.035,0,110,4,1.12,0.95
2095,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2096,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2097,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2098,2,3.909,2.759,0,0,1,1.035,0,15,4,1.12,0.95
2099,1,1.845,0.578,0,0,1,1.035,0,110,4,1.12,0.95
2100,1,9.237,0.155,0,0,1,1.035,0,110,4,1.12,0.95
2101,2,27.59,9.7,0,0,1,1.035,0,110,4,1.12,0.95
2102,1,10.296,3.399,0,0,1,1.035,0,110,4,1.12,0.95
2103,1,1.03,0.266,0,0,1,1.035,0,110,4,1.12,0.95
2104,1,8.423,2.443,0,0,1,1.035,0,110,4,1.12,0.95
2105,1,2.213,0.567,0,0,1,1.035,0,110,4,1.12,0.95
2106,1,6.356,2.362,0,0,1,1.035,0,110,4,1.12,0.95
2107,1,0.375,0.213,0,0,1,1.035,0,110,4,1.12,0.95
2108,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2109,1,1.288,0.698,0,0,1,1.035,0,110,4,1.12,0.95
2110,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2111,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2112,1,67.381,31.498,0,0,1,1.035,0,110,4,1.12,0.95
2113,1,27.143,6.638,0,0,1,1.035,0,110,4,1.12,0.95
2114,1,4.152,1.807,0,0,1,1.035,0,110,4,1.12,0.95
2115,1,9.222,2.66,0,0,1,1.035,0,110,4,1.12,0.95
2116,1,2.76,0.531,0,0,1,1.035,0,110,4,1.12,0.95
2117,1,9.6,4.374,0,0,1,1.035,0,110,4,1.12,0.95
2118,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2119,1,11.243,8.924,0,0,1,1.035,0,110,4,1.12,0.95
2120,1,10.204,1.646,0,0,1,1.035,0,110,4,1.12,0.95
2121,1,1.933,0.68,0,0,1,1.035,0,110,4,1.12,0.95
2122,1,5.074,0.442,0,0,1,1.035,0,110,4,1.12,0.95
2123,2,18.576,3.805,0,0,1,1.035,0,110,4,1.12,0.95
