bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2124,1,2.946,1.064,0,0,1,1.035,0,110,4,1.12,0.95
2125,1,0.562,0.266,0,0,1,1.035,0,110,4,1.12,0.95
2126,1,8.855,2.408,0,0,1,1.035,0,110,4,1.12,0.95
2127,1,4.774,0.85,0,0,1,1.035,0,110,4,1.12,0.95
2128,2,5.926,-0.054,0,0,1,1.035,0,110,4,1.12,0.95
2129,1,3.688,0.697,0,0,1,1.035,0,110,4,1.12,0.95
2130,1,14.409,1.147,0,0,1,1.035,0,110,4,1.12,0.95
2131,1,6.544,1.366,0,0,1,1.035,0,110,4,1.12,0.95
2132,1,0,0.029,0,0,1,1.035,0,110,4,1.12,0.95
2133,1,3.23,-0.018,0,0,1,1.035,0,110,4,1.12,0.95
2134,1,7.288,3.373,0,0,1,1.035,0,110,4,1.12,0.95
2135,1,1.498,0.213,0,0,1,1.035,0,110,4,1.12,0.95
2136,2,2.273,-0.471,0,0,1,1.035,0,110,4,1.12,0.95
2137,1,5.721,0.714,0,0,1,1.035,0,110,4,1.12,0.95
2138,1,3.689,0.808,0,0,1,1.035,0,110,4,1.12,0.95
2139,1,0,0.041,0,0,1,1.035,0,110,4,1.12,0.95
2140,1,5.071,0.363,0,0,1,1.035,0,110,4,1.12,0.95
2141,1,5.436,0.139,0,0,1,1.035,0,110,4,1.12,0.95
2142,1,8.48,0.829,0,0,1,1.035,0,110,4,1.12,0.95
2143,1,5.805,2.496,0,0,1,1.035,0,110,4,1.12,0.95
2144,1,0.92,0.263,0,0,1,1.035,0,110,4,1.12,0.95
2145,2,9.818,-0.154,0,0,1,1.035,0,110,4,1.12,0.95
2146,1,1.843,0.086,0,0,1,1.035,0,110,4,1.12,0.95
2147,1,30.462,5.579,0,0,1,1.035,0,110,4,1.12,0.95
2148,1,2.762,-0.006,0,0,1,1.035,0,110,4,1.12,0.95
2149,1,0,0.026,0,0,1,1.035,0,110,4,1.12,0.95
2150,1,14.674,0.757,0,0,1,1.035,0,110,4,1.12,0.95
2151,1,24.616,1.752,0,0,1,1.035,0,110,4,1.12,0.95
2152,1,10.876,0.665,0,0,1,1.035,0,110,4,1.12,0.95
2153,1,10.296,-0.266,0,0,1,1.035,0,110,4,1.12,0.95
2154,1,9.397,0.446,0,0,1,1.035,0,110,4,1.12,0.95
2155,1,8.661,0.251,0,0,1,1.035,0,110,4,1.12,0.95
2156,1,7.781,0.163,0,0,1,1.035,0,110,4,1.12,0.95
2157,1,2.763,0.068,0,0,1,1.035,0,110,4,1.12,0.95
2158,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2159,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2160,1,0.089,0,0,0,1,1.035,0,110,4,1.12,0.95
2161,1,0.553,-0.505,0,0,1,1.035,0,110,4,1.12,0.95
2162,1,3.037,0.053,0,0,1,1.035,0,110,4,1.12,0.95
2163,1,2.394,-0.031,0,0,1,1.035,0,110,4,1.12,0.95
2164,1,5.991,-1.596,0,0,1,1.035,0,110,4,1.12,0.95
2165,1,3.688,-0.172,0,0,1,1.035,0,110,4,1.12,0.95
2166,1,4.147,-0.14,0,0,1,1.035,0,110,4,1.12,0.95
2167,1,2.767,-0.35,0,0,1,1.035,0,110,4,1.12,0.95
2168,1,7.188,1.369,0,0,1,1.035,0,110,4,1.12,0.95
2169,1,3.094,14.899,0,0,1,1.035,0,110,4,1.12,0.95
2170,1,3.872,0.45,0,0,1,1.035,0,110,4,1.12,0.95
2171,1,0.276,0.134,0,0,1,1.035,0,110,4,1.12,0.95
2172,1,2.863,0.105,0,0,1,1.035,0,110,4,1.12,0.95
2173,1,6.911,-0.116,0,0,1,1.035,0,110,4,1.12,0.95
2174,1,1.381,0.034,0,0,1,1.035,0,110,4,1.12,0.95
2175,1,2.761,-0.163,0,0,1,1.035,0,110,4,1.12,0.95
2176,1,2.302,0.347,0,0,1,1.035,0,110,4,1.12,0.95
2177,1,3.802,-0.208,0,0,1,1.035,0,110,4,1.12,0.95
2178,1,1.991,0.552,0,0,1,1.035,0,110,4,1.12,0.95
2179,1,7.185,0.608,0,0,1,1.035,0,110,4,1.12,0.95
2180,2,6.329,0.251,0,0,1,1.035,0,110,4,1.12,0.95
2181,2,5.895,0.514,0,0,1,1.035,0,110,4,1.12,0.95
2182,1,4.798,1.081,0,0,1,1.035,0,110,4,1.12,0.95
2183,1,9.016,0.799,0,0,1,1.035,0,110,4,1.12,0.95
2184,1,1.841,0.225,0,0,1,1.035,0,110,4,1.12,0.95
2185,1,3.963,0.097,0,0,1,1.035,0,110,4,1.12,0.95
2186,1,3.777,-0.225,0,0,1,1.035,0,110,4,1.12,0.95
2187,1,7.867,2.132,0,0,1,1.035,0,110,4,1.12,0.95
2188,1,3.314,2.124,0,0,1,1.035,0,110,4,1.12,0.95
2189,1,7.16,1.475,0,0,1,1.035,0,110,4,1.12,0.95
2190,1,6.188,0.362,0,0,1,1.035,0,110,4,1.12,0.95
2191,1,4.424,0.288,0,0,1,1.035,0,110,4,1.12,0.95
2192,1,6.63,0.457,0,0,1,1.035,0,110,4,1.12,0.95
2193,1,2.952,-0.181,0,0,1,1.035,0,110,4,1.12,0.95
2194,1,1.842,0.496,0,0,1,1.035,0,110,4,1.12,0.95
2195,1,5.351,-0.165,0,0,1,1.035,0,110,4,1.12,0.95
2196,1,4.24,-1.331,0,0,1,1.035,0,110,4,1.12,0.95
2197,1,6.551,-0.441,0,0,1,1.035,0,110,4,1.12,0.95
2198,1,6.82,-2.441,0,0,1,1.035,0,110,4,1.12,0.95
2199,1,6.73,1.384,0,0,1,1.035,0,110,4,1.12,0.95
2200,1,4.611,-0.23,0,0,1,1.035,0,110,4,1.12,0.95
2201,1,0,0.059,0,0,1,1.035,0,110,4,1.12,0.95
2202,1,3.688,0.405,0,0,1,1.035,0,110,4,1.12,0.95
2203,1,8.131,-0.162,0,0,1,1.035,0,110,4,1.12,0.95
2204,1,3.685,0.515,0,0,1,1.035,0,110,4,1.12,0.95
2205,1,4.696,-0.083,0,0,1,1.035,0,110,4,1.12,0.95
2206,2,2.317,-0.209,0,0,1,1.035,0,110,4,1.12,0.95
2207,2,10.227,0.344,0,0,1,1.035,0,110,4,1.12,0.95
2208,1,15.292,1.273,0,0,1,1.035,0,110,4,1.12,0.95
2209,2,8.551,-0.267,0,0,1,1.035,0,110,4,1.12,0.95
2210,1,5.435,0.75,0,0,1,1.035,0,110,4,1.12,0.95
2211,1,10.321,0.805,0,0,1,1.035,0,110,4,1.12,0.95
2212,2,10.45,0.911,0,0,1,1.035,0,110,4,1.12,0.95
2213,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2214,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2215,1,5.989,0.335,0,0,1,1.035,0,110,4,1.12,0.95
2216,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2217,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2218,2,3.72,4.847,0,0,1,1.035,0,110,4,1.12,0.95
2219,2,2.248,4.658,0,0,1,1.035,0,110,4,1.12,0.95
2220,1,4.604,0.678,0,0,1,1.035,0,110,4,1.12,0.95
2221,1,10.578,0.797,0,0,1,1.035,0,110,4,1.12,0.95
2222,1,5.18,0.356,0,0,1,1.035,0,110,4,1.12,0.95
2223,1,4.681,1.275,0,0,1,1.035,0,110,4,1.12,0.95
2224,1,6.819,0.677,0,0,1,1.035,0,110,4,1.12,0.95
2225,1,2.486,0.289,0,0,1,1.035,0,110,4,1.12,0.95
2226,1,3.318,0.09,0,0,1,1.035,0,110,4,1.12,0.95
2227,1,3.625,-0.189,0,0,1,1.035,0,110,4,1.12,0.95
2228,1,1.473,0.106,0,0,1,1.035,0,110,4,1.12,0.95
2229,1,2.393,0.24,0,0,1,1.035,0,110,4,1.12,0.95
2230,1,8.854,0.92,0,0,1,1.035,0,110,4,1.12,0.95
2231,2,11.543,0.37,0,0,1,1.035,0,110,4,1.12,0.95
2232,2,9.994,0.456,0,0,1,1.035,0,110,4,1.12,0.95
2233,1,8.842,0.66,0,0,1,1.035,0,110,4,1.12,0.95
2234,1,0,0.063,0,0,1,1.035,0,110,4,1.12,0.95
2235,1,9.911,0.041,0,0,1,1.035,0,110,4,1.12,0.95
2236,1,8.044,0.266,0,0,1,1.035,0,110,4,1.12,0.95
2237,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2238,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2239,2,35.034,2.364,0,0,1,1.035,0,110,4,1.12,0.95
2240,1,13.438,0.215,0,0,1,1.035,0,110,4,1.12,0.95
2241,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2242,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2243,1,3.317,0.457,0,0,1,1.035,0,110,4,1.12,0.95
2244,1,2.152,0,0,0,1,1.035,0,110,4,1.12,0.95
2245,1,3.965,-1.393,0,0,1,1.035,0,110,4,1.12,0.95
2246,1,7.085,1.009,0,0,1,1.035,0,110,4,1.12,0.95
2247,1,1.656,0.15,0,0,1,1.035,0,110,4,1.12,0.95
2248,1,11.806,0.965,0,0,1,1.035,0,110,4,1.12,0.95
2249,1,7.269,-0.08,0,0,1,1.035,0,110,4,1.12,0.95
2250,1,6.719,-0.401,0,0,1,1.035,0,110,4,1.12,0.95
2251,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2252,1,3.224,0.363,0,0,1,1.035,0,110,4,1.12,0.95
2253,1,3.89,-0.457,0,0,1,1.035,0,110,4,1.12,0.95
2254,1,15.912,1.695,0,0,1,1.035,0,110,4,1.12,0.95
2255,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2256,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2257,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2258,2,13.856,6.95,0,0,1,1.035,0,110,4,1.12,0.95
2259,1,12.818,0.891,0,0,1,1.035,0,110,4,1.12,0.95
2260,1,8.047,0.404,0,0,1,1.035,0,110,4,1.12,0.95
2261,1,12.2,0.141,0,0,1,1.035,0,110,4,1.12,0.95
2262,1,7.454,-0.496,0,0,1,1.035,0,110,4,1.12,0.95
2263,1,11.669,-0.67,0,0,1,1.035,0,110,4,1.12,0.95
2264,1,14.322,0.537,0,0,1,1.035,0,110,4,1.12,0.95
2265,1,8.281,0.69,0,0,1,1.035,0,110,4,1.12,0.95
2266,1,8.662,1.07,0,0,1,1.035,0,110,4,1.12,0.95
2267,1,5.914,0.266,0,0,1,1.035,0,110,4,1.12,0.95
2268,1,5.258,1.255,0,0,1,1.035,0,110,4,1.12,0.95
2269,2,12.994,0.679,0,0,1,1.035,0,110,4,1.12,0.95
2270,1,9.105,0.779,0,0,1,1.035,0,110,4,1.12,0.95
2271,1,2.946,0.414,0,0,1,1.035,0,110,4,1.12,0.95
2272,1,7.828,0.321,0,0,1,1.035,0,110,4,1.12,0.95
2273,1,2.76,0.028,0,0,1,1.035,0,110,4,1.12,0.95
2274,1,6.356,0.321,0,0,1,1.035,0,110,4,1.12,0.95
2275,1,1.381,0.348,0,0,1,1.035,0,110,4,1.12,0.95
2276,1,4.795,0.886,0,0,1,1.035,0,110,4,1.12,0.95
2277,2,12.072,-0.438,0,0,1,1.035,0,110,4,1.12,0.95
2278,1,5.159,-0.353,0,0,1,1.035,0,110,4,1.12,0.95
2279,1,5.349,1.499,0,0,1,1.035,0,110,4,1.12,0.95
2280,1,2.491,0.232,0,0,1,1.035,0,110,4,1.12,0.95
2281,1,3.143,0.586,0,0,1,1.035,0,110,4,1.12,0.95
2282,2,8.997,0.026,0,0,1,1.035,0,110,4,1.12,0.95
2283,1,8.574,0.113,0,0,1,1.035,0,110,4,1.12,0.95
2284,1,35.67,8.889,0,0,1,1.035,0,110,4,1.12,0.95
2285,2,4.499,0.339,0,0,1,1.035,0,110,4,1.12,0.95
2286,1,2.026,0.478,0,0,1,1.035,0,110,4,1.12,0.95
2287,1,3.409,0.323,0,0,1,1.035,0,110,4,1.12,0.95
2288,1,5.067,-0.31,0,0,1,1.035,0,110,4,1.12,0.95
2289,1,5.721,-1.98,0,0,1,1.035,0,110,4,1.12,0.95
2290,1,4.149,-0.938,0,0,1,1.035,0,110,4,1.12,0.95
2291,1,4.618,0.281,0,0,1,1.035,0,110,4,1.12,0.95
2292,1,2.67,0.241,0,0,1,1.035,0,110,4,1.12,0.95
2293,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2294,1,1.853,-0.148,0,0,1,1.035,0,110,4,1.12,0.95
2295,1,0,0.034,0,0,1,1.035,0,110,4,1.12,0.95
2296,1,5.394,0.95,0,0,1,1.035,0,110,4,1.12,0.95
2297,2,5.998,0.087,0,0,1,1.035,0,110,4,1.12,0.95
2298,1,5.4,0.088,0,0,1,1.035,0,110,4,1.12,0.95
2299,2,3.035,0.074,0,0,1,1.035,0,110,4,1.12,0.95
2300,2,1.561,0.041,0,0,1,1.035,0,110,4,1.12,0.95
2301,1,2.763,-0.044,0,0,1,1.035,0,110,4,1.12,0.95
2302,2,3.572,0.554,0,0,1,1.035,0,110,4,1.12,0.95
2303,1,11.796,-0.448,0,0,1,1.035,0,110,4,1.12,0.95
2304,2,10.909,0.552,0,0,1,1.035,0,110,4,1.12,0.95
2305,1,4.149,1.028,0,0,1,1.035,0,110,4,1.12,0.95
2306,1,5.897,-1.243,0,0,1,1.035,0,110,4,1.12,0.95
2307,1,4.685,0.161,0,0,1,1.035,0,110,4,1.12,0.95
2308,2,13.832,-0.308,0,0,1,1.035,0,110,4,1.12,0.95
2309,1,6.463,0.244,0,0,1,1.035,0,110,4,1.12,0.95
2310,1,0,0.04,0,0,1,1.035,0,110,4,1.12,0.95
2311,1,0.553,0.322,0,0,1,1.035,0,110,4,1.12,0.95
2312,2,4.829,0.618,0,0,1,1.035,0,110,4,1.12,0.95
2313,1,6.1,-0.132,0,0,1,1.035,0,110,4,1.12,0.95
2314,2,16.402,0.201,0,0,1,1.035,0,110,4,1.12,0.95
2315,2,7.066,0.955,0,0,1,1.035,0,110,4,1.12,0.95
2316,1,1.382,0.311,0,0,1,1.035,0,110,4,1.12,0.95
2317,1,7.1,0.732,0,0,1,1.035,0,110,4,1.12,0.95
2318,1,12.916,0.213,0,0,1,1.035,0,110,4,1.12,0.95
2319,1,9.686,1.766,0,0,1,1.035,0,110,4,1.12,0.95
2320,1,0,0.044,0,0,1,1.035,0,110,4,1.12,0.95
2321,1,4.61,0.332,0,0,1,1.035,0,110,4,1.12,0.95
2322,1,0.183,0.026,0,0,1,1.035,0,110,4,1.12,0.95
2323,1,4.426,-0.035,0,0,1,1.035,0,110,4,1.12,0.95
2324,1,10.785,0.633,0,0,1,1.035,0,110,4,1.12,0.95
2325,2,2.159,0.174,0,0,1,1.035,0,110,4,1.12,0.95
2326,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2327,1,4.442,0.22,0,0,1,1.035,0,110,4,1.12,0.95
2328,1,4.499,0.25,0,0,1,1.035,0,110,4,1.12,0.95
2329,1,3.5,0.061,0,0,1,1.035,0,110,4,1.12,0.95
2330,1,2.945,0.71,0,0,1,1.035,0,110,4,1.12,0.95
2331,1,8.759,1.264,0,0,1,1.035,0,110,4,1.12,0.95
2332,2,6.397,0.407,0,0,1,1.035,0,110,4,1.12,0.95
2333,1,3.872,-0.283,0,0,1,1.035,0,110,4,1.12,0.95
2334,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2335,1,3.781,-0.943,0,0,1,1.035,0,110,4,1.12,0.95
2336,1,4.143,1.081,0,0,1,1.035,0,110,4,1.12,0.95
2337,2,4.054,-0.194,0,0,1,1.035,0,110,4,1.12,0.95
2338,1,14.586,0.008,0,0,1,1.035,0,110,4,1.12,0.95
2339,1,6.181,1.146,0,0,1,1.035,0,110,4,1.12,0.95
2340,1,8.306,1.678,0,0,1,1.035,0,110,4,1.12,0.95
2341,1,5.394,-0.353,0,0,1,1.035,0,110,4,1.12,0.95
2342,1,14.748,5.588,0,0,1,1.035,0,110,4,1.12,0.95
2343,1,0,0.373,0,0,1,1.035,0,110,4,1.12,0.95
2344,1,0.276,-0.53,0,0,1,1.035,0,110,4,1.12,0.95
2345,1,4.143,0.27,0,0,1,1.035,0,110,4,1.12,0.95
2346,1,2.76,-0.243,0,0,1,1.035,0,110,4,1.12,0.95
2347,1,7.821,1.17,0,0,1,1.035,0,110,4,1.12,0.95
2348,1,1.84,0.271,0,0,1,1.035,0,110,4,1.12,0.95
2349,2,33.903,26.202,0,0,1,1.035,0,110,4,1.12,0.95
2350,1,12.547,5.204,0,0,1,1.035,0,110,4,1.12,0.95
2351,1,16.416,1.491,0,0,1,1.035,0,110,4,1.12,0.95
2352,1,5.346,0.56,0,0,1,1.035,0,110,4,1.12,0.95
2353,1,1.751,0.343,0,0,1,1.035,0,110,4,1.12,0.95
2354,1,5.438,1.283,0,0,1,1.035,0,110,4,1.12,0.95
2355,1,10.697,0.342,0,0,1,1.035,0,110,4,1.12,0.95
2356,1,5.153,2.177,0,0,1,1.035,0,110,4,1.12,0.95
2357,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2358,1,11.758,0.351,0,0,1,1.035,0,110,4,1.12,0.95
2359,1,1.841,-0.311,0,0,1,1.035,0,110,4,1.12,0.95
2360,2,9.172,1.06,0,0,1,1.035,0,110,4,1.12,0.95
2361,2,3.78,0,0,0,1,1.035,0,110,4,1.12,0.95
2362,1,1.29,0.425,0,0,1,1.035,0,110,4,1.12,0.95
2363,1,0.737,-0.687,0,0,1,1.035,0,110,4,1.12,0.95
2364,1,5.304,0.106,0,0,1,1.035,0,110,4,1.12,0.95
2365,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2366,2,15.821,0.011,0,0,1,1.035,0,110,4,1.12,0.95
2367,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2368,1,2.765,0.293,0,0,1,1.035,0,110,4,1.12,0.95
2369,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2370,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2371,1,9.192,0.141,0,0,1,1.035,0,110,4,1.12,0.95
2372,2,5.806,0.053,0,0,1,1.035,0,110,4,1.12,0.95
2373,1,0.727,-0.273,0,0,1,1.035,0,110,4,1.12,0.95
2374,1,6.736,0.743,0,0,1,1.035,0,110,4,1.12,0.95
2375,1,6.721,0.86,0,0,1,1.035,0,110,4,1.12,0.95
2376,2,6.725,0.511,0,0,1,1.035,0,110,4,1.12,0.95
2377,1,5.16,0.277,0,0,1,1.035,0,110,4,1.12,0.95
2378,1,6.276,0.246,0,0,1,1.035,0,110,4,1.12,0.95
2379,1,6.26,0.888,0,0,1,1.035,0,110,4,1.12,0.95
2380,1,6.998,0.596,0,0,1,1.035,0,110,4,1.12,0.95
2381,1,4.056,0.603,0,0,1,1.035,0,110,4,1.12,0.95
2382,1,3.688,0.481,0,0,1,1.035,0,110,4,1.12,0.95
2383,1,16.872,2.533,0,0,1,1.035,0,110,4,1.12,0.95
2384,1,7.182,0,0,0,1,1.035,0,110,4,1.12,0.95
2385,1,5.807,1.687,0,0,1,1.035,0,110,4,1.12,0.95
2386,2,5.055,0.344,0,0,1,1.035,0,110,4,1.12,0.95
2387,1,11.404,-0.02,0,0,1,1.035,0,110,4,1.12,0.95
2388,1,9.776,0.72,0,0,1,1.035,0,110,4,1.12,0.95
2389,1,3.781,-0.537,0,0,1,1.035,0,110,4,1.12,0.95
2390,1,9.941,0.949,0,0,1,1.035,0,110,4,1.12,0.95
2391,1,11.696,1.045,0,0,1,1.035,0,110,4,1.12,0.95
2392,1,5.706,1.17,0,0,1,1.035,0,110,4,1.12,0.95
2393,1,5.89,0.86,0,0,1,1.035,0,110,4,1.12,0.95
2394,1,4.798,-2.996,0,0,1,1.035,0,110,4,1.12,0.95
2395,1,6.258,0.85,0,0,1,1.035,0,110,4,1.12,0.95
2396,1,2.3,0.701,0,0,1,1.035,0,110,4,1.12,0.95
2397,1,9.299,1.508,0,0,1,1.035,0,110,4,1.12,0.95
2398,1,7.731,0.336,0,0,1,1.035,0,110,4,1.12,0.95
2399,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2400,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2401,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2402,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2403,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2404,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2405,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2406,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2407,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2408,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2409,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2410,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2411,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2412,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2413,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2414,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2415,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2416,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2417,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2418,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2419,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2420,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2421,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2422,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2423,1,3.813,0.44,0,0,1,1.035,0,110,4,1.12,0.95
2424,1,2.397,0.341,0,0,1,1.035,0,110,4,1.12,0.95
2425,1,4.334,-0.916,0,0,1,1.035,0,110,4,1.12,0.95
2426,1,7.372,1.727,0,0,1,1.035,0,110,4,1.12,0.95
2427,1,36.512,3.969,0,0,1,1.035,0,110,4,1.12,0.95
2428,1,4.518,0.499,0,0,1,1.035,0,110,4,1.12,0.95
2429,1,0,0.026,0,0,1,1.035,0,110,4,1.12,0.95
2430,1,5.994,0.705,0,0,1,1.035,0,110,4,1.12,0.95
2431,1,0,0.05,0,0,1,1.035,0,110,4,1.12,0.95
2432,1,9.592,0.677,0,0,1,1.035,0,110,4,1.12,0.95
2433,1,4.702,0.238,0,0,1,1.035,0,110,4,1.12,0.95
2434,1,15.117,1.227,0,0,1,1.035,0,110,4,1.12,0.95
2435,1,22.562,2.678,0,0,1,1.035,0,110,4,1.12,0.95
2436,1,4.518,-1.727,0,0,1,1.035,0,110,4,1.12,0.95
2437,1,9.219,-1.209,0,0,1,1.035,0,110,4,1.12,0.95
2438,2,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2439,1,7.37,0.506,0,0,1,1.035,0,110,4,1.12,0.95
2440,1,4.493,1.115,0,0,1,1.035,0,110,4,1.12,0.95
2441,1,2.947,0.071,0,0,1,1.035,0,110,4,1.12,0.95
2442,1,5.721,0.821,0,0,1,1.035,0,110,4,1.12,0.95
2443,1,8.858,0.659,0,0,1,1.035,0,110,4,1.12,0.95
2444,1,3.41,0.087,0,0,1,1.035,0,110,4,1.12,0.95
2445,2,6.638,0.295,0,0,1,1.035,0,110,4,1.12,0.95
2446,2,7.122,0.363,0,0,1,1.035,0,110,4,1.12,0.95
2447,1,4.884,1.084,0,0,1,1.035,0,110,4,1.12,0.95
2448,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2449,1,7.846,0.896,0,0,1,1.035,0,110,4,1.12,0.95
2450,1,9.921,1.062,0,0,1,1.035,0,110,4,1.12,0.95
2451,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2452,1,0,0,0,0,1,1.035,0,110,4,1.12,0.95
2453,1,5.352,0.655,0,0,1,1.035,0,110,4,1.12,0.95
2454,1,0.183,0.106,0,0,1,1.035,0,110,4,1.12,0.95
2455,2,10.676,2.086,0,0,1,1.035,0,110,5,1.12,0.95
2456,1,7.269,2,0,0,1,1.035,0,110,5,1.12,0.95
2457,1,14.067,2,0,0,1,1.035,0,110,5,1.12,0.95
2458,2,22.507,19,0,0,1,1.035,0,110,5,1.12,0.95
2459,2,5.622,4,0,0,1,1.035,0,110,5,1.12,0.95
2460,1,6.23,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2461,2,10.188,1,0,0,1,1.035,0,110,5,1.12,0.95
2462,2,7.018,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2463,1,6.188,1,0,0,1,1.035,0,110,5,1.12,0.95
2464,1,6.999,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2465,1,4.083,0.835,0,0,1,1.035,0,110,5,1.12,0.95
2466,1,13.504,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2467,2,5.297,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2468,1,3.115,1,0,0,1,1.035,0,110,5,1.12,0.95
2469,1,6.788,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2470,1,2.251,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2471,1,13.504,2,0,0,1,1.035,0,110,5,1.12,0.95
2472,1,6.751,1,0,0,1,1.035,0,110,5,1.12,0.95
2473,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2474,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2475,2,7.775,1,0,0,1,1.035,0,110,5,1.12,0.95
2476,1,3.559,0.73,0,0,1,1.035,0,110,5,1.12,0.95
2477,1,5.628,1,0,0,1,1.035,0,110,5,1.12,0.95
2478,2,20.619,4.068,0,0,1,1.035,0,110,5,1.12,0.95
2479,2,6.071,1.252,0,0,1,1.035,0,110,5,1.12,0.95
2480,2,8.588,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2481,1,11.03,3.7,0,0,1,1.035,0,110,5,1.12,0.95
2482,1,7.877,1,0,0,1,1.035,0,110,5,1.12,0.95
2483,1,8.909,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2484,1,5.064,1,0,0,1,1.035,0,110,5,1.12,0.95
2485,1,4.291,0.835,0,0,1,1.035,0,110,5,1.12,0.95
2486,1,10.554,1,0,0,1,1.035,0,110,5,1.12,0.95
2487,1,11.408,2.295,0,0,1,1.035,0,110,5,1.12,0.95
2488,1,3.397,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2489,2,2.777,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2490,2,2.777,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2491,2,0.555,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2492,1,6.23,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2493,2,4.528,0,0,0,1,1.035,0,110,5,1.12,0.95
2494,1,0.954,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2495,1,6.999,4.7,0,0,1,1.035,0,110,5,1.12,0.95
2496,2,5.094,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2497,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2498,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2499,2,6.23,2.6,0,0,1,1.035,0,110,5,1.12,0.95
2500,1,6.23,2.6,0,0,1,1.035,0,110,5,1.12,0.95
2501,1,9.553,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2502,1,8.307,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2503,1,9.003,2,0,0,1,1.035,0,110,5,1.12,0.95
2504,1,4.722,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2505,1,1.666,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2506,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2507,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2508,2,34.959,6.989,0,0,1,1.035,0,110,5,1.12,0.95
2509,2,10.153,1.982,0,0,1,1.035,0,110,5,1.12,0.95
2510,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2511,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2512,1,14.339,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2513,1,6.802,1.356,0,0,1,1.035,0,110,5,1.12,0.95
2514,1,4.501,0.939,0,0,1,1.035,0,110,5,1.12,0.95
2515,1,4.154,1,0,0,1,1.035,0,110,5,1.12,0.95
2516,1,6.681,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2517,2,6.751,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2518,1,5.516,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2519,1,4.528,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2520,1,11.723,2.295,0,0,1,1.035,0,110,5,1.12,0.95
2521,1,9.944,1.982,0,0,1,1.035,0,110,5,1.12,0.95
2522,2,1.697,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2523,1,1.696,0.7,0,0,1,1.035,0,110,5,1.12,0.95
2524,1,3.115,1,0,0,1,1.035,0,110,5,1.12,0.95
2525,1,0.209,0,0,0,1,1.035,0,110,5,1.12,0.95
2526,1,9.757,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2527,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2528,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2529,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2530,1,2.777,1,0,0,1,1.035,0,110,5,1.12,0.95
2531,1,6.225,1,0,0,1,1.035,0,110,5,1.12,0.95
2532,1,11.423,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2533,1,6.469,2.1,0,0,1,1.035,0,110,5,1.12,0.95
2534,2,22.508,5,0,0,1,1.035,0,110,5,1.12,0.95
2535,1,9.003,1,0,0,1,1.035,0,110,5,1.12,0.95
2536,1,5.627,1,0,0,1,1.035,0,110,5,1.12,0.95
2537,2,38.263,24,0,0,1,1.035,0,110,5,1.12,0.95
2538,1,4.662,1,0,0,1,1.035,0,110,5,1.12,0.95
2539,1,2.264,0,0,0,1,1.035,0,110,5,1.12,0.95
2540,1,5.409,1.7,0,0,1,1.035,0,110,5,1.12,0.95
2541,1,1.125,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2542,1,1.35,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2543,1,8.268,1.669,0,0,1,1.035,0,110,5,1.12,0.95
2544,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2545,1,8.688,1.773,0,0,1,1.035,0,110,5,1.12,0.95
2546,1,8.581,1.669,0,0,1,1.035,0,110,5,1.12,0.95
2547,1,3.962,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2548,1,7.849,1.565,0,0,1,1.035,0,110,5,1.12,0.95
2549,1,3.35,0.626,0,0,1,1.035,0,110,5,1.12,0.95
2550,1,6.792,1,0,0,1,1.035,0,110,5,1.12,0.95
2551,1,6.19,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2552,1,10.188,1,0,0,1,1.035,0,110,5,1.12,0.95
2553,1,5.627,1,0,0,1,1.035,0,110,5,1.12,0.95
2554,2,12.453,0,0,0,1,1.035,0,110,5,1.12,0.95
2555,2,14.716,1,0,0,1,1.035,0,110,5,1.12,0.95
2556,1,4.502,1,0,0,1,1.035,0,110,5,1.12,0.95
2557,1,3.115,1,0,0,1,1.035,0,110,5,1.12,0.95
2558,1,9.003,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2559,1,11.423,2,0,0,1,1.035,0,110,5,1.12,0.95
2560,1,4.154,0,0,0,1,1.035,0,110,5,1.12,0.95
2561,1,9.003,1,0,0,1,1.035,0,110,5,1.12,0.95
2562,2,127.209,63,0,0,1,1.035,0,110,5,1.12,0.95
2563,1,4.879,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2564,1,7.061,0.9,0,0,1,1.035,0,110,5,1.12,0.95
2565,1,6.791,1,0,0,1,1.035,0,110,5,1.12,0.95
2566,2,3.606,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2567,1,7.106,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2568,1,1.06,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2569,1,7.788,2,0,0,1,1.035,0,110,5,1.12,0.95
2570,2,11.665,1,0,0,1,1.035,0,110,5,1.12,0.95
2571,1,5.554,1,0,0,1,1.035,0,110,5,1.12,0.95
2572,1,0.523,0.104,0,0,1,1.035,0,110,5,1.12,0.95
2573,1,11.559,3.4,0,0,1,1.035,0,110,5,1.12,0.95
2574,1,10.258,2.086,0,0,1,1.035,0,110,5,1.12,0.95
2575,1,8.697,2.9,0,0,1,1.035,0,110,5,1.12,0.95
2576,2,7.268,2,0,0,1,1.035,0,110,5,1.12,0.95
2577,1,0.742,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2578,1,8.268,1.669,0,0,1,1.035,0,110,5,1.12,0.95
2579,2,18.006,14.5,0,0,1,1.035,0,110,5,1.12,0.95
2580,2,11.816,8,0,0,1,1.035,0,110,5,1.12,0.95
2581,1,7.891,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2582,2,6.665,1,0,0,1,1.035,0,110,5,1.12,0.95
2583,2,6.231,0.2,0,0,1,1.035,0,110,5,1.12,0.95
2584,1,10.049,1.982,0,0,1,1.035,0,110,5,1.12,0.95
2585,1,3.635,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2586,1,3.288,1,0,0,1,1.035,0,110,5,1.12,0.95
2587,2,9.565,2,0,0,1,1.035,0,110,5,1.12,0.95
2588,1,10.384,2,0,0,1,1.035,0,110,5,1.12,0.95
2589,1,8.827,1,0,0,1,1.035,0,110,5,1.12,0.95
2590,2,13.504,2,0,0,1,1.035,0,110,5,1.12,0.95
2591,1,7.877,2,0,0,1,1.035,0,110,5,1.12,0.95
2592,1,6.749,1,0,0,1,1.035,0,110,5,1.12,0.95
2593,1,10.5,2.9,0,0,1,1.035,0,110,5,1.12,0.95
2594,1,6.749,0,0,0,1,1.035,0,110,5,1.12,0.95
2595,1,2.813,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2596,1,4.501,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2597,2,1.666,0.4,0,0,1,1.035,0,110,5,1.12,0.95
2598,1,7.849,1.565,0,0,1,1.035,0,110,5,1.12,0.95
2599,1,12.456,2.504,0,0,1,1.035,0,110,5,1.12,0.95
2600,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2601,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2602,1,7.745,1.565,0,0,1,1.035,0,110,5,1.12,0.95
2603,2,9.865,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2604,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2605,1,5.194,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2606,1,14.13,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2607,1,10.384,2,0,0,1,1.035,0,110,5,1.12,0.95
2608,1,6.802,1.356,0,0,1,1.035,0,110,5,1.12,0.95
2609,1,5.711,1,0,0,1,1.035,0,110,5,1.12,0.95
2610,1,14.538,1,0,0,1,1.035,0,110,5,1.12,0.95
2611,1,3.532,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2612,1,2.223,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2613,1,16.319,3,0,0,1,1.035,0,110,5,1.12,0.95
2614,1,5.297,1,0,0,1,1.035,0,110,5,1.12,0.95
2615,2,8.827,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2616,2,16.097,7.5,0,0,1,1.035,0,110,5,1.12,0.95
2617,2,9.003,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2618,1,4.501,1,0,0,1,1.035,0,110,5,1.12,0.95
2619,1,12.037,2.399,0,0,1,1.035,0,110,5,1.12,0.95
2620,1,0.106,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2621,1,2.222,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2622,1,7.423,2,0,0,1,1.035,0,110,5,1.12,0.95
2623,1,8.827,3,0,0,1,1.035,0,110,5,1.12,0.95
2624,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2625,1,2.931,0.626,0,0,1,1.035,0,110,5,1.12,0.95
2626,1,3.768,0.73,0,0,1,1.035,0,110,5,1.12,0.95
2627,1,4.082,0.835,0,0,1,1.035,0,110,5,1.12,0.95
2628,1,0.831,0,0,0,1,1.035,0,110,5,1.12,0.95
2629,1,4.528,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2630,1,4.187,0.835,0,0,1,1.035,0,110,5,1.12,0.95
2631,1,8.268,1.669,0,0,1,1.035,0,110,5,1.12,0.95
2632,1,5.834,1.3,0,0,1,1.035,0,110,5,1.12,0.95
2633,1,4.501,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2634,2,1.246,1,0,0,1,1.035,0,110,5,1.12,0.95
2635,1,1.801,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2636,1,0.106,0.1,0,0,1,1.035,0,110,5,1.12,0.95
2637,2,14.13,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2638,1,5.628,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2639,1,7.315,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2640,1,9.003,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2641,2,6.908,1.356,0,0,1,1.035,0,110,5,1.12,0.95
2642,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2643,1,10.696,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2644,1,11.408,2.295,0,0,1,1.035,0,110,5,1.12,0.95
2645,1,14.339,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2646,1,4.154,1,0,0,1,1.035,0,110,5,1.12,0.95
2647,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2648,1,14.423,3.5,0,0,1,1.035,0,110,5,1.12,0.95
2649,1,10.885,2.191,0,0,1,1.035,0,110,5,1.12,0.95
2650,1,2.588,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2651,1,12.38,2,0,0,1,1.035,0,110,5,1.12,0.95
2652,2,8.896,1.773,0,0,1,1.035,0,110,5,1.12,0.95
2653,1,9.438,2.4,0,0,1,1.035,0,110,5,1.12,0.95
2654,1,4.56,1.4,0,0,1,1.035,0,110,5,1.12,0.95
2655,1,9.565,2.5,0,0,1,1.035,0,110,5,1.12,0.95
2656,1,6.751,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2657,2,36.225,5.3,0,0,1,1.035,0,110,5,1.12,0.95
2658,1,9.056,0,0,0,1,1.035,0,110,5,1.12,0.95
2659,1,7.923,1,0,0,1,1.035,0,110,5,1.12,0.95
2660,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2661,1,5.628,1,0,0,1,1.035,0,110,5,1.12,0.95
2662,2,14.441,1,0,0,1,1.035,0,110,5,1.12,0.95
2663,1,3.963,0,0,0,1,1.035,0,110,5,1.12,0.95
2664,1,2.264,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2665,1,5.893,0.73,0,0,1,1.035,0,110,5,1.12,0.95
2666,2,2.407,0.522,0,0,1,1.035,0,110,5,1.12,0.95
2667,1,4.999,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2668,1,5.554,1,0,0,1,1.035,0,110,5,1.12,0.95
2669,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2670,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2671,2,7.775,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2672,1,7.776,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2673,1,4.454,1.2,0,0,1,1.035,0,110,5,1.12,0.95
2674,1,14.339,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2675,1,0.523,0.104,0,0,1,1.035,0,110,5,1.12,0.95
2676,2,14.548,2.921,0,0,1,1.035,0,110,5,1.12,0.95
2677,1,7.775,1,0,0,1,1.035,0,110,5,1.12,0.95
2678,1,0.209,0,0,0,1,1.035,0,110,5,1.12,0.95
2679,1,14.538,2,0,0,1,1.035,0,110,5,1.12,0.95
2680,1,4.71,0.939,0,0,1,1.035,0,110,5,1.12,0.95
2681,1,3.939,0.8,0,0,1,1.035,0,110,5,1.12,0.95
2682,1,4.501,0.939,0,0,1,1.035,0,110,5,1.12,0.95
2683,1,6.335,0.3,0,0,1,1.035,0,110,5,1.12,0.95
2684,2,81.027,4,0,0,1,1.035,0,110,5,1.12,0.95
2685,1,3.289,0.6,0,0,1,1.035,0,110,5,1.12,0.95
2686,1,3.94,1,0,0,1,1.035,0,110,5,1.12,0.95
2687,1,14.026,2.817,0,0,1,1.035,0,110,5,1.12,0.95
2688,2,44.543,12.8,0,0,1,1.035,0,110,5,1.12,0.95
2689,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2690,1,5.443,1.043,0,0,1,1.035,0,110,5,1.12,0.95
2691,1,9.757,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2692,1,25.029,5.1,0,0,1,1.035,0,110,5,1.12,0.95
2693,2,7.635,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2694,1,11.03,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2695,1,7.314,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2696,1,8.909,2.2,0,0,1,1.035,0,110,5,1.12,0.95
2697,1,6.751,1.5,0,0,1,1.035,0,110,5,1.12,0.95
2698,1,2.228,1.1,0,0,1,1.035,0,110,5,1.12,0.95
2699,1,7.775,1,0,0,1,1.035,0,110,5,1.12,0.95
2700,1,3.963,0,0,0,1,1.035,0,110,5,1.12,0.95
2701,1,10.075,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2702,1,15.596,3.13,0,0,1,1.035,0,110,5,1.12,0.95
2703,1,13.084,2.608,0,0,1,1.035,0,110,5,1.12,0.95
2704,2,4.443,1,0,0,1,1.035,0,110,5,1.12,0.95
2705,1,13.397,2.712,0,0,1,1.035,0,110,5,1.12,0.95
2706,2,31.816,24,0,0,1,1.035,0,110,5,1.12,0.95
2707,1,42.422,34,0,0,1,1.035,0,110,5,1.12,0.95
2708,1,7.877,1.6,0,0,1,1.035,0,110,5,1.12,0.95
2709,1,14.211,3.8,0,0,1,1.035,0,110,5,1.12,0.95
2710,2,19.726,4.7,0,0,1,1.035,0,110,5,1.12,0.95
2711,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2712,1,12.62,3.6,0,0,1,1.035,0,110,5,1.12,0.95
2713,1,3.663,0.73,0,0,1,1.035,0,110,5,1.12,0.95
2714,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2715,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2716,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2717,1,28.134,4,0,0,1,1.035,0,110,5,1.12,0.95
2718,1,1.125,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2719,1,6.385,1.252,0,0,1,1.035,0,110,5,1.12,0.95
2720,1,9.734,1.982,0,0,1,1.035,0,110,5,1.12,0.95
2721,1,29.695,4.4,0,0,1,1.035,0,110,5,1.12,0.95
2722,1,34.998,5.5,0,0,1,1.035,0,110,5,1.12,0.95
2723,1,5.66,0,0,0,1,1.035,0,110,5,1.12,0.95
2724,1,7.477,2.8,0,0,1,1.035,0,110,5,1.12,0.95
2725,2,15.755,3.2,0,0,1,1.035,0,110,5,1.12,0.95
2726,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2727,1,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2728,1,6.188,1.8,0,0,1,1.035,0,110,5,1.12,0.95
2729,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2730,2,0,0,0,0,1,1.035,0,110,5,1.12,0.95
2731,1,1.697,0.5,0,0,1,1.035,0,110,5,1.12,0.95
2732,1,227.15,76.249,0,0,0,1,0,400,0,1.05,0.95
2733,1,330.835,93.095,0,0,0,1,0,400,0,1.05,0.95
2734,1,0,0,0,0,0,1.03,0,220,0,1.11,0.95
2735,2,0,0,0,0,0,1,0,400,0,1.05,0.95
2736,2,0,0,0,0,3,1.03,0,220,0,1.11,0.95
2737,2,0,0,0,0,0,1.03,0,220,0,1.11,0.95
2738,1,289.047,210.24,0,0,0,1,0,400,0,1.05,0.95
2739,2,0,0,0,0,0,1,0,400,0,1.05,0.95
2740,2,0,0,0,0,3,1.035,0,110,0,1.12,0.95
2741,1,33,12,0,0,2,1.035,0,110,0,1.12,0.95
2742,1,33,12,0,0,2,1.035,0,110,0,1.12,0.95
2743,1,50,12,0,0,2,1.035,0,110,0,1.12,0.95
2744,1,51,14,0,0,2,1.035,0,110,0,1.12,0.95
2745,1,25,10,0,0,2,1.035,0,110,0,1.12,0.95
2746,1,68,26,0,0,2,1.035,0,110,0,1.12,0.95
