bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3,1,151,48.8,0,4.69,0,1,0,220,5,1.1,0.9
4,1,171.41,23.4,0,2.1,0,1,0,220,5,1.1,0.9
10,1,134,24.7,0,12.44,0,1,0,220,5,1.1,0.9
15,1,59.67,26.7,0,12.84,0,1,0,220,4,1.1,0.9
21,1,161.2,39.3,0,30.71,0,1,0,220,5,1.1,0.9
22,1,0,-0,0,0.85,0,1,0,220,5,1.1,0.9
26,1,167.3,54.8,0,110.54,0,1,0,380,5,1.1,0.9
29,1,152.9,49.4,0,27.65,0,1,0,380,5,1.1,0.9
32,2,0,0,0,0,0,1,0,220,4,1.1,0.9
33,2,0,0,0,0,0,1,0,220,4,1.1,0.9
38,1,42.75,12.8,0,13.3,0,1,0,220,8,1.1,0.9
39,2,0,0,0,0,0,1,0,150,10,1.1,0.9
42,1,20.82,7.9,0,26.89,0,1,0,380,4,1.1,0.9
44,1,-0,0,0,7.27,0,1,0,220,5,1.1,0.9
51,2,0,0,0,0,0,1,0,220,4,1.1,0.9
52,1,127.6,31.8,0,20.51,0,1,0,150,8,1.1,0.9
53,1,48.65,16.1,0,7.14,0,1,0,220,5,1.1,0.9
58,1,0,0,0,2.31,0,1,0,380,5,1.1,0.9
59,1,119.2,20.7,0,3.31,0,1,0,220,5,1.1,0.9
69,1,62.87,20.5,0,1.15,0,1,0,150,8,1.1,0.9
71,1,126.3,42.4,0,55.24,0,1,0,150,8,1.1,0.9
72,1,6.91,-4.6,0,5.75,0,1,0,220,4,1.1,0.9
75,1,38.74,6.1,0,1.17,0,1,0,220,4,1.1,0.9
76,1,22.13,10.7,0,14.21,0,1,0,220,8,1.1,0.9
77,1,-0,-0,0,0.73,0,1,0,220,4,1.1,0.9
89,1,0,0,0.199111,4.530599,0,1,0,380,2,1.1,0.9
90,1,363.25,115.39,0,3.95,0,1,0,220,5,1.1,0.9
91,1,-0,0,0,0.02,0,1,0,150,8,1.1,0.9
96,1,-8.4,28.66,0,3.49,0,1,0,220,5,1.1,0.9
113,1,-0,-0,0,6.532711,0,1,0,380,5,1.1,0.9
115,1,0,-0,0,4.21,0,1,0,220,5,1.1,0.9
118,1,704.53,-35.33,0,13.102834,0,1,0,380,5,1.1,0.9
124,2,0,0,0,0,0,1,0,220,5,1.1,0.9
128,1,23.73,12.7,0,0.52,0,1,0,220,5,1.1,0.9
130,1,-0,0,0.135375,47.750675,0,1,0,380,10,1.1,0.9
132,1,0,-0,0,21.39,0,1,0,380,1,1.1,0.9
133,1,38.14,12.5,0,6.28,0,1,0,150,8,1.1,0.9
138,1,-75.38,7.8,0,29.9,0,1,0,380,10,1.1,0.9
139,1,-764.34,66.91,0,33.47,0,1,0,380,8,1.1,0.9
140,1,0,0,0,4.14,0,1,0,220,8,1.1,0.9
143,1,0,0,0,0,0,1,0,150,8,1.1,0.9
145,1,38.34,5.6,0,7.64,0,1,0,220,5,1.1,0.9
148,1,32.34,12,0,6.1,0,1,0,220,5,1.1,0.9
150,2,0,0,0,0,0,1,0,220,5,1.1,0.9
163,1,147.76,32.73,0,8.34,0,1,0,220,5,1.1,0.9
164,1,0,-0,0,5.17,0,1,0,150,8,1.1,0.9
171,1,100.8,13.2,0,5.24,0,1,0,220,5,1.1,0.9
172,1,111.7,10.96,0,4.22,0,1,0,220,4,1.1,0.9
174,1,370.5,-17,0,9.91,0,1,0,220,5,1.1,0.9
177,1,94.9,36.2,0,16.46,0,1,0,220,10,1.1,0.9
179,2,0,0,0,0,0,1,0,380,4,1.1,0.9
184,1,-0,-0,0,2.42,0,1,0,220,5,1.1,0.9
188,1,36.84,13.9,0,3.3,0,1,0,220,5,1.1,0.9
194,2,0,0,0,0,0,1,0,150,8,1.1,0.9
195,1,73.14,21.55,0,8.52,0,1,0,220,5,1.1,0.9
196,1,0,-0,0,12.48,0,1,0,220,5,1.1,0.9
198,1,39.74,11.8,0,1.44,0,1,0,220,5,1.1,0.9
199,1,86.8,28.4,0,1.34,0,1,0,150,8,1.1,0.9
201,2,0,0,0,0,0,1,0,220,4,1.1,0.9
205,1,46.15,18.2,0,1.29,0,1,0,150,8,1.1,0.9
207,1,321.98,84.4,0,1.34,0,1,0,220,5,1.1,0.9
211,1,75.28,19.2,0,1.9,0,1,0,110,8,1.1,0.9
216,1,155.6,54.7,0,2.21,0,1,0,220,5,1.1,0.9
217,1,105.2,0.1,0,7.36,0,1,0,220,5,1.1,0.9
218,1,69.83,15.12,0,2.23,0,1,0,220,5,1.1,0.9
221,2,0,0,0,0,0,1,0,380,5,1.1,0.9
225,1,0,0,0,1.15,0,1,0,220,5,1.1,0.9
228,1,-23.43,57.4,0,0,0,1,0,150,2,1.1,0.9
230,1,152.07,22.52,0,7.87,0,1,0,220,4,1.1,0.9
231,1,-0.13,-1,0,0,0,1,0,110,8,1.1,0.9
236,1,45.85,7,0,1.05,0,1,0,220,4,1.1,0.9
243,1,0,-0.01,0,13.49,0,1,0,150,8,1.1,0.9
244,1,-0,-0,0,0.68,0,1,0,150,8,1.1,0.9
249,1,-0,-0,0,26.3,0,1,0,220,4,1.1,0.9
257,1,113.9,24.5,0,6.72,0,1,0,220,4,1.1,0.9
261,1,-0,0,0,1.29,0,1,0,380,10,1.1,0.9
264,1,38.74,9,0,0.57,0,1,0,220,4,1.1,0.9
266,1,0,-0,0,140.96,0,1,0,380,4,1.1,0.9
267,1,103.8,2.7,0,3.33,0,1,0,220,4,1.1,0.9
268,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
271,1,96.7,26.8,0,0,0,1,0,150,2,1.1,0.9
275,1,102.1,25.3,0,1.11,0,1,0,150,8,1.1,0.9
280,1,119.6,29.6,0,5.34,0,1,0,220,5,1.1,0.9
281,1,-0,-0,0,18.07,0,1,0,380,8,1.1,0.9
283,1,27.33,11.9,0,1.17,0,1,0,220,5,1.1,0.9
284,1,191.2,-3.4,0,19.21,0,1,0,220,4,1.1,0.9
292,1,13.82,1.4,0,0.7,0,1,0,220,5,1.1,0.9
297,1,23.73,9.4,0,1.45,0,1,0,150,8,1.1,0.9
299,2,0,0,0,0,0,1,0,380,4,1.1,0.9
304,1,2.2,0.5,0,0.21,0,1,0,150,10,1.1,0.9
305,1,103,12,0,0.63,0,1,0,220,5,1.1,0.9
306,1,-0,0,0,4.76,0,1,0,220,5,1.1,0.9
311,1,42.05,17.2,0,1.31,0,1,0,150,8,1.1,0.9
312,1,-0.16,-2.91,0,0.43,0,1,0,110,8,1.1,0.9
314,1,163.1,46.3,0,10.6,0,1,0,220,5,1.1,0.9
315,1,-0,-0,0,2.13,0,1,0,220,10,1.1,0.9
317,1,-0,-0,0.045946,-1.82203,0,1,0,380,2,1.1,0.9
322,1,303.8,85.4,0,3.63,0,1,0,220,10,1.1,0.9
326,1,0,0,0,0,0,1,0,220,8,1.1,0.9
333,1,524.5,43,0,6.85,0,1,0,220,5,1.1,0.9
338,2,0,0,0,0,0,1,0,220,5,1.1,0.9
344,1,372.8,147.5,0,27.73,0,1,0,150,8,1.1,0.9
346,1,197.5,48.3,0,0.71,0,1,0,220,5,1.1,0.9
349,1,-0,0,0,15.15,0,1,0,150,8,1.1,0.9
350,1,110.4,26.2,0,5.62,0,1,0,220,5,1.1,0.9
351,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
352,2,0,0,0,0,0,1,0,380,5,1.1,0.9
360,1,35.54,11.5,0,3.65,0,1,0,110,8,1.1,0.9
367,1,65.17,-51.5,0,4.85,0,1,0,220,5,1.1,0.9
369,1,-0,0,0,3.78,0,1,0,220,8,1.1,0.9
370,1,56.76,23.2,0,0.49,0,1,0,150,8,1.1,0.9
377,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
380,1,-95.71,-2.8,0,7.25,0,1,0,220,10,1.1,0.9
385,1,-0,-0,0,105.84,0,1,0,380,4,1.1,0.9
387,1,-0.19,-4.38,0,0,0,1,0,150,8,1.1,0.9
389,2,0,0,0,0,0,1,0,150,10,1.1,0.9
392,1,134.1,34.2,0,0.75,0,1,0,150,8,1.1,0.9
395,1,-0,-0,0,7.85,0,1,0,380,8,1.1,0.9
401,1,56.5,36.29,0,3.08,0,1,0,220,5,1.1,0.9
408,1,129.1,7.4,0,0.04,0,1,0,220,5,1.1,0.9
410,1,170.89,50.38,0,6.44,0,1,0,220,5,1.1,0.9
413,2,0,0,0,0,0,1,0,220,5,1.1,0.9
415,1,4.71,0.7,0,11.39,0,1,0,220,4,1.1,0.9
416,1,70.68,13.5,0,6.96,0,1,0,220,5,1.1,0.9
420,1,0,0,0,0,0,1,0,380,8,1.1,0.9
425,1,-0,0,0,2.72,0,1,0,380,1,1.1,0.9
426,1,123.1,6.5,0,3.25,0,1,0,220,5,1.1,0.9
427,1,-0,0,0,1.24,0,1,0,380,1,1.1,0.9
429,1,26.93,-22.4,0,4.95,0,1,0,220,4,1.1,0.9
432,1,-0,-0,0,68.517663,0,1,0,380,5,1.1,0.9
440,2,0,0,0,0,0,1,0,220,4,1.1,0.9
441,1,-0,0,0.199768,27.888516,0,1,0,380,10,1.1,0.9
442,2,0,0,0,0,0,1,0,220,4,1.1,0.9
444,1,0,-0,0,2.45,0,1,0,220,5,1.1,0.9
445,1,36.74,10.3,0,8.1,0,1,0,220,4,1.1,0.9
449,1,0,0,0,29.42,0,1,0,380,5,1.1,0.9
453,2,0,0,0,0,0,1,0,380,5,1.1,0.9
455,1,274.32,5.66,0,13.24,0,1,0,220,5,1.1,0.9
472,1,336.2,131.6,0,64.01,0,1,0,150,8,1.1,0.9
473,1,-22.95,-3.72,0,14.34,0,1,0,220,4,1.1,0.9
477,1,0,0,0,70.37,0,1,0,380,4,1.1,0.9
481,1,-0,0,0,17.44,0,1,0,220,4,1.1,0.9
483,1,57.26,15.6,0,3.43,0,1,0,220,4,1.1,0.9
486,1,7.01,2,0,0.44,0,1,0,150,8,1.1,0.9
489,2,0,0,0,0,0,1,0,220,4,1.1,0.9
490,1,20.52,4,0,2.77,0,1,0,220,5,1.1,0.9
496,1,-0,-0,0,10.04,0,1,0,150,8,1.1,0.9
500,1,144.4,35.5,0,7.66,0,1,0,220,5,1.1,0.9
502,1,-0,0,0,1.96,0,1,0,220,5,1.1,0.9
506,1,-0,0,0,0.4,0,1,0,380,5,1.1,0.9
509,1,77.29,7,0,17.6,0,1,0,220,4,1.1,0.9
513,1,57.46,17.1,0,1.61,0,1,0,220,5,1.1,0.9
516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
519,1,207.2,9.4,0,8.77,0,1,0,220,4,1.1,0.9
520,1,118.5,20.4,0,2.57,0,1,0,220,5,1.1,0.9
523,1,189.9,74.7,0,26.2,0,1,0,150,8,1.1,0.9
527,1,277.7,45.4,0,0.7,0,1,0,220,4,1.1,0.9
536,1,87.8,-1.4,0.079073,36.047349,0,1,0,380,10,1.1,0.9
539,1,57.96,18.9,0,14.91,0,1,0,150,8,1.1,0.9
544,1,79.69,39.6,0,18.83,0,1,0,380,10,1.1,0.9
548,1,30.93,8.9,0,0.45,0,1,0,110,8,1.1,0.9
549,1,0,-0,0,5.15,0,1,0,220,5,1.1,0.9
550,1,0,-0,0,10,0,1,0,220,4,1.1,0.9
552,1,180.8,90.8,0,2.42,0,1,0,150,10,1.1,0.9
554,1,0,-0,0,1.97,0,1,0,220,5,1.1,0.9
556,1,16.52,9,0,1.17,0,1,0,220,5,1.1,0.9
558,1,-0.18,-3.57,0,0,0,1,0,150,8,1.1,0.9
559,1,42.25,16.6,0,0,0,1,0,150,8,1.1,0.9
561,1,0,-0,0,0.32,0,1,0,220,5,1.1,0.9
564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
575,1,0,-0,0,0.67,0,1,0,220,5,1.1,0.9
577,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
579,1,17.32,6.6,0,16.52,0,1,0,380,4,1.1,0.9
583,2,0,0,0,0,0,1,0,220,5,1.1,0.9
585,1,21.12,8.3,0,4.26,0,1,0,150,8,1.1,0.9
593,1,-0,0,0,29.2,0,1,0,380,8,1.1,0.9
594,1,67.57,17,0,5.75,0,1,0,220,5,1.1,0.9
595,1,47.55,5.3,0,7.59,0,1,0,220,4,1.1,0.9
597,1,33.34,15.7,0,64.15,0,1,0,380,4,1.1,0.9
601,1,140.6,42.6,0,5.71,0,1,0,220,5,1.1,0.9
602,1,110.8,-8.8,0,3.15,0,1,0,220,4,1.1,0.9
604,1,33.24,4.4,0,24.54,0,1,0,380,5,1.1,0.9
608,1,150.9,10.4,0,4.77,0,1,0,220,5,1.1,0.9
609,1,-0,-0,0,5.67,0,1,0,220,5,1.1,0.9
610,1,-0,0,0,0.91,0,1,0,150,10,1.1,0.9
615,2,0,0,0,0,0,1,0,220,5,1.1,0.9
616,2,0,0,0,0,0,1,0,220,5,1.1,0.9
618,2,0,0,0,0,0,1,0,380,4,1.1,0.9
619,1,72.88,14.4,0,2.96,0,1,0,220,5,1.1,0.9
621,1,21.42,8.1,0,7.38,0,1,0,220,4,1.1,0.9
628,2,0,0,0,0,0,1,0,220,10,1.1,0.9
639,2,0,0,0,0,0,1,0,220,5,1.1,0.9
641,1,45.32,18.5,0,0.74,0,1,0,220,5,1.1,0.9
642,2,0,0,0,0,0,1,0,380,4,1.1,0.9
643,1,15.52,6.3,0,0.6,0,1,0,150,8,1.1,0.9
649,1,40.94,19.2,0,5.2,0,1,0,220,4,1.1,0.9
650,1,17.22,4.4,0,1.71,0,1,0,110,8,1.1,0.9
656,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
658,1,258.4,66.7,0,5.87,0,1,0,220,5,1.1,0.9
659,1,-0,-0,0.174507,73.977052,0,1,0,380,2,1.1,0.9
661,1,-0,-0,0,0.6,0,1,0,380,5,1.1,0.9
662,1,0,-0,0,4.14,0,1,0,380,8,1.1,0.9
666,1,-5.61,-2.79,0,150.93,0,1,0,380,5,1.1,0.9
676,1,109.3,35.4,0,1.91,0,1,0,150,8,1.1,0.9
678,1,232.1,89.8,0,0.09,0,1,0,220,5,1.1,0.9
682,2,0,0,0,0,0,1,0,220,5,1.1,0.9
686,2,0,0,0,0,0,1,0,220,4,1.1,0.9
687,1,-0,0,0,5.6,0,1,0,220,5,1.1,0.9
693,1,-0,0,0,93.75,0,1,0,380,4,1.1,0.9
695,1,96.41,26.5,0,0.08,0,1,0,220,4,1.1,0.9
698,2,0,0,0,0,0,1,0,220,10,1.1,0.9
699,1,36.54,8.4,0,6.58,0,1,0,220,4,1.1,0.9
702,1,-0,-0,0,0.48,0,1,0,150,10,1.1,0.9
706,1,114.8,22.8,0,5.66,0,1,0,220,4,1.1,0.9
707,1,83.99,21.2,0,5.36,0,1,0,220,5,1.1,0.9
709,2,0,0,0,0,0,1,0,380,4,1.1,0.9
710,1,76.38,5.1,0,3.97,0,1,0,220,4,1.1,0.9
712,1,110.4,41.9,0,1.88,0,1,0,150,8,1.1,0.9
718,1,135.11,41,0,5.31,0,1,0,220,5,1.1,0.9
720,1,-0,-0,0,23.554121,0,1,0,380,5,1.1,0.9
722,1,0,-0,0,0.78,0,1,0,150,8,1.1,0.9
726,1,400.3,189.9,0,0.53,0,1,0,220,5,1.1,0.9
731,1,0,0,0,61.48,0,1,0,380,4,1.1,0.9
733,1,58.36,10.7,0,8.41,0,1,0,110,8,1.1,0.9
739,2,0,0,0,0,0,1,0,380,4,1.1,0.9
742,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
747,1,69.58,16,0,3.03,0,1,0,220,5,1.1,0.9
749,2,0,0,0,0,0,1,0,220,5,1.1,0.9
750,1,-0,-0,0,18.63,0,1,0,220,5,1.1,0.9
751,2,0,0,0,0,0,1,0,220,4,1.1,0.9
754,1,132.1,32.4,0,58.29,0,1,0,380,4,1.1,0.9
757,2,0,0,0,0,0,1,0,380,5,1.1,0.9
766,1,-0,0,0,7.85,0,1,0,220,5,1.1,0.9
769,1,152.57,40,0,6.12,0,1,0,220,5,1.1,0.9
772,1,343.9,141.9,0,5.55,0,1,0,220,5,1.1,0.9
775,1,-55.14,-27.14,0,0,0,1,0,150,8,1.1,0.9
776,2,0,0,0,0,0,1,0,220,5,1.1,0.9
778,2,0,0,0,0,0,1,0,220,5,1.1,0.9
780,2,0,0,0,0,0,1,0,220,10,1.1,0.9
784,1,-26,-14.72,0,0,0,1,0,150,8,1.1,0.9
785,1,-0,-0,0,4.03,0,1,0,220,10,1.1,0.9
789,1,-0,-0,0,6.63,0,1,0,220,5,1.1,0.9
790,1,-0.15,-1,0,0.42,0,1,0,110,8,1.1,0.9
792,1,295.3,41.9,0,0,0,1,0,150,2,1.1,0.9
795,2,0,0,0,0,0,1,0,220,5,1.1,0.9
797,1,2,114.6,0,16.15,0,1,0,220,4,1.1,0.9
800,1,50.56,18,0,0.11,0,1,0,220,5,1.1,0.9
803,2,0,0,0,0,0,1,0,220,5,1.1,0.9
804,1,-0,-0,0,7.26,0,1,0,220,5,1.1,0.9
805,1,124.5,29.6,0,15.4,0,1,0,220,5,1.1,0.9
806,1,-0,-0,0,32.02,0,1,0,380,8,1.1,0.9
807,2,0,0,0,0,0,1,0,380,4,1.1,0.9
808,1,24.53,8.6,0,7.01,0,1,0,220,4,1.1,0.9
809,1,0,-0,0,58.088687,0,1,0,380,5,1.1,0.9
814,1,287.7,16.3,0,12.86,0,1,0,380,4,1.1,0.9
819,1,0,-0,0,0.22,0,1,0,220,5,1.1,0.9
823,2,0,0,0,0,0,1,0,380,5,1.1,0.9
838,1,615.81,286.69,0,101.04,0,1,0,150,8,1.1,0.9
839,1,-0,-0,0,8.17514,0,1,0,380,5,1.1,0.9
849,2,0,0,0,0,0,1,0,380,4,1.1,0.9
851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
854,1,49.96,7.5,0,8.86,0,1,0,220,4,1.1,0.9
858,2,0,0,0,0,0,1,0,380,5,1.1,0.9
869,1,94.2,5.5,0,6.51,0,1,0,220,4,1.1,0.9
870,1,110,3.4,0,11.95,0,1,0,220,5,1.1,0.9
871,1,108.89,-21.76,0,3.72,0,1,0,220,5,1.1,0.9
878,1,0,-0,0,25.28,0,1,0,150,8,1.1,0.9
883,1,192.5,78.3,0,6.65,0,1,0,220,5,1.1,0.9
891,2,0,0,0,0,0,1,0,380,5,1.1,0.9
892,1,-0,-0,0,9.1,0,1,0,220,5,1.1,0.9
898,1,25.63,7.9,0,0.77,0,1,0,110,8,1.1,0.9
900,1,0,0,0,0.15,0,1,0,220,5,1.1,0.9
903,1,82.69,20.1,0,1.36,0,1,0,220,5,1.1,0.9
905,1,631.71,-54.16,0,7.534129,0,1,0,380,5,1.1,0.9
907,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
908,1,125.9,-0.5,0,0.21,0,1,0,220,5,1.1,0.9
913,2,0,0,0,0,0,1,0,380,2,1.1,0.9
916,2,0,0,0,0,0,1,0,220,4,1.1,0.9
919,1,-0,0,0,13.89,0,1,0,380,8,1.1,0.9
920,1,34.44,8.5,0,1.11,0,1,0,220,5,1.1,0.9
923,1,62.07,14.7,0,4.84,0,1,0,220,5,1.1,0.9
928,1,112.9,19.3,0,17.34,0,1,0,150,8,1.1,0.9
929,1,43.75,12.4,0,9.35,0,1,0,220,4,1.1,0.9
930,2,0,0,0,0,0,1,0,380,4,1.1,0.9
932,1,77.59,12.3,0,5.1,0,1,0,220,4,1.1,0.9
933,1,-0,0,0,22.75,0,1,0,220,5,1.1,0.9
935,1,-0,0,0,9.46,0,1,0,220,5,1.1,0.9
947,1,90.7,5.8,0,4.1,0,1,0,220,4,1.1,0.9
948,1,15.82,4,0,0.7,0,1,0,150,10,1.1,0.9
950,1,69.08,22.6,0,0.54,0,1,0,150,8,1.1,0.9
953,1,108.7,-12.15,0,37.11,0,1,0,380,5,1.1,0.9
954,1,66.27,13.6,0,0.67,0,1,0,220,5,1.1,0.9
955,1,244.2,152.7,0,0,0,1,0,150,2,1.1,0.9
957,1,65.77,16.1,0,1.66,0,1,0,220,4,1.1,0.9
960,1,-0,-0,0,108.728602,0,1,0,380,5,1.1,0.9
962,1,42.55,17.1,0,1.67,0,1,0,220,4,1.1,0.9
964,1,88.5,16.5,0,146.44,0,1,0,380,5,1.1,0.9
970,1,62.27,-2.1,0,8.01,0,1,0,220,4,1.1,0.9
972,2,0,0,0,0,0,1,0,380,5,1.3,0.7
976,2,0,0,0,0,0,1,0,380,4,1.1,0.9
980,1,14.71,4.6,0,7.88,0,1,0,220,5,1.1,0.9
981,1,0,-0,0,0.84,0,1,0,220,4,1.1,0.9
986,1,15.98,0.86,0,5.96,0,1,0,220,4,1.1,0.9
987,1,-0,0,0,1.18,0,1,0,150,10,1.1,0.9
988,1,-0,-0,0,8.62,0,1,0,220,4,1.1,0.9
994,1,-0,-0,0,25,0,1,0,150,8,1.1,0.9
999,1,20.02,6.8,0,0.48,0,1,0,110,8,1.1,0.9
1000,1,0,-0,0,1.8,0,1,0,220,1,1.1,0.9
1001,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1002,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1005,1,0,0,0,0.81,0,1,0,220,5,1.1,0.9
1010,1,21.32,7.3,0,0.6,0,1,0,110,8,1.1,0.9
1011,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1013,1,136.06,40.4,0,12.08,0,1,0,220,4,1.1,0.9
1015,1,44.55,0,0,4.78,0,1,0,220,5,1.1,0.9
1020,1,8.21,3.31,0,8.38,0,1,0,150,8,1.1,0.9
1021,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1023,1,-0,0,0,0.93,0,1,0,220,4,1.1,0.9
1025,1,241.4,-2.5,0.224624,31.280331,0,1,0,380,10,1.1,0.9
1026,1,201.4,53,0,9.67,0,1,0,220,5,1.1,0.9
1027,1,-5.91,-2.33,0,30.393595,0,1,0,380,5,1.1,0.9
1030,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1033,1,26.33,5.3,0,4.31,0,1,0,220,5,1.1,0.9
1035,1,382.5,57.9,0,8.16,0,1,0,220,5,1.1,0.9
1036,2,0,0,0,0,0,1,0,220,10,1.1,0.9
1037,1,-0,0,0,0.55,0,1,0,380,2,1.1,0.9
1039,1,34.64,-0,0,0.91,0,1,0,220,5,1.1,0.9
1040,1,31.94,8.8,0,3.79,0,1,0,220,5,1.1,0.9
1043,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1046,1,47.05,19.3,0,0.04,0,1,0,150,8,1.1,0.9
1051,1,-0,0,0,3.79,0,1,0,220,5,1.1,0.9
1052,1,67.48,32.6,0,13.11,0,1,0,220,8,1.1,0.9
1057,1,-0,-0,0,0,0,1,0,220,8,1.1,0.9
1060,1,-0,0,0,75.38,0,1,0,380,4,1.1,0.9
1064,1,215.2,-7.6,0,1.24,0,1,0,220,4,1.1,0.9
1065,1,89.6,20,0,9.07,0,1,0,220,4,1.1,0.9
1074,1,403.9,-0.1,0,143.1,0,1,0,380,4,1.1,0.9
1077,1,-0,0,0,0.1,0,1,0,220,5,1.1,0.9
1078,1,-0,-0,0,4.74,0,1,0,220,5,1.1,0.9
1081,1,277.86,58.95,0,182.880644,0,1,0,380,5,1.1,0.9
1083,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1086,1,12.01,5.6,0,39.29,0,1,0,380,4,1.1,0.9
1090,1,56.06,18.7,0,4.24,0,1,0,220,5,1.1,0.9
1093,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1094,1,28.53,11.3,0,3.25,0,1,0,150,8,1.1,0.9
1096,1,0,-0,0,0.16,0,1,0,220,5,1.1,0.9
1100,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1101,1,-0,-0,0,2.05,0,1,0,220,5,1.1,0.9
1102,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1105,1,29.83,7.3,0,6.49,0,1,0,220,5,1.1,0.9
1106,1,192.4,63.9,0,10,0,1,0,150,8,1.1,0.9
1109,1,-54.06,13.1,0,14.23,0,1,0,220,10,1.1,0.9
1111,1,0,0,0,1.1,0,1,0,220,5,1.1,0.9
1114,1,59.27,5.1,0,26.03,0,1,0,380,4,1.1,0.9
1115,1,-40.54,9.3,0,3.05,0,1,0,220,4,1.1,0.9
1121,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1123,1,-9,-10.19,0,0,0,1,0,150,8,1.1,0.9
1124,1,-0,-0,0,8.61,0,1,0,220,8,1.1,0.9
1129,1,190.47,55.03,0,6.7,0,1,0,220,5,1.1,0.9
1133,1,115.2,319.2,0,290.91,0,1,0,380,4,1.1,0.9
1136,1,16.22,2,0,0.71,0,1,0,220,5,1.1,0.9
1137,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1146,1,32.84,-0,0,1.41,0,1,0,220,5,1.1,0.9
1151,1,-0,-0,0,18.82,0,1,0,220,5,1.1,0.9
1153,1,12.41,3.9,0,2.23,0,1,0,220,5,1.1,0.9
1155,1,-0,0,0,1.91,0,1,0,380,10,1.1,0.9
1156,1,65.67,24,0,9.95,0,1,0,220,5,1.1,0.9
1159,1,112.4,13,0,3.99,0,1,0,220,5,1.1,0.9
1163,1,-0,-0,0,16.04,0,1,0,380,2,1.1,0.9
1168,1,0,-0,0,89.06,0,1,0,380,4,1.1,0.9
1172,1,-0,-0,0,2.3,0,1,0,220,5,1.1,0.9
1173,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1174,2,0,0,0,0,0,1,0,150,10,1.1,0.9
1175,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1179,1,86.6,23.4,0,0.39,0,1,0,220,5,1.1,0.9
1183,1,199.4,-19.9,0,6.68,0,1,0,220,5,1.1,0.9
1185,1,150.4,15.3,0,8.09,0,1,0,220,4,1.1,0.9
1187,1,67.57,21.2,0,5.71,0,1,0,220,5,1.1,0.9
1188,1,30.93,6.6,0,9.09,0,1,0,220,5,1.1,0.9
1194,1,129.6,13.3,0,13.98,0,1,0,380,5,1.1,0.9
1198,1,0,0,0,30.637696,0,1,0,380,5,1.1,0.9
1200,1,124.8,7.9,0,48.99,0,1,0,380,4,1.1,0.9
1201,1,114.1,23.5,0,1.08,0,1,0,220,5,1.1,0.9
1205,1,-0.19,-1,0,0,0,1,0,150,8,1.1,0.9
1207,1,70.18,28.7,0,0.8,0,1,0,150,8,1.1,0.9
1216,1,0,0,0,4.93,0,1,0,220,5,1.1,0.9
1221,1,230.5,91,0,57.67,0,1,0,150,8,1.1,0.9
1227,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
1232,1,0,-0,0,81.52,0,1,0,380,4,1.1,0.9
1233,1,0,-0,0,1.72,0,1,0,220,5,1.1,0.9
1234,1,71.78,17.9,0,1.96,0,1,0,220,5,1.1,0.9
1237,2,0,0,0,0,0,1,0,380,5,1.3,0.7
1239,1,0,-0,0,0,0,1,0,220,10,1.1,0.9
1240,1,23.53,4,0,9.39,0,1,0,220,4,1.1,0.9
1241,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1248,1,0,0,0,1.17,0,1,0,220,5,1.1,0.9
1249,1,348.93,26.47,0,9.36,0,1,0,380,5,1.1,0.9
1250,1,39.44,24.9,0,4.18,0,1,0,150,10,1.1,0.9
1251,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1255,1,20.62,8.2,0,6.62,0,1,0,150,8,1.1,0.9
1260,1,50.86,36.6,0,0,0,1,0,150,8,1.1,0.9
1262,1,-0,0,0,10.73,0,1,0,220,5,1.1,0.9
1265,1,173,-21.3,0,5.93,0,1,0,220,5,1.1,0.9
1271,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1275,1,52.46,2.9,0,0.35,0,1,0,220,5,1.1,0.9
1277,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1280,1,0,-0,0,107.39,0,1,0,380,4,1.1,0.9
1282,1,202,34.1,0,1.94,0,1,0,220,4,1.1,0.9
1294,1,6.11,-0,0,2.51,0,1,0,220,4,1.1,0.9
1295,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1301,1,479,99.2,0,10.68,0,1,0,220,5,1.1,0.9
1305,1,-0,-0,0,4.34,0,1,0,220,5,1.1,0.9
1311,1,37.94,15.2,0,35.31,0,1,0,380,5,1.1,0.9
1317,1,149.3,-2,0,20.77,0,1,0,380,2,1.1,0.9
1326,1,0,0,0,0.98,0,1,0,220,5,1.1,0.9
1330,1,100.6,15.3,0,1.28,0,1,0,150,8,1.1,0.9
1331,1,-0.17,-1.82,0,0,0,1,0,380,8,1.1,0.9
1334,1,0,0,0,0.59,0,1,0,220,5,1.1,0.9
1338,1,29.03,9.4,0,5.11,0,1,0,110,8,1.1,0.9
1339,1,108.4,-2.4,0,80.12,0,1,0,380,10,1.1,0.9
1341,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1343,1,-0,-0,0,58.3,0,1,0,380,5,1.1,0.9
1344,1,-0,0,0,2.13,0,1,0,220,4,1.1,0.9
1347,1,0,-0,0,12.2,0,1,0,220,4,1.1,0.9
1350,1,30.53,13.8,0,2.19,0,1,0,150,8,1.1,0.9
1352,1,28.93,11.9,0,3.84,0,1,0,150,8,1.1,0.9
1354,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1355,1,-3.29,-1.32,0,190.704588,0,1,0,380,5,1.1,0.9
1362,1,-0,-0,0,6.93,0,1,0,220,8,1.1,0.9
1364,1,40.85,14.5,0,0.59,0,1,0,220,5,1.1,0.9
1367,1,0,-0,0.175687,-1.509401,0,1,0,380,2,1.1,0.9
1380,1,145.2,21.4,0,1.09,0,1,0,220,5,1.1,0.9
1391,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1392,1,-0,-0,0,4.2,0,1,0,220,8,1.1,0.9
1393,1,2.4,0.7,0,10.69,0,1,0,220,4,1.1,0.9
1394,1,30.93,7.6,0,4.69,0,1,0,220,5,1.1,0.9
1397,1,0,-0,0,2.14,0,1,0,220,5,1.1,0.9
1398,1,196.7,44.2,0,0.1,0,1,0,220,5,1.1,0.9
1399,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1401,1,11.91,2.9,0,5.27,0,1,0,220,5,1.1,0.9
1407,1,0,-0,0,4.15,0,1,0,150,10,1.1,0.9
1409,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1411,1,0,-0,0,7.52,0,1,0,220,4,1.1,0.9
1414,1,144.7,20.3,0,6.35,0,1,0,220,5,1.1,0.9
1415,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
1418,1,40.55,3.6,0,1.88,0,1,0,220,4,1.1,0.9
1421,1,42.95,19.8,0,3.85,0,1,0,220,4,1.1,0.9
1422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1430,1,20.82,7.9,0,5.62,0,1,0,220,4,1.1,0.9
1435,1,-0,0,0,3.85,0,1,0,220,5,1.1,0.9
1436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1437,1,204.6,53.2,0,7.4,0,1,0,220,4,1.1,0.9
1439,1,110.1,2,0,13.85,0,1,0,220,4,1.1,0.9
1445,1,238.4,210.9,0,0,0,1,0,220,2,1.1,0.9
1448,1,0,0,0,9.49,0,1,0,220,5,1.1,0.9
1457,1,20.82,36,0,0.97,0,1,0,220,4,1.1,0.9
1458,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1459,1,-0,-0,0,3.38,0,1,0,220,5,1.1,0.9
1461,1,0,0,0,1.44,0,1,0,220,4,1.1,0.9
1462,1,-0,0,0,0.42,0,1,0,220,5,1.1,0.9
1463,1,109.6,36.4,0,13.24,0,1,0,150,8,1.1,0.9
1464,1,22.73,6.4,0,2.1,0,1,0,150,8,1.1,0.9
1465,1,-11.03,-5.11,0,29.706803,0,1,0,380,5,1.1,0.9
1471,1,95.61,8.6,0,3.48,0,1,0,220,4,1.1,0.9
1475,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1477,1,0,-0,0,5.51,0,1,0,150,8,1.1,0.9
1478,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1479,1,82.19,23.4,0,17.91,0,1,0,380,4,1.1,0.9
1483,1,0,0,0,4.86,0,1,0,220,5,1.1,0.9
1486,1,79.59,18.8,0,6.78,0,1,0,220,5,1.1,0.9
1489,1,0,-0,0,2.54,0,1,0,220,10,1.1,0.9
1491,1,117.5,-3,0,5.38,0,1,0,220,4,1.1,0.9
1494,1,-1.85,-1.63,0,31.424588,0,1,0,380,5,1.1,0.9
1498,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1501,1,-0,-0,0,12.57,0,1,0,220,4,1.1,0.9
1502,1,-0,0,0,37.116157,0,1,0,380,5,1.1,0.9
1503,1,142.8,-6.4,0,12.36,0,1,0,220,4,1.1,0.9
1504,1,0,-0,0,1.84,0,1,0,220,5,1.1,0.9
1513,1,-35.74,38.6,0,4.65,0,1,0,220,4,1.1,0.9
1516,1,22.02,9,0,0.24,0,1,0,150,8,1.1,0.9
1520,1,173.6,72.9,0,2.5,0,1,0,220,4,1.1,0.9
1526,1,-10.86,-5.93,0,12.54,0,1,0,220,5,1.1,0.9
1531,1,-0,0,0,0,0,1,0,150,2,1.1,0.9
1538,1,36.34,15.2,0,0.3,0,1,0,220,5,1.1,0.9
1539,1,73.58,3.24,0,52.35,0,1,0,220,5,1.1,0.9
1541,1,125.4,45.8,0,0,0,1,0,220,5,1.1,0.9
1543,1,116.7,64,0,10.41,0,1,0,220,10,1.1,0.9
1545,1,42.55,8.2,0,2.06,0,1,0,220,5,1.1,0.9
1547,1,-0,-0,0,1.02,0,1,0,220,5,1.1,0.9
1549,1,300.2,-3.1,0,29.94,0,1,0,380,4,1.1,0.9
1551,1,-0,-0,0,7.99,0,1,0,220,5,1.1,0.9
1552,1,20.42,8.1,0,35.15,0,1,0,380,5,1.1,0.9
1554,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
1556,1,-0,-0,0,0.95,0,1,0,220,5,1.1,0.9
1562,1,77.39,24.1,0,2.67,0,1,0,220,5,1.1,0.9
1564,1,140.4,49.4,0,4.5,0,1,0,150,8,1.1,0.9
1566,1,156.9,-4,0,2.48,0,1,0,220,5,1.1,0.9
1568,1,69.08,21.5,0,1.65,0,1,0,220,5,1.1,0.9
1570,2,0,0,0,0,0,1,0,380,10,1.1,0.9
1578,1,0,-0,0,1.38,0,1,0,220,5,1.1,0.9
1579,1,-0,0,0,16.56,0,1,0,380,2,1.1,0.9
1584,1,0,-0,0,3.24,0,1,0,220,5,1.1,0.9
1591,1,-0.16,-11.88,0,16.12,0,1,0,380,8,1.1,0.9
1592,1,28.33,44.8,0,0.51,0,1,0,220,5,1.1,0.9
1595,1,71.77,13.57,0,3.84,0,1,0,220,5,1.1,0.9
1597,1,51.96,13.4,0,0.65,0,1,0,110,8,1.1,0.9
1599,1,0,0,0,0.48,0,1,0,220,4,1.1,0.9
1600,1,38.74,14.1,0,12.78,0,1,0,220,4,1.1,0.9
1602,1,45.75,4.2,0,4.9,0,1,0,220,4,1.1,0.9
1604,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1605,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
1607,1,73.78,-0,0,2.69,0,1,0,380,5,1.1,0.9
1609,1,0,0,0,6.55,0,1,0,220,5,1.1,0.9
1611,1,274.1,166.5,0,0.56,0,1,0,150,2,1.1,0.9
1616,1,0,0,0,14.45,0,1,0,380,2,1.1,0.9
1618,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1625,1,73.18,22.3,0,8.77,0,1,0,220,5,1.1,0.9
1629,1,41.95,8.5,0,1.05,0,1,0,220,5,1.1,0.9
1632,1,20.82,7.9,0,1.07,0,1,0,220,4,1.1,0.9
1633,1,-0,-0,0,45.02,0,1,0,150,8,1.1,0.9
1635,1,-0.18,-1.06,0,0,0,1,0,150,8,1.1,0.9
1638,1,70.08,11.1,0,9.84,0,1,0,220,4,1.1,0.9
1639,1,51.66,8,0,4.51,0,1,0,220,4,1.1,0.9
1642,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1643,1,95.71,25.9,0,11.38,0,1,0,220,5,1.1,0.9
1644,1,449.56,245.72,0,94.55,0,1,0,380,5,1.1,0.9
1645,1,60.27,9.4,0,0.62,0,1,0,220,4,1.1,0.9
1662,1,3.67,-1.86,0,3.89,0,1,0,220,5,1.1,0.9
1666,1,34.04,0,0,2.4,0,1,0,220,4,1.1,0.9
1670,1,46.45,19.1,0,6.66,0,1,0,150,8,1.1,0.9
1672,1,-28.13,-0.83,0,0.1,0,1,0,220,5,1.1,0.9
1676,1,-0,0,0.171586,-1.4632,0,1,0,380,2,1.1,0.9
1680,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1685,2,0,0,0,0,0,1,0,150,10,1.1,0.9
1689,1,-0,-0,0,58.96,0,1,0,380,8,1.1,0.9
1692,1,83.19,25.8,0,0.33,0,1,0,220,5,1.1,0.9
1697,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1702,1,47.45,18.7,0,1.36,0,1,0,150,8,1.1,0.9
1703,1,68.28,39,0.19855,79.84755,0,1,0,380,10,1.1,0.9
1704,1,62.16,8,0,2.99,0,1,0,220,5,1.1,0.9
1708,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1709,1,-15.38,-4.94,0,33.241519,0,1,0,380,5,1.1,0.9
1711,1,25.13,-61.6,0,3.68,0,1,0,220,5,1.1,0.9
1716,1,0,-0,0,16.62,0,1,0,380,4,1.1,0.9
1721,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1722,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
1728,1,34.44,14.4,0,48.56,0,1,0,380,4,1.1,0.9
1730,1,-17.18,-4.35,0,44.419365,0,1,0,380,5,1.1,0.9
1734,1,-0,0,0,3.65,0,1,0,220,10,1.1,0.9
1741,1,162.5,48.4,0,5.73,0,1,0,220,4,1.1,0.9
1742,1,0,0,0,6.68,0,1,0,220,5,1.1,0.9
1746,1,-0,0,0,1.86,0,1,0,220,5,1.1,0.9
1747,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1750,1,58.46,6.6,0,10.13,0,1,0,220,5,1.1,0.9
1752,1,85.8,13.4,0,3.23,0,1,0,220,4,1.1,0.9
1754,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1758,1,0,-0,0,121.29,0,1,0,380,5,1.1,0.9
1763,1,-0,-0,0,0.28,0,1,0,380,5,1.1,0.9
1767,1,333.5,-1.4,0,8.37,0,1,0,220,5,1.1,0.9
1768,1,73.98,22.5,0,1.15,0,1,0,220,5,1.1,0.9
1769,1,35.14,1.8,0,6.12,0,1,0,220,4,1.1,0.9
1770,1,-0,-0,0,2.55,0,1,0,220,10,1.1,0.9
1774,1,-32.04,10.3,0,82.52,0,1,0,380,10,1.1,0.9
1775,1,-0,0,0,1.64,0,1,0,220,5,1.1,0.9
1777,1,0,-0,0,0.98,0,1,0,110,8,1.1,0.9
1778,1,-0.18,-3.85,0,0,0,1,0,150,8,1.1,0.9
1787,1,32.94,10.1,0,0.41,0,1,0,110,8,1.1,0.9
1788,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1793,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1794,2,0,0,0,0,0,1,0,380,5,1.1,0.9
1798,1,-0.63,-0.83,0,22.810288,0,1,0,380,5,1.1,0.9
1802,1,8.51,3.2,0,2.93,0,1,0,220,4,1.1,0.9
1803,1,-0,-0,0,0.05,0,1,0,220,5,1.1,0.9
1808,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1810,1,52.46,11.3,0,0.27,0,1,0,110,8,1.1,0.9
1813,1,88.92,19.79,0,2.81,0,1,0,220,5,1.1,0.9
1815,1,63.66,9.7,0,0,0,1,0,220,2,1.1,0.9
1817,1,108.91,33.7,0,56.24,0,1,0,380,5,1.1,0.9
1833,1,0,0,0,3.33,0,1,0,220,5,1.1,0.9
1836,1,62.37,25.5,0,3.98,0,1,0,150,8,1.1,0.9
1838,1,0,-0,0,3.02,0,1,0,220,5,1.1,0.9
1841,1,56.26,8.5,0,5.32,0,1,0,220,4,1.1,0.9
1844,1,-28.14,-0.76,0,0.1,0,1,0,220,5,1.1,0.9
1848,1,22.02,21.8,0,10.29,0,1,0,220,10,1.1,0.9
1850,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1851,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1857,1,0,0,0,1.53,0,1,0,220,5,1.1,0.9
1860,1,88.8,-3.2,0,13.63,0,1,0,220,5,1.1,0.9
1862,1,177.4,41.7,0,2.98,0,1,0,150,10,1.1,0.9
1866,1,209.2,23.5,0,6.44,0,1,0,220,5,1.1,0.9
1868,1,11.71,3.8,0,2.96,0,1,0,220,5,1.1,0.9
1869,1,-2.23,-1.27,0,3.64,0,1,0,220,4,1.1,0.9
1870,1,-0,0,0,0.74,0,1,0,150,8,1.1,0.9
1872,1,94.3,13.8,0,5.3,0,1,0,220,4,1.1,0.9
1876,1,-0,-0,0,6.273568,0,1,0,380,5,1.1,0.9
1880,1,50.26,16.4,0,0.23,0,1,0,150,8,1.1,0.9
1883,1,27.33,5,0,6.77,0,1,0,220,5,1.1,0.9
1888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1889,1,57.16,0,0,6.58,0,1,0,110,8,1.1,0.9
1890,2,0,0,0,0,0,1,0,380,8,1.1,0.9
1894,1,22.22,5.9,0,10.28,0,1,0,220,4,1.1,0.9
1895,1,20.82,-0,0,0.14,0,1,0,220,5,1.1,0.9
1896,1,-0,-0,0,1.18,0,1,0,380,5,1.1,0.9
1897,1,53.96,4.9,0,4.21,0,1,0,220,4,1.1,0.9
1898,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1899,1,0,-0,0.202076,48.319777,0,1,0,380,10,1.1,0.9
1909,2,0,0,0,0,0,1,0,220,4,1.1,0.9
1910,1,-0,0,0,2.68,0,1,0,220,5,1.1,0.9
1912,1,52.06,14.3,0,1.59,0,1,0,220,4,1.1,0.9
1913,1,91.1,54.8,0,30.59,0,1,0,150,8,1.1,0.9
1914,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1917,1,197.5,-31,0,17.34,0,1,0,220,5,1.1,0.9
1923,1,192.11,45.5,0,68.04,0,1,0,380,5,1.1,0.9
1936,1,0,0,0,30.78,0,1,0,150,8,1.1,0.9
1940,1,0,0,0,1.19,0,1,0,220,5,1.1,0.9
1942,1,44.75,4.1,0,3.12,0,1,0,220,4,1.1,0.9
1947,2,0,0,0,0,0,1,0,380,4,1.1,0.9
1956,1,0,0,0,51.66,0,1,0,380,8,1.1,0.9
1957,1,76.28,2.9,0,7.28,0,1,0,220,4,1.1,0.9
1959,2,0,0,0,0,0,1,0,220,5,1.1,0.9
1965,1,248.7,8.1,0,12.46,0,1,0,220,5,1.1,0.9
1968,1,118.4,137,0,0,0,1,0,150,2,1.1,0.9
1969,1,0,-0,0,0.86,0,1,0,220,4,1.1,0.9
1973,1,210.1,66.2,0,59.36,0,1,0,220,5,1.1,0.9
1974,1,241.9,38.8,0,12.46,0,1,0,220,10,1.1,0.9
1979,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
1980,1,177.3,36.4,0,0.7,0,1,0,220,5,1.1,0.9
1984,1,0,0,0,0,0,1,0,150,8,1.1,0.9
1985,1,147.4,-55.9,0,1.12,0,1,0,220,4,1.1,0.9
1989,1,69.78,20.3,0,10.26,0,1,0,110,8,1.1,0.9
1998,1,25.73,7.3,0,2.82,0,1,0,220,5,1.1,0.9
1999,2,0,0,0,0,0,1,0,380,10,1.1,0.9
2002,1,0,-0,0,0,0,1,0,380,8,1.1,0.9
2006,1,-40.44,1.5,0,14.2,0,1,0,220,10,1.1,0.9
2009,1,154.8,-47.1,0,4.18,0,1,0,220,4,1.1,0.9
2012,1,41.45,4.9,0,18.43,0,1,0,220,5,1.1,0.9
2019,1,72.08,21.3,0,7.19,0,1,0,220,5,1.1,0.9
2020,1,0,0,0,9.98,0,1,0,220,5,1.1,0.9
2021,1,3.9,1,0,3.81,0,1,0,220,5,1.1,0.9
2030,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2031,1,-0,-0,0.104186,55.436651,0,1,0,380,10,1.1,0.9
2035,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2042,1,14.02,6.5,0,0.09,0,1,0,220,5,1.1,0.9
2043,1,3.2,1.7,0,0.05,0,1,0,220,5,1.1,0.9
2044,1,0,0,0,0.14,0,1,0,220,5,1.1,0.9
2050,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2055,1,52.66,21.5,0,0.04,0,1,0,150,8,1.1,0.9
2056,1,-0,0,0,7.338808,0,1,0,380,5,1.1,0.9
2057,1,120.2,20.5,0,19.94,0,1,0,220,5,1.1,0.9
2058,1,0,0,0,1.31,0,1,0,380,10,1.1,0.9
2060,1,115.1,23.5,0,3.78,0,1,0,220,4,1.1,0.9
2072,1,101.2,2.1,0,38.43,0,1,0,380,5,1.1,0.9
2077,1,72.18,44.9,0,6.34,0,1,0,150,8,1.1,0.9
2078,1,77.19,18.6,0,2.22,0,1,0,220,5,1.1,0.9
2079,1,0,-0,0,13.94,0,1,0,220,5,1.1,0.9
2081,1,30.93,2.8,0,2.11,0,1,0,220,4,1.1,0.9
2083,1,121.4,20.2,0,16.61,0,1,0,220,5,1.1,0.9
2085,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2088,1,-0,0,0,6.02,0,1,0,220,5,1.1,0.9
2089,1,199.86,56.93,0,46.83,0,1,0,220,5,1.1,0.9
2091,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2093,1,-5.64,-2.84,0,34.582195,0,1,0,380,5,1.1,0.9
2096,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2101,1,-0,-0,0,38.32,0,1,0,380,5,1.1,0.9
2107,2,0,0,0,0,0,1,0,380,2,1.1,0.9
2116,1,53.36,7.1,0,6.02,0,1,0,220,4,1.1,0.9
2117,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
2120,1,-0.19,-3.76,0,0,0,1,0,150,8,1.1,0.9
2126,1,92.3,14.6,0,1.14,0,1,0,220,4,1.1,0.9
2128,1,79.09,18.7,0,10.8,0,1,0,220,5,1.1,0.9
2129,1,0,0,0,56.686515,0,1,0,380,5,1.1,0.9
2132,1,107.3,14.2,0,20.23,0,1,0,220,5,1.1,0.9
2140,1,0,0,0,1.2,0,1,0,150,10,1.1,0.9
2142,1,0,-0,0,7.63,0,1,0,220,5,1.1,0.9
2143,1,129.5,38.3,0,5.42,0,1,0,220,4,1.1,0.9
2147,1,6.11,-0,0,0.92,0,1,0,220,4,1.1,0.9
2150,2,0,0,0,0,0,1,0,380,8,1.1,0.9
2154,1,0,0,0.29,13.47,0,1,0,380,2,1.1,0.9
2155,1,63.67,20.2,0,6.13,0,1,0,220,5,1.1,0.9
2161,1,35.66,-9.39,0,7.89,0,1,0,220,5,1.1,0.9
2166,1,20.92,7.7,0,1.21,0,1,0,220,5,1.1,0.9
2168,1,8.6,-1.48,0,0,0,1,0,150,2,1.1,0.9
2172,1,114.2,34.4,0,10.29,0,1,0,220,4,1.1,0.9
2174,1,0,0,0,61.795782,0,1,0,380,5,1.1,0.9
2177,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2180,1,0,-0,0,2.24,0,1,0,150,8,1.1,0.9
2183,1,0,0,0,32.849821,0,1,0,380,5,1.1,0.9
2188,1,25.23,11.9,0,18.72,0,1,0,380,4,1.1,0.9
2189,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
2193,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2197,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2202,1,213,39.6,0,20.63,0,1,0,380,4,1.1,0.9
2206,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2208,1,74.98,26.9,0,2.96,0,1,0,220,5,1.1,0.9
2225,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2228,1,143.1,18.9,0,3.42,0,1,0,110,8,1.1,0.9
2229,1,0,-0,0,2.91,0,1,0,220,5,1.1,0.9
2230,1,0,-0,0,1.71,0,1,0,220,5,1.1,0.9
2231,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2233,1,269.9,12.4,0,4.09,0,1,0,150,10,1.1,0.9
2235,1,193.1,69.9,0,28.91,0,1,0,380,4,1.1,0.9
2236,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2240,1,66.87,21.8,0,12.3,0,1,0,150,8,1.1,0.9
2242,1,-0,-0,0,2.76,0,1,0,220,5,1.1,0.9
2248,1,110.3,28.7,0,0.65,0,1,0,220,4,1.1,0.9
2252,1,100.7,-4.2,0,1.57,0,1,0,220,5,1.1,0.9
2261,1,0,-0,0,20.5,0,1,0,380,4,1.1,0.9
2267,2,0,0,0,0,0,1,0,380,2,1.1,0.9
2268,1,0,-0,0.183167,22.675025,0,1,0,380,2,1.1,0.9
2271,1,0,-0.01,0,5.48,0,1,0,150,8,1.1,0.9
2273,1,141.3,32.4,0,7.29,0,1,0,220,5,1.1,0.9
2276,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2286,1,208.88,60.8,0,6.68,0,1,0,220,5,1.1,0.9
2288,1,170.9,39,0,11.25,0,1,0,220,5,1.1,0.9
2291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2297,1,93.2,13.6,0,14.9,0,1,0,220,4,1.1,0.9
2299,1,402.1,110.2,0,0,0,1,0,150,2,1.1,0.9
2301,1,82.39,12.3,0,9.02,0,1,0,220,4,1.1,0.9
2303,1,0,-0,0,7.94,0,1,0,220,5,1.1,0.9
2304,1,88.7,-0.1,0,2.83,0,1,0,220,5,1.1,0.9
2305,1,21.22,8.3,0,19.1,0,1,0,150,8,1.1,0.9
2308,1,32.04,6.6,0,0.44,0,1,0,220,5,1.1,0.9
2313,1,0,-0,0,0.41,0,1,0,220,5,1.1,0.9
2319,1,39.64,20.9,0,0.65,0,1,0,220,5,1.1,0.9
2327,1,114.5,25.2,0,17.57,0,1,0,220,5,1.1,0.9
2328,1,-0,0,0,0.4,0,1,0,220,5,1.1,0.9
2330,1,-0.2,-1.33,0,0,0,1,0,150,8,1.1,0.9
2331,1,-0.15,-1.4,0,0.01,0,1,0,110,8,1.1,0.9
2335,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2337,1,103.4,27,0,1.41,0,1,0,220,5,1.1,0.9
2340,1,96.91,13.9,0,3.98,0,1,0,220,5,1.1,0.9
2341,1,-0,0,0,3.28,0,1,0,220,5,1.1,0.9
2343,1,33.04,5.6,0,14.55,0,1,0,220,4,1.1,0.9
2350,1,-0,0,0,7.03,0,1,0,150,8,1.1,0.9
2355,1,54.46,11.9,0,3.93,0,1,0,220,4,1.1,0.9
2358,1,52.96,8.2,0,5.68,0,1,0,220,4,1.1,0.9
2359,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2360,1,215.5,31.3,0,14.23,0,1,0,220,5,1.1,0.9
2361,1,16.9,3.85,0,25.09,0,1,0,220,5,1.1,0.9
2365,1,37.94,15.4,0,117.386167,0,1,0,380,5,1.1,0.9
2372,1,0,-0,0,14.490904,0,1,0,380,5,1.1,0.9
2377,1,101.7,17.6,0,13.14,0,1,0,220,5,1.1,0.9
2381,1,32.94,13,0,4.04,0,1,0,150,8,1.1,0.9
2393,1,20.82,0,0,0.13,0,1,0,220,5,1.1,0.9
2403,1,37.24,5.3,0,14.78,0,1,0,220,4,1.1,0.9
2406,1,0,0,0,1.69,0,1,0,220,5,1.1,0.9
2407,1,117.13,52.4,0,7.51,0,1,0,150,10,1.1,0.9
2410,1,3.9,-35.8,0,4.71,0,1,0,220,10,1.1,0.9
2412,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2416,1,14.32,5.6,0,88.82,0,1,0,380,4,1.1,0.9
2421,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2424,1,44.55,16.8,0,2.31,0,1,0,220,5,1.1,0.9
2425,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2426,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2428,1,-0,-0,0,50,0,1,0,150,8,1.1,0.9
2430,1,-0,0,0,6.21,0,1,0,220,5,1.1,0.9
2432,1,291.2,35.4,0,21.87,0,1,0,220,5,1.1,0.9
2437,1,-0,-8.6,0,297.94,0,1,0,380,4,1.1,0.9
2438,1,-0,0,0,0.64,0,1,0,220,5,1.1,0.9
2441,1,0,-0,0.242534,1.143584,0,1,0,380,2,1.1,0.9
2446,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2448,1,34.24,16.5,0,0,0,1,0,220,8,1.1,0.9
2449,1,301.9,-103.2,0,0,0,1,0,150,2,1.1,0.9
2457,1,30.73,9.6,0,2.75,0,1,0,220,5,1.1,0.9
2458,1,132,26,0,27.18,0,1,0,380,5,1.1,0.9
2459,1,-0,0,0,145.98,0,1,0,380,4,1.1,0.9
2460,2,0,0,0,0,0,1,0,220,10,1.1,0.9
2467,1,0,-0,0,11.65,0,1,0,220,5,1.1,0.9
2468,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2471,1,103.5,21.7,0,8.88,0,1,0,220,4,1.1,0.9
2475,1,0,0,0,0.21,0,1,0,220,5,1.1,0.9
2478,1,50.96,6.8,0,9.13,0,1,0,110,8,1.1,0.9
2479,1,-2.65,-1.17,0,65.673108,0,1,0,380,5,1.1,0.9
2481,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2482,1,-0.21,-1.98,0,0,0,1,0,150,8,1.1,0.9
2489,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2494,1,0,0,0,0,0,1,0,150,8,1.1,0.9
2496,1,50.56,4.6,0,1.74,0,1,0,220,4,1.1,0.9
2497,1,0,0,0,9.36,0,1,0,220,10,1.1,0.9
2503,1,-0,0,0,2.09,0,1,0,220,5,1.1,0.9
2504,1,119.2,32.1,0,4.14,0,1,0,220,4,1.1,0.9
2507,1,-0,0,0,36.17,0,1,0,380,4,1.1,0.9
2510,1,115.87,29.41,0,7.92,0,1,0,220,5,1.1,0.9
2517,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2518,1,-5.29,-1.91,0,42.622979,0,1,0,380,5,1.1,0.9
2520,1,-0,-0,0.057433,3.80797,0,1,0,380,2,1.1,0.9
2523,1,0,0,0,7.06,0,1,0,220,8,1.1,0.9
2526,1,238.45,46.86,0,125.534496,0,1,0,380,5,1.1,0.9
2527,1,59.77,16.7,0,0.64,0,1,0,220,5,1.1,0.9
2535,1,51.56,2.1,0,0.18,0,1,0,220,5,1.1,0.9
2538,1,118.8,39.5,0,2.61,0,1,0,220,4,1.1,0.9
2549,1,0,-0,0,3.86,0,1,0,220,1,1.1,0.9
2550,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2551,1,205.3,27.8,0,8.22,0,1,0,220,4,1.1,0.9
2552,1,28.53,11.3,0,6.81,0,1,0,150,8,1.1,0.9
2555,1,-0.15,-1,0,0.38,0,1,0,110,8,1.1,0.9
2558,1,159.27,38.31,0,2.18,0,1,0,220,5,1.1,0.9
2562,1,-88.6,-24.2,0,5.66,0,1,0,220,10,1.1,0.9
2563,1,52.86,13,0,6.04,0,1,0,220,5,1.1,0.9
2564,1,0,0,0,0.93,0,1,0,220,4,1.1,0.9
2566,1,0,-0,0,68.93,0,1,0,380,4,1.1,0.9
2572,2,0,0,0,0,0,1,0,150,8,1.1,0.9
2575,1,62.97,17.4,0,0.3,0,1,0,220,5,1.1,0.9
2591,1,253.77,84.6,0,20.71,0,1,0,220,5,1.1,0.9
2597,1,14.72,5.4,0,0.72,0,1,0,220,5,1.1,0.9
2598,1,25.63,12.7,0,8.42,0,1,0,220,5,1.1,0.9
2600,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2616,1,-0,0,0,1.46,0,1,0,150,8,1.1,0.9
2619,1,0,0,0,1.01,0,1,0,150,8,1.1,0.9
2622,1,-0,0,0,6.91,0,1,0,380,4,1.1,0.9
2627,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2629,1,203.1,65.2,0,0.64,0,1,0,220,5,1.1,0.9
2641,1,0,0,0,1.72,0,1,0,220,5,1.1,0.9
2642,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2644,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
2648,1,46.65,15.1,0,9.79,0,1,0,110,8,1.1,0.9
2653,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2654,1,207.1,50.4,0,4.93,0,1,0,220,5,1.1,0.9
2656,1,-0.72,0,0,69.582294,0,1,0,380,5,1.1,0.9
2658,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2660,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2667,1,70.68,10.7,0,1.24,0,1,0,220,4,1.1,0.9
2668,1,252.9,95.6,0,1.22,0,1,0,220,4,1.1,0.9
2676,1,123.24,23.65,0,6.44,0,1,0,220,5,1.1,0.9
2686,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2689,1,0,0,0,0.45,0,1,0,220,5,1.1,0.9
2692,1,285.2,65.3,0,11.28,0,1,0,220,10,1.1,0.9
2695,1,16.22,8.9,0,2.2,0,1,0,220,5,1.1,0.9
2698,1,0,-1.2,0,0.41,0,1,0,110,8,1.1,0.9
2700,1,-0,0,0,3.08,0,1,0,380,4,1.1,0.9
2702,1,151.7,27.6,0,6.49,0,1,0,220,5,1.1,0.9
2703,1,-0.2,-4.97,0,0,0,1,0,150,8,1.1,0.9
2708,1,47.75,18.8,0,4.42,0,1,0,150,8,1.1,0.9
2719,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2720,1,13.01,14.2,0,15.78,0,1,0,150,8,1.1,0.9
2721,1,-0,0,0,10.040547,0,1,0,380,5,1.1,0.9
2722,1,0,0,0,56.39,0,1,0,380,8,1.1,0.9
2728,1,-0.13,-1,0,0,0,1,0,220,8,1.1,0.9
2730,1,0.1,152.7,0,233.41,0,1,0,380,4,1.1,0.9
2732,1,85.59,20.72,0,142.79,0,1,0,380,5,1.1,0.9
2734,1,-61.67,-0.9,0,12.33,0,1,0,150,10,1.1,0.9
2740,1,36.24,5.7,0,15.06,0,1,0,220,4,1.1,0.9
2745,1,0,-0,0,56.27,0,1,0,150,8,1.1,0.9
2748,1,65.47,26.7,0,18.6,0,1,0,150,8,1.1,0.9
2749,1,55.56,26.5,0,1.09,0,1,0,220,5,1.1,0.9
2751,1,34.54,8.6,0,5.05,0,1,0,220,5,1.1,0.9
2754,1,-0,0,0,3.72,0,1,0,220,5,1.1,0.9
2760,1,64.87,25.6,0,14.89,0,1,0,150,8,1.1,0.9
2764,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2769,1,98.6,28.3,0,4.76,0,1,0,220,8,1.1,0.9
2770,1,85.39,14.3,0,0.35,0,1,0,220,5,1.1,0.9
2782,1,-28.13,-0.81,0,0.1,0,1,0,220,5,1.1,0.9
2785,1,189.4,25.8,0,3.62,0,1,0,220,4,1.1,0.9
2786,2,0,0,0,0,0,1,0,380,5,1.3,0.7
2794,1,0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2795,1,-0,-0,0,1.94,0,1,0,220,5,1.1,0.9
2796,1,100.7,17.5,0,6.54,0,1,0,150,8,1.1,0.9
2797,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2799,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2800,2,0,0,0,0,0,1,0,380,4,1.1,0.9
2801,1,0,-0,0,12.17,0,1,0,220,5,1.1,0.9
2804,1,31.33,9.6,0,1.86,0,1,0,110,8,1.1,0.9
2806,1,-0,-0,0,0.39,0,1,0,220,5,1.1,0.9
2812,1,97,18.6,0,1.25,0,1,0,150,8,1.1,0.9
2815,1,25.33,14.2,0,4.05,0,1,0,220,5,1.1,0.9
2816,2,0,0,0,0,0,1,0,380,5,1.1,0.9
2817,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2824,1,-0,-0,0,4.17,0,1,0,220,8,1.1,0.9
2832,1,48.15,14.8,0,2.16,0,1,0,110,8,1.1,0.9
2841,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2842,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2844,1,179,50.5,0,3.08,0,1,0,220,4,1.1,0.9
2847,1,40.14,8.8,0,0.82,0,1,0,220,5,1.1,0.9
2848,1,453.23,139.16,0,25.583218,0,1,0,380,5,1.1,0.9
2849,1,0,0,0,70.11,0,1,0,380,4,1.1,0.9
2850,1,-0,-0,0,4.76,0,1,0,220,5,1.1,0.9
2853,2,0,0,0,0,0,1,0,150,10,1.1,0.9
2854,1,-12.33,-2.65,0,69.323028,0,1,0,380,5,1.1,0.9
2863,1,37.73,13.84,0,0.09,0,1,0,220,5,1.1,0.9
2866,1,-0,0,0,4.21,0,1,0,220,5,1.1,0.9
2870,1,-0,0,0,0.62,0,1,0,380,2,1.1,0.9
2872,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2877,1,29.93,-0,0,0.46,0,1,0,220,5,1.1,0.9
2878,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2886,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2888,1,-0,0,0,0.22,0,1,0,220,5,1.1,0.9
2889,1,-0,0,0,3.2,0,1,0,220,5,1.1,0.9
2894,1,-0,0,0,0.64,0,1,0,150,10,1.1,0.9
2896,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2898,1,56.76,13.4,0,1.18,0,1,0,220,5,1.1,0.9
2899,1,-0,-0,0,44.66,0,1,0,380,10,1.1,0.9
2900,1,0,0,0,0,0,1,0,150,8,1.1,0.9
2902,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2907,1,241,32.3,0,34.74,0,1,0,220,4,1.1,0.9
2908,1,203.8,61,0,0.6,0,1,0,150,2,1.1,0.9
2910,1,-0,0,0,2.87,0,1,0,220,5,1.1,0.9
2913,1,51.96,9.4,0,42.51,0,1,0,380,4,1.1,0.9
2916,1,63.47,30.2,0,81.36,0,1,0,380,4,1.1,0.9
2917,1,31.64,7.5,0,21.91,0,1,0,220,4,1.1,0.9
2918,1,0,0,0,53.25003,0,1,0,380,5,1.1,0.9
2919,1,-0,0,0,32.049116,0,1,0,380,5,1.1,0.9
2921,1,37.24,7.1,0,1.07,0,1,0,220,4,1.1,0.9
2924,1,19.92,7.4,0,17.28,0,1,0,220,5,1.1,0.9
2927,1,-0,0,0,26.18,0,1,0,380,8,1.1,0.9
2928,1,0,-0,0,92.38,0,1,0,220,5,1.1,0.9
2930,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2931,1,230.7,19.3,0,4.56,0,1,0,220,5,1.1,0.9
2934,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2938,1,0,-0,0,137.29,0,1,0,380,5,1.1,0.9
2940,1,103,28.7,0,2.88,0,1,0,220,5,1.1,0.9
2946,2,0,0,0,0,0,1,0,220,4,1.1,0.9
2949,1,-0,-0,0,11.03,0,1,0,220,5,1.1,0.9
2951,1,104.6,40.7,0,1.42,0,1,0,220,4,1.1,0.9
2954,1,4.81,1.2,0,0.13,0,1,0,150,10,1.1,0.9
2957,1,81.19,24.4,0,0.6,0,1,0,220,4,1.1,0.9
2961,1,159.9,53.2,0,7.99,0,1,0,220,5,1.1,0.9
2962,1,93.5,42.5,0,133.56,0,1,0,380,4,1.1,0.9
2965,1,-29.96,-21.31,0,0,0,1,0,150,8,1.1,0.9
2967,1,0,-0,0,0.19,0,1,0,220,5,1.1,0.9
2968,1,112.51,16.51,0,1.63,0,1,0,220,5,1.1,0.9
2971,1,0,0,0,11.55,0,1,0,380,1,1.1,0.9
2972,1,97.82,20.59,0,6.67,0,1,0,220,5,1.1,0.9
2974,1,65.47,26.7,0,0.6,0,1,0,150,8,1.1,0.9
2978,1,0,0,0,2.47,0,1,0,220,4,1.1,0.9
2980,1,-0,0,0,0.42,0,1,0,380,5,1.1,0.9
2981,1,-0,0,0,1.68,0,1,0,220,5,1.1,0.9
2985,2,0,0,0,0,0,1,0,220,5,1.1,0.9
2995,1,0,-0,0,3.9,0,1,0,220,5,1.1,0.9
3000,1,139.6,68.4,0,0,0,1,0,150,8,1.1,0.9
3007,1,108.8,33.2,0.358716,45.62985,0,1,0,380,10,1.1,0.9
3008,1,0,0,0,22.7,0,1,0,380,4,1.1,0.9
3013,1,2.2,1.1,0,0.67,0,1,0,220,5,1.1,0.9
3018,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3019,1,0,-0,0,1.37,0,1,0,220,5,1.1,0.9
3021,1,74.38,8.8,0,6.1,0,1,0,220,5,1.1,0.9
3022,1,149,19.8,0,23.89,0,1,0,380,5,1.1,0.9
3023,1,0,-0,0,27.69,0,1,0,380,8,1.1,0.9
3027,1,0,0,0,1.54,0,1,0,220,4,1.1,0.9
3028,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3036,1,116.93,33.6,0,3.35,0,1,0,220,5,1.1,0.9
3037,1,221,146.8,0,8.35,0,1,0,220,5,1.1,0.9
3044,1,29.33,5.6,0,6.56,0,1,0,220,5,1.1,0.9
3047,1,0,-0,0,3.84,0,1,0,150,8,1.1,0.9
3051,1,0,0,0,0,0,1,0,220,5,1.1,0.9
3054,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3061,1,493.4,53.5,0,58.09,0,1,0,380,4,1.1,0.9
3063,1,71.28,6.9,0,1.93,0,1,0,220,4,1.1,0.9
3065,1,55.86,8.8,0,4.2,0,1,0,220,4,1.1,0.9
3066,1,119.7,3.7,0,0.88,0,1,0,220,4,1.1,0.9
3067,1,272.3,58.5,0,23.57,0,1,0,380,4,1.1,0.9
3069,1,89.6,22.7,0,4.06,0,1,0,220,5,1.1,0.9
3070,1,0,-0,0,4.27,0,1,0,220,5,1.1,0.9
3071,1,0,-0,0,2.83,0,1,0,220,5,1.1,0.9
3072,1,92.9,27.7,0,5.22,0,1,0,220,5,1.1,0.9
3075,1,30.33,10.5,0,0.33,0,1,0,220,5,1.1,0.9
3076,1,164,42.3,0,8.07,0,1,0,220,4,1.1,0.9
3080,1,-0,-0,0.256503,101.229042,0,1,0,380,10,1.1,0.9
3082,1,0,0,0,75.076038,0,1,0,380,5,1.1,0.9
3083,1,567.97,130.73,0,1.09,0,1,0,220,5,1.1,0.9
3085,1,64.67,24.5,0,1.46,0,1,0,220,5,1.1,0.9
3095,1,69.78,15.3,0,1.34,0,1,0,220,4,1.1,0.9
3097,1,128.11,64.9,0,19.1,0,1,0,380,2,1.1,0.9
3106,1,30.63,11.6,0,52.28,0,1,0,380,4,1.1,0.9
3109,1,-0,0,0,8.33,0,1,0,220,4,1.1,0.9
3111,1,0,0,0,20.96,0,1,0,220,4,1.1,0.9
3112,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3113,2,0,0,0,0,0,1,0,380,4,1.1,0.9
3114,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3119,1,99.9,20.1,0,17.41,0,1,0,150,8,1.1,0.9
3121,1,242.16,73.64,0,12.79,0,1,0,220,5,1.1,0.9
3125,1,-0,0,0,3.25,0,1,0,220,4,1.1,0.9
3126,1,104.78,20.92,0,6.17,0,1,0,220,5,1.1,0.9
3133,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3134,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3137,1,0,-0,0,0.03,0,1,0,220,5,1.1,0.9
3145,1,-0,-0,0,24.909116,0,1,0,380,5,1.1,0.9
3148,1,0,0,0,0,0,1,0,150,8,1.1,0.9
3150,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3157,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3163,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3166,1,184.91,32.8,0,8.35,0,1,0,220,5,1.1,0.9
3169,1,0,0,0,75,0,1,0,150,8,1.1,0.9
3177,1,39.34,11.2,0,0.85,0,1,0,150,8,1.1,0.9
3178,1,180.2,46.4,0,9.7,0,1,0,220,4,1.1,0.9
3182,1,31.94,12.6,0,10.67,0,1,0,150,8,1.1,0.9
3183,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3184,1,14.12,7.7,0,1.42,0,1,0,220,5,1.1,0.9
3186,1,-20.92,2.5,0,16.42,0,1,0,220,10,1.1,0.9
3187,1,107,34.7,0,1.54,0,1,0,220,5,1.1,0.9
3190,1,0,-0,0,35.14,0,1,0,380,8,1.1,0.9
3191,1,127.8,15.2,0,9.34,0,1,0,220,5,1.1,0.9
3193,1,0,0,0,207.85,0,1,0,380,4,1.1,0.9
3200,1,86.2,19.9,0,5.43,0,1,0,220,5,1.1,0.9
3204,1,8.51,3.2,0,0.96,0,1,0,220,5,1.1,0.9
3205,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3206,1,146.7,20.7,0,62.64,0,1,0,150,8,1.1,0.9
3210,1,-0,-0,0,47.99,0,1,0,380,8,1.1,0.9
3211,1,0,0,0,5.21,0,1,0,220,10,1.1,0.9
3215,1,63.07,25.8,0,18.63,0,1,0,150,8,1.1,0.9
3216,1,73.58,30.1,0,6.02,0,1,0,150,8,1.1,0.9
3218,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3221,1,76.38,24.8,0,3.24,0,1,0,220,5,1.1,0.9
3224,1,0,-0,0,1.86,0,1,0,110,8,1.1,0.9
3231,1,251.3,42.6,0,5.47,0,1,0,220,5,1.1,0.9
3233,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3239,1,-5.06,-1.84,0,187.327025,0,1,0,380,5,1.1,0.9
3240,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3241,1,132,27,0,4.66,0,1,0,220,5,1.1,0.9
3242,1,296.1,82.3,0,0,0,1,0,150,2,1.1,0.9
3243,1,-0,0,0,1.18,0,1,0,380,5,1.1,0.9
3246,1,20.9,-171.5,0,0.21,0,1,0,220,5,1.1,0.9
3248,1,84.19,17.3,0,6.2,0,1,0,220,5,1.1,0.9
3255,1,0,0,0,1.44,0,1,0,220,5,1.1,0.9
3256,1,-0,0,0,1.87,0,1,0,380,10,1.1,0.9
3257,1,0,-0,0,3.71,0,1,0,220,8,1.1,0.9
3265,1,0,-0,0,61.52,0,1,0,380,10,1.1,0.9
3266,1,-0,0,0,4.62,0,1,0,220,10,1.1,0.9
3268,1,-0,-0,0,29.27,0,1,0,380,4,1.1,0.9
3275,1,-0,0,0,17.75,0,1,0,380,4,1.1,0.9
3276,1,-0,-0,0,0.13,0,1,0,220,5,1.1,0.9
3279,1,0,0,0,0,0,1,0,150,2,1.1,0.9
3280,1,-0,0,0,2.08,0,1,0,150,8,1.1,0.9
3282,1,-0,0,0,9.66,0,1,0,220,4,1.1,0.9
3291,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3293,1,33.14,11.6,0,4.51,0,1,0,220,5,1.1,0.9
3299,1,332.9,99.6,0,0.53,0,1,0,150,8,1.1,0.9
3301,1,72.08,29.5,0,1.06,0,1,0,150,8,1.1,0.9
3306,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3314,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
3324,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3325,1,-0,0,0,0.91,0,1,0,220,5,1.1,0.9
3327,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
3331,1,-0,-0,0,4.56,0,1,0,220,5,1.1,0.9
3334,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3335,2,0,0,0,0,0,1,0,380,8,1.1,0.9
3341,1,46.85,16.6,0,2.08,0,1,0,150,10,1.1,0.9
3342,1,76.18,13.2,0,7.4,0,1,0,220,4,1.1,0.9
3344,1,83.29,24.1,0,1.23,0,1,0,220,5,1.1,0.9
3346,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3352,1,-0,-0,0,5.22,0,1,0,380,8,1.1,0.9
3353,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3363,1,155.8,38.4,0,3.77,0,1,0,150,8,1.1,0.9
3364,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3367,1,57.46,15.3,0,4.37,0,1,0,220,4,1.1,0.9
3370,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
3374,1,156.2,24.5,0,2.22,0,1,0,150,8,1.1,0.9
3377,1,77.49,21.4,0,0.05,0,1,0,220,5,1.1,0.9
3378,1,-0,-0,0,13.02,0,1,0,220,4,1.1,0.9
3382,1,115,-4.5,0,15.05,0,1,0,220,4,1.1,0.9
3388,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
3390,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3391,1,302.5,65.1,0,8.87,0,1,0,220,5,1.1,0.9
3397,1,24.12,9.8,0,0.04,0,1,0,150,8,1.1,0.9
3400,1,0,0,0,17.31,0,1,0,220,5,1.1,0.9
3401,1,23.22,6.3,0,0.66,0,1,0,220,5,1.1,0.9
3409,1,-0,-0,0,16.4,0,1,0,380,1,1.1,0.9
3412,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
3413,1,19.42,7,0,0.6,0,1,0,150,10,1.1,0.9
3416,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3422,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3425,1,83.59,21.6,0,25.51,0,1,0,220,4,1.1,0.9
3427,1,146.9,26.6,0,11.95,0,1,0,220,4,1.1,0.9
3428,1,-0,-0,0,17.92,0,1,0,380,4,1.1,0.9
3429,1,175.4,28.8,0,2.03,0,1,0,150,10,1.1,0.9
3430,1,125.1,44,0,6.04,0,1,0,220,5,1.1,0.9
3435,1,-0,0,0,10.13,0,1,0,220,5,1.1,0.9
3436,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3442,1,54.96,12.2,0,7.05,0,1,0,220,4,1.1,0.9
3443,1,-0,0,0,0.74,0,1,0,150,8,1.1,0.9
3445,1,-7.63,-4.3,0,94.00001,0,1,0,380,5,1.1,0.9
3450,1,78.99,16.2,0,1.97,0,1,0,220,5,1.1,0.9
3456,1,-0,0,0,2.09,0,1,0,150,8,1.1,0.9
3462,1,209.5,95,0,24.39,0,1,0,150,8,1.1,0.9
3468,1,50.36,-36.2,0,1.25,0,1,0,220,4,1.1,0.9
3478,1,-3.4,-0.5,0,0.23,0,1,0,220,10,1.1,0.9
3481,1,142.5,23.6,0,4.24,0,1,0,220,5,1.1,0.9
3483,1,157.78,276.03,0,91.192543,0,1,0,380,5,1.1,0.9
3484,1,-0,0,0,37.1,0,1,0,380,8,1.1,0.9
3485,1,-0,0,0,6.501668,0,1,0,380,5,1.1,0.9
3486,1,101.5,-18.3,0,8.47,0,1,0,220,5,1.1,0.9
3487,1,16.32,7.6,0,3.15,0,1,0,220,4,1.1,0.9
3488,1,55.66,4.5,0,1.33,0,1,0,220,5,1.1,0.9
3489,1,0,-0,0,12.24,0,1,0,220,4,1.1,0.9
3492,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3493,1,226.3,61.1,0,0,0,1,0,150,2,1.1,0.9
3495,1,36.34,3.3,0,2.16,0,1,0,220,4,1.1,0.9
3496,1,99.3,23.3,0,1.88,0,1,0,220,5,1.1,0.9
3497,1,100.5,32,0,1.89,0,1,0,150,8,1.1,0.9
3498,1,138.5,19.3,0,5.26,0,1,0,220,5,1.1,0.9
3499,1,180.4,71.6,0,81.042938,0,1,0,380,5,1.1,0.9
3500,1,94.2,21.6,0,2.88,0,1,0,220,4,1.1,0.9
3502,1,98.2,19.1,0,10.92,0,1,0,220,5,1.1,0.9
3503,1,-0,0,0,1.93,0,1,0,220,5,1.1,0.9
3506,1,0,0,0,0.6,0,1,0,150,2,1.1,0.9
3509,1,23.62,16.5,0,8.39,0,1,0,150,8,1.1,0.9
3512,1,65.64,-0.98,0,11.55,0,1,0,220,4,1.1,0.9
3513,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3519,1,-0,0,0,68.053762,0,1,0,380,5,1.1,0.9
3520,1,-0,0,0,2.47,0,1,0,220,5,1.1,0.9
3526,1,33.34,13.2,0,0.76,0,1,0,220,5,1.1,0.9
3530,1,118.5,21,0,2.19,0,1,0,150,8,1.1,0.9
3535,1,-0,0,0,0.49,0,1,0,220,5,1.1,0.9
3538,1,0,0,0,4.17,0,1,0,220,8,1.1,0.9
3541,1,0,-0,0,3.34,0,1,0,220,5,1.1,0.9
3543,1,-0,-0,0,14.079026,0,1,0,380,5,1.1,0.9
3544,1,0,-0,0,83.96,0,1,0,380,4,1.1,0.9
3545,1,20.12,7.6,0,0.89,0,1,0,220,5,1.1,0.9
3549,1,0,0,0,3.91,0,1,0,220,4,1.1,0.9
3557,1,87.2,31.8,0,5.96,0,1,0,220,5,1.1,0.9
3558,1,-0,0,0,2.51,0,1,0,220,5,1.1,0.9
3565,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3577,1,-38.7,-12.99,0,13.47383,0,1,0,380,5,1.1,0.9
3579,1,277.72,7.35,0,3.58,0,1,0,220,5,1.1,0.9
3580,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3582,2,0,0,0,0,0,1,0,380,4,1.1,0.9
3584,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3585,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3587,1,0,-0,0,78.22,0,1,0,380,4,1.1,0.9
3589,1,37.54,18.3,0,0.22,0,1,0,220,5,1.1,0.9
3592,1,102.7,77.5,0,4.89,0,1,0,220,4,1.1,0.9
3594,1,31.43,6.6,0,3.32,0,1,0,220,5,1.1,0.9
3601,1,0,0,0,0.23,0,1,0,220,5,1.1,0.9
3602,1,86.6,14.9,0,1.34,0,1,0,220,5,1.1,0.9
3608,1,0,-0,0,58.146813,0,1,0,380,5,1.1,0.9
3609,1,-28.13,-0.82,0,0.1,0,1,0,220,5,1.1,0.9
3610,1,185.8,31.8,0,3.73,0,1,0,220,5,1.1,0.9
3611,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3613,1,152.5,14.4,0,24.61,0,1,0,380,5,1.1,0.9
3615,1,0,-0,0,13.51,0,1,0,380,1,1.1,0.9
3620,1,35.14,16.1,0,0.45,0,1,0,150,8,1.1,0.9
3621,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3623,1,0,-0,0,4.08,0,1,0,220,10,1.1,0.9
3629,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3633,1,-0,0,0,15.23,0,1,0,220,4,1.1,0.9
3643,1,24.23,6.4,0,3.9,0,1,0,220,5,1.1,0.9
3644,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3645,1,42.55,17.6,0,17.28,0,1,0,220,5,1.1,0.9
3649,1,-0,-0,0,4.86,0,1,0,220,5,1.1,0.9
3650,1,0,-0,0,4.68,0,1,0,220,4,1.1,0.9
3654,1,20.72,5,0,6.64,0,1,0,220,5,1.1,0.9
3656,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3657,1,131,1.3,0,120.45,0,1,0,220,5,1.1,0.9
3659,2,0,0,0,0,0,1,0,380,2,1.1,0.9
3661,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3662,1,-0,-0,0,4.74,0,1,0,380,4,1.1,0.9
3664,1,-0.2,-0.96,0,0,0,1,0,150,8,1.1,0.9
3665,1,295.4,42,0,0.83,0,1,0,220,4,1.1,0.9
3670,1,28.03,6.5,0,6.32,0,1,0,220,5,1.1,0.9
3672,1,82.99,25.9,0,0.23,0,1,0,220,5,1.1,0.9
3673,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3674,1,155.05,39.56,0,6.27,0,1,0,220,5,1.1,0.9
3680,1,-0,-0,0,12.4,0,1,0,220,5,1.1,0.9
3687,1,0,-0,0,70.71,0,1,0,380,4,1.1,0.9
3689,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3691,2,0,0,0,0,0,1,0,150,8,1.1,0.9
3692,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3697,1,-32.71,-13.76,0,135.136611,0,1,0,380,5,1.1,0.9
3698,2,0,0,0,0,0,1,0,220,5,1.1,0.9
