bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3701,1,-0,0,0,0.43,0,1,0,220,5,1.1,0.9
3707,1,77.49,17.3,0,0.1,0,1,0,220,5,1.1,0.9
3711,2,0,0,0,0,0,1,0,150,10,1.1,0.9
3712,1,-0.19,-0.87,0,0,0,1,0,150,8,1.1,0.9
3715,1,68.78,13,0,10.45,0,1,0,220,4,1.1,0.9
3718,1,179.4,58.3,0,0.64,0,1,0,220,5,1.1,0.9
3723,2,0,0,0,0,0,1,0,380,8,1.1,0.9
3728,1,67.77,10.4,0,7.18,0,1,0,220,4,1.1,0.9
3734,1,51.36,-0.7,0,0.57,0,1,0,220,4,1.1,0.9
3736,1,45.15,4.1,0,2.61,0,1,0,220,4,1.1,0.9
3737,1,42.48,10.36,0,0.37,0,1,0,220,5,1.1,0.9
3740,1,0,-0,0,13.03,0,1,0,220,5,1.1,0.9
3741,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3744,1,93.9,10.95,0,4.98,0,1,0,220,4,1.1,0.9
3747,1,39.44,5.9,0,1.92,0,1,0,220,4,1.1,0.9
3749,1,115.1,16.4,0,7.67,0,1,0,220,5,1.1,0.9
3754,1,-24.93,11.8,0,3.51,0,1,0,220,4,1.1,0.9
3758,1,83.49,17.4,0,19.32,0,1,0,220,5,1.1,0.9
3760,1,163.5,44.9,0,1.17,0,1,0,220,5,1.1,0.9
3768,1,19.82,10.9,0,0.05,0,1,0,220,5,1.1,0.9
3771,1,34.14,13.5,0,0,0,1,0,150,8,1.1,0.9
3775,1,55.54,15.06,0,6.28,0,1,0,220,5,1.1,0.9
3776,1,0,-0,0,5.25,0,1,0,150,8,1.1,0.9
3786,1,-0,-0,0,26.98,0,1,0,220,5,1.1,0.9
3791,2,0,0,0,0,0,1,0,150,10,1.1,0.9
3792,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3793,1,197.7,67.65,0,13.58,0,1,0,220,5,1.1,0.9
3794,1,165.3,7.4,0,28.32,0,1,0,380,5,1.1,0.9
3798,1,-0,0,0,17.64,0,1,0,380,4,1.1,0.9
3809,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3813,1,226,55.79,0,18.2,0,1,0,220,4,1.1,0.9
3814,1,130.5,24.7,0,0.4,0,1,0,220,5,1.1,0.9
3817,1,0,-0,0,1.02,0,1,0,220,5,1.1,0.9
3818,1,44.45,10.9,0,2.23,0,1,0,220,5,1.1,0.9
3819,1,0,-0,0,35,0,1,0,150,8,1.1,0.9
3821,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3825,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3830,1,-0,0,0,97.326028,0,1,0,380,5,1.1,0.9
3834,1,160,69.2,0,0.19,0,1,0,220,5,1.1,0.9
3840,2,0,0,0,0,0,1,0,220,4,1.1,0.9
3843,1,123.9,32.6,0,1.52,0,1,0,220,4,1.1,0.9
3846,1,-0,0,0,5.36,0,1,0,150,8,1.1,0.9
3855,1,-38.73,-15.32,0,97.23,0,1,0,220,5,1.1,0.9
3857,1,-0,-0,0,11.68,0,1,0,220,5,1.1,0.9
3865,1,-0,-0,0,2.26,0,1,0,220,5,1.1,0.9
3866,1,201.06,19.46,0,2.87,0,1,0,220,5,1.1,0.9
3868,1,-8.43,-7.98,0,0,0,1,0,150,8,1.1,0.9
3869,2,0,0,0,0,0,1,0,380,5,1.1,0.9
3876,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3878,1,-0,-0,0,9.19,0,1,0,220,8,1.1,0.9
3880,1,-28.13,-0.82,0,0.09,0,1,0,220,5,1.1,0.9
3891,1,0,0,0,7.89,0,1,0,220,8,1.1,0.9
3894,1,0,0,0,4.77,0,1,0,220,5,1.1,0.9
3898,1,121.5,29.6,0,2.49,0,1,0,150,8,1.1,0.9
3903,1,0,0,0,4.36,0,1,0,220,5,1.1,0.9
3906,1,0,0,0,98.2,0,1,0,380,5,1.1,0.9
3912,1,0,-0,0,19.73,0,1,0,220,5,1.1,0.9
3916,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3918,1,-11.8,-5.47,0,88.050735,0,1,0,380,5,1.1,0.9
3919,1,-0,0,0,39.95,0,1,0,380,5,1.1,0.9
3925,1,89.3,25.1,0,2.98,0,1,0,220,5,1.1,0.9
3928,1,105.2,24.2,0,0.25,0,1,0,220,5,1.1,0.9
3929,1,48.95,11.6,0,2,0,1,0,220,5,1.1,0.9
3932,1,-0,0,0,4.86,0,1,0,220,10,1.1,0.9
3937,1,83.19,11.4,0,9.84,0,1,0,220,4,1.1,0.9
3951,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3954,1,310.8,162.6,0,19.47,0,1,0,220,10,1.1,0.9
3956,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
3957,1,-0,-0,0,0.04,0,1,0,220,10,1.1,0.9
3960,1,0,-0,0,5.62,0,1,0,150,8,1.1,0.9
3961,1,42.35,7.2,0,1.47,0,1,0,220,4,1.1,0.9
3962,1,19.42,11.8,0,2.6,0,1,0,220,5,1.1,0.9
3966,1,220.7,-14.8,0,125.52,0,1,0,380,4,1.1,0.9
3968,1,-0.18,-2.27,0,0,0,1,0,380,8,1.1,0.9
3969,1,-0,-0,0,0.84,0,1,0,220,5,1.1,0.9
3971,2,0,0,0,0,0,1,0,220,5,1.1,0.9
3974,1,-0.18,-1.42,0,0,0,1,0,150,8,1.1,0.9
3975,1,148,26.1,0,9.44,0,1,0,220,5,1.1,0.9
3983,2,0,0,0,0,0,1,0,150,8,1.1,0.9
3985,1,77.19,26.5,0,6.2,0,1,0,220,5,1.1,0.9
3987,2,0,0,0,0,0,1,0,220,10,1.1,0.9
3990,1,7.01,1.8,0,35.44,0,1,0,380,10,1.1,0.9
3994,1,36.34,10.4,0,2.67,0,1,0,220,5,1.1,0.9
3997,1,26.13,9.7,0,2.37,0,1,0,220,5,1.1,0.9
3999,1,110.8,36.9,0,23.2,0,1,0,220,5,1.1,0.9
4000,1,-0,0,0,24.103274,0,1,0,380,5,1.1,0.9
4005,1,171.18,28.49,0,0,0,1,0,220,5,1.1,0.9
4006,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
4011,1,144.8,39.7,0,12.64,0,1,0,220,4,1.1,0.9
4013,1,0,-0,0,0.17,0,1,0,150,10,1.1,0.9
4014,1,0,0,0,0,0,1,0,150,2,1.1,0.9
4016,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4020,1,0,-0,0,14.28,0,1,0,380,4,1.1,0.9
4021,1,-0.18,-1,0,0,0,1,0,380,8,1.1,0.9
4024,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4025,1,0,0,0,2.67,0,1,0,220,5,1.1,0.9
4026,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4031,1,0,-0,0,6.42,0,1,0,220,5,1.1,0.9
4032,1,265.7,113.5,0,1.85,0,1,0,220,5,1.1,0.9
4039,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
4049,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
4054,1,0,-0,0,2.71,0,1,0,220,5,1.1,0.9
4056,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4057,1,74.78,-31.4,0,1.74,0,1,0,110,8,1.1,0.9
4058,1,0,0,0,0.91,0,1,0,220,4,1.1,0.9
4059,1,0,0,0,0,0,1,0,380,8,1.1,0.9
4060,1,-0,0,0,2.08,0,1,0,220,5,1.1,0.9
4062,1,6.31,0,0,0.42,0,1,0,220,4,1.1,0.9
4077,1,0,-0,0,23.27,0,1,0,380,8,1.1,0.9
4081,1,-0,-0,0,6.9,0,1,0,220,4,1.1,0.9
4082,1,-0,0,0,1.14,0,1,0,150,8,1.1,0.9
4084,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4087,1,-0,-0,0,26.36,0,1,0,380,8,1.1,0.9
4095,1,65.27,6,0,3.89,0,1,0,220,4,1.1,0.9
4096,1,47.65,7.1,0,7.3,0,1,0,220,4,1.1,0.9
4098,1,61.67,28.3,0,0.1,0,1,0,220,10,1.1,0.9
4100,1,-0,-0,0,1.23,0,1,0,220,5,1.1,0.9
4103,1,81.09,12.5,0,2.4,0,1,0,220,5,1.1,0.9
4104,1,40.34,10.4,0,7.02,0,1,0,110,8,1.1,0.9
4110,1,13.01,3.8,0,3.59,0,1,0,220,5,1.1,0.9
4112,1,64.77,6.4,0,3.84,0,1,0,220,4,1.1,0.9
4114,1,9.91,5.4,0,4.6,0,1,0,220,5,1.1,0.9
4116,1,2.2,0.5,0,2.31,0,1,0,150,10,1.1,0.9
4118,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4124,1,230.42,-7.87,0,5.13,0,1,0,220,4,1.1,0.9
4125,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4127,1,39.14,7.7,0,11.68,0,1,0,220,5,1.1,0.9
4128,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4130,1,0,-0,0,2.1,0,1,0,150,8,1.1,0.9
4132,1,25.43,7.9,0,1.03,0,1,0,110,8,1.1,0.9
4134,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
4141,1,-0.62,0,0,75.020288,0,1,0,380,5,1.1,0.9
4143,1,11.11,4.1,0,0.8,0,1,0,220,5,1.1,0.9
4144,1,310.2,4.5,0,8.51,0,1,0,220,5,1.1,0.9
4157,1,0,0,0,1.2,0,1,0,220,5,1.1,0.9
4165,1,325.2,38.1,0,19.99,0,1,0,380,4,1.1,0.9
4170,1,-0,0,0,12.88,0,1,0,220,10,1.1,0.9
4177,1,20.22,5.7,0,3.25,0,1,0,220,4,1.1,0.9
4181,1,195.6,-1,0,3.19,0,1,0,220,4,1.1,0.9
4182,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4185,1,87.5,21.3,0,7.52,0,1,0,220,5,1.1,0.9
4186,1,-0,0,0,5.06,0,1,0,220,5,1.1,0.9
4188,1,59.17,19.3,0,1.16,0,1,0,150,8,1.1,0.9
4189,1,200.65,30.72,0,9.72,0,1,0,220,5,1.1,0.9
4192,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4196,1,-3.2,-1.05,0,48.471563,0,1,0,380,5,1.1,0.9
4197,1,9.01,4.9,0,0.64,0,1,0,220,5,1.1,0.9
4204,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4205,1,5.81,1.7,0,0.42,0,1,0,220,5,1.1,0.9
4209,1,-0,-0,0,0,0,1,0,380,8,1.1,0.9
4215,1,-0,-0,0,17.29,0,1,0,220,5,1.1,0.9
4216,1,-0.17,-8.06,0,0.83,0,1,0,110,8,1.1,0.9
4224,1,-20.56,-3.88,0,1.72,0,1,0,220,4,1.1,0.9
4230,1,57.76,16,0,2.39,0,1,0,220,4,1.1,0.9
4231,3,0,0,0,0,0,1,0,380,5,1.1,0.9
4234,1,0,0,0,8.95,0,1,0,220,5,1.1,0.9
4235,1,-0,-0,0,12.68,0,1,0,220,5,1.1,0.9
4238,1,-0,-0,0,8.08,0,1,0,220,4,1.1,0.9
4239,1,190.7,52,0,20.57,0,1,0,220,5,1.1,0.9
4241,1,-0,-0,0,93.61,0,1,0,380,4,1.1,0.9
4245,1,24.93,9.6,0,0.09,0,1,0,220,5,1.1,0.9
4248,1,0,-0,0,3.24,0,1,0,220,8,1.1,0.9
4249,1,57.06,15.6,0,2.03,0,1,0,220,4,1.1,0.9
4251,1,47.15,15.7,0,5.41,0,1,0,220,5,1.1,0.9
4253,1,105,18,0,5.41,0,1,0,220,4,1.1,0.9
4259,2,0,0,0,0,0,1,0,150,10,1.1,0.9
4267,1,70.78,19.6,0,7.9,0,1,0,220,5,1.1,0.9
4272,1,184.7,71.5,0,95.42,0,1,0,150,8,1.1,0.9
4274,1,35.49,11.53,0,1.31,0,1,0,220,4,1.1,0.9
4277,1,-0,0,0,1.63,0,1,0,150,10,1.1,0.9
4279,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4281,1,-0,-0,0,11.4,0,1,0,220,5,1.1,0.9
4290,1,-1.9,-28.1,0,100.56,0,1,0,380,4,1.1,0.9
4291,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4293,1,80.59,7.3,0,18.92,0,1,0,220,4,1.1,0.9
4295,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
4300,1,81.49,25.1,0,0.36,0,1,0,220,5,1.1,0.9
4301,1,-0,-0,0,2.27,0,1,0,220,5,1.1,0.9
4302,1,30.53,9,0,1.9,0,1,0,110,8,1.1,0.9
4306,1,0,-0,0,0.3,0,1,0,380,5,1.1,0.9
4313,1,133.4,29.4,0,10.87,0,1,0,220,5,1.1,0.9
4314,1,26.13,2.7,0,1.7,0,1,0,220,5,1.1,0.9
4315,1,-113.33,45.2,0,67.52,0,1,0,380,4,1.1,0.9
4317,1,-0,0,0,3.81,0,1,0,220,4,1.1,0.9
4318,1,51.06,16.5,0,2.37,0,1,0,110,8,1.1,0.9
4320,1,50.35,24.3,0,3.64,0,1,0,220,8,1.1,0.9
4324,1,-0,0,0,1.68,0,1,0,220,5,1.1,0.9
4331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4333,2,0,0,0,0,0,1,0,220,10,1.1,0.9
4336,1,55.46,8.4,0,5,0,1,0,220,4,1.1,0.9
4337,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4338,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4339,1,-0,-0,0,42.345005,0,1,0,380,5,1.1,0.9
4340,1,-0,-0,0,4.03,0,1,0,220,8,1.1,0.9
4344,1,68.48,-10.6,0,2.65,0,1,0,150,10,1.1,0.9
4353,1,165.8,44,0,6.15,0,1,0,220,5,1.1,0.9
4355,1,65.07,15,0,1.37,0,1,0,220,5,1.1,0.9
4357,1,235,58.9,0,14.47,0,1,0,220,5,1.1,0.9
4360,1,20.82,8.2,0,2.96,0,1,0,220,4,1.1,0.9
4362,1,43.75,17.3,0,7.73,0,1,0,150,8,1.1,0.9
4363,1,0,-0,0,18.66,0,1,0,380,1,1.1,0.9
4368,1,90.6,15.8,0,7.99,0,1,0,220,5,1.1,0.9
4371,1,72.28,6.6,0,1.42,0,1,0,220,4,1.1,0.9
4380,1,-67.31,-44.04,0,0,0,1,0,150,8,1.1,0.9
4390,1,-0,0,0,72.64,0,1,0,380,4,1.1,0.9
4393,2,0,0,0,0,0,1,0,380,10,1.1,0.9
4395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4397,1,193,17.6,0,4.74,0,1,0,220,4,1.1,0.9
4402,1,-0,0,0,1.02,0,1,0,220,5,1.1,0.9
4407,1,-0,-0,0,51.43,0,1,0,380,4,1.1,0.9
4409,1,-5.15,-16.03,0,0,0,1,0,150,8,1.1,0.9
4410,1,45.05,13.2,0,44.93,0,1,0,220,5,1.1,0.9
4413,1,0,0,0,13.44,0,1,0,150,8,1.1,0.9
4415,1,30.03,9.7,0,4.1,0,1,0,110,8,1.1,0.9
4418,1,-0,0,0,0.05,0,1,0,220,5,1.1,0.9
4419,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4423,1,-0,-0,0,0.33,0,1,0,150,2,1.1,0.9
4426,1,485.5,-63.38,0,34.92,0,1,0,220,5,1.1,0.9
4427,1,296.8,77.7,0,0,0,1,0,150,2,1.1,0.9
4428,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4431,1,19.52,5.6,0,1.46,0,1,0,150,8,1.1,0.9
4432,1,-0,0,0,0.8,0,1,0,220,5,1.1,0.9
4435,1,-0,-0,0,102.217726,0,1,0,380,5,1.1,0.9
4442,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4446,1,0,-0,0,9.25,0,1,0,380,4,1.1,0.9
4450,1,140.2,11.2,0,9.1,0,1,0,220,4,1.1,0.9
4454,1,-0,-0,0,1,0,1,0,220,5,1.1,0.9
4467,1,-0,0,0,7.22,0,1,0,220,4,1.1,0.9
4477,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
4480,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4481,1,0,0,0,2.7,0,1,0,220,1,1.1,0.9
4482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4484,1,69.78,25,0,14.24,0,1,0,220,5,1.1,0.9
4485,1,0,0,0,18.32,0,1,0,380,8,1.1,0.9
4489,1,0,-0,0,5.9,0,1,0,220,4,1.1,0.9
4491,1,0,-0,0,1.75,0,1,0,220,5,1.1,0.9
4493,1,15.32,18.2,0,27.62,0,1,0,220,4,1.1,0.9
4494,1,-0,0,0,55.514618,0,1,0,380,5,1.1,0.9
4495,1,336.3,104.4,0,0,0,1,0,150,2,1.1,0.9
4504,1,170.1,-9.3,0,5.97,0,1,0,220,5,1.1,0.9
4505,1,95.51,17.1,0,8.5,0,1,0,220,5,1.1,0.9
4506,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4507,1,-0,0,0,43.44,0,1,0,380,4,1.1,0.9
4509,1,77.99,30.8,0,2.41,0,1,0,150,8,1.1,0.9
4510,1,75.38,21.8,0,0.63,0,1,0,220,4,1.1,0.9
4511,1,81.89,19.9,0,5.1,0,1,0,220,5,1.1,0.9
4513,1,92.1,29.5,0,3.14,0,1,0,220,5,1.1,0.9
4520,1,-0,-0,0,0.94,0,1,0,220,5,1.1,0.9
4525,1,-0,0,0,6.12,0,1,0,220,5,1.1,0.9
4529,1,48.48,8.7,0,10.14,0,1,0,220,5,1.1,0.9
4541,1,0,-0,0,150.797812,0,1,0,380,5,1.1,0.9
4542,1,-0,0,0,38.49,0,1,0,380,4,1.1,0.9
4543,1,-0,0,0,2.32,0,1,0,380,10,1.1,0.9
4544,1,-0,-0,0,14.64,0,1,0,220,5,1.1,0.9
4549,1,0,-0,0,0.3,0,1,0,220,5,1.1,0.9
4550,1,0,-0,0,124.2,0,1,0,380,5,1.1,0.9
4554,1,119,21.9,0,0.95,0,1,0,220,5,1.1,0.9
4556,1,138.2,21.3,0,2.33,0,1,0,220,4,1.1,0.9
4562,1,130.5,25.7,0,2.27,0,1,0,220,5,1.1,0.9
4565,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4566,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4577,1,2.2,0.6,0,0.04,0,1,0,150,10,1.1,0.9
4580,1,11.01,3.9,0,7.98,0,1,0,220,5,1.1,0.9
4586,2,0,0,0,0,0,1,0,150,2,1.1,0.9
4588,1,-0,0,0,75.38,0,1,0,380,4,1.1,0.9
4592,1,183.8,2.2,0,2.98,0,1,0,220,4,1.1,0.9
4594,1,-1.73,-1.71,0,22.062314,0,1,0,380,5,1.1,0.9
4598,1,-0,0,0,52.958443,0,1,0,380,5,1.1,0.9
4600,1,19.12,7.4,0,21.97,0,1,0,380,4,1.1,0.9
4603,1,70.28,10.3,0,13.73,0,1,0,220,4,1.1,0.9
4614,1,74.18,14.6,0,11.71,0,1,0,110,8,1.1,0.9
4615,1,42.55,17.6,0,1.2,0,1,0,220,5,1.1,0.9
4616,1,30.83,16.5,0,3.83,0,1,0,150,8,1.1,0.9
4623,1,0,-0,0,80.388213,0,1,0,380,5,1.1,0.9
4624,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4632,1,0,-0,0,3.21,0,1,0,220,4,1.1,0.9
4644,1,18.22,8.6,0,34.7,0,1,0,380,4,1.1,0.9
4650,1,-0,0,0,0,0,1,0,220,10,1.1,0.9
4651,1,0,0,0,8.1,0,1,0,220,4,1.1,0.9
4652,1,-0,0,0,165.63,0,1,0,380,4,1.1,0.9
4656,1,93.9,-0.4,0,3.66,0,1,0,220,5,1.1,0.9
4657,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4658,1,51.06,7.4,0,2.49,0,1,0,220,4,1.1,0.9
4661,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4663,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4665,1,390.5,62.5,0,0,0,1,0,150,2,1.1,0.9
4674,1,124,29.2,0,0.53,0,1,0,220,5,1.1,0.9
4679,1,102.7,17.8,0,48.05,0,1,0,220,5,1.1,0.9
4683,1,38.84,8.5,0,7.31,0,1,0,220,5,1.1,0.9
4685,1,46.15,11.2,0,10.16,0,1,0,220,5,1.1,0.9
4686,1,16.02,5.1,0,0.63,0,1,0,110,8,1.1,0.9
4687,1,0,0,0,0,0,1,0,150,8,1.1,0.9
4689,1,109.7,15,0,30.97,0,1,0,220,5,1.1,0.9
4690,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4692,1,-0,0,0,50,0,1,0,150,8,1.1,0.9
4701,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4704,1,0,-0,0.304554,30.256205,0,1,0,380,10,1.1,0.9
4706,1,0,-0,0,20.81,0,1,0,380,4,1.1,0.9
4710,1,195.4,76.84,0,8.59,0,1,0,220,5,1.1,0.9
4711,1,-0,0,0,16.11,0,1,0,220,5,1.1,0.9
4712,1,-0,0,0.073728,5.986272,0,1,0,220,10,1.1,0.9
4717,1,0,0,0,46.25,0,1,0,380,4,1.1,0.9
4721,1,0,-0,0,6.11,0,1,0,150,10,1.1,0.9
4725,1,4.91,1.6,0,4.15,0,1,0,220,5,1.1,0.9
4728,1,3.1,0.1,0,1.34,0,1,0,220,5,1.1,0.9
4729,1,0,0,0,2.38,0,1,0,220,5,1.1,0.9
4733,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
4734,1,0,0,0,25.339116,0,1,0,380,5,1.1,0.9
4735,1,0,0,0,13.59,0,1,0,380,1,1.1,0.9
4738,1,101.89,25.72,0,5.11,0,1,0,220,5,1.1,0.9
4740,1,-0.15,-0.9,0,0,0,1,0,110,8,1.1,0.9
4744,1,2.2,0,0,4.81,0,1,0,220,10,1.1,0.9
4747,1,93.3,27.8,0,6.1,0,1,0,220,5,1.1,0.9
4748,1,-0,-0,0,1.49,0,1,0,220,5,1.1,0.9
4750,1,137.7,32.6,0,5.17,0,1,0,220,4,1.1,0.9
4752,1,101.1,19.8,0,3.62,0,1,0,220,4,1.1,0.9
4757,1,147,56.3,0,0.51,0,1,0,150,8,1.1,0.9
4765,1,33.04,10.1,0,0.43,0,1,0,220,5,1.1,0.9
4771,1,0,0,0,1.32,0,1,0,150,10,1.1,0.9
4772,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4773,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4774,1,63.27,28.9,0,2.19,0,1,0,150,8,1.1,0.9
4776,2,0,0,0,0,0,1,0,380,8,1.1,0.9
4779,1,-777.45,39.02,0,0,0,1,0,380,8,1.1,0.9
4783,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4787,1,71.98,27.1,0,7.2,0,1,0,380,5,1.1,0.9
4795,1,0,0,0,81.29,0,1,0,380,4,1.1,0.9
4797,1,-0.01,0,0,0,0,1,0,380,8,1.1,0.9
4799,1,0,0,0,2.62,0,1,0,380,1,1.1,0.9
4806,1,210.8,-0.7,0,4.14,0,1,0,220,4,1.1,0.9
4807,1,39.84,6.4,0,34.58,0,1,0,380,10,1.1,0.9
4809,1,151,7.1,0,4.24,0,1,0,220,4,1.1,0.9
4816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4819,2,0,0,0,0,0,1,0,380,5,1.1,0.9
4823,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4825,1,-0,0,0,46.7,0,1,0,380,8,1.1,0.9
4826,1,103.6,16,0,11.22,0,1,0,220,5,1.1,0.9
4829,1,171.9,39.1,0,4.23,0,1,0,220,5,1.1,0.9
4831,1,130.4,44.33,0,5.22,0,1,0,220,5,1.1,0.9
4843,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4846,2,0,0,0,0,0,1,0,150,8,1.1,0.9
4850,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4852,1,45.55,-59.9,0,30.04,0,1,0,220,5,1.1,0.9
4855,1,127.9,-34,0,19.86,0,1,0,220,4,1.1,0.9
4856,1,45.95,7.5,0,8.39,0,1,0,220,4,1.1,0.9
4858,1,-0,-0,0,53.97,0,1,0,380,8,1.1,0.9
4863,1,-0,0,0,0,0,1,0,150,8,1.1,0.9
4864,1,-28.21,-6,0,0.05,0,1,0,220,5,1.1,0.9
4867,1,65.77,27.3,0,0.49,0,1,0,220,5,1.1,0.9
4868,1,2.2,0.5,0,2.88,0,1,0,150,10,1.1,0.9
4872,1,15.42,3.9,0,0.79,0,1,0,110,8,1.1,0.9
4874,1,-0.58,-53.03,0,6.85,0,1,0,220,5,1.1,0.9
4880,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4885,1,166.4,50.4,0,1.23,0,1,0,220,5,1.1,0.9
4889,1,74.98,19.8,0,6.47,0,1,0,220,5,1.1,0.9
4890,1,185,43.6,0,6.3,0,1,0,220,4,1.1,0.9
4896,1,329.7,32.4,0,4.5,0,1,0,220,4,1.1,0.9
4897,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4906,1,175.8,70.7,0,19.08,0,1,0,220,4,1.1,0.9
4907,1,125.16,29.2,0,2.69,0,1,0,220,5,1.1,0.9
4908,1,50.06,9.9,0,11.56,0,1,0,220,5,1.1,0.9
4910,1,-0,0,0,0.95,0,1,0,220,4,1.1,0.9
4914,1,14.91,-8.73,0,34.66,0,1,0,220,5,1.1,0.9
4918,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4925,1,-0,0,0,0.3,0,1,0,220,5,1.1,0.9
4926,1,3.8,1.1,0,10.69,0,1,0,380,10,1.1,0.9
4929,1,37,8.7,0.070441,50.913893,0,1,0,380,2,1.1,0.9
4931,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4936,1,312.2,28,0,48.6,0,1,0,220,5,1.1,0.9
4939,1,56.76,31.1,0,0.37,0,1,0,220,5,1.1,0.9
4942,1,109.9,33.6,0,3.72,0,1,0,220,5,1.1,0.9
4945,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4947,1,88.3,2.8,0,5.21,0,1,0,220,4,1.1,0.9
4948,1,10.21,-3.2,0,5.15,0,1,0,220,4,1.1,0.9
4950,1,218.7,-9.1,0,49,0,1,0,220,5,1.1,0.9
4951,1,71.98,34.1,0,7.65,0,1,0,220,5,1.1,0.9
4952,2,0,0,0,0,0,1,0,220,5,1.1,0.9
4953,1,66.77,11.1,0,2.7,0,1,0,220,4,1.1,0.9
4954,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4957,2,0,0,0,0,0,1,0,380,4,1.1,0.9
4958,1,-0,-0,0,1.94,0,1,0,220,4,1.1,0.9
4964,1,-0,-0,0,29.32,0,1,0,380,8,1.1,0.9
4967,2,0,0,0,0,0,1,0,220,4,1.1,0.9
4968,1,-0,-0,0,16.57,0,1,0,380,1,1.1,0.9
4970,1,-0,-0,0,171.931977,0,1,0,380,5,1.1,0.9
4974,1,89.08,26.9,0,4.68,0,1,0,220,5,1.1,0.9
4993,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
5001,1,82.49,24.5,0,0.62,0,1,0,110,8,1.1,0.9
5002,1,-0,0,0,4.34,0,1,0,220,5,1.1,0.9
5003,1,17.87,-8.59,0,0.21,0,1,0,220,5,1.1,0.9
5004,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5006,1,-58.77,18.7,0,4.23,0,1,0,150,10,1.1,0.9
5007,1,0,0,0,40.291745,0,1,0,380,5,1.1,0.9
5008,1,0,-0,0,23.76,0,1,0,380,8,1.1,0.9
5016,1,-0,0,0,8.347383,0,1,0,380,5,1.1,0.9
5019,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5025,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5031,1,174.7,35,0,2.14,0,1,0,150,8,1.1,0.9
5034,1,32.24,4.8,0,0.85,0,1,0,220,4,1.1,0.9
5042,1,24.33,10,0,84.57,0,1,0,380,4,1.1,0.9
5044,1,0,-0,0,12.01,0,1,0,380,1,1.1,0.9
5049,1,136.6,29,0,2.05,0,1,0,220,5,1.1,0.9
5051,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5060,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5065,2,0,0,0,0,0,1,0,380,8,1.1,0.9
5067,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5077,1,30.93,5.8,0,4.45,0,1,0,220,5,1.1,0.9
5083,1,80.39,10.8,0,0.35,0,1,0,220,5,1.1,0.9
5091,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5093,1,70.78,28,0,1.49,0,1,0,220,5,1.1,0.9
5094,1,-0,-0,0,5.02,0,1,0,220,10,1.1,0.9
5096,1,-2.27,-1.81,0,42.76,0,1,0,380,4,1.1,0.9
5097,2,0,0,0,0,0,1,0,150,2,1.1,0.9
5099,1,0,0,0,9.34,0,1,0,220,5,1.1,0.9
5106,1,39.94,13,0,2.47,0,1,0,220,5,1.1,0.9
5108,1,-55.83,-31.99,0,2.88,0,1,0,110,8,1.1,0.9
5110,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5111,1,139.9,1.1,0,5.58,0,1,0,220,4,1.1,0.9
5117,1,46.25,13.1,0,1.29,0,1,0,220,4,1.1,0.9
5120,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5121,1,23.4,8.38,0,1.07,0,1,0,220,4,1.1,0.9
5125,1,0,0,0,16.06,0,1,0,380,4,1.1,0.9
5131,1,-0,0,0,7.84,0,1,0,220,5,1.1,0.9
5137,1,16.92,0,0,0.57,0,1,0,220,5,1.1,0.9
5144,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5146,1,229.9,48.9,0,8.36,0,1,0,220,5,1.1,0.9
5147,1,-0,0,0,17.81,0,1,0,380,1,1.1,0.9
5155,1,411.3,168,0,0,0,1,0,150,2,1.1,0.9
5162,1,55.26,0,0,1.05,0,1,0,220,4,1.1,0.9
5163,1,-11.81,-12,0,19.39,0,1,0,220,4,1.1,0.9
5165,1,-0,-0,0,35.06,0,1,0,380,8,1.1,0.9
5170,1,0,0,0,19.57,0,1,0,220,4,1.1,0.9
5171,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5174,1,0,-0,0,8.19,0,1,0,220,5,1.1,0.9
5179,1,179.8,5.67,0,12.83,0,1,0,220,5,1.1,0.9
5182,1,0,0,0,0.18,0,1,0,220,5,1.1,0.9
5188,1,107.9,17.6,0,1.03,0,1,0,150,8,1.1,0.9
5189,1,24.33,5.8,0,13.48,0,1,0,220,4,1.1,0.9
5191,1,67.98,9.2,0,7.77,0,1,0,220,4,1.1,0.9
5202,1,85.09,13.4,0,0.23,0,1,0,220,4,1.1,0.9
5203,1,221.9,86.3,0,2.18,0,1,0,150,8,1.1,0.9
5205,1,-0,-0,0,2.84,0,1,0,220,1,1.1,0.9
5210,1,347.61,74.37,0,0,0,1,0,220,2,1.1,0.9
5212,1,-0,0,0,0.2,0,1,0,220,5,1.1,0.9
5213,1,246.8,36.3,0,16.01,0,1,0,220,5,1.1,0.9
5214,1,0,-0,0,0.88,0,1,0,220,1,1.1,0.9
5215,1,-0,-0,0,0.89,0,1,0,220,5,1.1,0.9
5217,1,12.11,-0,0,0.6,0,1,0,220,4,1.1,0.9
5233,1,-0,-0,0,14.04,0,1,0,220,5,1.1,0.9
5237,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5239,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5241,1,0,-0,0,70.905048,0,1,0,380,5,1.1,0.9
5246,1,0,-0,0,1.06,0,1,0,150,8,1.1,0.9
5247,1,0,-0,0,0.22,0,1,0,150,8,1.1,0.9
5255,1,43.95,8.5,0,29.29,0,1,0,150,8,1.1,0.9
5256,1,91,36,0,5.47,0,1,0,220,5,1.1,0.9
5257,1,-0,0,0,0.18,0,1,0,220,5,1.1,0.9
5263,1,0,0,0,0.23,0,1,0,380,10,1.1,0.9
5266,1,2.2,0.5,0,0.06,0,1,0,220,10,1.1,0.9
5270,1,-0,-0,0,7.4,0,1,0,220,5,1.1,0.9
5271,1,69.18,19.7,0,6.99,0,1,0,150,8,1.1,0.9
5274,1,2.2,0.5,0,1.84,0,1,0,150,10,1.1,0.9
5276,1,143.2,5.9,0,5.79,0,1,0,220,4,1.1,0.9
5278,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5279,1,158.8,105.3,0,21.76,0,1,0,150,8,1.1,0.9
5280,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5286,1,17.22,5.1,0,0.99,0,1,0,220,5,1.1,0.9
5288,1,-0,-0,0,3.06,0,1,0,380,5,1.1,0.9
5289,1,-0,-0,0,165.34,0,1,0,380,4,1.1,0.9
5290,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5295,1,-0,-0,0,2.08,0,1,0,220,8,1.1,0.9
5296,1,16.02,4.7,0,0.94,0,1,0,110,8,1.1,0.9
5297,1,55.26,11,0,7.68,0,1,0,220,5,1.1,0.9
5299,2,0,0,0,0,0,1,0,380,8,1.1,0.9
5300,1,-0,-0,0,1.3,0,1,0,220,5,1.1,0.9
5308,1,0,-0,0,42.19206,0,1,0,380,5,1.1,0.9
5311,1,-0,-0,0,7.85,0,1,0,220,8,1.1,0.9
5317,1,293.2,87.4,0,26.36,0,1,0,220,5,1.1,0.9
5320,1,18.12,5.9,0,1.52,0,1,0,150,8,1.1,0.9
5329,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5331,1,-0,0,0,0.23,0,1,0,150,10,1.1,0.9
5332,1,366.6,57.4,0,60.78,0,1,0,380,4,1.1,0.9
5333,1,83.59,-7.2,0,12.95,0,1,0,220,10,1.1,0.9
5334,1,17.52,6.6,0,3.79,0,1,0,220,5,1.1,0.9
5339,1,-16.62,8.7,0,7.68,0,1,0,220,10,1.1,0.9
5340,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5341,1,64.27,17.5,0,0.43,0,1,0,220,5,1.1,0.9
5342,1,32.14,13.1,0,1.72,0,1,0,150,8,1.1,0.9
5346,1,0,0,0,0.81,0,1,0,110,8,1.1,0.9
5348,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5350,1,0,0,0,28.208233,0,1,0,380,5,1.1,0.9
5351,1,0,0,0,3.28,0,1,0,220,5,1.1,0.9
5354,1,70.18,19.5,0,3.59,0,1,0,220,5,1.1,0.9
5361,1,-0,0,0,2.77,0,1,0,220,10,1.1,0.9
5362,1,152.73,-17.2,0,45.85,0,1,0,220,5,1.1,0.9
5364,1,110.6,38.1,0,0.98,0,1,0,150,8,1.1,0.9
5365,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5366,1,66.07,12.5,0,2.08,0,1,0,220,4,1.1,0.9
5372,1,21.02,8,0,13.14,0,1,0,380,4,1.1,0.9
5379,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5383,1,0,-0,0,24.7,0,1,0,220,5,1.1,0.9
5388,1,159.5,42,0,2.3,0,1,0,220,5,1.1,0.9
5391,1,57.06,11.9,0,1.68,0,1,0,220,4,1.1,0.9
5393,1,-0,0,0,9.43,0,1,0,220,5,1.1,0.9
5395,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5400,1,241.62,52.78,0,0.82,0,1,0,220,5,1.1,0.9
5409,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5410,1,69.78,26,0,5.18,0,1,0,220,5,1.1,0.9
5413,1,-0,-0,0,5.57,0,1,0,220,5,1.1,0.9
5416,1,0,0,0,25.13,0,1,0,380,2,1.1,0.9
5417,1,32.74,5.3,0,3.07,0,1,0,220,5,1.1,0.9
5418,1,-0,0,0,3.96,0,1,0,220,5,1.1,0.9
5419,1,349.3,144.3,0,0.54,0,1,0,220,5,1.1,0.9
5420,1,56.96,1.94,0,26.48,0,1,0,380,5,1.1,0.9
5421,1,-0,-0,0,0.92,0,1,0,380,5,1.1,0.9
5423,1,28.63,7.3,0,4.36,0,1,0,110,8,1.1,0.9
5425,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5426,1,152.8,38,0,1.46,0,1,0,150,8,1.1,0.9
5435,1,103.3,24.1,0,9.41,0,1,0,220,4,1.1,0.9
5441,1,138.01,34.55,0,8.44,0,1,0,220,5,1.1,0.9
5442,1,-0.17,-0.84,0,0,0,1,0,150,8,1.1,0.9
5450,1,-0,-0,0,1.17,0,1,0,150,8,1.1,0.9
5452,1,82.09,39.8,0,2.35,0,1,0,150,10,1.1,0.9
5455,1,-0,-0,0,5.27,0,1,0,220,5,1.1,0.9
5458,1,0,0,0,9.09,0,1,0,220,5,1.1,0.9
5460,1,-15.89,-6.42,0,38.657071,0,1,0,380,5,1.1,0.9
5461,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5463,1,88.4,-5.9,0,3.32,0,1,0,220,4,1.1,0.9
5464,1,25.23,3.3,0,35.45,0,1,0,380,4,1.1,0.9
5465,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5469,1,106.6,-18.8,0,4.1,0,1,0,220,5,1.1,0.9
5477,1,-0,-0,0,18.02,0,1,0,220,5,1.1,0.9
5481,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5482,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5486,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5488,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5490,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5494,1,0,-0,0,4.69,0,1,0,220,4,1.1,0.9
5500,1,111.5,24.8,0,9.65,0,1,0,220,4,1.1,0.9
5502,1,-0,-0,0,0.58,0,1,0,220,5,1.1,0.9
5509,1,0,0,0.314057,17.296509,0,1,0,380,2,1.1,0.9
5511,1,67.68,6.2,0,6.83,0,1,0,220,4,1.1,0.9
5512,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5517,1,34.24,-19.6,0,3.59,0,1,0,150,10,1.1,0.9
5519,1,0,-0,0,1.98,0,1,0,220,5,1.1,0.9
5522,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
5525,1,236.33,59.35,0,18.71,0,1,0,220,5,1.1,0.9
5526,1,-8.71,-19.54,0,0,0,1,0,150,8,1.1,0.9
5529,1,0,0,0,0.36,0,1,0,220,5,1.1,0.9
5533,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5546,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5549,1,30.03,12.2,0,0.93,0,1,0,150,8,1.1,0.9
5550,1,0,-0,0,10.83,0,1,0,220,5,1.1,0.9
5558,1,-0,-0,0,15.17,0,1,0,380,8,1.1,0.9
5559,1,0,-0,0,2.66,0,1,0,220,10,1.1,0.9
5562,1,-0,0,0.19855,29.549,0,1,0,380,10,1.1,0.9
5564,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5567,1,0,0,0,3.59,0,1,0,220,5,1.1,0.9
5571,1,-0,0,0,1.01,0,1,0,220,5,1.1,0.9
5573,1,0,-0,0,2.94,0,1,0,220,5,1.1,0.9
5574,1,99.7,6,0,2.06,0,1,0,220,5,1.1,0.9
5586,1,-0,0,0,0,0,1,0,220,5,1.1,0.9
5587,1,-0,-0,0,0.33,0,1,0,150,2,1.1,0.9
5589,1,0,0,0,173.904854,0,1,0,380,5,1.1,0.9
5591,1,118.6,41.5,0,0.58,0,1,0,150,8,1.1,0.9
5592,1,20.82,7.9,0,18,0,1,0,220,4,1.1,0.9
5595,1,168.5,54.8,0,5.34,0,1,0,150,8,1.1,0.9
5608,1,449.4,14.6,0,87.31,0,1,0,380,4,1.1,0.9
5610,1,99.5,9.2,0,27.55,0,1,0,220,5,1.1,0.9
5616,1,225.2,35.2,0,11.99,0,1,0,220,5,1.1,0.9
5617,1,38.04,3.4,0,3.43,0,1,0,220,4,1.1,0.9
5618,1,-0,0,0,1.75,0,1,0,150,8,1.1,0.9
5627,1,-0,-0,0,0.53,0,1,0,220,5,1.1,0.9
5630,1,0,0,0,11.52,0,1,0,220,5,1.1,0.9
5631,1,105.5,31.1,0,9.63,0,1,0,220,4,1.1,0.9
5641,1,-0,-0,0,5.98,0,1,0,220,5,1.1,0.9
5643,1,-0,-0,0,1.1,0,1,0,220,10,1.1,0.9
5648,1,-0,-0,0,115.528858,0,1,0,380,5,1.1,0.9
5653,1,96.59,7.28,0,2.52,0,1,0,220,5,1.1,0.9
5655,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
5658,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5662,1,185.7,18.4,0,23.68,0,1,0,220,10,1.1,0.9
5664,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5666,1,124.8,34.7,0,3.66,0,1,0,220,5,1.1,0.9
5669,2,0,0,0,0,0,1,0,220,10,1.1,0.9
5670,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5672,1,139.7,9.7,0,12.61,0,1,0,220,10,1.1,0.9
5674,1,-536.71,-85.76,0,34.76,0,1,0,380,8,1.1,0.9
5681,1,198.1,33.9,0,22.82,0,1,0,220,4,1.1,0.9
5685,1,34.74,16.3,0,33.38,0,1,0,380,4,1.1,0.9
5686,1,52.26,19.6,0,2.64,0,1,0,220,5,1.1,0.9
5688,1,14.12,5.2,0,1.44,0,1,0,220,5,1.1,0.9
5691,1,195.1,-14.2,0,12.89,0,1,0,220,5,1.1,0.9
5695,1,142.8,20.3,0,6.77,0,1,0,220,5,1.1,0.9
5697,1,131.6,33.8,0,6.55,0,1,0,220,4,1.1,0.9
5699,1,-0,0,0,0.59,0,1,0,220,5,1.1,0.9
5709,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5712,1,183.07,44.65,0,2.77,0,1,0,220,5,1.1,0.9
5720,1,337.6,-15.4,0,6.27,0,1,0,220,5,1.1,0.9
5723,1,141.2,45.4,0,7.55,0,1,0,220,5,1.1,0.9
5726,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5735,1,161.3,10.04,0,4.38,0,1,0,220,5,1.1,0.9
5738,1,-0,-0,0,8.13,0,1,0,220,5,1.1,0.9
5740,1,-0,0,0,1.26,0,1,0,150,8,1.1,0.9
5742,2,0,0,0,0,0,1,0,220,8,1.1,0.9
5743,1,-0,0,0,4.28,0,1,0,220,5,1.1,0.9
5748,1,-0,-0,0,4.27,0,1,0,150,8,1.1,0.9
5753,1,-0,-0,0,1.81,0,1,0,220,5,1.1,0.9
5760,1,0,-0,0,41.75,0,1,0,150,8,1.1,0.9
5762,1,0,0,0,2.23,0,1,0,380,2,1.1,0.9
5764,1,99.4,4.3,0,3.69,0,1,0,220,5,1.1,0.9
5767,1,-0,0,0,1.87,0,1,0,220,4,1.1,0.9
5771,1,190.5,70.9,0,21.3,0,1,0,380,4,1.1,0.9
5772,1,-38.01,-22.73,0,0,0,1,0,150,8,1.1,0.9
5773,1,0,0,0,0.36,0,1,0,220,1,1.1,0.9
5776,1,222.7,80.5,0,0,0,1,0,150,2,1.1,0.9
5780,1,0,-0,0,0.95,0,1,0,220,4,1.1,0.9
5781,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5783,1,69.08,-49.6,0,3.42,0,1,0,110,8,1.1,0.9
5787,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5789,1,0,0,0,0.35,0,1,0,220,5,1.1,0.9
5790,1,4.4,1.1,0,0.41,0,1,0,220,10,1.1,0.9
5792,1,40.95,13.4,0,51.25,0,1,0,150,8,1.1,0.9
5793,1,6.11,0,0,1.17,0,1,0,220,4,1.1,0.9
5797,1,334.1,103.5,0,14.78,0,1,0,220,10,1.1,0.9
5799,1,-0,-0,0,1.38,0,1,0,220,5,1.1,0.9
5803,1,0,-0,0,0.35,0,1,0,220,5,1.1,0.9
5805,1,167.6,-9,0,0.39,0,1,0,150,10,1.1,0.9
5814,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5815,1,5.21,1.3,0,24.85,0,1,0,380,10,1.1,0.9
5821,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5823,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5825,2,0,0,0,0,0,1,0,220,10,1.1,0.9
5828,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5829,1,155.5,38.3,0,52.84,0,1,0,150,8,1.1,0.9
5831,2,0,0,0,0,0,1,0,380,4,1.1,0.9
5835,1,0,0,0,3.32,0,1,0,150,8,1.1,0.9
5836,1,244.09,48.92,0,5.96,0,1,0,220,5,1.1,0.9
5837,1,-0,-0,0,132.04744,0,1,0,380,5,1.1,0.9
5843,1,-0,0,0,8.58,0,1,0,380,8,1.1,0.9
5848,1,0,-0,0.29,-0.42,0,1,0,380,2,1.1,0.9
5853,1,122.5,38.9,0,0.84,0,1,0,220,5,1.1,0.9
5856,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5857,1,78.39,21.2,0,0.97,0,1,0,220,5,1.1,0.9
5872,1,177.5,72.5,0,46.35,0,1,0,150,8,1.1,0.9
5873,1,0,0,0,132.84,0,1,0,380,4,1.1,0.9
5877,1,-0,0,0,67.98,0,1,0,380,4,1.1,0.9
5881,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5884,1,-0,-0,0,68.73,0,1,0,380,4,1.1,0.9
5887,1,6.91,-11.1,0,0.67,0,1,0,110,8,1.1,0.9
5888,1,-0,-0,0,93.07,0,1,0,380,8,1.1,0.9
5890,1,0,-0,0,3.66,0,1,0,220,4,1.1,0.9
5891,1,14.02,5.5,0,3.3,0,1,0,220,5,1.1,0.9
5892,1,49.86,14.1,0,11.33,0,1,0,220,4,1.1,0.9
5893,1,26.03,10.6,0,2.14,0,1,0,110,8,1.1,0.9
5897,1,0,0,0,0,0,1,0,380,8,1.1,0.9
5907,1,186.1,14.8,0,17.28,0,1,0,220,5,1.1,0.9
5916,1,-57.59,-30.52,0,2.45,0,1,0,110,8,1.1,0.9
5918,1,73.83,16.41,0,15.77,0,1,0,220,5,1.1,0.9
5919,1,-0,0,0,33.03,0,1,0,380,4,1.1,0.9
5923,1,74.08,10.7,0,13.55,0,1,0,220,4,1.1,0.9
5926,1,0,-0,0,3.98,0,1,0,220,5,1.1,0.9
5927,1,-0,0,0,1.44,0,1,0,150,10,1.1,0.9
5933,1,78.49,18.5,0,6.91,0,1,0,220,4,1.1,0.9
5935,1,-0,0,0,5.75,0,1,0,220,5,1.1,0.9
5940,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5944,1,71.88,21.7,0,9.63,0,1,0,220,5,1.1,0.9
5946,1,0,-0,0,5.96,0,1,0,220,4,1.1,0.9
5948,1,57.06,13.3,0,19.18,0,1,0,220,4,1.1,0.9
5949,1,160.7,40.3,0,3.04,0,1,0,150,8,1.1,0.9
5952,1,40.34,15.9,0,1.31,0,1,0,150,8,1.1,0.9
5957,1,208.06,36.6,0,3.55,0,1,0,220,5,1.1,0.9
5960,1,-0,0,0,2.78,0,1,0,220,1,1.1,0.9
5961,1,113.5,11.5,0,5.53,0,1,0,220,4,1.1,0.9
5970,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5971,2,0,0,0,0,0,1,0,380,5,1.3,0.7
5974,1,0,0,0,0,0,1,0,150,8,1.1,0.9
5979,1,-0,-0,0,0,0,1,0,220,8,1.1,0.9
5983,2,0,0,0,0,0,1,0,380,5,1.1,0.9
5987,1,24.04,1.68,0,4.02,0,1,0,220,5,1.1,0.9
5990,1,0,-0,0,4.53,0,1,0,220,5,1.1,0.9
5991,2,0,0,0,0,0,1,0,220,4,1.1,0.9
5993,1,0,-0,0,2.75,0,1,0,220,5,1.1,0.9
5994,2,0,0,0,0,0,1,0,220,5,1.1,0.9
5996,1,-0,-0,0.164188,4.023827,0,1,0,380,2,1.1,0.9
6000,2,0,0,0,0,0,1,0,380,8,1.3,0.7
6004,1,0,0,0,2.37,0,1,0,380,10,1.1,0.9
6009,1,20.82,7.9,0,6.73,0,1,0,220,4,1.1,0.9
6010,1,0,0,0,1.35,0,1,0,220,5,1.1,0.9
6015,1,-0,0,0,25,0,1,0,150,8,1.1,0.9
6017,1,-0,0,0,23.15,0,1,0,380,8,1.1,0.9
6022,1,-0,-0,0,5.5,0,1,0,220,4,1.1,0.9
6025,1,-0.16,-1.92,0,0.45,0,1,0,110,8,1.1,0.9
6028,1,0,0,0,3.24,0,1,0,110,8,1.1,0.9
6031,1,0,0,0,2.22,0,1,0,220,5,1.1,0.9
6036,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6038,1,43.55,-20.5,0,2.53,0,1,0,220,4,1.1,0.9
6039,1,165.9,154.6,0,15.17,0,1,0,380,4,1.1,0.9
6040,1,-57.46,-30.3,0,5.4,0,1,0,220,4,1.1,0.9
6041,1,0,0,0,0.53,0,1,0,220,5,1.1,0.9
6045,1,-0.2,-0.98,0,0,0,1,0,150,8,1.1,0.9
6047,1,79.49,22.7,0,9.26,0,1,0,150,8,1.1,0.9
6052,1,-0,-0,0,0,0,1,0,150,8,1.1,0.9
6053,1,412.1,79.3,0,7.73,0,1,0,220,5,1.1,0.9
6057,1,47.65,19.4,0,0.79,0,1,0,150,8,1.1,0.9
6058,1,0,-0,0,1.73,0,1,0,110,8,1.1,0.9
6060,1,0,0,0,80.66,0,1,0,380,1,1.1,0.9
6068,1,0,0,0,33.08,0,1,0,380,8,1.1,0.9
6069,1,-0,-0,0.285753,52.671068,0,1,0,380,2,1.1,0.9
6071,1,163.5,35.6,0,4.59,0,1,0,220,5,1.1,0.9
6080,1,0,0,0.361,33.735,0,1,0,380,10,1.1,0.9
6090,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6092,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6093,1,21.02,12.4,0,2.96,0,1,0,220,4,1.1,0.9
6101,1,103,40.2,0,1.13,0,1,0,220,5,1.1,0.9
6104,1,93.12,4.99,0,0.18,0,1,0,220,5,1.1,0.9
6110,1,78.59,16,0,1.87,0,1,0,220,5,1.1,0.9
6112,1,45.28,15.27,0,7.88,0,1,0,220,5,1.1,0.9
6114,1,0,0,0,8.78,0,1,0,220,5,1.1,0.9
6115,1,-0,-0,0,1.18,0,1,0,220,5,1.1,0.9
6118,1,82.55,30.58,0,4.26,0,1,0,220,8,1.1,0.9
6119,1,221.25,72.56,0,8.23,0,1,0,220,5,1.1,0.9
6127,1,-0.1,68.5,0,17.24,0,1,0,220,4,1.1,0.9
6131,2,0,0,0,0,0,1,0,150,8,1.3,0.7
6132,1,60.67,5.9,0,5.32,0,1,0,220,4,1.1,0.9
6134,1,42.55,6.5,0,3.7,0,1,0,220,4,1.1,0.9
6135,1,2.2,0.5,0,0.5,0,1,0,150,10,1.1,0.9
6138,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6139,1,76.89,35.1,0,1.9,0,1,0,150,8,1.1,0.9
6145,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6146,1,0,-0,0,3.15,0,1,0,220,5,1.1,0.9
6149,1,39.05,24.8,0,7.47,0,1,0,150,8,1.1,0.9
6151,1,60.67,33.2,0,0.31,0,1,0,220,5,1.1,0.9
6153,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6163,1,0,-0,0,4.96,0,1,0,220,5,1.1,0.9
6167,1,152.6,61.8,0,2.35,0,1,0,150,8,1.1,0.9
6168,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6174,1,289.1,84.2,0,17.34,0,1,0,220,4,1.1,0.9
6178,1,91,28.4,0,10.57,0,1,0,220,5,1.1,0.9
6179,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6183,1,59.37,12.7,0,22.18,0,1,0,220,4,1.1,0.9
6186,1,63.07,13.4,0,15.52,0,1,0,220,4,1.1,0.9
6187,1,-0,0,0.361,25.935,0,1,0,380,10,1.1,0.9
6188,1,209.9,38,0,5.26,0,1,0,150,10,1.1,0.9
6192,1,50.56,5.9,0,10.58,0,1,0,220,4,1.1,0.9
6194,1,0,-0,0,3.14,0,1,0,220,5,1.1,0.9
6199,1,-4.82,-0.88,0,224.85,0,1,0,380,5,1.1,0.9
6202,1,83.79,33.1,0,65.16,0,1,0,150,8,1.1,0.9
6203,1,14.02,5.6,0,2.34,0,1,0,220,5,1.1,0.9
6206,1,-7.62,-2.52,0,33.197994,0,1,0,380,5,1.1,0.9
6209,1,69.48,19.7,0,22.1,0,1,0,220,4,1.1,0.9
6218,1,88.8,35.1,0,1.24,0,1,0,150,8,1.1,0.9
6219,1,-0,-0,0,0.22,0,1,0,220,5,1.1,0.9
6220,1,231.9,27.6,0,0.36,0,1,0,220,5,1.1,0.9
6224,1,0,0,0,58.990785,0,1,0,380,5,1.1,0.9
6231,1,-0,0,0,11.5,0,1,0,220,5,1.1,0.9
6232,1,49.25,12,0,7.28,0,1,0,220,5,1.1,0.9
6233,2,0,0,0,0,0,1,0,380,2,1.1,0.9
6239,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6240,1,0,-0,0,6.31,0,1,0,220,5,1.1,0.9
6243,1,88.41,34.42,0,3.45,0,1,0,220,4,1.1,0.9
6244,1,0,-0,0,2.44,0,1,0,220,4,1.1,0.9
6246,1,-0,0,0,86.73,0,1,0,380,5,1.1,0.9
6252,1,164.7,44.5,0,3.67,0,1,0,220,5,1.1,0.9
6253,1,128.8,29.3,0,26.74,0,1,0,220,5,1.1,0.9
6254,1,0,-0,0,9.9,0,1,0,220,10,1.1,0.9
6261,1,75.88,11.2,0,4.58,0,1,0,220,4,1.1,0.9
6263,1,0,-0,0,42.81,0,1,0,380,8,1.1,0.9
6267,1,91.3,18.1,0,3.05,0,1,0,220,5,1.1,0.9
6271,1,3.7,2.6,0,4.45,0,1,0,220,5,1.1,0.9
6275,1,122.8,37.2,0,37.13,0,1,0,150,8,1.1,0.9
6280,2,0,0,0,0,0,1,0,220,10,1.1,0.9
6282,1,-0.28,-5.54,0,0,0,1,0,220,8,1.1,0.9
6283,1,0,-0,0,18.64,0,1,0,380,8,1.1,0.9
6288,1,25.23,10.3,0,2.69,0,1,0,150,8,1.1,0.9
6290,1,47.65,20.4,0,3.63,0,1,0,220,5,1.1,0.9
6291,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6292,1,186.5,49.9,0,13.17,0,1,0,220,4,1.1,0.9
6293,1,-0,0,0,33.66,0,1,0,380,2,1.1,0.9
6295,1,0,-0,0,46.83,0,1,0,150,8,1.1,0.9
6298,1,0,-0,0.274712,52.929035,0,1,0,380,10,1.1,0.9
6299,1,-0,-0,0,2.37,0,1,0,220,4,1.1,0.9
6306,1,0,-0,0,2.13,0,1,0,220,5,1.1,0.9
6308,1,0,-0,0,0.05,0,1,0,220,5,1.1,0.9
6311,1,0,-0,0,2.05,0,1,0,220,10,1.1,0.9
6313,1,48.95,14.9,0,4.04,0,1,0,220,5,1.1,0.9
6315,1,95.71,19.6,0,20.2,0,1,0,220,4,1.1,0.9
6320,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
6323,1,116.1,30.2,0,4.38,0,1,0,150,8,1.1,0.9
6329,2,0,0,0,0,0,1,0,150,10,1.1,0.9
6331,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6332,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6333,1,42.75,4,0,5.41,0,1,0,220,4,1.1,0.9
6337,1,0,0,0,8.26,0,1,0,380,5,1.1,0.9
6340,1,-0,0,0,2.27,0,1,0,380,10,1.1,0.9
6342,1,-0,0,0,3.25,0,1,0,110,8,1.1,0.9
6344,1,-0,0,0,0.27,0,1,0,220,4,1.1,0.9
6345,1,0,0,0,0,0,1,0,380,8,1.1,0.9
6349,1,55.46,14.1,0,0.92,0,1,0,220,4,1.1,0.9
6351,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6354,1,0,-0,0,47.06,0,1,0,150,8,1.1,0.9
6356,1,44.95,12.8,0,2.61,0,1,0,150,8,1.1,0.9
6357,1,430.8,107.9,0,11.64,0,1,0,220,5,1.1,0.9
6359,1,74.68,10.8,0,5.82,0,1,0,220,4,1.1,0.9
6368,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6371,1,-0,-0,0,0.35,0,1,0,220,5,1.1,0.9
6376,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6381,1,246.2,119.1,0,31.72,0,1,0,220,10,1.1,0.9
6382,1,75.43,10.49,0,7.91,0,1,0,220,5,1.1,0.9
6383,1,15.62,5.3,0,2.17,0,1,0,110,8,1.1,0.9
6384,1,159.9,47.4,0,3.65,0,1,0,220,5,1.1,0.9
6390,1,-0,0,0,3.36,0,1,0,380,10,1.1,0.9
6393,1,93.7,29.9,0,2.1,0,1,0,110,8,1.1,0.9
6394,1,53.86,-15.3,0,2.87,0,1,0,220,4,1.1,0.9
6395,1,154.7,48.2,0,5.49,0,1,0,150,8,1.1,0.9
6397,1,0,0,0,27.4,0,1,0,220,4,1.1,0.9
6399,1,44.05,18,0,0.88,0,1,0,150,8,1.1,0.9
6405,1,76.48,19.8,0,5.41,0,1,0,220,5,1.1,0.9
6415,2,0,0,0,0,0,1,0,220,10,1.1,0.9
6416,1,67.67,16.4,0,3.7,0,1,0,220,5,1.1,0.9
6423,1,-0,0,0,2.26,0,1,0,150,8,1.1,0.9
6424,1,-0.18,-2.28,0,0,0,1,0,380,8,1.1,0.9
6426,1,10.21,3.8,0,4.6,0,1,0,220,5,1.1,0.9
6427,1,83.19,22.9,0,28.5,0,1,0,380,5,1.1,0.9
6429,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6430,1,0,-0,0,6.03,0,1,0,220,5,1.1,0.9
6436,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6439,1,0,0,0,0,0,1,0,150,8,1.1,0.9
6442,1,163.3,70.3,0,5.2,0,1,0,150,8,1.1,0.9
6443,1,43.95,15.5,0,6.36,0,1,0,220,4,1.1,0.9
6450,1,5.51,2.1,0,1.92,0,1,0,220,5,1.1,0.9
6454,1,-0,-0,0,11.67,0,1,0,220,4,1.1,0.9
6455,1,20.52,13.3,0,0.17,0,1,0,220,5,1.1,0.9
6456,1,159.4,28.4,0,15.17,0,1,0,220,4,1.1,0.9
6459,2,0,0,0,0,0,1,0,150,10,1.1,0.9
6472,1,0,-0,0,9.93,0,1,0,220,5,1.1,0.9
6474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6475,1,-0,0,0,149.047157,0,1,0,380,5,1.1,0.9
6477,1,0,0,0,1.99,0,1,0,220,8,1.1,0.9
6478,1,141.2,34.8,0,2.37,0,1,0,220,5,1.1,0.9
6480,1,-0.21,-1.04,0,0,0,1,0,150,8,1.1,0.9
6484,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6486,1,31.74,17.4,0,0.89,0,1,0,220,5,1.1,0.9
6489,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
6490,1,84.59,12.9,0,3.66,0,1,0,220,4,1.1,0.9
6494,1,0,-0,0,8.2,0,1,0,380,1,1.1,0.9
6495,1,49.66,12.3,0,2.2,0,1,0,220,5,1.1,0.9
6496,1,0,-0,0,24.38,0,1,0,380,4,1.1,0.9
6499,1,-0,-0,0,13.86,0,1,0,220,4,1.1,0.9
6504,1,49.26,30.9,0.097351,12.97086,0,1,0,220,10,1.1,0.9
6510,1,88.2,26.7,0,8.91,0,1,0,220,5,1.1,0.9
6512,1,-0,0,0,3.4,0,1,0,150,10,1.1,0.9
6514,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
6516,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6519,1,-0.19,-1.94,0,0,0,1,0,150,8,1.1,0.9
6521,1,0,0,0,2.3,0,1,0,220,5,1.1,0.9
6526,1,8.41,2.6,0,1.77,0,1,0,110,8,1.1,0.9
6532,1,120.69,18.1,0,15.46,0,1,0,220,5,1.1,0.9
6539,1,68.48,22.4,0,4.38,0,1,0,150,8,1.1,0.9
6540,1,0.9,0.3,0,0.12,0,1,0,150,10,1.1,0.9
6542,1,336.7,-115.3,0,0.78,0,1,0,220,2,1.1,0.9
6543,1,118.4,7.1,0,11.11,0,1,0,220,4,1.1,0.9
6544,1,62.17,0.7,0,5.98,0,1,0,220,4,1.1,0.9
6552,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6555,1,-37.81,-21.64,0,83.362314,0,1,0,380,5,1.1,0.9
6556,1,-0,-0,0,4.61,0,1,0,220,5,1.1,0.9
6559,1,105.5,35.3,0,1.23,0,1,0,150,8,1.1,0.9
6561,1,216,56.2,0,6.98,0,1,0,220,4,1.1,0.9
6563,1,0,-0,0,8.94,0,1,0,220,5,1.1,0.9
6564,1,328.9,-9.3,0,28.37,0,1,0,380,4,1.1,0.9
6565,1,0,-0,0,4.05,0,1,0,220,5,1.1,0.9
6570,1,-0,0,0,32.43,0,1,0,220,5,1.1,0.9
6581,1,153.8,23.4,0,87.73,0,1,0,380,5,1.1,0.9
6582,1,0,-0,0,10.15,0,1,0,150,8,1.1,0.9
6596,1,109.1,15,0,8.82,0,1,0,220,4,1.1,0.9
6597,1,52.36,7.4,0,26.39,0,1,0,220,4,1.1,0.9
6600,1,25.83,7.2,0,0.88,0,1,0,110,8,1.1,0.9
6604,1,15.22,7.2,0,1.81,0,1,0,220,4,1.1,0.9
6607,1,0,0,0,40.86,0,1,0,380,4,1.1,0.9
6612,1,41.14,15.25,0,3.96,0,1,0,220,5,1.1,0.9
6616,1,-0,-0,0,3.06,0,1,0,220,5,1.1,0.9
6619,1,-0,-0,0,10.67,0,1,0,220,5,1.1,0.9
6624,1,-37.33,-11.88,0,145.18,0,1,0,380,5,1.1,0.9
6625,1,18.82,1.7,0,6.24,0,1,0,220,4,1.1,0.9
6629,1,62.63,16.3,0,2.03,0,1,0,220,5,1.1,0.9
6630,1,134.1,24.8,0,13.73,0,1,0,220,5,1.1,0.9
6632,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6636,1,-0,0,0,0.31,0,1,0,220,5,1.1,0.9
6638,1,61.65,10.24,0,3.48,0,1,0,220,5,1.1,0.9
6639,1,388.04,52.61,0,2.87,0,1,0,220,5,1.1,0.9
6648,1,-26.03,-0.84,0,0.1,0,1,0,220,5,1.1,0.9
6654,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6656,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6659,1,199.6,27.1,0,33.58,0,1,0,380,4,1.1,0.9
6660,1,435.2,1.3,0,3.25,0,1,0,220,4,1.1,0.9
6662,1,-0.2,-1.64,0,0,0,1,0,150,8,1.1,0.9
6663,1,74.58,16.6,0,2.02,0,1,0,220,4,1.1,0.9
6664,1,-0,0,0,10.68,0,1,0,220,5,1.1,0.9
6669,1,132.9,13.6,0,3.44,0,1,0,220,4,1.1,0.9
6675,1,37.94,7.5,0,11.89,0,1,0,220,5,1.1,0.9
6679,1,0,-0,0,2.48,0,1,0,220,4,1.1,0.9
6681,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6684,1,-0,0,0,9.84,0,1,0,220,5,1.1,0.9
6687,1,-0,0,0,0,0,1,0,380,8,1.1,0.9
6691,1,42.55,12.5,0,1.26,0,1,0,220,5,1.1,0.9
6692,1,10.33,3.3,0,4.65,0,1,0,220,5,1.1,0.9
6697,1,309,74.5,0,3.69,0,1,0,220,5,1.1,0.9
6704,1,-0,-0,0.211099,0.672832,0,1,0,380,2,1.1,0.9
6707,1,119.5,44.5,0,3.61,0,1,0,150,8,1.1,0.9
6714,1,-0,-0,0,0.3,0,1,0,220,5,1.1,0.9
6717,1,-20.82,-8.8,0,9.24,0,1,0,220,4,1.1,0.9
6723,1,0,0,0,1.58,0,1,0,220,5,1.1,0.9
6730,1,-0,0,0,2.18,0,1,0,220,5,1.1,0.9
6734,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6735,1,-0,-0,0,0.4,0,1,0,380,5,1.1,0.9
6737,1,0,-0,0,9.74,0,1,0,220,5,1.1,0.9
6738,1,-4.91,-2.53,0,120.576812,0,1,0,380,5,1.1,0.9
6742,1,137.4,23.9,0,7.26,0,1,0,220,5,1.1,0.9
6744,1,244.12,95.29,0,7.55,0,1,0,220,5,1.1,0.9
6745,1,25.63,51.6,0,2.79,0,1,0,220,4,1.1,0.9
6747,1,0,-0,0,75,0,1,0,150,8,1.1,0.9
6749,1,5.91,1.7,0,8.75,0,1,0,220,4,1.1,0.9
6757,1,0,0,0,6.57,0,1,0,380,5,1.1,0.9
6760,1,4.21,1.2,0,30.55,0,1,0,380,10,1.1,0.9
6763,1,0,-0,0,5.46,0,1,0,220,5,1.1,0.9
6766,1,-0,0,0,5.12,0,1,0,380,8,1.1,0.9
6768,1,27.53,9.9,0,85.25,0,1,0,380,4,1.1,0.9
6769,1,99,23.2,0,10.16,0,1,0,220,4,1.1,0.9
6771,1,-0,0,0,0.34,0,1,0,380,4,1.1,0.9
6772,1,61.37,23.2,0,0.22,0,1,0,220,5,1.1,0.9
6773,1,0,-0,0,2.18,0,1,0,220,5,1.1,0.9
6783,1,140.1,25.5,0,10.78,0,1,0,220,4,1.1,0.9
6785,1,0,0,0,8.9,0,1,0,220,5,1.1,0.9
6791,1,46.35,9.1,0,18.2,0,1,0,220,5,1.1,0.9
6795,1,-73.98,-29.8,0,17.77,0,1,0,220,10,1.1,0.9
6797,1,42.25,5.9,0,13.07,0,1,0,220,4,1.1,0.9
6798,2,0,0,0,0,0,1,0,380,2,1.1,0.9
6802,1,-0,0,0,7.43,0,1,0,220,5,1.1,0.9
6806,1,135.84,15.97,0,4.57,0,1,0,220,5,1.1,0.9
6807,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6816,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6820,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6823,1,36.84,14.4,0,5.09,0,1,0,150,8,1.1,0.9
6824,1,68.78,28.2,0,0.26,0,1,0,150,8,1.1,0.9
6826,1,326.9,-82.3,0,0,0,1,0,150,2,1.1,0.9
6828,1,58.16,16.5,0,6.24,0,1,0,220,5,1.1,0.9
6831,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6832,1,-0.12,-1.74,0,0,0,1,0,380,8,1.1,0.9
6833,1,0,0,0.246363,4.841277,0,1,0,380,2,1.1,0.9
6835,1,-0.15,-1.93,0,0,0,1,0,220,8,1.1,0.9
6836,1,184.88,-21.11,0,39.26,0,1,0,220,4,1.1,0.9
6837,1,47.75,11,0,0.05,0,1,0,220,5,1.1,0.9
6838,2,0,0,0,0,0,1,0,150,8,1.1,0.9
6841,1,122.8,20.8,0,0.47,0,1,0,220,4,1.1,0.9
6842,1,98,21.7,0,6,0,1,0,220,5,1.1,0.9
6844,1,-0,-0,0,1.04,0,1,0,220,5,1.1,0.9
6845,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6846,1,44.35,19.3,0,3.25,0,1,0,220,5,1.1,0.9
6852,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6854,1,0,0,0,0,0,1,0,220,5,1.1,0.9
6857,2,0,0,0,0,0,1,0,380,5,1.1,0.9
6869,1,54.9,-96.8,0,16.42,0,1,0,220,4,1.1,0.9
6877,2,0,0,0,0,0,1,0,380,4,1.1,0.9
6879,1,199.6,24.4,0,10.6,0,1,0,220,4,1.1,0.9
6880,1,0,0,0,1.36,0,1,0,220,5,1.1,0.9
6882,1,67.47,6.1,0,1.46,0,1,0,220,4,1.1,0.9
6883,1,0,-0,0,12.4,0,1,0,380,1,1.1,0.9
6884,1,-0.12,-1.31,0,0,0,1,0,380,8,1.1,0.9
6887,1,-0,-0,0,3.13,0,1,0,220,5,1.1,0.9
6888,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6889,1,-12.49,-5.83,0,6.235224,0,1,0,380,5,1.1,0.9
6891,1,135.61,26.86,0,1.93,0,1,0,220,5,1.1,0.9
6897,1,176.8,39.4,0,28.24,0,1,0,380,5,1.1,0.9
6901,1,-37.84,-19.23,0,28.140258,0,1,0,380,5,1.1,0.9
6904,1,0,0,0,6.97,0,1,0,220,4,1.1,0.9
6908,1,0,0,0,3.01,0,1,0,220,5,1.1,0.9
6909,1,122.5,8.7,0,15.85,0,1,0,220,5,1.1,0.9
6915,1,11.71,3.7,0,0.8,0,1,0,110,8,1.1,0.9
6917,1,-0,-0,0,96.89,0,1,0,380,4,1.1,0.9
6921,1,-37.34,-13.33,0,251.529665,0,1,0,380,5,1.1,0.9
6922,1,113.6,44.7,0,1.91,0,1,0,220,5,1.1,0.9
6923,1,33.34,8.6,0,3.93,0,1,0,110,8,1.1,0.9
6926,1,124.5,101.4,0,0.53,0,1,0,220,5,1.1,0.9
6932,1,117,20.4,0,22.34,0,1,0,220,4,1.1,0.9
6936,2,0,0,0,0,0,1,0,220,4,1.1,0.9
6940,1,0,-0,0,10.46,0,1,0,220,5,1.1,0.9
6947,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6949,1,35.44,5.3,0,2.24,0,1,0,220,4,1.1,0.9
6952,1,180.9,33.2,0,29.17,0,1,0,220,5,1.1,0.9
6953,1,61.77,10.2,0,4.01,0,1,0,220,4,1.1,0.9
6954,1,18.12,10,0,1.03,0,1,0,220,5,1.1,0.9
6960,1,389.8,-68.1,0,5.03,0,1,0,220,10,1.1,0.9
6961,1,56.56,18.4,0,3.29,0,1,0,220,5,1.1,0.9
6964,1,120.1,2.5,0,6.6,0,1,0,220,4,1.1,0.9
6969,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6970,1,0,0,0,27.8,0,1,0,380,4,1.1,0.9
6982,2,0,0,0,0,0,1,0,220,5,1.1,0.9
6985,1,125.2,1.2,0,15.12,0,1,0,220,4,1.1,0.9
6987,1,112.1,36.3,0,6.4,0,1,0,150,8,1.1,0.9
6989,1,0,0,0,1.91,0,1,0,220,5,1.1,0.9
6990,1,-0,0,0,4.54,0,1,0,220,5,1.1,0.9
6994,1,0,0,0,11.7,0,1,0,220,4,1.1,0.9
6998,1,30.03,8.6,0,21.45,0,1,0,150,8,1.1,0.9
7002,1,51.16,12,0,6.02,0,1,0,220,4,1.1,0.9
7004,1,0,0,0,0,0,1,0,380,1,1.1,0.9
7011,1,84.59,21.7,0,7.42,0,1,0,110,8,1.1,0.9
7014,1,0,0,0,0.3,0,1,0,220,5,1.1,0.9
7018,1,53.26,29.5,0,41.35,0,1,0,150,8,1.1,0.9
7019,1,52.56,12.8,0,2.87,0,1,0,220,5,1.1,0.9
7021,1,226.8,53.3,0,3.26,0,1,0,220,5,1.1,0.9
7029,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7030,1,0,0,0,0.19,0,1,0,220,5,1.1,0.9
7036,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7037,1,-0,-0,0,2.77,0,1,0,220,10,1.1,0.9
7041,1,-175.8,-19.6,0,14.58,0,1,0,220,10,1.1,0.9
7042,1,220.98,91,0,1.16,0,1,0,220,5,1.1,0.9
7047,1,339.9,70.5,0,28.91,0,1,0,220,5,1.1,0.9
7049,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7050,1,120,26,0,22.01,0,1,0,220,5,1.1,0.9
7051,1,0,0,0,21.19,0,1,0,380,2,1.1,0.9
7052,1,111,36.6,0,2.21,0,1,0,220,5,1.1,0.9
7053,1,-0,0,0,34.13,0,1,0,380,4,1.1,0.9
7056,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7058,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7059,1,28.93,8.3,0,0.42,0,1,0,150,8,1.1,0.9
7064,1,-0,0,0,1.02,0,1,0,220,4,1.1,0.9
7069,1,258.79,42.82,0,9.28,0,1,0,220,5,1.1,0.9
7070,1,142.9,25.8,0,24.18,0,1,0,220,5,1.1,0.9
7073,1,-0,-0,0,15.47,0,1,0,150,8,1.1,0.9
7075,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7076,1,0,-0,0,0.36,0,1,0,220,5,1.1,0.9
7079,1,-0,0,0,2.2,0,1,0,380,10,1.1,0.9
7090,1,82.89,41.3,0,36.2,0,1,0,150,8,1.1,0.9
7092,1,44.65,8.8,0,20.17,0,1,0,220,5,1.1,0.9
7096,1,-0,-0,0,57.66,0,1,0,380,4,1.1,0.9
7098,1,0,-0,0,7.17,0,1,0,220,5,1.1,0.9
7104,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7110,1,-0,0,0,0,0,1,0,220,4,1.1,0.9
7115,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7117,1,0,-0.6,0,0.5,0,1,0,110,8,1.1,0.9
7119,1,149.53,34.9,0,8.9,0,1,0,220,5,1.1,0.9
7124,1,-0,0,0,16.73,0,1,0,220,5,1.1,0.9
7129,1,33.34,5,0,0.38,0,1,0,220,5,1.1,0.9
7132,1,222,90.5,0,0.16,0,1,0,220,5,1.1,0.9
7133,1,102.3,19,0,1.84,0,1,0,220,5,1.1,0.9
7136,1,29.23,9.4,0,0.68,0,1,0,110,8,1.1,0.9
7137,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7138,1,150.2,51.6,0,2.79,0,1,0,150,8,1.1,0.9
7139,1,99.4,22.2,0,2.16,0,1,0,220,4,1.1,0.9
7144,1,8.48,-1.82,0,0.37,0,1,0,220,5,1.1,0.9
7145,1,46.75,24.4,0,3.66,0,1,0,220,4,1.1,0.9
7146,1,0,0,0,0,0,1,0,380,1,1.1,0.9
7148,1,-0,-0,0,10.89,0,1,0,220,5,1.1,0.9
7156,1,-0,-0,0,14.82,0,1,0,150,8,1.1,0.9
7159,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7162,1,-0,0,0,2.48,0,1,0,220,5,1.1,0.9
7163,1,-0,0,0,2.9,0,1,0,220,5,1.1,0.9
7164,1,-18.6,-6.72,0,152.683271,0,1,0,380,5,1.1,0.9
7165,1,-0,-0,0,9.26,0,1,0,220,5,1.1,0.9
7178,1,-0,-0,0,2.45,0,1,0,220,5,1.1,0.9
7180,1,-0,0,0.234234,4.220723,0,1,0,380,2,1.1,0.9
7183,2,0,0,0,0,0,1,0,380,5,1.3,0.7
7191,1,55.46,15.7,0,13.46,0,1,0,220,4,1.1,0.9
7193,1,-0,-0,0,7.17,0,1,0,220,4,1.1,0.9
7195,1,99.9,19.9,0,6.19,0,1,0,150,8,1.1,0.9
7196,1,72.68,1.1,0,6.06,0,1,0,220,4,1.1,0.9
7202,1,18.62,6.1,0,2,0,1,0,220,5,1.1,0.9
7209,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7222,1,0,-0,0,5,0,1,0,220,5,1.1,0.9
7226,1,144,31.3,0,3.18,0,1,0,220,5,1.1,0.9
7230,1,-0.18,-1,0,0,0,1,0,150,8,1.1,0.9
7231,1,0,0,0,0.05,0,1,0,220,5,1.1,0.9
7235,1,-893.43,260.67,0,0,0,1,0,380,8,1.1,0.9
7236,1,0,0,0,1.99,0,1,0,220,10,1.1,0.9
7249,1,37.94,9.8,0,2.26,0,1,0,220,4,1.1,0.9
7252,1,220.8,68.6,0,1.97,0,1,0,220,10,1.1,0.9
7253,1,7.51,3.1,0,0,0,1,0,220,5,1.1,0.9
7256,1,392.25,92.02,0,9.45,0,1,0,220,5,1.1,0.9
7257,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7259,1,82.39,0,0,0.15,0,1,0,220,5,1.1,0.9
7260,2,0,0,0,0,0,1,0,150,8,1.1,0.9
7264,1,0,-0,0,3.42,0,1,0,220,5,1.1,0.9
7266,1,-0,-0,0,2.12,0,1,0,220,5,1.1,0.9
7267,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7270,2,0,0,0,0,0,1,0,380,8,1.1,0.9
7273,1,219.6,36.4,0,17.89,0,1,0,220,5,1.1,0.9
7274,1,54.93,16.5,0,6.75,0,1,0,220,5,1.1,0.9
7275,1,79.39,31.3,0,2.23,0,1,0,150,8,1.1,0.9
7279,2,0,0,0,0,0,1,0,150,2,1.1,0.9
7282,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7283,1,101.1,6.6,0,5.66,0,1,0,220,4,1.1,0.9
7284,1,0,0,0,0,0,1,0,220,5,1.1,0.9
7287,1,0,-0,0,46.28,0,1,0,380,4,1.1,0.9
7289,1,0,-0,0,26.5,0,1,0,220,5,1.1,0.9
7295,1,-0,0,0,2.63,0,1,0,150,8,1.1,0.9
7297,1,-0,0,0,2.67,0,1,0,150,8,1.1,0.9
7303,2,0,0,0,0,0,1,0,380,4,1.1,0.9
7305,1,82.89,32.6,0,45.84,0,1,0,150,8,1.1,0.9
7309,1,0,-0,0,1.32,0,1,0,220,5,1.1,0.9
7310,1,256,69.9,0,43.56,0,1,0,380,4,1.1,0.9
7312,1,56.66,15.6,0,7.45,0,1,0,220,4,1.1,0.9
7316,1,-0,0,0,0.09,0,1,0,220,5,1.1,0.9
7325,1,0,0,0,0.41,0,1,0,220,5,1.1,0.9
7327,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7328,2,0,0,0,0,0,1,0,380,5,1.1,0.9
7329,2,0,0,0,0,0,1,0,220,10,1.1,0.9
7338,1,0,-0,0,2.98,0,1,0,220,5,1.1,0.9
7341,1,37.44,0,0,0.67,0,1,0,220,5,1.1,0.9
7342,1,169,70.8,0,5.23,0,1,0,220,5,1.1,0.9
7343,1,-0,0,0,61.36,0,1,0,380,4,1.1,0.9
7347,1,101.3,17.6,0,0.12,0,1,0,220,4,1.1,0.9
7349,1,75.56,13.04,0,8.77,0,1,0,220,4,1.1,0.9
7351,1,61.67,16.3,0,0.05,0,1,0,220,5,1.1,0.9
7353,1,127.3,26.7,0,7.02,0,1,0,220,5,1.1,0.9
7358,1,-40.95,-28.4,0,7.29,0,1,0,150,10,1.1,0.9
7361,1,-0,-0,0,14.29,0,1,0,220,5,1.1,0.9
7366,1,70.48,22.5,0,4.82,0,1,0,220,4,1.1,0.9
7367,1,1.5,0.4,0,0.15,0,1,0,220,5,1.1,0.9
7373,1,0,-0,0,1.81,0,1,0,220,5,1.1,0.9
7374,1,-0.2,-0.83,0,0,0,1,0,150,8,1.1,0.9
7377,1,0,0,0,0.63,0,1,0,220,5,1.1,0.9
7380,1,105.67,0.56,0,18.05,0,1,0,380,5,1.1,0.9
7388,1,0,0,0,12.79,0,1,0,380,8,1.1,0.9
7392,1,142,27.8,0,17.77,0,1,0,220,4,1.1,0.9
7394,1,55.66,22.4,0,2.11,0,1,0,110,8,1.1,0.9
7395,1,0,-0,0,87.69,0,1,0,380,4,1.1,0.9
7396,1,-0,0,0,5.68,0,1,0,220,5,1.1,0.9
7398,1,100.3,17.2,0,6.63,0,1,0,220,4,1.1,0.9
7404,1,19.02,5.4,0,0.63,0,1,0,110,8,1.1,0.9
7406,1,94.5,-27.8,0,5.52,0,1,0,220,4,1.1,0.9
7407,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
7411,1,-0,0,0,0.68,0,1,0,150,10,1.1,0.9
7413,1,33.64,13.7,0,0.75,0,1,0,220,4,1.1,0.9
7417,1,106.4,19,0,4.65,0,1,0,220,4,1.1,0.9
7422,1,65.67,25.6,0,2.34,0,1,0,220,5,1.1,0.9
7423,1,-0,0,0,7.3,0,1,0,220,4,1.1,0.9
7425,1,-0.2,-1,0,0,0,1,0,150,8,1.1,0.9
7428,1,0,-0,0,120.17,0,1,0,380,4,1.1,0.9
7431,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7436,1,0,-0,0,19.61,0,1,0,380,4,1.1,0.9
7437,1,18.32,5.3,0,7.32,0,1,0,220,5,1.1,0.9
7438,1,121.3,20.7,0,2.39,0,1,0,220,5,1.1,0.9
7442,1,-0,0,0,36.77,0,1,0,150,8,1.1,0.9
7446,2,0,0,0,0,0,1,0,220,4,1.1,0.9
7450,1,108.8,28.1,0,30.9,0,1,0,150,8,1.1,0.9
7460,1,-0,-0,0,37.99,0,1,0,380,4,1.1,0.9
7463,1,178.7,31.3,0,5.6,0,1,0,220,4,1.1,0.9
7464,1,197.65,28.23,0,5.87,0,1,0,220,5,1.1,0.9
7466,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7471,1,-18.95,-6.93,0,33.11439,0,1,0,380,5,1.1,0.9
7473,1,113.44,71.42,0,11.08,0,1,0,220,5,1.1,0.9
7474,2,0,0,0,0,0,1,0,220,5,1.1,0.9
7475,1,84.79,12.5,0,2.55,0,1,0,220,4,1.1,0.9
7476,1,59.67,27.1,0,43.03,0,1,0,150,8,1.1,0.9
7480,1,-0.18,-3.54,0,0,0,1,0,150,8,1.1,0.9
7485,1,44.35,10.8,0,8.72,0,1,0,220,5,1.1,0.9
7491,1,0,-0,0,4.29,0,1,0,220,5,1.1,0.9
7495,2,0,0,0,0,0,1,0,220,5,1.1,0.9
