bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1,1,2.61,0.801,0,-10.089936602,1,1,0,138,1,1.1,0.9
2,1,0.847,0.123,0,0,1,1,0,138,1,1.1,0.9
3,1,1.994,0.631,0,0,1,1,0,138,1,1.1,0.9
4,1,1.963,0.393,0,0,1,1,0,138,1,1.1,0.9
5,1,0,0,0,0,1,1,0,138,1,1.1,0.9
6,1,3.152,0.345,0,0,1,1,0,138,1,1.1,0.9
7,1,0,0,0,0,1,1,0,138,1,1.1,0.9
8,1,0,0,0,0,1,1,0,138,1,1.1,0.9
9,1,0,0,0,0,1,1,0,138,1,1.1,0.9
10,1,3.857,1.324,0,0,1,1,0,138,1,1.1,0.9
11,1,0,0,0,0,1,1,0,138,1,1.1,0.9
12,1,3.857,1.363,0,0,1,1,0,138,1,1.1,0.9
13,1,0,0,0,0,1,1,0,138,1,1.1,0.9
14,1,0,0,0,0,1,1,0,138,1,1.1,0.9
15,1,0,0,0,0,1,1,0,138,1,1.1,0.9
16,1,3.857,1.147,0,0,1,1,0,138,1,1.1,0.9
17,1,0,0,0,0,1,1,0,138,1,1.1,0.9
18,1,0,0,0,0,1,1,0,138,1,1.1,0.9
19,1,8.93,2.175,0,0,1,1,0,138,1,1.1,0.9
20,1,0,0,0,0,1,1,0,138,1,1.1,0.9
21,1,0,0,0,0,1,1,0,138,1,1.1,0.9
22,1,3.8,1.174,0,0,1,1,0,138,1,1.1,0.9
23,1,2.745,1.136,0,0,1,1,0,138,1,1.1,0.9
24,1,4.59,0.923,0,0,1,1,0,138,1,1.1,0.9
25,1,0,0,0,0,1,1,0,138,1,1.1,0.9
26,1,0,0,0,0,1,1,0,138,1,1.1,0.9
27,1,4.306,1.025,0,0,1,1,0,138,1,1.1,0.9
28,1,0,0,0,0,1,1,0,138,1,1.1,0.9
29,1,0,0,0,-1.23865450627,1,1,0,138,1,1.1,0.9
30,1,2.642,0.481,0,0,1,1,0,138,1,1.1,0.9
31,1,0,0,0,-11.6319288661,1,1,0,138,1,1.1,0.9
32,1,2.966,0.623,0,0,1,1,0,138,1,1.1,0.9
33,1,0,0,0,0,1,1,0,138,1,1.1,0.9
34,1,0,0,0,0,1,1,0,138,1,1.1,0.9
35,1,4.346,1.191,0,0,1,1,0,138,1,1.1,0.9
36,1,4.196,0.15,0,0,1,1,0,138,1,1.1,0.9
37,1,3.865,2.342,0,0,1,1,0,138,1,1.1,0.9
38,1,0,0,0,0,1,1,0,138,1,1.1,0.9
39,1,0,0,0,0,1,1,0,138,1,1.1,0.9
40,1,1.083,0.222,0,0,1,1,0,138,1,1.1,0.9
41,1,7.477,3.053,0,5.76185468765,1,1,0,138,1,1.1,0.9
42,1,7.477,3.833,0,0,1,1,0,138,1,1.1,0.9
43,1,0,0,0,0,1,1,0,138,1,1.1,0.9
44,1,7.806,2.356,0,0,1,1,0,138,1,1.1,0.9
45,1,0,0,0,0,1,1,0,138,1,1.1,0.9
46,1,2.453,0.205,0,0,1,1,0,138,1,1.1,0.9
47,1,8.214,2.032,0,0,1,1,0,138,1,1.1,0.9
48,1,8.214,0.847,0,5.65814673055e-05,1,1,0,138,1,1.1,0.9
49,1,0,0,0,0,1,1,0,138,1,1.1,0.9
50,1,8.214,2.51,0,0,1,1,0,138,1,1.1,0.9
51,1,0,0,0,0,1,1,0,138,1,1.1,0.9
52,1,2.887,1.081,0,0,1,1,0,138,1,1.1,0.9
53,1,12.541,4.325,0,0,1,1,0,138,1,1.1,0.9
54,1,0,0,0,0,1,1,0,138,1,1.1,0.9
55,1,11.729,5.91,0,0,1,1,0,138,1,1.1,0.9
56,1,11.729,5.425,0,0,1,1,0,138,1,1.1,0.9
57,1,11.729,1.166,0,0,1,1,0,138,1,1.1,0.9
58,1,0,0,0,0,1,1,0,138,1,1.1,0.9
59,1,1.459,0.434,0,0,1,1,0,138,1,1.1,0.9
60,1,4.99,1.926,0,0,1,1,0,138,1,1.1,0.9
61,1,0,0,0,0,1,1,0,138,1,1.1,0.9
62,1,0,0,0,0,1,1,0,138,1,1.1,0.9
63,1,5.253,1.124,0,0,1,1,0,138,1,1.1,0.9
64,1,0,0,0,0,1,1,0,138,1,1.1,0.9
65,1,5.253,1.215,0,0,1,1,0,138,1,1.1,0.9
66,1,0,0,0,0,1,1,0,345,1,1.1,0.9
67,1,0,0,0,0,1,1,0,138,1,1.1,0.9
68,1,11.996,3.691,0,0,1,1,0,345,1,1.1,0.9
69,1,0,0,0,0,1,1,0,345,1,1.1,0.9
70,1,0,0,0,0,1,1,0,345,1,1.1,0.9
71,1,1.395,0.451,0,0,1,1,0,138,1,1.1,0.9
72,1,2.799,0.722,0,0,1,1,0,138,1,1.1,0.9
73,1,1.637,0.078,0,0,1,1,0,138,1,1.1,0.9
74,1,2.737,1.193,0,0,1,1,0,138,1,1.1,0.9
75,1,0,0,0,0,1,1,0,138,1,1.1,0.9
76,1,8.47,1.051,0,0,1,1,0,138,1,1.1,0.9
77,1,0,0,0,0,1,1,0,138,1,1.1,0.9
78,1,0,0,0,0,1,1,0,138,1,1.1,0.9
79,1,0,0,0,0,1,1,0,138,1,1.1,0.9
80,1,6.714,2.544,0,0,1,1,0,138,1,1.1,0.9
81,1,6.796,2.799,0,0,1,1,0,138,1,1.1,0.9
82,1,10.27,2.564,0,0,1,1,0,138,1,1.1,0.9
83,1,0,0,0,0,1,1,0,138,1,1.1,0.9
84,1,10.27,2.294,0,0,1,1,0,138,1,1.1,0.9
85,1,0,0,0,0,1,1,0,138,1,1.1,0.9
86,1,10.27,1.871,0,0,1,1,0,138,1,1.1,0.9
87,1,0,0,0,0,1,1,0,138,1,1.1,0.9
88,1,10.27,0.554,0,0,1,1,0,138,1,1.1,0.9
89,1,5.688,0.669,0,0,1,1,0,138,1,1.1,0.9
90,1,1.652,0.069,0,0,1,1,0,138,1,1.1,0.9
91,1,3.308,0.933,0,0,1,1,0,138,1,1.1,0.9
92,1,6.353,2.044,0,0,1,1,0,138,1,1.1,0.9
93,1,17.139,0.476,0,0,1,1,0,138,1,1.1,0.9
94,1,17.139,3.322,0,0,1,1,0,138,1,1.1,0.9
95,1,17.139,1.099,0,0,1,1,0,138,1,1.1,0.9
96,1,17.139,5.895,0,0,1,1,0,138,1,1.1,0.9
97,1,0,0,0,0,1,1,0,345,1,1.1,0.9
98,1,0,0,0,0,1,1,0,138,1,1.1,0.9
99,1,17.913,4.818,0,0,1,1,0,345,1,1.1,0.9
100,1,0,0,0,0,1,1,0,345,1,1.1,0.9
101,1,0,0,0,0,1,1,0,345,1,1.1,0.9
102,1,0,0,0,0,1,1,0,345,1,1.1,0.9
103,1,8.909,1.297,0,0,1,1,0,138,1,1.1,0.9
104,1,0,0,0,-19.6640491241,1,1,0,345,1,1.1,0.9
105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
106,1,0,0,0,0,1,1,0,345,1,1.1,0.9
107,1,5.067,2.394,0,0,1,1,0,345,1,1.1,0.9
108,1,0,0,0,0,1,1,0,345,1,1.1,0.9
109,1,0,0,0,0,1,1,0,345,1,1.1,0.9
110,1,4.615,0.489,0,0,1,1,0,138,1,1.1,0.9
111,1,4.615,0.527,0,0,1,1,0,138,1,1.1,0.9
112,1,3.298,0.468,0,0,1,1,0,138,1,1.1,0.9
113,1,12.402,0.647,0,0,1,1,0,138,1,1.1,0.9
114,1,12.402,4.08,0,0,1,1,0,138,1,1.1,0.9
115,1,0,0,0,0,1,1,0,345,1,1.1,0.9
116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
117,1,12.402,3.318,0,0,1,1,0,345,1,1.1,0.9
118,1,0,0,0,0,1,1,0,345,1,1.1,0.9
119,1,0,0,0,0,1,1,0,345,1,1.1,0.9
120,1,12.402,4.788,0,0,1,1,0,138,1,1.1,0.9
121,1,13.389,7.218,0,0,1,1,0,138,1,1.1,0.9
122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
123,1,13.855,7.912,0,0,1,1,0,138,1,1.1,0.9
124,1,0,0,0,0,1,1,0,138,1,1.1,0.9
125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
126,1,0,0,0,-31.0697738125,1,1,0,345,1,1.1,0.9
127,1,0,0,0,0,1,1,0,138,1,1.1,0.9
128,1,13.389,4.101,0,0,1,1,0,345,1,1.1,0.9
129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
130,1,0,0,0,0,1,1,0,345,1,1.1,0.9
131,1,13.389,1.848,0,0,1,1,0,138,1,1.1,0.9
132,1,20.068,5.433,0,0,1,1,0,138,1,1.1,0.9
133,1,0,0,0,0,1,1,0,138,1,1.1,0.9
134,1,18.817,5.6,0,0,1,1,0,138,1,1.1,0.9
135,1,0,0,0,0,1,1,0,138,1,1.1,0.9
136,1,18.817,1.872,0,0,1,1,0,138,1,1.1,0.9
137,1,18.817,5.481,0,0,1,1,0,138,1,1.1,0.9
138,1,0,0,0,0,1,1,0,345,1,1.1,0.9
139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
140,1,18.817,8.652,0,0,1,1,0,345,1,1.1,0.9
141,1,0,0,0,0,1,1,0,345,1,1.1,0.9
142,1,0,0,0,0,1,1,0,345,1,1.1,0.9
143,1,11.232,5.14,0,0,1,1,0,138,1,1.1,0.9
144,1,11.279,2.142,0,0,1,1,0,138,1,1.1,0.9
145,1,12.671,2.058,0,0,1,1,0,138,1,1.1,0.9
146,1,12.455,3.745,0,0,1,1,0,138,1,1.1,0.9
147,1,2.372,0.459,0,-3.14869351666,1,1,0,138,1,1.1,0.9
148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
149,1,14.508,8.503,0,0,1,1,0,138,1,1.1,0.9
150,1,14.508,2.277,0,0,1,1,0,138,1,1.1,0.9
151,1,14.262,4.125,0,0,1,1,0,138,1,1.1,0.9
152,1,14.508,3.3,0,0,1,1,0,138,1,1.1,0.9
153,1,1.887,0.335,0,0,1,1,0,138,1,1.1,0.9
154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
155,1,5.371,3.728,0,0,1,1,0,138,1,1.1,0.9
156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
157,1,6.504,0.761,0,0,1,1,0,138,1,1.1,0.9
158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
160,1,5.224,1.635,0,0,1,1,0,138,1,1.1,0.9
161,1,4.772,1.676,0,0,1,1,0,138,1,1.1,0.9
162,1,0,0,0,0,1,1,0,138,1,1.1,0.9
163,1,7.266,1.214,0,0,1,1,0,138,1,1.1,0.9
164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
166,1,11.478,0.912,0,0,1,1,0,138,1,1.1,0.9
167,1,11.478,1.801,0,0,1,1,0,138,1,1.1,0.9
168,1,11.478,6.552,0,0,1,1,0,138,1,1.1,0.9
169,1,11.478,2.292,0,0.000135319895233,1,1,0,138,1,1.1,0.9
170,1,7.368,1.162,0,0,1,1,0,138,1,1.1,0.9
171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
172,1,6.338,2.213,0,0,1,1,0,138,1,1.1,0.9
173,1,0,0,0,0,1,1,0,138,1,1.1,0.9
174,1,8.979,2.481,0,0,1,1,0,138,1,1.1,0.9
175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
176,1,5.824,0.996,0,0,1,1,0,138,1,1.1,0.9
177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
178,1,6.323,1.479,0,0,1,1,0,138,1,1.1,0.9
179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
180,1,6.323,1.323,0,0,1,1,0,138,1,1.1,0.9
181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
182,1,4.593,0.452,0,0,1,1,0,138,1,1.1,0.9
183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
184,1,18.148,3.514,0,0,1,1,0,138,1,1.1,0.9
185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
186,1,0,0,0,0,1,1,0,138,1,1.1,0.9
187,1,18.148,3.434,0,0,1,1,0,138,1,1.1,0.9
188,1,0,0,0,0,1,1,0,138,1,1.1,0.9
189,1,18.148,3.728,0,0,1,1,0,138,1,1.1,0.9
190,1,0,0,0,0,1,1,0,138,1,1.1,0.9
191,1,0,0,0,0,1,1,0,138,1,1.1,0.9
192,1,0,0,0,0,1,1,0,345,1,1.1,0.9
193,1,0,0,0,0,1,1,0,138,1,1.1,0.9
194,1,18.148,4.64,0,0,1,1,0,345,1,1.1,0.9
195,1,0,0,0,0,1,1,0,345,1,1.1,0.9
196,1,0,0,0,0,1,1,0,345,1,1.1,0.9
197,1,3.237,1.717,0,0.000114653871858,1,1,0,138,1,1.1,0.9
198,1,2.266,0.469,0,0,1,1,0,138,1,1.1,0.9
199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
200,1,0,0,0,0,1,1,0,138,1,1.1,0.9
201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
202,1,3.885,0.226,0,0,1,1,0,138,1,1.1,0.9
203,1,0,0,0,0,1,1,0,138,1,1.1,0.9
204,1,8.662,1.515,0,0,1,1,0,138,1,1.1,0.9
205,1,0,0,0,0,1,1,0,138,1,1.1,0.9
206,1,8.662,2.982,0,0,1,1,0,138,1,1.1,0.9
207,1,0,0,0,0,1,1,0,138,1,1.1,0.9
208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
209,1,8.662,1.404,0,0,1,1,0,138,1,1.1,0.9
210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
212,1,6.227,0.618,0,0,1,1,0,138,1,1.1,0.9
213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
216,1,0,0,0,0,1,1,0,138,1,1.1,0.9
217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
218,1,2.706,0.723,0,0,1,1,0,138,1,1.1,0.9
219,1,2.062,0.928,0,0.0551847357886,1,1,0,138,1,1.1,0.9
220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
221,1,10.518,4.712,0,0,1,1,0,138,1,1.1,0.9
222,1,0,0,0,0,1,1,0,345,1,1.1,0.9
223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
224,1,12.628,0.674,0,0,1,1,0,345,1,1.1,0.9
225,1,0,0,0,0,1,1,0,345,1,1.1,0.9
226,1,0,0,0,0,1,1,0,345,1,1.1,0.9
227,1,0,0,0,0,1,1,0,345,1,1.1,0.9
228,1,9.344,2.213,0,0,1,1,0,138,1,1.1,0.9
229,1,5.005,0.484,0,0,1,1,0,138,1,1.1,0.9
230,1,9.645,4.394,0,0,1,1,0,138,1,1.1,0.9
231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
233,1,0,0,0,0,1,1,0,345,1,1.1,0.9
234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
235,1,17.427,3.038,0,0,1,1,0,345,1,1.1,0.9
236,1,0,0,0,0,1,1,0,345,1,1.1,0.9
237,1,0,0,0,0,1,1,0,345,1,1.1,0.9
238,1,17.427,5.854,0,0,1,1,0,138,1,1.1,0.9
239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
240,1,17.427,5.386,0,0,1,1,0,138,1,1.1,0.9
241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
242,1,17.427,2.959,0,0,1,1,0,138,1,1.1,0.9
243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
244,1,9.232,1.404,0,0,1,1,0,138,1,1.1,0.9
245,1,9.505,3.544,0,0,1,1,0,138,1,1.1,0.9
246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
248,1,9.598,3.609,0,0,1,1,0,138,1,1.1,0.9
249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
250,1,18.965,1.317,0,-32.8495021652,1,1,0,138,1,1.1,0.9
251,1,14.373,2.911,0,0,1,1,0,138,1,1.1,0.9
252,1,14.373,6.306,0,0,1,1,0,138,1,1.1,0.9
253,1,14.373,1.11,0,0,1,1,0,138,1,1.1,0.9
254,1,0,0,0,0,1,1,0,138,1,1.1,0.9
255,1,16.483,1.253,0,0,1,1,0,138,1,1.1,0.9
256,1,0,0,0,0,1,1,0,138,1,1.1,0.9
257,1,11.719,2.733,0,0,1,1,0,138,1,1.1,0.9
258,1,0,0,0,0,1,1,0,345,1,1.1,0.9
259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
260,1,15.63,2.016,0,0,1,1,0,345,1,1.1,0.9
261,1,0,0,0,0,1,1,0,345,1,1.1,0.9
262,1,0,0,0,0,1,1,0,345,1,1.1,0.9
263,1,0,0,0,0,1,1,0,345,1,1.1,0.9
264,1,11.719,2.103,0,0,1,1,0,138,1,1.1,0.9
265,1,11.719,2.358,0,0,1,1,0,138,1,1.1,0.9
266,1,2.713,0.765,0,0,1,1,0,138,1,1.1,0.9
267,1,2.733,0.821,0,0,1,1,0,138,1,1.1,0.9
268,1,1.745,0.476,0,0,1,1,0,138,1,1.1,0.9
269,1,0,0,0,0,1,1,0,138,1,1.1,0.9
270,1,5.362,0.96,0,0,1,1,0,138,1,1.1,0.9
271,1,0,0,0,0,1,1,0,138,1,1.1,0.9
272,1,2.733,0.96,0,0,1,1,0,138,1,1.1,0.9
273,1,4.005,0.848,0,0,1,1,0,138,1,1.1,0.9
274,1,0.45,0.104,0,0,1,1,0,138,1,1.1,0.9
275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
276,1,2.733,0.285,0,0,1,1,0,138,1,1.1,0.9
277,1,0,0,0,0,1,1,0,138,1,1.1,0.9
278,1,15.221,1.166,0,0,1,1,0,138,1,1.1,0.9
279,1,0,0,0,0,1,1,0,138,1,1.1,0.9
280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
281,1,15.221,3.101,0,0,1,1,0,138,1,1.1,0.9
282,1,0,0,0,0,1,1,0,138,1,1.1,0.9
283,1,15.221,7.622,0,0,1,1,0,138,1,1.1,0.9
284,1,15.221,3.244,0,0,1,1,0,138,1,1.1,0.9
285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
286,1,3.912,0.669,0,0,1,1,0,138,1,1.1,0.9
287,1,0,0,0,0,1,1,0,138,1,1.1,0.9
288,1,3.912,0.805,0,0,1,1,0,138,1,1.1,0.9
289,1,6.205,0.176,0,0,1,1,0,138,1,1.1,0.9
290,1,6.205,1.904,0,0,1,1,0,138,1,1.1,0.9
291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
292,1,10.814,2.573,0,0,1,1,0,138,1,1.1,0.9
293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
294,1,7.83,0.594,0,0,1,1,0,138,1,1.1,0.9
295,1,9.74,1.983,0,0,1,1,0,138,1,1.1,0.9
296,1,9.391,2.8,0,4.72145146036,1,1,0,138,1,1.1,0.9
297,1,0,0,0,0,1,1,0,138,1,1.1,0.9
298,1,14.801,3.101,0,0,1,1,0,138,1,1.1,0.9
299,1,9.391,3.823,0,0,1,1,0,138,1,1.1,0.9
300,1,3.839,1.325,0,0,1,1,0,138,1,1.1,0.9
301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
302,1,3.839,1.634,0,0,1,1,0,138,1,1.1,0.9
303,1,0,0,0,0,1,1,0,138,1,1.1,0.9
304,1,9.416,3.02,0,0,1,1,0,138,1,1.1,0.9
305,1,7.48,2.57,0,0,1,1,0,138,1,1.1,0.9
306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
307,1,7.48,1.626,0,0,1,1,0,138,1,1.1,0.9
308,1,7.48,0.738,0,0,1,1,0,138,1,1.1,0.9
309,1,6.092,2.586,0,0,1,1,0,138,1,1.1,0.9
310,1,0,0,0,0,1,1,0,138,1,1.1,0.9
311,1,2.871,0.524,0,0,1,1,0,138,1,1.1,0.9
312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
313,1,13.183,3.696,0,0,1,1,0,138,1,1.1,0.9
314,1,13.183,1.578,0,0,1,1,0,138,1,1.1,0.9
315,1,0,0,0,0,1,1,0,138,1,1.1,0.9
316,1,17.427,4.337,0,0,1,1,0,138,1,1.1,0.9
317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
318,1,13.183,0.777,0,22.9302110504,1,1,0,138,1,1.1,0.9
319,1,13.292,1.947,0,0,1,1,0,138,1,1.1,0.9
320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
321,1,7.504,2.326,0,0,1,1,0,138,1,1.1,0.9
322,1,12.978,5.668,0,0,1,1,0,138,1,1.1,0.9
323,1,20.808,1.477,0,0,1,1,0,138,1,1.1,0.9
324,1,20.751,2.261,0,0,1,1,0,138,1,1.1,0.9
325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
326,1,0,0,0,0,1,1,0,138,1,1.1,0.9
327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
328,1,13.286,2.677,0,0,1,1,0,345,1,1.1,0.9
329,1,0,0,0,0,1,1,0,345,1,1.1,0.9
330,1,0,0,0,0,1,1,0,345,1,1.1,0.9
331,1,0,0,0,19.6124506029,1,1,0,138,1,1.1,0.9
332,1,7.741,1.529,0,0,1,1,0,138,1,1.1,0.9
333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
335,1,4.586,0.588,0,0,1,1,0,138,1,1.1,0.9
336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
338,1,7.664,1.816,0,0,1,1,0,138,1,1.1,0.9
339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
340,1,7.937,1.7,0,0,1,1,0,138,1,1.1,0.9
341,1,7.937,2.541,0,0,1,1,0,138,1,1.1,0.9
342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
343,1,5.901,2.728,0,0,1,1,0,138,1,1.1,0.9
344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
345,1,5.243,0.571,0,0,1,1,0,138,1,1.1,0.9
346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
347,1,5.243,3.03,0,0,1,1,0,138,1,1.1,0.9
348,1,9.315,3.045,0,0,1,1,0,138,1,1.1,0.9
349,1,9.315,1.238,0,0,1,1,0,138,1,1.1,0.9
350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
351,1,21.229,3.508,0,0,1,1,0,138,1,1.1,0.9
352,1,11.906,1.584,0,0,1,1,0,138,1,1.1,0.9
353,1,11.906,0.066,0,0,1,1,0,138,1,1.1,0.9
354,1,0,0,0,0,1,1,0,138,1,1.1,0.9
355,1,20.203,5.135,0,0,1,1,0,138,1,1.1,0.9
356,1,9.764,1.047,0,0.215399114354,1,1,0,138,1,1.1,0.9
357,1,12.342,3.187,0,0,1,1,0,138,1,1.1,0.9
358,1,9.725,1.475,0,0,1,1,0,138,1,1.1,0.9
359,1,0,0,0,0,1,1,0,138,1,1.1,0.9
360,1,0,0,0,0,1,1,0,138,1,1.1,0.9
361,1,9.725,3.355,0,0,1,1,0,138,1,1.1,0.9
362,1,5.386,0.944,0,27.1994890751,1,1,0,138,1,1.1,0.9
363,1,0,0,0,0,1,1,0,138,1,1.1,0.9
364,1,0,0,0,0,1,1,0,138,1,1.1,0.9
365,1,4.22,2.213,0,0,1,1,0,138,1,1.1,0.9
366,1,3.148,1.474,0,0,1,1,0,138,1,1.1,0.9
367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
368,1,2.69,0.649,0,0,1,1,0,138,1,1.1,0.9
369,1,0.45,0.069,0,0,1,1,0,138,1,1.1,0.9
370,1,0,0,0,0,1,1,0,138,1,1.1,0.9
371,1,0,0,0,0,1,1,0,138,1,1.1,0.9
372,1,2.69,1.315,0,0,1,1,0,138,1,1.1,0.9
373,1,0,0,0,0,1,1,0,138,1,1.1,0.9
374,1,0,0,0,0,1,1,0,138,1,1.1,0.9
375,1,1.222,0.595,0,0,1,1,0,138,1,1.1,0.9
376,1,0,0,0,0,1,1,0,138,1,1.1,0.9
377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
378,1,2.959,0.516,0,0,1,1,0,138,1,1.1,0.9
379,1,0,0,0,0,1,1,0,138,1,1.1,0.9
380,1,3.324,0.811,0,0,1,1,0,138,1,1.1,0.9
381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
383,1,0,0,0,0,1,1,0,345,1,1.1,0.9
384,1,0,0,0,0,1,1,0,345,1,1.1,0.9
385,1,0,0,0,0,1,1,0,345,1,1.1,0.9
386,1,12.318,3.625,0,0,1,1,0,345,1,1.1,0.9
387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
388,1,16.57,1.784,0,0,1,1,0,138,1,1.1,0.9
389,1,0,0,0,0,1,1,0,138,1,1.1,0.9
390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
391,1,14.428,2.57,0,0,1,1,0,138,1,1.1,0.9
392,1,0,0,0,0,1,1,0,138,1,1.1,0.9
393,1,12.318,2.07,0,0,1,1,0,138,1,1.1,0.9
394,1,21.297,2.943,0,0,1,1,0,138,1,1.1,0.9
395,1,18.68,2.619,0,0,1,1,0,138,1,1.1,0.9
396,1,17.998,2.173,0,0,1,1,0,138,1,1.1,0.9
397,1,0,0,0,0,1,1,0,345,1,1.1,0.9
398,1,0,0,0,0,1,1,0,138,1,1.1,0.9
399,1,18.68,10.348,0,0,1,1,0,345,1,1.1,0.9
400,1,0,0,0,0,1,1,0,345,1,1.1,0.9
401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
404,1,15.951,5.066,0,0,1,1,0,138,1,1.1,0.9
405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
406,1,14.404,5.227,0,0,1,1,0,138,1,1.1,0.9
407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
408,1,18.244,1.793,0,0,1,1,0,138,1,1.1,0.9
409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
410,1,14.055,6.996,0,0,1,1,0,138,1,1.1,0.9
411,1,8.9,2.657,0,0,1,1,0,138,1,1.1,0.9
412,1,0,0,0,31.6215111106,1,1,0,138,1,1.1,0.9
413,1,8.9,0.944,0,0,1,1,0,138,1,1.1,0.9
414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
415,1,8.9,3.387,0,0,1,1,0,138,1,1.1,0.9
416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
417,1,8.9,0.317,0,0,1,1,0,138,1,1.1,0.9
418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
419,1,20.66,5.462,0,0,1,1,0,138,1,1.1,0.9
420,1,0,0,0,0,1,1,0,138,1,1.1,0.9
421,1,20.66,1.947,0,0,1,1,0,138,1,1.1,0.9
422,1,20.66,8.581,0,0,1,1,0,138,1,1.1,0.9
423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
424,1,20.66,5.314,0,0,1,1,0,138,1,1.1,0.9
425,1,0,0,0,0,1,1,0,138,1,1.1,0.9
426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
427,1,8.606,2.987,0,0,1,1,0,138,1,1.1,0.9
428,1,0,0,0,99.2446156863,1,1,0,345,1,1.1,0.9
429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
430,1,16.378,4.423,0,0,1,1,0,345,1,1.1,0.9
431,1,0,0,0,0,1,1,0,345,1,1.1,0.9
432,1,0,0,0,0,1,1,0,345,1,1.1,0.9
433,1,8.606,2.17,0,0,1,1,0,138,1,1.1,0.9
434,1,8.606,2.219,0,0,1,1,0,138,1,1.1,0.9
435,1,10.998,4.198,0,0,1,1,0,138,1,1.1,0.9
436,1,12.597,3.57,0,57.4689607529,1,1,0,138,1,1.1,0.9
437,1,10.998,2.036,0,0,1,1,0,138,1,1.1,0.9
438,1,0,0,0,0,1,1,0,138,1,1.1,0.9
439,1,12.588,4.331,0,0,1,1,0,138,1,1.1,0.9
440,1,10.645,4.561,0,0,1,1,0,138,1,1.1,0.9
441,1,11.255,1.665,0,0,1,1,0,138,1,1.1,0.9
442,1,10.645,1.809,0,0,1,1,0,138,1,1.1,0.9
443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
444,1,5.33,1.697,0,0,1,1,0,138,1,1.1,0.9
445,1,5.776,1.917,0,0,1,1,0,138,1,1.1,0.9
446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
447,1,9.13,2.19,0,0,1,1,0,138,1,1.1,0.9
448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
449,1,0,0,0,0,1,1,0,138,1,1.1,0.9
450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
451,1,9.661,2.945,0,0,1,1,0,138,1,1.1,0.9
452,1,0,0,0,0,1,1,0,138,1,1.1,0.9
453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
455,1,10.645,1.729,0,0,1,1,0,138,1,1.1,0.9
456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
457,1,7.543,2.165,0,0,1,1,0,138,1,1.1,0.9
458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
460,1,9.273,2.951,0,0,1,1,0,138,1,1.1,0.9
461,1,9.257,3.165,0,0,1,1,0,138,1,1.1,0.9
462,1,19.402,6.401,0,0,1,1,0,138,1,1.1,0.9
463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
464,1,16.3,10.296,0,0,1,1,0,138,1,1.1,0.9
465,1,16.3,3.228,0,0,1,1,0,138,1,1.1,0.9
466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
467,1,20.552,4.585,0,0,1,1,0,138,1,1.1,0.9
468,1,0,0,0,0,1,1,0,138,1,1.1,0.9
469,1,15.668,7.995,0,0,1,1,0,138,1,1.1,0.9
470,1,15.668,5.734,0,0,1,1,0,138,1,1.1,0.9
471,1,26.444,10.66,0,0,1,1,0,138,1,1.1,0.9
472,1,0,0,0,0,1,1,0,138,1,1.1,0.9
473,1,0,0,0,0,1,1,0,138,1,1.1,0.9
474,1,0,0,0,0,1,1,0,138,1,1.1,0.9
475,1,15.668,4.752,0,71.2354762961,1,1,0,138,1,1.1,0.9
476,1,0,0,0,0,1,1,0,138,1,1.1,0.9
477,1,11.031,2.019,0,0,1,1,0,138,1,1.1,0.9
478,1,0,0,0,0,1,1,0,138,1,1.1,0.9
479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
480,1,10.775,0.875,0,0,1,1,0,138,1,1.1,0.9
481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
482,1,10.775,4.62,0,0,1,1,0,138,1,1.1,0.9
483,1,3.47,0.992,0,0,1,1,0,138,1,1.1,0.9
484,1,0,0,0,0,1,1,0,138,1,1.1,0.9
485,1,9.344,1.317,0,0,1,1,0,138,1,1.1,0.9
486,1,17.35,1.404,0,10.6982443232,1,1,0,138,1,1.1,0.9
487,1,0,0,0,0,1,1,0,138,1,1.1,0.9
488,1,0,0,0,0,1,1,0,138,1,1.1,0.9
489,1,0,0,0,0,1,1,0,138,1,1.1,0.9
490,1,14.189,5.903,0,0,1,1,0,138,1,1.1,0.9
491,1,23.737,7.921,0,21.4396283885,1,1,0,138,1,1.1,0.9
492,1,0,0,0,2.8933645102,1,1,0,345,1,1.1,0.9
493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
494,1,20.258,6.861,0,0,1,1,0,345,1,1.1,0.9
495,1,0,0,0,0,1,1,0,345,1,1.1,0.9
496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
497,1,0,0,0,0,1,1,0,345,1,1.1,0.9
498,1,12.612,6.729,0,0,1,1,0,138,1,1.1,0.9
499,1,0,0,0,0,1,1,0,138,1,1.1,0.9
500,1,13.112,2.729,0,0,1,1,0,138,1,1.1,0.9
501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
502,1,2.895,0.381,0,0,1,1,0,138,1,1.1,0.9
503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
504,1,0,0,0,0,1,1,0,138,1,1.1,0.9
505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
506,1,5.227,0.928,0,0,1,1,0,138,1,1.1,0.9
507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
510,1,22.424,3.89,0,0,1,1,0,138,1,1.1,0.9
511,1,12.377,2.763,0,0,1,1,0,138,1,1.1,0.9
512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
513,1,16.394,5.925,0,0,1,1,0,138,1,1.1,0.9
514,1,13.616,3.023,0,0,1,1,0,138,1,1.1,0.9
515,1,0,0,0,0,1,1,0,138,1,1.1,0.9
516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
517,1,3.727,0.706,0,0,1,1,0,138,1,1.1,0.9
518,1,1.713,0.645,0,0,1,1,0,138,1,1.1,0.9
519,1,10.962,2.499,0,0,1,1,0,138,1,1.1,0.9
520,1,10.962,2.848,0,0,1,1,0,138,1,1.1,0.9
521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
522,1,10.962,2.173,0,0,1,1,0,138,1,1.1,0.9
523,1,0,0,0,0,1,1,0,138,1,1.1,0.9
524,1,0,0,0,-26.442451946,1,1,0,345,1,1.1,0.9
525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
526,1,10.962,4.743,0,0,1,1,0,345,1,1.1,0.9
527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
528,1,0,0,0,0,1,1,0,345,1,1.1,0.9
529,1,12.699,2.134,0,0,1,1,0,138,1,1.1,0.9
530,1,7.567,3.688,0,0,1,1,0,138,1,1.1,0.9
531,1,7.044,0.555,0,0,1,1,0,138,1,1.1,0.9
532,1,6.17,2.175,0,0,1,1,0,138,1,1.1,0.9
533,1,10.129,3.974,0,0,1,1,0,138,1,1.1,0.9
534,1,0,0,0,0,1,1,0,138,1,1.1,0.9
535,1,9.131,3.322,0,0,1,1,0,138,1,1.1,0.9
536,1,8.771,2.786,0,0,1,1,0,138,1,1.1,0.9
537,1,0,0,0,0,1,1,0,138,1,1.1,0.9
538,1,13.666,1.858,0,0,1,1,0,138,1,1.1,0.9
539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
540,1,13.35,8.87,0,0,1,1,0,138,1,1.1,0.9
541,1,0,0,0,43.1198747101,1,1,0,138,1,1.1,0.9
542,1,13.35,3.045,0,0,1,1,0,138,1,1.1,0.9
543,1,13.35,6.04,0,0,1,1,0,138,1,1.1,0.9
544,1,0,0,0,0,1,1,0,138,1,1.1,0.9
545,1,3.011,0.14,0,0,1,1,0,138,1,1.1,0.9
546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
548,1,10.921,1.465,0,0,1,1,0,138,1,1.1,0.9
549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
550,1,9.535,5.572,0,0,1,1,0,138,1,1.1,0.9
551,1,9.535,2.301,0,0,1,1,0,138,1,1.1,0.9
552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
554,1,23.716,1.125,0,0,1,1,0,138,1,1.1,0.9
555,1,0,0,0,0,1,1,0,138,1,1.1,0.9
556,1,16.947,7.252,0,0,1,1,0,138,1,1.1,0.9
557,1,16.947,4.134,0,0,1,1,0,138,1,1.1,0.9
558,1,16.947,1.427,0,0,1,1,0,138,1,1.1,0.9
559,1,0,0,0,0,1,1,0,345,1,1.1,0.9
560,1,0,0,0,0,1,1,0,138,1,1.1,0.9
561,1,16.947,6.271,0,0,1,1,0,345,1,1.1,0.9
562,1,0,0,0,0,1,1,0,345,1,1.1,0.9
563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
564,1,15.264,3.597,0,0,1,1,0,138,1,1.1,0.9
565,1,15.264,3.927,0,0,1,1,0,138,1,1.1,0.9
566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
567,1,15.264,1.749,0,0,1,1,0,138,1,1.1,0.9
568,1,15.264,8.317,0,0,1,1,0,138,1,1.1,0.9
569,1,17.577,3.506,0,0,1,1,0,138,1,1.1,0.9
570,1,17.577,3.236,0,0,1,1,0,138,1,1.1,0.9
571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
572,1,20.068,8.432,0,14.0755125302,1,1,0,138,1,1.1,0.9
573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
574,1,0,0,0,-75.1661850193,1,1,0,345,1,1.1,0.9
575,1,0,0,0,0,1,1,0,138,1,1.1,0.9
576,1,17.577,4.878,0,0,1,1,0,345,1,1.1,0.9
577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
578,1,0,0,0,0,1,1,0,345,1,1.1,0.9
579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
580,1,17.577,2.681,0,0,1,1,0,138,1,1.1,0.9
581,1,15.031,6.332,0,0,1,1,0,138,1,1.1,0.9
582,1,0,0,0,0,1,1,0,138,1,1.1,0.9
583,1,26.642,7.713,0,0,1,1,0,138,1,1.1,0.9
584,1,0,0,0,0,1,1,0,138,1,1.1,0.9
585,1,20.199,5.128,0,11.1103304476,1,1,0,138,1,1.1,0.9
586,1,0,0,0,0,1,1,0,138,1,1.1,0.9
587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
588,1,15.031,2.198,0,0,1,1,0,138,1,1.1,0.9
589,1,11.668,1.775,0,0,1,1,0,138,1,1.1,0.9
590,1,7.456,1.991,0,0,1,1,0,138,1,1.1,0.9
591,1,7.456,2.554,0,0,1,1,0,138,1,1.1,0.9
592,1,0,0,0,0,1,1,0,138,1,1.1,0.9
593,1,0,0,0,0,1,1,0,138,1,1.1,0.9
594,1,7.456,1.666,0,0,1,1,0,138,1,1.1,0.9
595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
597,1,10.256,2.181,0,0,1,1,0,345,1,1.1,0.9
598,1,0,0,0,0,1,1,0,345,1,1.1,0.9
599,1,0,0,0,0,1,1,0,345,1,1.1,0.9
600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
601,1,11.033,3.085,0,0,1,1,0,138,1,1.1,0.9
602,1,0,0,0,0,1,1,0,138,1,1.1,0.9
603,1,10.502,1.761,0,0,1,1,0,138,1,1.1,0.9
604,1,10.256,2.506,0,0,1,1,0,138,1,1.1,0.9
605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
606,1,20.949,15.586,0,0,1,1,0,138,1,1.1,0.9
607,1,20.949,9.431,0,0,1,1,0,138,1,1.1,0.9
608,1,20.949,10.223,0,0,1,1,0,138,1,1.1,0.9
609,1,0,0,0,0,1,1,0,345,1,1.1,0.9
610,1,0,0,0,0,1,1,0,138,1,1.1,0.9
611,1,0,0,0,0,1,1,0,345,1,1.1,0.9
612,1,20.949,10.297,0,0,1,1,0,345,1,1.1,0.9
613,1,5.957,1.229,0,0,1,1,0,345,1,1.1,0.9
614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
615,1,20.949,2.269,0,0,1,1,0,138,1,1.1,0.9
616,1,0,0,0,0,1,1,0,138,1,1.1,0.9
617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
618,1,29.906,2.566,0,0,1,1,0,138,1,1.1,0.9
619,1,11.636,1.206,0,0,1,1,0,138,1,1.1,0.9
620,1,6.742,1.674,0,0,1,1,0,138,1,1.1,0.9
621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
622,1,6.249,1.669,0,0,1,1,0,138,1,1.1,0.9
623,1,10.667,3.61,0,0,1,1,0,138,1,1.1,0.9
624,1,0,0,0,18.6033187365,1,1,0,138,1,1.1,0.9
625,1,10.875,2.903,0,0,1,1,0,138,1,1.1,0.9
626,1,0,0,0,0,1,1,0,138,1,1.1,0.9
627,1,11.544,4.917,0,0,1,1,0,138,1,1.1,0.9
628,1,0,0,0,0,1,1,0,138,1,1.1,0.9
629,1,11.544,2.349,0,0,1,1,0,138,1,1.1,0.9
630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
631,1,0,0,0,0,1,1,0,138,1,1.1,0.9
632,1,8.995,1.666,0,0,1,1,0,138,1,1.1,0.9
633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
635,1,8.995,3.403,0,0,1,1,0,138,1,1.1,0.9
636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
638,1,8.995,1.856,0,0,1,1,0,138,1,1.1,0.9
639,1,10.93,1.681,0,0,1,1,0,138,1,1.1,0.9
640,1,5.957,1.155,0,0,1,1,0,138,1,1.1,0.9
641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
642,1,0,0,0,0,1,1,0,138,1,1.1,0.9
643,1,5.957,1.617,0,0,1,1,0,345,1,1.1,0.9
644,1,0,0,0,0,1,1,0,345,1,1.1,0.9
645,1,0,0,0,0,1,1,0,345,1,1.1,0.9
646,1,0,0,0,0,1,1,0,345,1,1.1,0.9
647,1,0,0,0,0,1,1,0,138,1,1.1,0.9
648,1,3.347,1.475,0,0,1,1,0,138,1,1.1,0.9
649,1,0,0,0,0,1,1,0,138,1,1.1,0.9
650,1,3.347,1.007,0,0,1,1,0,138,1,1.1,0.9
651,1,3.347,1.19,0,0,1,1,0,138,1,1.1,0.9
652,1,15.821,5.843,0,0,1,1,0,138,1,1.1,0.9
653,1,27.104,10.244,0,0,1,1,0,138,1,1.1,0.9
654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
655,1,0,0,0,0,1,1,0,138,1,1.1,0.9
656,1,17.153,10.13,0,0,1,1,0,138,1,1.1,0.9
657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
658,1,0,0,0,0,1,1,0,138,1,1.1,0.9
659,1,15.849,4.567,0,0,1,1,0,138,1,1.1,0.9
660,1,8.307,2.198,0,0,1,1,0,138,1,1.1,0.9
661,1,0,0,0,55.0090244656,1,1,0,138,1,1.1,0.9
662,1,12.538,3.85,0,0,1,1,0,138,1,1.1,0.9
663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
665,1,15.348,1.997,0,0,1,1,0,138,1,1.1,0.9
666,1,12.366,6.183,0,0,1,1,0,138,1,1.1,0.9
667,1,0,0,0,0,1,1,0,138,1,1.1,0.9
668,1,19.624,6.941,0,0,1,1,0,138,1,1.1,0.9
669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
670,1,0,0,0,24.3099478148,1,1,0,138,1,1.1,0.9
671,1,19.624,5.656,0,0,1,1,0,138,1,1.1,0.9
672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
674,1,19.624,4.656,0,0,1,1,0,138,1,1.1,0.9
675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
678,1,19.624,5.838,0,0,1,1,0,138,1,1.1,0.9
679,1,0,0,0,0,1,1,0,138,1,1.1,0.9
680,1,6.011,1.678,0,0,1,1,0,138,1,1.1,0.9
681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
682,1,1.394,0.438,0,0,1,1,0,138,1,1.1,0.9
683,1,14.428,6.837,0,0,1,1,0,138,1,1.1,0.9
684,1,14.428,3.546,0,0,1,1,0,138,1,1.1,0.9
685,1,14.428,1.523,0,0,1,1,0,138,1,1.1,0.9
686,1,14.428,2.173,0,0,1,1,0,138,1,1.1,0.9
687,1,6.472,2.443,0,0,1,1,0,138,1,1.1,0.9
688,1,0,0,0,0,1,1,0,138,1,1.1,0.9
689,1,14.978,1.766,0,0,1,1,0,138,1,1.1,0.9
690,1,0,0,0,0,1,1,0,138,1,1.1,0.9
691,1,0,0,0,0,1,1,0,138,1,1.1,0.9
692,1,15.269,2.982,0,0,1,1,0,138,1,1.1,0.9
693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
696,1,14.152,4.565,0,0,1,1,0,138,1,1.1,0.9
697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
698,1,0,0,0,0,1,1,0,138,1,1.1,0.9
699,1,2.491,1.039,0,0,1,1,0,138,1,1.1,0.9
700,1,2.491,0.539,0,0,1,1,0,138,1,1.1,0.9
701,1,14.137,4.034,0,0,1,1,0,138,1,1.1,0.9
702,1,24.579,4.116,0,0,1,1,0,138,1,1.1,0.9
703,1,14.119,1.912,0,0,1,1,0,138,1,1.1,0.9
704,1,22.642,5.328,0,0,1,1,0,138,1,1.1,0.9
705,1,9.368,4.172,0,0,1,1,0,138,1,1.1,0.9
706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
707,1,9.368,1.118,0,0,1,1,0,138,1,1.1,0.9
708,1,9.368,2.197,0,0,1,1,0,138,1,1.1,0.9
709,1,0,0,0,0,1,1,0,138,1,1.1,0.9
710,1,10.581,0.928,0,0,1,1,0,138,1,1.1,0.9
711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
712,1,10.676,6.096,0,0,1,1,0,138,1,1.1,0.9
713,1,19.957,3.141,0,14.3277248672,1,1,0,138,1,1.1,0.9
714,1,9.78,2.861,0,0,1,1,0,138,1,1.1,0.9
715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
716,1,20.544,1.92,0,0,1,1,0,138,1,1.1,0.9
717,1,0,0,0,0,1,1,0,138,1,1.1,0.9
718,1,20.544,0.88,0,0,1,1,0,138,1,1.1,0.9
719,1,0,0,0,0,1,1,0,138,1,1.1,0.9
720,1,0,0,0,0,1,1,0,138,1,1.1,0.9
721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
722,1,20.152,8.131,0,0,1,1,0,138,1,1.1,0.9
723,1,20.544,2.435,0,0,1,1,0,138,1,1.1,0.9
724,1,16.023,2.562,0,0,1,1,0,138,1,1.1,0.9
725,1,0,0,0,0.372290403553,1,1,0,138,1,1.1,0.9
726,1,12.63,1.956,0,0,1,1,0,138,1,1.1,0.9
727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
730,1,9.59,3.538,0,0,1,1,0,138,1,1.1,0.9
731,1,19.6,6.354,0,0,1,1,0,138,1,1.1,0.9
732,1,0,0,0,0,1,1,0,138,1,1.1,0.9
733,1,14.928,0.611,0,0,1,1,0,138,1,1.1,0.9
734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
735,1,0,0,0,110.442177703,1,1,0,345,1,1.1,0.9
736,1,8.709,0.357,0,0,1,1,0,138,1,1.1,0.9
737,1,0,0,0,0,1,1,0,345,1,1.1,0.9
738,1,14.928,7.305,0,0,1,1,0,345,1,1.1,0.9
739,1,0,0,0,0,1,1,0,345,1,1.1,0.9
740,1,0,0,0,0,1,1,0,345,1,1.1,0.9
741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
742,1,0,0,0,0,1,1,0,345,1,1.1,0.9
743,1,0,0,0,0,1,1,0,345,1,1.1,0.9
744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
745,1,13.812,3.168,0,0,1,1,0,345,1,1.1,0.9
746,1,14.139,3.497,0,0,1,1,0,138,1,1.1,0.9
747,1,14.139,1.9,0,0,1,1,0,138,1,1.1,0.9
748,1,13.812,1.213,0,0,1,1,0,138,1,1.1,0.9
749,1,9.376,0.682,0,0,1,1,0,138,1,1.1,0.9
750,1,9.851,3.355,0,0,1,1,0,138,1,1.1,0.9
751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
752,1,9.851,7.107,0,0,1,1,0,138,1,1.1,0.9
753,1,9.851,2.641,0,0,1,1,0,138,1,1.1,0.9
754,1,18.37,1.443,0,0,1,1,0,138,1,1.1,0.9
755,1,35.004,14.293,0,0,1,1,0,138,1,1.1,0.9
756,1,19.124,6.655,0,30.605781832,1,1,0,138,1,1.1,0.9
757,1,9.058,1.15,0,0,1,1,0,138,1,1.1,0.9
758,1,9.058,2.102,0,0,1,1,0,138,1,1.1,0.9
759,1,0,0,0,0,1,1,0,345,1,1.1,0.9
760,1,0,0,0,0,1,1,0,138,1,1.1,0.9
761,1,13.778,1.729,0,0,1,1,0,345,1,1.1,0.9
762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
763,1,0,0,0,0,1,1,0,345,1,1.1,0.9
764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
766,1,13.722,5.497,0,0,1,1,0,138,1,1.1,0.9
767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
768,1,0,0,0,0,1,1,0,138,1,1.1,0.9
769,1,13.667,1.475,0,0,1,1,0,138,1,1.1,0.9
770,1,2.626,0.579,0,0,1,1,0,138,1,1.1,0.9
771,1,0,0,0,0,1,1,0,138,1,1.1,0.9
772,1,13.667,6.663,0,0,1,1,0,138,1,1.1,0.9
773,1,8.709,0.5,0,-24.2981795115,1,1,0,138,1,1.1,0.9
774,1,8.709,2.752,0,0,1,1,0,138,1,1.1,0.9
775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
776,1,8.709,3.958,0,0,1,1,0,138,1,1.1,0.9
777,1,19.068,4.243,0,0,1,1,0,138,1,1.1,0.9
778,1,0,0,0,0,1,1,0,138,1,1.1,0.9
779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
781,1,10.01,2.919,0,0,1,1,0,138,1,1.1,0.9
782,1,33.362,5.316,0,0,1,1,0,138,1,1.1,0.9
783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
784,1,23.459,2.139,0,0,1,1,0,138,1,1.1,0.9
785,1,34.428,7.594,0,0,1,1,0,138,1,1.1,0.9
786,1,0,0,0,0,1,1,0,138,1,1.1,0.9
787,1,18.085,7.337,0,0,1,1,0,138,1,1.1,0.9
788,1,0,0,0,0.00244344566648,1,1,0,138,1,1.1,0.9
789,1,22.114,6.974,0,0,1,1,0,138,1,1.1,0.9
790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
791,1,4.604,0.957,0,0,1,1,0,138,1,1.1,0.9
792,1,21.995,5.933,0,0,1,1,0,138,1,1.1,0.9
793,1,0,0,0,111.200435403,1,1,0,345,1,1.1,0.9
794,1,12.334,0.182,0,0,1,1,0,138,1,1.1,0.9
795,1,0,0,0,0,1,1,0,345,1,1.1,0.9
796,1,0,0,0,0,1,1,0,345,1,1.1,0.9
797,1,0,0,0,0,1,1,0,345,1,1.1,0.9
798,1,0,0,0,0,1,1,0,138,1,1.1,0.9
799,1,18.688,11.454,0,0,1,1,0,138,1,1.1,0.9
800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
802,1,21.71,7.543,0,0,1,1,0,138,1,1.1,0.9
803,1,6.557,2.345,0,0,1,1,0,138,1,1.1,0.9
804,1,0,0,0,0,1,1,0,138,1,1.1,0.9
805,1,16.015,5.1,0,0,1,1,0,138,1,1.1,0.9
806,1,9.661,3.768,0,0,1,1,0,138,1,1.1,0.9
807,1,8.011,0.246,0,0,1,1,0,138,1,1.1,0.9
808,1,10.883,5.156,0,0,1,1,0,138,1,1.1,0.9
809,1,10.883,2.808,0,0,1,1,0,138,1,1.1,0.9
810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
811,1,10.883,4.751,0,0,1,1,0,138,1,1.1,0.9
812,1,0,0,0,0,1,1,0,138,1,1.1,0.9
813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
815,1,9.439,2.538,0,0,1,1,0,138,1,1.1,0.9
816,1,0,0,0,0,1,1,0,138,1,1.1,0.9
817,1,9.439,4.648,0,0,1,1,0,138,1,1.1,0.9
818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
819,1,0,0,0,0,1,1,0,138,1,1.1,0.9
820,1,0,0,0,0,1,1,0,138,1,1.1,0.9
821,1,9.439,1.729,0,0,1,1,0,138,1,1.1,0.9
822,1,17.871,6.346,0,55.4357051474,1,1,0,138,1,1.1,0.9
823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
824,1,9.859,1.436,0,0,1,1,0,138,1,1.1,0.9
825,1,4.431,0.264,0,0,1,1,0,138,1,1.1,0.9
826,1,6.403,1.023,0,0,1,1,0,138,1,1.1,0.9
827,1,4.431,1.287,0,0,1,1,0,138,1,1.1,0.9
828,1,21.202,2.618,0,0,1,1,0,138,1,1.1,0.9
829,1,0,0,0,0,1,1,0,138,1,1.1,0.9
830,1,31.466,9.082,0,0,1,1,0,138,1,1.1,0.9
831,1,0,0,0,0,1,1,0,138,1,1.1,0.9
832,1,0,0,0,0,1,1,0,138,1,1.1,0.9
833,1,30.919,8.249,0,0,1,1,0,138,1,1.1,0.9
834,1,0,0,0,0,1,1,0,345,1,1.1,0.9
835,1,0,0,0,0,1,1,0,138,1,1.1,0.9
836,1,21.202,2.388,0,0,1,1,0,345,1,1.1,0.9
837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
839,1,0,0,0,0,1,1,0,345,1,1.1,0.9
840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
841,1,17.482,1.832,0,0,1,1,0,138,1,1.1,0.9
842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
844,1,17.482,4.426,0,0,1,1,0,138,1,1.1,0.9
845,1,17.482,2.554,0,0,1,1,0,138,1,1.1,0.9
846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
847,1,37.463,16.229,0,0,1,1,0,138,1,1.1,0.9
848,1,17.093,0.571,0,-23.9296969875,1,1,0,138,1,1.1,0.9
849,1,17.093,4.529,0,-21.6219922093,1,1,0,138,1,1.1,0.9
850,1,20.671,5.973,0,0,1,1,0,138,1,1.1,0.9
851,1,17.093,3.093,0,0,1,1,0,138,1,1.1,0.9
852,1,0,0,0,0,1,1,0,138,1,1.1,0.9
853,1,6.33,1.007,0,0,1,1,0,138,1,1.1,0.9
854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
855,1,5.759,0.698,0,0,1,1,0,138,1,1.1,0.9
856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
857,1,5.759,2.419,0,0,1,1,0,138,1,1.1,0.9
858,1,0,0,0,0,1,1,0,138,1,1.1,0.9
859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
861,1,32.68,7.67,0,0,1,1,0,138,1,1.1,0.9
862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
863,1,8.313,0.595,0,0,1,1,0,138,1,1.1,0.9
864,1,6.353,1.103,0,0,1,1,0,138,1,1.1,0.9
865,1,19.556,5.119,0,0,1,1,0,138,1,1.1,0.9
866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
867,1,10.589,1.063,0,0,1,1,0,138,1,1.1,0.9
868,1,0,0,0,57.0021252217,1,1,0,345,1,1.1,0.9
869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
870,1,19.683,5.439,0,0,1,1,0,345,1,1.1,0.9
871,1,0,0,0,0,1,1,0,345,1,1.1,0.9
872,1,0,0,0,0,1,1,0,345,1,1.1,0.9
873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
874,1,11.105,2.364,0,0,1,1,0,138,1,1.1,0.9
875,1,0,0,0,0,1,1,0,138,1,1.1,0.9
876,1,9.741,2.015,0,0,1,1,0,138,1,1.1,0.9
877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
878,1,22.527,9.154,0,0,1,1,0,138,1,1.1,0.9
879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
882,1,19.243,6.861,0,0,1,1,0,345,1,1.1,0.9
883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
884,1,0,0,0,0,1,1,0,345,1,1.1,0.9
885,1,12.3,2.938,0,0,1,1,0,138,1,1.1,0.9
886,1,0,0,0,0,1,1,0,138,1,1.1,0.9
887,1,19.243,5.243,0,0,1,1,0,138,1,1.1,0.9
888,1,9.875,3.554,0,0,1,1,0,138,1,1.1,0.9
889,1,0.873,0.159,0,-4.49937034301,1,1,0,138,1,1.1,0.9
890,1,9.875,2.982,0,0,1,1,0,138,1,1.1,0.9
891,1,9.875,1.364,0,0,1,1,0,138,1,1.1,0.9
892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
894,1,7.837,2.261,0,0,1,1,0,138,1,1.1,0.9
895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
898,1,21.012,6.592,0,0,1,1,0,138,1,1.1,0.9
899,1,0,0,0,0,1,1,0,138,1,1.1,0.9
900,1,21.012,2.832,0,0,1,1,0,138,1,1.1,0.9
901,1,0,0,0,0,1,1,0,138,1,1.1,0.9
902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
903,1,32.013,11.176,0,0,1,1,0,138,1,1.1,0.9
904,1,21.012,4.156,0,0,1,1,0,138,1,1.1,0.9
905,1,0,0,0,0,1,1,0,138,1,1.1,0.9
906,1,16.459,2.007,0,0,1,1,0,138,1,1.1,0.9
907,1,16.459,4.244,0,0,1,1,0,138,1,1.1,0.9
908,1,16.459,4.339,0,0,1,1,0,138,1,1.1,0.9
909,1,0,0,0,0,1,1,0,345,1,1.1,0.9
910,1,0,0,0,0,1,1,0,138,1,1.1,0.9
911,1,15.85,4.169,0,0,1,1,0,345,1,1.1,0.9
912,1,0,0,0,0,1,1,0,345,1,1.1,0.9
913,1,0,0,0,0,1,1,0,345,1,1.1,0.9
914,1,9.986,2.737,0,0,1,1,0,138,1,1.1,0.9
915,1,0,0,0,0,1,1,0,138,1,1.1,0.9
916,1,9.986,3.268,0,0,1,1,0,138,1,1.1,0.9
917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
919,1,9.986,3.649,0,0,1,1,0,138,1,1.1,0.9
920,1,9.495,2.848,0,0,1,1,0,138,1,1.1,0.9
921,1,0,0,0,0,1,1,0,138,1,1.1,0.9
922,1,0,0,0,0,1,1,0,138,1,1.1,0.9
923,1,9.495,3.331,0,0,1,1,0,138,1,1.1,0.9
924,1,0,0,0,77.9470419447,1,1,0,138,1,1.1,0.9
925,1,0,0,0,0,1,1,0,138,1,1.1,0.9
926,1,10.645,1.348,0,0,1,1,0,138,1,1.1,0.9
927,1,21.234,6.847,0,0,1,1,0,138,1,1.1,0.9
928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
930,1,10.645,2.641,0,0,1,1,0,138,1,1.1,0.9
931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
932,1,13.215,2.149,0,0,1,1,0,138,1,1.1,0.9
933,1,1.888,0.087,0,0,1,1,0,138,1,1.1,0.9
934,1,15.602,7.734,0,0,1,1,0,138,1,1.1,0.9
935,1,15.602,1.174,0,0,1,1,0,138,1,1.1,0.9
936,1,15.602,0.682,0,0,1,1,0,138,1,1.1,0.9
937,1,16.054,1.412,0,0,1,1,0,138,1,1.1,0.9
938,1,0,0,0,0,1,1,0,138,1,1.1,0.9
939,1,16.054,5.925,0,0,1,1,0,138,1,1.1,0.9
940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
941,1,16.054,3.268,0,0,1,1,0,138,1,1.1,0.9
942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
943,1,26.937,7.67,0,0,1,1,0,138,1,1.1,0.9
944,1,17.649,6.544,0,0,1,1,0,138,1,1.1,0.9
945,1,17.649,3.141,0,0,1,1,0,138,1,1.1,0.9
946,1,17.649,8.757,0,0,1,1,0,138,1,1.1,0.9
947,1,35.131,8.019,0,0,1,1,0,138,1,1.1,0.9
948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
949,1,1.888,0.484,0,0,1,1,0,138,1,1.1,0.9
950,1,14.968,3.522,0,0,1,1,0,138,1,1.1,0.9
951,1,14.968,2.546,0,0,1,1,0,138,1,1.1,0.9
952,1,21.559,0.325,0,0,1,1,0,138,1,1.1,0.9
953,1,14.968,9.868,0,0,1,1,0,138,1,1.1,0.9
954,1,0,0,0,0,1,1,0,138,1,1.1,0.9
955,1,22.804,8.551,0,0,1,1,0,138,1,1.1,0.9
956,1,0,0,0,0,1,1,0,138,1,1.1,0.9
957,1,12.794,4.029,0,0,1,1,0,138,1,1.1,0.9
958,1,3.079,0.242,0,0,1,1,0,138,1,1.1,0.9
959,1,1.912,0.449,0,0,1,1,0,138,1,1.1,0.9
960,1,10.034,2.054,0,0,1,1,0,138,1,1.1,0.9
961,1,0,0,0,0,1,1,0,138,1,1.1,0.9
962,1,12.794,4.862,0,0,1,1,0,138,1,1.1,0.9
963,1,12.794,2.078,0,0,1,1,0,138,1,1.1,0.9
964,1,12.794,2.411,0,0,1,1,0,138,1,1.1,0.9
965,1,0,0,0,0,1,1,0,138,1,1.1,0.9
966,1,12.794,3.95,0,0,1,1,0,138,1,1.1,0.9
967,1,30.935,8.233,0,0,1,1,0,138,1,1.1,0.9
968,1,54.048,9.193,0,91.1966446606,1,1,0,138,1,1.1,0.9
969,1,20.901,8.44,0,0,1,1,0,138,1,1.1,0.9
970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
972,1,20.901,5.505,0,0,1,1,0,138,1,1.1,0.9
973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
974,1,0,0,0,0,1,1,0,138,1,1.1,0.9
975,1,0,0,0,0,1,1,0,138,1,1.1,0.9
976,1,17.593,0.785,0,0,1,1,0,138,1,1.1,0.9
977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
979,1,17.593,4.965,0,0,1,1,0,138,1,1.1,0.9
980,1,17.593,4.854,0,0,1,1,0,138,1,1.1,0.9
981,1,17.593,6.393,0,0,1,1,0,138,1,1.1,0.9
982,1,17.593,4.299,0,0,1,1,0,138,1,1.1,0.9
983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
984,1,31.403,4.133,0,0,1,1,0,138,1,1.1,0.9
985,1,0,0,0,0,1,1,0,138,1,1.1,0.9
986,1,0,0,0,0,1,1,0,138,1,1.1,0.9
987,1,17.133,7.401,0,0,1,1,0,138,1,1.1,0.9
988,1,26.77,4.362,0,0,1,1,0,138,1,1.1,0.9
989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
990,1,26.77,8.606,0,46.609658722,1,1,0,138,1,1.1,0.9
991,1,0,0,0,0,1,1,0,138,1,1.1,0.9
992,1,11.47,1.579,0,0,1,1,0,138,1,1.1,0.9
993,1,11.47,3.926,0,0,1,1,0,138,1,1.1,0.9
994,1,11.47,3.181,0,0,1,1,0,138,1,1.1,0.9
995,1,10.047,1.112,0,-20.2639000254,1,1,0,138,1,1.1,0.9
996,1,11.002,2.578,0,0,1,1,0,138,1,1.1,0.9
997,1,11.002,2.284,0,0,1,1,0,138,1,1.1,0.9
998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
999,1,11.002,3.141,0,0,1,1,0,138,1,1.1,0.9
1000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1001,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1002,1,30.982,13.12,0,0,1,1,0,138,1,1.1,0.9
1003,1,20.338,8.345,0,0,1,1,0,138,1,1.1,0.9
1004,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1007,1,20.338,5.552,0,0,1,1,0,138,1,1.1,0.9
1008,1,33.132,3.03,0,0,1,1,0,138,1,1.1,0.9
1009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1010,1,14.27,5.021,0,0,1,1,0,138,1,1.1,0.9
1011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1013,1,14.27,4.014,0,0,1,1,0,138,1,1.1,0.9
1014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1015,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1016,1,14.27,0.301,0,-0.00100623736832,1,1,0,138,1,1.1,0.9
1017,1,21.392,2.301,0,0,1,1,0,138,1,1.1,0.9
1018,1,10.692,3.91,0,0,1,1,0,138,1,1.1,0.9
1019,1,10.692,5.243,0,24.3305912311,1,1,0,138,1,1.1,0.9
1020,1,15.19,4.553,0,0,1,1,0,138,1,1.1,0.9
1021,1,15.19,2.38,0,0,1,1,0,138,1,1.1,0.9
1022,1,0,0,0,163.349075022,1,1,0,345,1,1.1,0.9
1023,1,4.022,0.238,0,0,1,1,0,138,1,1.1,0.9
1024,1,15.19,1.872,0,0,1,1,0,345,1,1.1,0.9
1025,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1026,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1027,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1028,1,15.19,3.649,0,0,1,1,0,138,1,1.1,0.9
1029,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1030,1,17.783,2.832,0,0,1,1,0,138,1,1.1,0.9
1031,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1033,1,17.783,4.418,0,0,1,1,0,138,1,1.1,0.9
1034,1,17.783,8.503,0,0,1,1,0,138,1,1.1,0.9
1035,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1036,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1037,1,17.783,1.777,0,0,1,1,0,345,1,1.1,0.9
1038,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1039,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1040,1,19.219,6.058,0,0,1,1,0,138,1,1.1,0.9
1041,1,18.743,4.838,0,0,1,1,0,138,1,1.1,0.9
1042,1,18.743,4.743,0,0,1,1,0,138,1,1.1,0.9
1043,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1045,1,18.743,5.235,0,0,1,1,0,345,1,1.1,0.9
1046,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1048,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1049,1,16.11,1.84,0,0,1,1,0,138,1,1.1,0.9
1050,1,0,0,0,105.999111012,1,1,0,345,1,1.1,0.9
1051,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1052,1,16.11,3.094,0,0,1,1,0,345,1,1.1,0.9
1053,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1054,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1055,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1057,1,22.844,2.903,0,0,1,1,0,138,1,1.1,0.9
1058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1060,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1061,1,16.11,11.264,0,0,1,1,0,138,1,1.1,0.9
1062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1063,1,9.717,2.054,0,0,1,1,0,138,1,1.1,0.9
1064,1,19.111,4.395,0,0,1,1,0,138,1,1.1,0.9
1065,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1066,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1067,1,19.111,2.612,0,0,1,1,0,345,1,1.1,0.9
1068,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1069,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1071,1,11.47,6.021,0,0,1,1,0,138,1,1.1,0.9
1072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1073,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1074,1,11.47,0.373,0,0,1,1,0,138,1,1.1,0.9
1075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1077,1,11.47,2.419,0,0,1,1,0,138,1,1.1,0.9
1078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1080,1,10.752,2.238,0,0,1,1,0,138,1,1.1,0.9
1081,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1082,1,0,0,0,34.2692683961,1,1,0,345,1,1.1,0.9
1083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1084,1,10.706,3.433,0,0,1,1,0,345,1,1.1,0.9
1085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1087,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1089,1,10.503,1.023,0,0,1,1,0,138,1,1.1,0.9
1090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1092,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1093,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1094,1,10.752,4.054,0,0,1,1,0,138,1,1.1,0.9
1095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1096,1,22.923,7.623,0,0,1,1,0,138,1,1.1,0.9
1097,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1099,1,12.937,5.957,0,0,1,1,0,345,1,1.1,0.9
1100,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1101,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1102,1,13.421,4.299,0,0,1,1,0,138,1,1.1,0.9
1103,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1104,1,12.937,4.997,0,0,1,1,0,138,1,1.1,0.9
1105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1106,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1108,1,10.803,1.888,0,0,1,1,0,138,1,1.1,0.9
1109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1110,1,9.661,4.363,0,0,1,1,0,138,1,1.1,0.9
1111,1,10.803,5.013,0,0,1,1,0,138,1,1.1,0.9
1112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1113,1,10.803,0.825,0,0,1,1,0,138,1,1.1,0.9
1114,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1115,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1116,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1117,1,16.348,3.807,0,0,1,1,0,138,1,1.1,0.9
1118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1119,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1121,1,30.427,9.113,0,0,1,1,0,138,1,1.1,0.9
1122,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1123,1,16.348,1.19,0,0,1,1,0,138,1,1.1,0.9
1124,1,16.348,5.362,0,0,1,1,0,138,1,1.1,0.9
1125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1126,1,6.639,2.126,0,0,1,1,0,138,1,1.1,0.9
1127,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1128,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1129,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1130,1,6.639,0.714,0,0,1,1,0,345,1,1.1,0.9
1131,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1132,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1133,1,10.661,1.166,0,0,1,1,0,138,1,1.1,0.9
1134,1,6.734,1.063,0,0,1,1,0,138,1,1.1,0.9
1135,1,19.489,4.077,0,0,1,1,0,138,1,1.1,0.9
1136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1137,1,15.063,5.069,0,0,1,1,0,138,1,1.1,0.9
1138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1139,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1141,1,15.063,4.712,0,0,1,1,0,138,1,1.1,0.9
1142,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1143,1,15.063,1.999,0,0,1,1,0,138,1,1.1,0.9
1144,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1146,1,19.227,6.853,0,0,1,1,0,138,1,1.1,0.9
1147,1,38.462,16.494,0,0,1,1,0,138,1,1.1,0.9
1148,1,19.227,5.299,0,0,1,1,0,138,1,1.1,0.9
1149,1,14.079,2.237,0,0,1,1,0,138,1,1.1,0.9
1150,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1151,1,14.079,6.512,0,0,1,1,0,138,1,1.1,0.9
1152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1153,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1154,1,0.484,0.056,0,0,1,1,0,138,1,1.1,0.9
1155,1,14.079,5.021,0,0,1,1,0,138,1,1.1,0.9
1156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1157,1,12.715,3.284,0,0,1,1,0,138,1,1.1,0.9
1158,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1159,1,12.715,1.174,0,0,1,1,0,138,1,1.1,0.9
1160,1,25.144,2.523,0,45.8550299666,1,1,0,138,1,1.1,0.9
1161,1,19.798,8.559,0,0,1,1,0,138,1,1.1,0.9
1162,1,13.302,4.482,0,0,1,1,0,138,1,1.1,0.9
1163,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1164,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1165,1,13.302,8.646,0,0,1,1,0,138,1,1.1,0.9
1166,1,13.905,2.165,0,0,1,1,0,138,1,1.1,0.9
1167,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1168,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1169,1,13.905,5.156,0,0,1,1,0,138,1,1.1,0.9
1170,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1172,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1173,1,13.905,7.528,0,0,1,1,0,138,1,1.1,0.9
1174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1175,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1176,1,13.905,2.705,0,0,1,1,0,138,1,1.1,0.9
1177,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1180,1,10.423,4.68,0,0,1,1,0,138,1,1.1,0.9
1181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1182,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1183,1,10.423,5.085,0,0,1,1,0,138,1,1.1,0.9
1184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1186,1,10.423,3.911,0,0,1,1,0,138,1,1.1,0.9
1187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1188,1,10.423,1.142,0,0,1,1,0,138,1,1.1,0.9
1189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1190,1,19.473,5.061,0,0,1,1,0,138,1,1.1,0.9
1191,1,19.473,2.633,0,0,1,1,0,138,1,1.1,0.9
1192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1193,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1194,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1196,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1197,1,19.473,7.631,0,0,1,1,0,345,1,1.1,0.9
1198,1,12.715,0.658,0,0,1,1,0,345,1,1.1,0.9
1199,1,0,0,0,0,1,1,0,765,1,1.1,0.9
1200,1,0,0,0,-4.68761232137,1,1,0,345,1,1.1,0.9
1201,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1202,1,19.473,2.15,0,0,1,1,0,345,1,1.1,0.9
1203,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1204,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1205,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1206,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1207,1,19.473,1.261,0,0,1,1,0,138,1,1.1,0.9
1208,1,15.602,2.594,0,0,1,1,0,138,1,1.1,0.9
1209,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1211,1,16.07,6.092,0,0,1,1,0,138,1,1.1,0.9
1212,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1213,1,16.07,1.428,0,0,1,1,0,138,1,1.1,0.9
1214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1216,1,16.07,6.346,0,0,1,1,0,138,1,1.1,0.9
1217,1,17.411,4.981,0,0,1,1,0,138,1,1.1,0.9
1218,1,39.676,9.582,0,0,1,1,0,138,1,1.1,0.9
1219,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1221,1,33.481,6.512,0,-44.5408308648,1,1,0,138,1,1.1,0.9
1222,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1223,1,17.411,2.173,0,0,1,1,0,138,1,1.1,0.9
1224,1,1.206,0.492,0,-5.9701669306,1,1,0,138,1,1.1,0.9
1225,1,16.34,5.457,0,0,1,1,0,138,1,1.1,0.9
1226,1,16.34,1.039,0,0,1,1,0,138,1,1.1,0.9
1227,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1228,1,16.34,1.214,0,0,1,1,0,138,1,1.1,0.9
1229,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1230,1,16.34,5.703,0,0,1,1,0,138,1,1.1,0.9
1231,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1232,1,15.459,5.846,0,0,1,1,0,138,1,1.1,0.9
