bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
1233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1234,1,25.493,9.812,0,0,1,1,0,138,1,1.1,0.9
1235,1,15.459,2.959,0,0,1,1,0,138,1,1.1,0.9
1236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1237,1,15.459,2.752,0,0,1,1,0,138,1,1.1,0.9
1238,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1240,1,19.719,1.039,0,0,1,1,0,138,1,1.1,0.9
1241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1242,1,19.719,5.172,0,0,1,1,0,138,1,1.1,0.9
1243,1,19.719,6.536,0,0,1,1,0,138,1,1.1,0.9
1244,1,29.364,3.809,0,0,1,1,0,138,1,1.1,0.9
1245,1,0,0,0,146.135504802,1,1,0,345,1,1.1,0.9
1246,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1247,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1248,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1249,1,19.719,3.014,0,0,1,1,0,345,1,1.1,0.9
1250,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1251,1,8.432,1.063,0,0,1,1,0,138,1,1.1,0.9
1252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1253,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1254,1,8.432,1.063,0,0,1,1,0,138,1,1.1,0.9
1255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1256,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1258,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1259,1,8.432,0.991,0,0,1,1,0,345,1,1.1,0.9
1260,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1261,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1262,1,0,0,0,55.1150774559,1,1,0,345,1,1.1,0.9
1263,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1264,1,8.432,3.212,0,0,1,1,0,345,1,1.1,0.9
1265,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1266,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1267,1,0,0,0,-6.754318376,1,1,0,345,1,1.1,0.9
1268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1269,1,21.091,5.235,0,0,1,1,0,345,1,1.1,0.9
1270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1272,1,21.091,9.003,0,0,1,1,0,138,1,1.1,0.9
1273,1,21.377,5.971,0,0,1,1,0,138,1,1.1,0.9
1274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1275,1,21.377,7.049,0,0,1,1,0,138,1,1.1,0.9
1276,1,5.801,1.028,0,0,1,1,0,138,1,1.1,0.9
1277,1,7.862,2.232,0,0,1,1,0,138,1,1.1,0.9
1278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1279,1,5.801,1.271,0,0,1,1,0,138,1,1.1,0.9
1280,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1281,1,17.308,5.553,0,0,1,1,0,138,1,1.1,0.9
1282,1,17.308,5.346,0,0,1,1,0,138,1,1.1,0.9
1283,1,17.514,5.569,0,0,1,1,0,138,1,1.1,0.9
1284,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1285,1,17.308,8.559,0,0,1,1,0,138,1,1.1,0.9
1286,1,6.734,1.975,0,0,1,1,0,138,1,1.1,0.9
1287,1,7.797,3.768,0,0,1,1,0,138,1,1.1,0.9
1288,1,7.797,1.467,0,0,1,1,0,138,1,1.1,0.9
1289,1,7.797,1.729,0,0,1,1,0,138,1,1.1,0.9
1290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1291,1,17.474,4.323,0,0,1,1,0,138,1,1.1,0.9
1292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1294,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1295,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1296,1,17.474,4.299,0,0,1,1,0,345,1,1.1,0.9
1297,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1298,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1299,1,17.565,10.317,0,0,1,1,0,138,1,1.1,0.9
1300,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1302,1,17.565,3.413,0,0,1,1,0,345,1,1.1,0.9
1303,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1304,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1305,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1306,1,17.474,1.912,0,0,1,1,0,138,1,1.1,0.9
1307,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1308,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1309,1,15.816,3.823,0,0,1,1,0,345,1,1.1,0.9
1310,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1311,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1313,1,7.908,1.872,0,0,1,1,0,138,1,1.1,0.9
1314,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1315,1,7.908,0.817,0,0,1,1,0,138,1,1.1,0.9
1316,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1317,1,7.531,0.438,0,0,1,1,0,138,1,1.1,0.9
1318,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1319,1,13.584,5.556,0,0,1,1,0,138,1,1.1,0.9
1320,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1322,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1323,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1324,1,11.842,3.006,0,0,1,1,0,345,1,1.1,0.9
1325,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1326,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1327,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1328,1,11.842,2.633,0,0,1,1,0,138,1,1.1,0.9
1329,1,10.621,1.42,0,0,1,1,0,138,1,1.1,0.9
1330,1,0,0,0,44.7519874146,1,1,0,138,1,1.1,0.9
1331,1,12.501,4.471,0,0,1,1,0,138,1,1.1,0.9
1332,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1333,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1334,1,10.621,3.72,0,0,1,1,0,138,1,1.1,0.9
1335,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1336,1,18.949,3.926,0,10.6159637494,1,1,0,138,1,1.1,0.9
1337,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1338,1,18.949,6.25,0,0,1,1,0,138,1,1.1,0.9
1339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1340,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1342,1,18.949,0.754,0,0,1,1,0,138,1,1.1,0.9
1343,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1345,1,18.949,4.918,0,0,1,1,0,138,1,1.1,0.9
1346,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1348,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1349,1,19.957,4.022,0,0,1,1,0,138,1,1.1,0.9
1350,1,3.189,1.031,0,0,1,1,0,138,1,1.1,0.9
1351,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1353,1,19.957,10.328,0,0,1,1,0,138,1,1.1,0.9
1354,1,19.957,3.173,0,0,1,1,0,138,1,1.1,0.9
1355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1357,1,19.957,4.402,0,0,1,1,0,345,1,1.1,0.9
1358,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1359,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1360,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1361,1,0.159,0.024,0,0,1,1,0,138,1,1.1,0.9
1362,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1363,1,11.581,4.505,0,0,1,1,0,138,1,1.1,0.9
1364,1,12.033,2.189,0,0,1,1,0,138,1,1.1,0.9
1365,1,11.581,0.714,0,0,1,1,0,138,1,1.1,0.9
1366,1,0,0,0,-0.578570985338,1,1,0,345,1,1.1,0.9
1367,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1368,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1369,1,11.779,2.816,0,0,1,1,0,345,1,1.1,0.9
1370,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1371,1,2.308,0.563,0,0,1,1,0,138,1,1.1,0.9
1372,1,5.655,0.563,0,0,1,1,0,138,1,1.1,0.9
1373,1,1.531,0.238,0,0,1,1,0,138,1,1.1,0.9
1374,1,2.308,0.825,0,0,1,1,0,138,1,1.1,0.9
1375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1376,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1377,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1378,1,22.249,5.854,0,0,1,1,0,345,1,1.1,0.9
1379,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1380,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1381,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1383,1,22.249,4.965,0,0,1,1,0,138,1,1.1,0.9
1384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1385,1,22.249,7.107,0,0,1,1,0,138,1,1.1,0.9
1386,1,22.249,2.015,0,0,1,1,0,138,1,1.1,0.9
1387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1388,1,34.1,3.657,0,0,1,1,0,138,1,1.1,0.9
1389,1,20.782,3.173,0,0,1,1,0,138,1,1.1,0.9
1390,1,20.782,7.805,0,0,1,1,0,138,1,1.1,0.9
1391,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1392,1,20.782,6.806,0,0,1,1,0,138,1,1.1,0.9
1393,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1394,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1395,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1396,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1397,1,20.782,1.896,0,0,1,1,0,345,1,1.1,0.9
1398,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1399,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1400,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1401,1,16.403,2.276,0,0,1,1,0,138,1,1.1,0.9
1402,1,16.403,8.36,0,0,1,1,0,138,1,1.1,0.9
1403,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1404,1,16.403,4.41,0,0,1,1,0,138,1,1.1,0.9
1405,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1408,1,16.403,1.103,0,0,1,1,0,138,1,1.1,0.9
1409,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1410,1,13.302,2.863,0,0,1,1,0,138,1,1.1,0.9
1411,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1412,1,13.302,2.158,0,0,1,1,0,138,1,1.1,0.9
1413,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1414,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1415,1,23.923,5.235,0,0,1,1,0,138,1,1.1,0.9
1416,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1417,1,26.025,7.856,0,0,1,1,0,138,1,1.1,0.9
1418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1419,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1420,1,11.56,4.024,0,0,1,1,0,138,1,1.1,0.9
1421,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1422,1,11.62,2.031,0,0,1,1,0,138,1,1.1,0.9
1423,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1424,1,23.209,9.946,0,0,1,1,0,138,1,1.1,0.9
1425,1,14.599,4.345,0,0,1,1,0,138,1,1.1,0.9
1426,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1427,1,14.523,5.711,0,0,1,1,0,138,1,1.1,0.9
1428,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1429,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1430,1,14.599,3.094,0,0,1,1,0,138,1,1.1,0.9
1431,1,14.523,3.45,0,0,1,1,0,138,1,1.1,0.9
1432,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1433,1,2.552,0.32,0,0,1,1,0,138,1,1.1,0.9
1434,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1435,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1436,1,7.21,2.602,0,0,1,1,0,138,1,1.1,0.9
1437,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1438,1,7.21,3.205,0,0,1,1,0,138,1,1.1,0.9
1439,1,6.316,3.349,0,0,1,1,0,138,1,1.1,0.9
1440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1441,1,7.503,2.483,0,0,1,1,0,138,1,1.1,0.9
1442,1,3.664,0.645,0,0,1,1,0,138,1,1.1,0.9
1443,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1444,1,1.932,0.2,0,0,1,1,0,138,1,1.1,0.9
1445,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1446,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1447,1,8.622,0.674,0,-29.4777243466,1,1,0,138,1,1.1,0.9
1448,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1449,1,8.622,3.244,0,0,1,1,0,138,1,1.1,0.9
1450,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1451,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1452,1,8.622,3.791,0,0,1,1,0,138,1,1.1,0.9
1453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1454,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1455,1,12.191,1.681,0,0,1,1,0,138,1,1.1,0.9
1456,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1457,1,33.727,1.467,0,0,1,1,0,138,1,1.1,0.9
1458,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1459,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1460,1,16.546,3.149,0,0,1,1,0,138,1,1.1,0.9
1461,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1462,1,0,0,0,202.397173688,1,1,0,345,1,1.1,0.9
1463,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1464,1,22.114,4.013,0,0,1,1,0,345,1,1.1,0.9
1465,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1466,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1467,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1468,1,9.859,2.546,0,0,1,1,0,138,1,1.1,0.9
1469,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1470,1,9.859,2.967,0,0,1,1,0,138,1,1.1,0.9
1471,1,8.939,2.253,0,0,1,1,0,138,1,1.1,0.9
1472,1,17.88,5.656,0,0,1,1,0,138,1,1.1,0.9
1473,1,8.939,3.347,0,0,1,1,0,138,1,1.1,0.9
1474,1,11.589,2.269,0,0,1,1,0,138,1,1.1,0.9
1475,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1476,1,26.762,5.076,0,0,1,1,0,138,1,1.1,0.9
1477,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1478,1,3.189,1.364,0,0,1,1,0,138,1,1.1,0.9
1479,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1480,1,0,0,0,-0.00147907602009,1,1,0,345,1,1.1,0.9
1481,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1482,1,12.437,1.975,0,0,1,1,0,345,1,1.1,0.9
1483,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1484,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1485,1,12.437,0.523,0,0,1,1,0,138,1,1.1,0.9
1486,1,12.437,0.793,0,0,1,1,0,138,1,1.1,0.9
1487,1,12.437,3.22,0,0,1,1,0,138,1,1.1,0.9
1488,1,15.57,3.783,0,0,1,1,0,138,1,1.1,0.9
1489,1,15.57,0.841,0,0,1,1,0,138,1,1.1,0.9
1490,1,0,0,0,21.727736844,1,1,0,138,1,1.1,0.9
1491,1,15.57,2.824,0,0,1,1,0,138,1,1.1,0.9
1492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1493,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1494,1,15.57,4.743,0,0,1,1,0,345,1,1.1,0.9
1495,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1496,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1497,1,14.833,1.935,0,0,1,1,0,138,1,1.1,0.9
1498,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1499,1,14.833,1.341,0,0,1,1,0,138,1,1.1,0.9
1500,1,16.911,4.608,0,0,1,1,0,138,1,1.1,0.9
1501,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1502,1,14.833,4.117,0,0,1,1,0,138,1,1.1,0.9
1503,1,2.523,0.208,0,0,1,1,0,138,1,1.1,0.9
1504,1,4.503,1.685,0,0,1,1,0,138,1,1.1,0.9
1505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1507,1,19.527,6.466,0,0,1,1,0,138,1,1.1,0.9
1508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1509,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1510,1,19.527,6.108,0,0,1,1,0,138,1,1.1,0.9
1511,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1512,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1513,1,19.527,6.993,0,0,1,1,0,345,1,1.1,0.9
1514,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1516,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1517,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1518,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1519,1,19.527,5.916,0,0,1,1,0,345,1,1.1,0.9
1520,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1521,1,1.904,0.238,0,0,1,1,0,138,1,1.1,0.9
1522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1523,1,3.808,1.245,0,0,1,1,0,138,1,1.1,0.9
1524,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1525,1,3.189,0.579,0,0,1,1,0,138,1,1.1,0.9
1526,1,9.986,2.062,0,0,1,1,0,345,1,1.1,0.9
1527,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1528,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1529,1,12.065,2.634,0,0,1,1,0,138,1,1.1,0.9
1530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1531,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1532,1,10.407,5.029,0,0,1,1,0,138,1,1.1,0.9
1533,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1534,1,9.986,3.498,0,0,1,1,0,138,1,1.1,0.9
1535,1,3.791,0.301,0,0,1,1,0,138,1,1.1,0.9
1536,1,3.585,0.547,0,0,1,1,0,138,1,1.1,0.9
1537,1,13.302,6.98,0,0,1,1,0,138,1,1.1,0.9
1538,1,13.302,2.705,0,0,1,1,0,138,1,1.1,0.9
1539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1540,1,13.302,2.689,0,0,1,1,0,138,1,1.1,0.9
1541,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1542,1,13.302,0.246,0,0,1,1,0,138,1,1.1,0.9
1543,1,2.664,0.89,0,0,1,1,0,138,1,1.1,0.9
1544,1,0.432,0.112,0,0,1,1,0,138,1,1.1,0.9
1545,1,1.332,0.718,0,0,1,1,0,138,1,1.1,0.9
1546,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1547,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1548,1,4.291,0.524,0,0,1,1,0,138,1,1.1,0.9
1549,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1550,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1551,1,4.497,0.524,0,0,1,1,0,138,1,1.1,0.9
1552,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1553,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1554,1,2.078,0.563,0,0,1,1,0,138,1,1.1,0.9
1555,1,0,0,0,0.000969749662727,1,1,0,345,1,1.1,0.9
1556,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1557,1,13.612,2.435,0,0,1,1,0,345,1,1.1,0.9
1558,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1559,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1561,1,6.806,0.682,0,0,1,1,0,138,1,1.1,0.9
1562,1,7.752,0.954,0,0,1,1,0,138,1,1.1,0.9
1563,1,7.752,2.587,0,0,1,1,0,138,1,1.1,0.9
1564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1565,1,7.752,1,0,0,1,1,0,138,1,1.1,0.9
1566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1568,1,4.188,2.292,0,0,1,1,0,138,1,1.1,0.9
1569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1570,1,4.188,0.516,0,0,1,1,0,138,1,1.1,0.9
1571,1,4.188,0.936,0,0,1,1,0,138,1,1.1,0.9
1572,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1573,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1574,1,2.784,1.602,0,0,1,1,0,138,1,1.1,0.9
1575,1,5.597,0.981,0,0,1,1,0,138,1,1.1,0.9
1576,1,5.597,2.017,0,0,1,1,0,138,1,1.1,0.9
1577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1578,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1579,1,5.597,2.105,0,0,1,1,0,345,1,1.1,0.9
1580,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1581,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1582,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1584,1,2.554,0.92,0,0,1,1,0,138,1,1.1,0.9
1585,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1586,1,2.554,0.539,0,0,1,1,0,138,1,1.1,0.9
1587,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1588,1,2.554,1.396,0,0,1,1,0,138,1,1.1,0.9
1589,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1591,1,2.286,0.363,0,0,1,1,0,138,1,1.1,0.9
1592,1,8.812,3.316,0,0,1,1,0,138,1,1.1,0.9
1593,1,8.812,1.095,0,0,1,1,0,138,1,1.1,0.9
1594,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1595,1,8.812,3.22,0,0,1,1,0,138,1,1.1,0.9
1596,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1597,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1598,1,5.828,1.405,0,0,1,1,0,138,1,1.1,0.9
1599,1,4.114,0.997,0,0,1,1,0,138,1,1.1,0.9
1600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1602,1,1.992,0.355,0,0,1,1,0,138,1,1.1,0.9
1603,1,0.804,0.035,0,0,1,1,0,138,1,1.1,0.9
1604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1605,1,1.6,0.869,0,0,1,1,0,138,1,1.1,0.9
1606,1,6.41,1.949,0,0,1,1,0,138,1,1.1,0.9
1607,1,0,0,0,-14.3610421268,1,1,0,345,1,1.1,0.9
1608,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1609,1,8.653,0.156,0,0,1,1,0,345,1,1.1,0.9
1610,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1611,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1612,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1613,1,1.142,0.135,0,0,1,1,0,138,1,1.1,0.9
1614,1,1.015,0.301,0,0,1,1,0,138,1,1.1,0.9
1615,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1616,1,2.044,0.095,0,0,1,1,0,138,1,1.1,0.9
1617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1619,1,1.896,0.603,0,0,1,1,0,138,1,1.1,0.9
1620,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1621,1,0.825,0.27,0,0,1,1,0,138,1,1.1,0.9
1622,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1623,1,4.074,0.781,0,0,1,1,0,138,1,1.1,0.9
1624,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1625,1,2.85,0.286,0,0,1,1,0,138,1,1.1,0.9
1626,1,5.7,2.33,0,0,1,1,0,138,1,1.1,0.9
1627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1628,1,6.271,0.745,0,0,1,1,0,138,1,1.1,0.9
1629,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1630,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1631,1,1.872,0.389,0,0,1,1,0,138,1,1.1,0.9
1632,1,1.395,0.381,0,0,1,1,0,138,1,1.1,0.9
1633,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1634,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1635,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1636,1,10.057,1.914,0,0,1,1,0,138,1,1.1,0.9
1637,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1638,1,9.846,2.476,0,0,1,1,0,138,1,1.1,0.9
1639,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1640,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1641,1,10.057,2.044,0,0,1,1,0,138,1,1.1,0.9
1642,1,4.053,2.078,0,0,1,1,0,138,1,1.1,0.9
1643,1,3.466,1.015,0,0,1,1,0,138,1,1.1,0.9
1644,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1645,1,5.306,0.27,0,0,1,1,0,138,1,1.1,0.9
1646,1,4.339,1.36,0,0,1,1,0,138,1,1.1,0.9
1647,1,0,0,0,35.2774464395,1,1,0,345,1,1.1,0.9
1648,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1649,1,4.339,1.51,0,0,1,1,0,345,1,1.1,0.9
1650,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1652,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1653,1,4.339,1.352,0,0,1,1,0,138,1,1.1,0.9
1654,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1655,1,5.016,3.188,0,0,1,1,0,138,1,1.1,0.9
1656,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1657,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1658,1,4.937,1.455,0,0,1,1,0,138,1,1.1,0.9
1659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1661,1,4.937,1.464,0,0,1,1,0,138,1,1.1,0.9
1662,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1664,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1665,1,4.937,0.355,0,0,1,1,0,138,1,1.1,0.9
1666,1,1.577,0.806,0,0,1,1,0,138,1,1.1,0.9
1667,1,1.577,0.195,0,0,1,1,0,138,1,1.1,0.9
1668,1,2.442,0.629,0,0,1,1,0,138,1,1.1,0.9
1669,1,0.944,0.167,0,0,1,1,0,138,1,1.1,0.9
1670,1,17.928,1.467,0,-33.3108797795,1,1,0,138,1,1.1,0.9
1671,1,17.928,4.02,0,0,1,1,0,138,1,1.1,0.9
1672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1673,1,21.318,5.059,0,0,1,1,0,138,1,1.1,0.9
1674,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1675,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1676,1,17.928,4.834,0,0,1,1,0,345,1,1.1,0.9
1677,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1678,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1679,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1680,1,8.633,2.671,0,0,1,1,0,138,1,1.1,0.9
1681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1682,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1683,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1684,1,8.633,1.085,0,0,1,1,0,138,1,1.1,0.9
1685,1,8.633,3.206,0,0,1,1,0,138,1,1.1,0.9
1686,1,8.633,3.918,0,0,1,1,0,138,1,1.1,0.9
1687,1,1.285,0.175,0,0,1,1,0,138,1,1.1,0.9
1688,1,1.285,0.459,0,0,1,1,0,138,1,1.1,0.9
1689,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1690,1,4.005,0.709,0,0,1,1,0,138,1,1.1,0.9
1691,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1692,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1693,1,18.852,1.069,0,0,1,1,0,345,1,1.1,0.9
1694,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1695,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1698,1,19.257,7.554,0,0,1,1,0,138,1,1.1,0.9
1699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1700,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1701,1,19.257,1.091,0,0,1,1,0,345,1,1.1,0.9
1702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1703,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1704,1,20.253,6.861,0,0,1,1,0,138,1,1.1,0.9
1705,1,18.852,4.393,0,0,1,1,0,138,1,1.1,0.9
1706,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1707,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1708,1,10.295,2.179,0,0,1,1,0,138,1,1.1,0.9
1709,1,10.176,1.348,0,4.11955572777,1,1,0,138,1,1.1,0.9
1710,1,9.549,4.283,0,0,1,1,0,138,1,1.1,0.9
1711,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1712,1,7.543,0.526,0,0,1,1,0,138,1,1.1,0.9
1713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1714,1,10.438,5.232,0,0,1,1,0,138,1,1.1,0.9
1715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1716,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1717,1,13.96,7.873,0,0,1,1,0,138,1,1.1,0.9
1718,1,15.102,3.11,0,0,1,1,0,138,1,1.1,0.9
1719,1,14.389,3.284,0,0,1,1,0,138,1,1.1,0.9
1720,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1721,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1722,1,15.808,6.393,0,0,1,1,0,345,1,1.1,0.9
1723,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1725,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1726,1,14.357,0.904,0,0,1,1,0,138,1,1.1,0.9
1727,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1728,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1729,1,14.357,3.934,0,0,1,1,0,138,1,1.1,0.9
1730,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1731,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1732,1,15.679,2.114,0,0,1,1,0,138,1,1.1,0.9
1733,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1734,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1735,1,15.349,4.172,0,0,1,1,0,345,1,1.1,0.9
1736,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1737,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1738,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1739,1,4.272,0.926,0,0,1,1,0,138,1,1.1,0.9
1740,1,0,0,0,-78.8454953551,1,1,0,345,1,1.1,0.9
1741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1742,1,4.581,1.085,0,0,1,1,0,345,1,1.1,0.9
1743,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1745,1,4.472,0.859,0,0,1,1,0,138,1,1.1,0.9
1746,1,20.392,3.077,0,0,1,1,0,138,1,1.1,0.9
1747,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1748,1,20.517,3.346,0,0,1,1,0,138,1,1.1,0.9
1749,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1750,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1751,1,20.517,5.824,0,0,1,1,0,345,1,1.1,0.9
1752,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1753,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1754,1,0,0,0,-70.8059596568,1,1,0,345,1,1.1,0.9
1755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1756,1,20.392,9.528,0,0,1,1,0,345,1,1.1,0.9
1757,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1758,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1759,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1760,1,1.065,0.269,0,0,1,1,0,138,1,1.1,0.9
1761,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1762,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1763,1,1.341,0.22,0,0,1,1,0,138,1,1.1,0.9
1764,1,3.124,0.471,0,0,1,1,0,138,1,1.1,0.9
1765,1,9.165,4.175,0,0,1,1,0,138,1,1.1,0.9
1766,1,0,0,0,-22.6700040363,1,1,0,345,1,1.1,0.9
1767,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1768,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1769,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1770,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1771,1,18.685,3.829,0,0,1,1,0,345,1,1.1,0.9
1772,1,5.045,2.5,0,0,1,1,0,138,1,1.1,0.9
1773,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1774,1,5.232,1.56,0,0,1,1,0,138,1,1.1,0.9
1775,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1776,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1777,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1778,1,4.65,1.202,0,0,1,1,0,138,1,1.1,0.9
1779,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1781,1,4.529,0.39,0,0,1,1,0,138,1,1.1,0.9
1782,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1783,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1784,1,14.289,2.836,0,0,1,1,0,138,1,1.1,0.9
1785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1786,1,14.289,3.815,0,0,1,1,0,138,1,1.1,0.9
1787,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1788,1,14.289,4.047,0,0,1,1,0,138,1,1.1,0.9
1789,1,14.289,1.435,0,0,1,1,0,138,1,1.1,0.9
1790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1791,1,3.873,0.887,0,0,1,1,0,138,1,1.1,0.9
1792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1793,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1794,1,1.435,0.267,0,0,1,1,0,138,1,1.1,0.9
1795,1,6.826,1.085,0,0,1,1,0,138,1,1.1,0.9
1796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1797,1,3.418,0.577,0,0,1,1,0,138,1,1.1,0.9
1798,1,3.986,0.517,0,0,1,1,0,138,1,1.1,0.9
1799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1800,1,3.986,0.823,0,0,1,1,0,138,1,1.1,0.9
1801,1,3.986,1.035,0,0,1,1,0,138,1,1.1,0.9
1802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1803,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1804,1,2.478,0.434,0,0,1,1,0,138,1,1.1,0.9
1805,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1806,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1807,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1808,1,3.254,0.799,0,0,1,1,0,138,1,1.1,0.9
1809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1810,1,2.478,0.3,0,0,1,1,0,138,1,1.1,0.9
1811,1,4.427,0.873,0,0,1,1,0,138,1,1.1,0.9
1812,1,2.841,1.102,0,0,1,1,0,138,1,1.1,0.9
1813,1,2.841,0.059,0,0,1,1,0,138,1,1.1,0.9
1814,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1815,1,2.902,0.208,0,0,1,1,0,138,1,1.1,0.9
1816,1,1.277,0.531,0,0,1,1,0,138,1,1.1,0.9
1817,1,2.47,0.576,0,0,1,1,0,138,1,1.1,0.9
1818,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1819,1,2.214,0.68,0,0,1,1,0,138,1,1.1,0.9
1820,1,1.957,0.367,0,0,1,1,0,138,1,1.1,0.9
1821,1,1.034,0.374,0,0,1,1,0,138,1,1.1,0.9
1822,1,1.012,0.075,0,0,1,1,0,138,1,1.1,0.9
1823,1,1.742,0.406,0,0,1,1,0,138,1,1.1,0.9
1824,1,7.968,2.064,0,0,1,1,0,138,1,1.1,0.9
1825,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1826,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1827,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1828,1,7.968,2.064,0,0,1,1,0,345,1,1.1,0.9
1829,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1830,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1831,1,7.968,1.594,0,0,1,1,0,138,1,1.1,0.9
1832,1,7.926,3.552,0,0,1,1,0,138,1,1.1,0.9
1833,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1834,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1835,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1836,1,8.507,1.549,0,0,1,1,0,345,1,1.1,0.9
1837,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1838,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1840,1,7.856,1.864,0,0,1,1,0,138,1,1.1,0.9
1841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1842,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1843,1,7.497,2.898,0,0,1,1,0,138,1,1.1,0.9
1844,1,0.767,0.28,0,0,1,1,0,138,1,1.1,0.9
1845,1,3.132,0.679,0,0,1,1,0,138,1,1.1,0.9
1846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1847,1,6.982,1.574,0,0,1,1,0,138,1,1.1,0.9
1848,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1849,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1850,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1851,1,5.869,1.002,0,0,1,1,0,345,1,1.1,0.9
1852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1854,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1855,1,5.527,3.028,0,0,1,1,0,138,1,1.1,0.9
1856,1,5.527,0.887,0,0,1,1,0,138,1,1.1,0.9
1857,1,0.147,0.078,0,0,1,1,0,138,1,1.1,0.9
1858,1,8.992,3.188,0,0,1,1,0,138,1,1.1,0.9
1859,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1860,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1861,1,8.992,2.815,0,0,1,1,0,138,1,1.1,0.9
1862,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1863,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1865,1,9.286,3.257,0,0,1,1,0,345,1,1.1,0.9
1866,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1867,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1868,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1869,1,2.817,0.057,0,0,1,1,0,138,1,1.1,0.9
1870,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1871,1,2.817,0.383,0,0,1,1,0,138,1,1.1,0.9
1872,1,2.817,0.611,0,0,1,1,0,138,1,1.1,0.9
1873,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1874,1,11.443,0.26,0,0,1,1,0,138,1,1.1,0.9
1875,1,11.443,3.448,0,0,1,1,0,138,1,1.1,0.9
1876,1,0,0,0,-119.558103871,1,1,0,345,1,1.1,0.9
1877,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1878,1,22.886,8.896,0,0,1,1,0,345,1,1.1,0.9
1879,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1880,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1882,1,7.196,1.449,0,0,1,1,0,138,1,1.1,0.9
1883,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1885,1,7.196,1.433,0,0,1,1,0,138,1,1.1,0.9
1886,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1887,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1888,1,7.196,2.165,0,0,1,1,0,345,1,1.1,0.9
1889,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1891,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1892,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1893,1,3.1,1.254,0,0,1,1,0,138,1,1.1,0.9
1894,1,0,0,0,-189.564430862,1,1,0,345,1,1.1,0.9
1895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1896,1,6.559,4.154,0,0,1,1,0,345,1,1.1,0.9
1897,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1898,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1899,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1900,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1901,1,3.093,0.257,0,0,1,1,0,138,1,1.1,0.9
1902,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1903,1,4.212,1.103,0,0,1,1,0,138,1,1.1,0.9
1904,1,6.376,2.477,0,0,1,1,0,138,1,1.1,0.9
1905,1,6.376,0.485,0,0,1,1,0,138,1,1.1,0.9
1906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1907,1,6.376,0.528,0,0,1,1,0,138,1,1.1,0.9
1908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1910,1,2.613,0.904,0,0,1,1,0,138,1,1.1,0.9
1911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1913,1,5.43,3.045,0,0,1,1,0,138,1,1.1,0.9
1914,1,2.272,0.29,0,0,1,1,0,138,1,1.1,0.9
1915,1,2.397,1.382,0,0,1,1,0,138,1,1.1,0.9
1916,1,9.265,2.56,0,0,1,1,0,138,1,1.1,0.9
1917,1,9.265,0.305,0,0,1,1,0,138,1,1.1,0.9
1918,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1919,1,9.265,4.293,0,0,1,1,0,138,1,1.1,0.9
1920,1,19.399,4.176,0,0,1,1,0,138,1,1.1,0.9
1921,1,19.399,1.547,0,0,1,1,0,138,1,1.1,0.9
1922,1,19.399,2.499,0,0,1,1,0,138,1,1.1,0.9
1923,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1924,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1926,1,19.399,4.282,0,0,1,1,0,345,1,1.1,0.9
1927,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1928,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1929,1,11.155,0.853,0,0,1,1,0,138,1,1.1,0.9
1930,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1931,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1932,1,11.155,0.784,0,0,1,1,0,138,1,1.1,0.9
1933,1,0,0,0,-51.2728864368,1,1,0,345,1,1.1,0.9
1934,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1935,1,11.155,1.977,0,0,1,1,0,345,1,1.1,0.9
1936,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1938,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1939,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1940,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1942,1,11.155,3.466,0,0,1,1,0,138,1,1.1,0.9
1943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1944,1,14.025,1.655,0,0,1,1,0,138,1,1.1,0.9
1945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1947,1,14.025,1.655,0,0,1,1,0,138,1,1.1,0.9
1948,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1950,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1951,1,14.025,3.526,0,0,1,1,0,138,1,1.1,0.9
1952,1,8.74,2.789,0,0,1,1,0,138,1,1.1,0.9
1953,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1954,1,8.004,2.954,0,0,1,1,0,138,1,1.1,0.9
1955,1,8.004,0.684,0,0,1,1,0,138,1,1.1,0.9
1956,1,5.88,0.375,0,0,1,1,0,138,1,1.1,0.9
1957,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1959,1,5.88,2.828,0,0,1,1,0,345,1,1.1,0.9
1960,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1961,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1962,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1963,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1964,1,5.88,2.045,0,0,1,1,0,138,1,1.1,0.9
1965,1,3.747,0.919,0,0,1,1,0,138,1,1.1,0.9
1966,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1967,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1968,1,3.747,1.039,0,0,1,1,0,138,1,1.1,0.9
1969,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1971,1,3.747,1.055,0,0,1,1,0,138,1,1.1,0.9
1972,1,3.483,0.399,0,0,1,1,0,138,1,1.1,0.9
1973,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1974,1,3.028,0.399,0,0,1,1,0,138,1,1.1,0.9
1975,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1976,1,3.028,0.775,0,0,1,1,0,345,1,1.1,0.9
1977,1,0,0,0,0,1,1,0,345,1,1.1,0.9
1978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1979,1,3.29,1.272,0,0,1,1,0,138,1,1.1,0.9
1980,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1981,1,2.061,0.611,0,0,1,1,0,138,1,1.1,0.9
1982,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1983,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1984,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1985,1,2.061,0.305,0,0,1,1,0,138,1,1.1,0.9
1986,1,8.214,2.125,0,0,1,1,0,138,1,1.1,0.9
1987,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1988,1,8.214,2.605,0,0,1,1,0,138,1,1.1,0.9
1989,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1990,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1991,1,8.214,0.708,0,0,1,1,0,138,1,1.1,0.9
1992,1,8.214,0.383,0,0,1,1,0,138,1,1.1,0.9
1993,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1994,1,20.27,7.666,0,0,1,1,0,138,1,1.1,0.9
1995,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1996,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1997,1,34.295,12.674,0,50.4798835286,1,1,0,138,1,1.1,0.9
1998,1,0,0,0,0,1,1,0,138,1,1.1,0.9
1999,1,20.27,2.053,0,0,1,1,0,138,1,1.1,0.9
2000,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2001,1,19.843,6.733,0,0,1,1,0,138,1,1.1,0.9
2002,1,20.376,7.619,0,0,1,1,0,138,1,1.1,0.9
2003,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2004,1,2.106,0.174,0,0,1,1,0,138,1,1.1,0.9
2005,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2006,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2007,1,15.514,16.45,0,0,1,1,0,138,1,1.1,0.9
2008,1,15.662,2.755,0,0,1,1,0,138,1,1.1,0.9
2009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2010,1,15.514,0.901,0,0,1,1,0,138,1,1.1,0.9
2011,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2012,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2013,1,15.514,12.777,0,0,1,1,0,138,1,1.1,0.9
2014,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2015,1,5.042,3.226,0,0,1,1,0,138,1,1.1,0.9
2016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2017,1,2.662,0.781,0,0,1,1,0,138,1,1.1,0.9
2018,1,2.743,0.52,0,0,1,1,0,138,1,1.1,0.9
2019,1,2.743,0.629,0,-8.36086796433,1,1,0,138,1,1.1,0.9
2020,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2021,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2022,1,0.977,0.065,0,0,1,1,0,138,1,1.1,0.9
2023,1,1.822,0.262,0,0,1,1,0,138,1,1.1,0.9
2024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2025,1,0.896,0.265,0,0,1,1,0,138,1,1.1,0.9
2026,1,26.358,2.126,0,0,1,1,0,138,1,1.1,0.9
2027,1,26.761,1.897,0,0,1,1,0,138,1,1.1,0.9
2028,1,26.761,6.328,0,0,1,1,0,138,1,1.1,0.9
2029,1,0,0,0,-59.0644319514,1,1,0,345,1,1.1,0.9
2030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2031,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2032,1,27.358,5.65,0,0,1,1,0,345,1,1.1,0.9
2033,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2034,1,26.761,4.121,0,0,1,1,0,138,1,1.1,0.9
2035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2036,1,1.169,0.406,0,0,1,1,0,138,1,1.1,0.9
2037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2038,1,1.725,0.44,0,0,1,1,0,138,1,1.1,0.9
2039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2041,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2042,1,2.513,0.314,0,0,1,1,0,138,1,1.1,0.9
2043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2044,1,2.376,0.58,0,0,1,1,0,138,1,1.1,0.9
2045,1,2.376,0.266,0,0,1,1,0,138,1,1.1,0.9
2046,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2047,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2049,1,3.238,1.946,0,0,1,1,0,138,1,1.1,0.9
2050,1,3.238,1.455,0,0,1,1,0,138,1,1.1,0.9
2051,1,3.322,1.283,0,0,1,1,0,138,1,1.1,0.9
2052,1,0.849,0.216,0,0,1,1,0,138,1,1.1,0.9
2053,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2054,1,1.721,0.71,0,0,1,1,0,138,1,1.1,0.9
2055,1,3.535,0.278,0,0,1,1,0,138,1,1.1,0.9
2056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2057,1,2.176,0.439,0,0,1,1,0,138,1,1.1,0.9
2058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2059,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2060,1,2.691,0.531,0,0,1,1,0,138,1,1.1,0.9
2061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2062,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2063,1,2.176,0.371,0,-38.3437818561,1,1,0,138,1,1.1,0.9
2064,1,2.876,0.455,0,0,1,1,0,138,1,1.1,0.9
2065,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2066,1,1.778,0.268,0,0,1,1,0,138,1,1.1,0.9
2067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2068,1,0.956,0.537,0,0,1,1,0,138,1,1.1,0.9
2069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2070,1,2.379,0.768,0,0,1,1,0,138,1,1.1,0.9
2071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2072,1,1.276,0.131,0,0,1,1,0,138,1,1.1,0.9
2073,1,2.633,1.691,0,0,1,1,0,138,1,1.1,0.9
2074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2076,1,2.55,0.604,0,0,1,1,0,138,1,1.1,0.9
2077,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2079,1,6.242,1.526,0,0,1,1,0,138,1,1.1,0.9
2080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2081,1,6.572,1.815,0,0,1,1,0,138,1,1.1,0.9
2082,1,0,0,0,18.7994318988,1,1,0,345,1,1.1,0.9
2083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2084,1,6.242,2.375,0,0,1,1,0,345,1,1.1,0.9
2085,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2087,1,3.296,0.72,0,0,1,1,0,138,1,1.1,0.9
2088,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2089,1,2.08,0.403,0,0,1,1,0,138,1,1.1,0.9
2090,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2091,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2092,1,0.888,0.185,0,0,1,1,0,138,1,1.1,0.9
2093,1,2.331,0.888,0,0,1,1,0,138,1,1.1,0.9
2094,1,4.662,2.516,0,0,1,1,0,138,1,1.1,0.9
2095,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2096,1,1.829,0.562,0,0,1,1,0,138,1,1.1,0.9
2097,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2098,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2099,1,3.977,2.12,0,0,1,1,0,138,1,1.1,0.9
2100,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2101,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2102,1,5.612,0.57,0,0,1,1,0,138,1,1.1,0.9
2103,1,3.515,0.948,0,0,1,1,0,138,1,1.1,0.9
2104,1,3.993,1.409,0,0,1,1,0,138,1,1.1,0.9
2105,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2106,1,1.376,0.084,0,0,1,1,0,138,1,1.1,0.9
2107,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2108,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2109,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2110,1,1.482,0.046,0,0,1,1,0,138,1,1.1,0.9
2111,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2112,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2113,1,2.508,0.109,0,0,1,1,0,138,1,1.1,0.9
2114,1,0.796,0.156,0,0,1,1,0,138,1,1.1,0.9
2115,1,1.401,0.403,0,0,1,1,0,138,1,1.1,0.9
2116,1,1.552,0.302,0,0,1,1,0,138,1,1.1,0.9
2117,1,0.973,0.268,0,0,1,1,0,138,1,1.1,0.9
2118,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2119,1,2.536,0.432,0,0,1,1,0,138,1,1.1,0.9
2120,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2121,1,2.536,0.729,0,0,1,1,0,138,1,1.1,0.9
2122,1,2.536,0.373,0,0,1,1,0,138,1,1.1,0.9
2123,1,2.056,0.61,0,0,1,1,0,138,1,1.1,0.9
2124,1,1.582,0.332,0,0,1,1,0,138,1,1.1,0.9
2125,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2126,1,1.201,0.351,0,0,1,1,0,138,1,1.1,0.9
2127,1,1.59,0.239,0,0,1,1,0,138,1,1.1,0.9
2128,1,4.018,0.73,0,0,1,1,0,138,1,1.1,0.9
2129,1,2.248,0.536,0,-19.1933740731,1,1,0,138,1,1.1,0.9
2130,1,2.55,0.352,0,0,1,1,0,138,1,1.1,0.9
2131,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2132,1,1.05,0.687,0,0,1,1,0,138,1,1.1,0.9
2133,1,8.061,1.141,0,0,1,1,0,138,1,1.1,0.9
2134,1,16.132,6.261,0,0,1,1,0,138,1,1.1,0.9
2135,1,8.876,2.03,0,0,1,1,0,138,1,1.1,0.9
2136,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2137,1,7.163,1.08,0,0,1,1,0,138,1,1.1,0.9
2138,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2139,1,5.449,1.096,0,0,1,1,0,138,1,1.1,0.9
2140,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2141,1,3.431,1.493,0,0,1,1,0,138,1,1.1,0.9
2142,1,3.431,1.887,0,0,1,1,0,138,1,1.1,0.9
2143,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2144,1,4.06,0.881,0,0,1,1,0,138,1,1.1,0.9
2145,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2146,1,2.092,0.394,0,0,1,1,0,138,1,1.1,0.9
2147,1,8.513,2.277,0,0,1,1,0,138,1,1.1,0.9
2148,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2149,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2150,1,8.513,3.682,0,0,1,1,0,138,1,1.1,0.9
2151,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2152,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2153,1,8.513,2.323,0,0,1,1,0,138,1,1.1,0.9
2154,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2155,1,8.513,0.347,0,0,1,1,0,138,1,1.1,0.9
2156,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2157,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2158,1,5.581,1.25,0,0,1,1,0,138,1,1.1,0.9
2159,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2160,1,5.581,2.215,0,0,1,1,0,138,1,1.1,0.9
2161,1,5.581,1.652,0,0,1,1,0,138,1,1.1,0.9
2162,1,5.067,1.56,0,0,1,1,0,138,1,1.1,0.9
2163,1,2.533,0.354,0,-13.1566198938,1,1,0,138,1,1.1,0.9
2164,1,3.851,0.232,0,0,1,1,0,138,1,1.1,0.9
2165,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2166,1,1.552,0.28,0,0,1,1,0,138,1,1.1,0.9
2167,1,3.112,0.749,0,0,1,1,0,138,1,1.1,0.9
2168,1,12.265,5.427,0,0,1,1,0,138,1,1.1,0.9
2169,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2170,1,8.83,2.048,0,0,1,1,0,138,1,1.1,0.9
2171,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2172,1,8.774,4.183,0,-17.1250520121,1,1,0,138,1,1.1,0.9
2173,1,12.319,1.551,0,0,1,1,0,138,1,1.1,0.9
2174,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2175,1,7.379,1.976,0,0,1,1,0,138,1,1.1,0.9
2176,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2177,1,7.379,2.717,0,0,1,1,0,138,1,1.1,0.9
2178,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2179,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2180,1,8.019,0.512,0,0,1,1,0,138,1,1.1,0.9
2181,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2182,1,18.223,2.254,0,0,1,1,0,138,1,1.1,0.9
2183,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2184,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2185,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2186,1,18.223,7.271,0,0,1,1,0,138,1,1.1,0.9
2187,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2188,1,18.223,2.995,0,0,1,1,0,138,1,1.1,0.9
2189,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2190,1,18.223,4.106,0,0,1,1,0,138,1,1.1,0.9
2191,1,18.223,12.751,0,0,1,1,0,138,1,1.1,0.9
2192,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2193,1,19.512,5.881,0,0,1,1,0,138,1,1.1,0.9
2194,1,48.094,16.487,0,0,1,1,0,138,1,1.1,0.9
2195,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2196,1,19.512,5.974,0,0,1,1,0,138,1,1.1,0.9
2197,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2198,1,26.706,2.949,0,0,1,1,0,138,1,1.1,0.9
2199,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2200,1,8.317,3.663,0,0,1,1,0,138,1,1.1,0.9
2201,1,8.236,1.443,0,0,1,1,0,138,1,1.1,0.9
2202,1,8.236,0.278,0,0,1,1,0,138,1,1.1,0.9
2203,1,8.252,0.966,0,0,1,1,0,138,1,1.1,0.9
2204,1,2.617,0.494,0,0,1,1,0,138,1,1.1,0.9
2205,1,0.309,0.062,0,0,1,1,0,138,1,1.1,0.9
2206,1,2.501,0.255,0,0,1,1,0,138,1,1.1,0.9
2207,1,2.501,0.679,0,0,1,1,0,138,1,1.1,0.9
2208,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2209,1,14.386,2.941,0,0,1,1,0,138,1,1.1,0.9
2210,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2211,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2212,1,7.194,0.988,0,0,1,1,0,138,1,1.1,0.9
2213,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2214,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2215,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2216,1,2.873,1.205,0,0,1,1,0,138,1,1.1,0.9
2217,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2218,1,9.447,4.271,0,0,1,1,0,138,1,1.1,0.9
2219,1,9.694,3.671,0,21.8578268521,1,1,0,138,1,1.1,0.9
2220,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2221,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2222,1,9.447,2.705,0,0,1,1,0,138,1,1.1,0.9
2223,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2224,1,9.355,2.717,0,26.9947601416,1,1,0,138,1,1.1,0.9
2225,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2226,1,2.647,0.834,0,0,1,1,0,138,1,1.1,0.9
2227,1,14.428,3.087,0,0,1,1,0,138,1,1.1,0.9
2228,1,14.428,6.852,0,0,1,1,0,138,1,1.1,0.9
2229,1,10.358,0.84,0,0,1,1,0,138,1,1.1,0.9
2230,1,10.094,6.586,0,0,1,1,0,138,1,1.1,0.9
2231,1,9.995,2.115,0,0,1,1,0,138,1,1.1,0.9
2232,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2233,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2234,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2235,1,9.995,3.967,0,0,1,1,0,138,1,1.1,0.9
2236,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2237,1,5.295,1.768,0,0,1,1,0,138,1,1.1,0.9
2238,1,8.29,1.088,0,0,1,1,0,138,1,1.1,0.9
2239,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2240,1,13.554,1.744,0,0,1,1,0,138,1,1.1,0.9
2241,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2242,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2243,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2244,1,13.554,5.604,0,0,1,1,0,138,1,1.1,0.9
2245,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2246,1,14.592,2.783,0,0,1,1,0,138,1,1.1,0.9
2247,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2248,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2249,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2250,1,17.858,3.4,0,0,1,1,0,138,1,1.1,0.9
2251,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2252,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2253,1,0.766,0.16,0,0,1,1,0,138,1,1.1,0.9
2254,1,2.738,1.261,0,0,1,1,0,138,1,1.1,0.9
2255,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2256,1,8.892,1.32,0,59.1144810916,1,1,0,138,1,1.1,0.9
2257,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2258,1,16.958,3.682,0,0,1,1,0,138,1,1.1,0.9
2259,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2260,1,8.892,1.544,0,0,1,1,0,138,1,1.1,0.9
2261,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2262,1,8.979,0.873,0,0,1,1,0,138,1,1.1,0.9
2263,1,2.995,1.042,0,0,1,1,0,138,1,1.1,0.9
2264,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2265,1,2.995,0.425,0,0,1,1,0,138,1,1.1,0.9
2266,1,9.053,1.737,0,0,1,1,0,138,1,1.1,0.9
2267,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2268,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2269,1,9.053,2.045,0,0,1,1,0,345,1,1.1,0.9
2270,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2271,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2272,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2273,1,9.053,3.573,0,0,1,1,0,138,1,1.1,0.9
2274,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2275,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2276,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2277,1,9.948,2.086,0,0,1,1,0,138,1,1.1,0.9
2278,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2279,1,4.662,1.057,0,0,1,1,0,138,1,1.1,0.9
2280,1,8.145,1.372,0,0,1,1,0,138,1,1.1,0.9
2281,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2282,1,13.361,0.687,0,0,1,1,0,138,1,1.1,0.9
2283,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2284,1,8.066,5.102,0,0,1,1,0,138,1,1.1,0.9
2285,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2286,1,16.116,3.28,0,0,1,1,0,138,1,1.1,0.9
2287,1,16.116,4.106,0,0,1,1,0,138,1,1.1,0.9
2288,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2289,1,17.096,3.404,0,0,1,1,0,138,1,1.1,0.9
2290,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2291,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2292,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2293,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2294,1,16.116,5.58,0,0,1,1,0,138,1,1.1,0.9
2295,1,0,0,0,2.29989328411,1,1,0,138,1,1.1,0.9
2296,1,7.309,1.953,0,0,1,1,0,138,1,1.1,0.9
2297,1,0,0,0,19.9604588321,1,1,0,138,1,1.1,0.9
2298,1,11.396,4.225,0,0,1,1,0,138,1,1.1,0.9
2299,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2300,1,11.284,3.087,0,0,1,1,0,138,1,1.1,0.9
2301,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2302,1,11.284,1.845,0,0,1,1,0,138,1,1.1,0.9
2303,1,11.284,1.829,0,0,1,1,0,138,1,1.1,0.9
2304,1,15.012,3.118,0,0,1,1,0,138,1,1.1,0.9
2305,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2306,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2307,1,29.392,9.525,0,0,1,1,0,138,1,1.1,0.9
2308,1,14.85,1.752,0,0,1,1,0,138,1,1.1,0.9
2309,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2310,1,8.012,3.643,0,0,1,1,0,138,1,1.1,0.9
2311,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2312,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2313,1,15.715,8.375,0,0,1,1,0,138,1,1.1,0.9
2314,1,8.012,2.292,0,15.7217217672,1,1,0,138,1,1.1,0.9
2315,1,5.009,3.234,0,0,1,1,0,138,1,1.1,0.9
2316,1,5.18,2.961,0,0,1,1,0,138,1,1.1,0.9
2317,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2318,1,5.18,1.756,0,0,1,1,0,138,1,1.1,0.9
2319,1,3.226,0.394,0,0,1,1,0,138,1,1.1,0.9
2320,1,1.752,1.042,0,0,1,1,0,138,1,1.1,0.9
2321,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2322,1,5.665,0.872,0,0,1,1,0,138,1,1.1,0.9
2323,1,5.665,1.829,0,0,1,1,0,138,1,1.1,0.9
2324,1,5.665,0.139,0,0,1,1,0,138,1,1.1,0.9
2325,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2326,1,2.254,0.363,0,0,1,1,0,138,1,1.1,0.9
2327,1,0.894,0.168,0,0,1,1,0,138,1,1.1,0.9
2328,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2329,1,3.133,0.332,0,0,1,1,0,138,1,1.1,0.9
2330,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2331,1,3.767,1.397,0,0,1,1,0,138,1,1.1,0.9
2332,1,3.982,1.104,0,0,1,1,0,138,1,1.1,0.9
2333,1,7.703,1.86,0,0,1,1,0,138,1,1.1,0.9
2334,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2335,1,7.703,2.485,0,0,1,1,0,138,1,1.1,0.9
2336,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2337,1,1.829,0.316,0,0,1,1,0,138,1,1.1,0.9
2338,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2339,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2340,1,9.633,1.759,0,0,1,1,0,138,1,1.1,0.9
2341,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2342,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2343,1,5.866,1.011,0,0,1,1,0,138,1,1.1,0.9
2344,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2345,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2346,1,9.633,2.1,0,0,1,1,0,138,1,1.1,0.9
2347,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2348,1,3.234,1.598,0,0,1,1,0,138,1,1.1,0.9
2349,1,3.234,0.864,0,0,1,1,0,138,1,1.1,0.9
2350,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2351,1,3.234,0.34,0,0,1,1,0,138,1,1.1,0.9
2352,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2353,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2354,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2355,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2356,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2357,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2358,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2359,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2360,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2361,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2362,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2363,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2364,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2365,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2366,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2367,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2368,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2369,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2370,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2371,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2372,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2373,1,0,0,0,-435.236982463,1,1,0,765,1,1.1,0.9
2374,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2375,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2376,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2377,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2378,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2379,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2380,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2381,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2382,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2383,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2384,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2385,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2386,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2387,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2388,1,0,0,0,-195.531837106,1,1,0,765,1,1.1,0.9
2389,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2390,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2391,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2392,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2393,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2394,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2395,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2396,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2397,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2398,1,0,0,0,-93.5393507189,1,1,0,345,1,1.1,0.9
2399,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2400,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2401,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2402,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2403,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2404,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2405,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2406,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2407,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2408,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2409,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2410,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2411,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2412,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2413,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2414,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2415,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2416,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2417,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2418,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2419,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2420,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2421,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2422,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2423,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2424,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2425,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2426,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2427,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2428,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2429,1,0,0,0,-0.00229036299688,1,1,0,765,1,1.1,0.9
2430,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2431,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2432,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2433,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2434,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2435,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2436,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2437,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2438,1,0,0,0,-584.171119453,1,1,0,765,1,1.1,0.9
2439,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2440,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2441,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2442,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2443,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2444,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2445,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2446,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2447,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2448,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2449,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2450,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2451,1,0,0,0,-411.795913872,1,1,0,765,1,1.1,0.9
2452,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2453,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2454,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2455,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2456,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2457,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2458,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2459,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2460,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2461,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2462,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2463,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2464,2,0,0,0,0,1,1,0,138,1,1.1,0.9
