bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
2465,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2466,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2467,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2468,1,0,0,0,-931.398820422,1,1,0,765,1,1.1,0.9
2469,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2470,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2471,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2472,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2473,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2474,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2475,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2476,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2477,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2478,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2479,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2480,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2481,1,0,0,0,-3.83970359774,1,1,0,345,1,1.1,0.9
2482,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2483,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2484,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2485,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2486,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2487,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2488,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2489,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2490,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2491,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2492,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2493,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2494,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2495,1,0,0,0,-49.9662164277,1,1,0,345,1,1.1,0.9
2496,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2497,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2498,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2499,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2500,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2501,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2502,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2503,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2504,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2505,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2506,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2507,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2508,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2509,1,0,0,0,-47.8819801625,1,1,0,345,1,1.1,0.9
2510,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2511,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2512,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2513,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2514,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2515,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2516,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2517,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2518,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2519,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2520,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2521,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2522,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2523,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2524,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2525,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2526,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2527,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2528,1,0,0,0,-447.804778562,1,1,0,765,1,1.1,0.9
2529,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2530,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2531,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2532,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2533,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2534,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2535,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2536,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2537,1,0,0,0,-0.000360687478982,1,1,0,765,1,1.1,0.9
2538,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2539,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2540,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2541,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2542,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2543,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2544,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2545,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2546,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2547,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2548,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2549,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2550,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2551,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2552,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2553,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2554,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2555,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2556,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2557,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2558,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2559,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2560,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2561,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2562,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2563,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2564,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2565,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2566,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2567,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2568,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2569,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2570,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2571,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2572,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2573,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2574,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2575,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2576,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2577,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2578,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2579,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2580,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2581,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2582,1,0,0,0,5.71137897395,1,1,0,345,1,1.1,0.9
2583,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2584,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2585,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2586,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2587,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2588,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2589,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2590,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2591,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2592,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2593,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2594,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2595,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2596,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2597,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2598,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2599,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2600,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2601,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2602,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2603,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2604,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2605,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2606,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2607,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2608,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2609,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2610,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2611,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2612,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2613,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2614,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2615,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2616,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2617,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2618,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2619,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2620,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2621,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2622,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2623,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2624,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2625,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2626,1,0,0,0,-29.3374165162,1,1,0,345,1,1.1,0.9
2627,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2628,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2629,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2630,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2631,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2632,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2633,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2634,1,0,0,0,-290.936227962,1,1,0,765,1,1.1,0.9
2635,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2636,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2637,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2638,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2639,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2640,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2641,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2642,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2643,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2644,1,0,0,0,-115.773410906,1,1,0,345,1,1.1,0.9
2645,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2646,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2647,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2648,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2649,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2650,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2651,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2652,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2653,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2654,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2655,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2656,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2657,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2658,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2659,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2660,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2661,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2662,1,0,0,0,-66.307770286,1,1,0,345,1,1.1,0.9
2663,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2664,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2665,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2666,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2667,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2668,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2669,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2670,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2671,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2672,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2673,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2674,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2675,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2676,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2677,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2678,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2679,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2680,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2681,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2682,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2683,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2684,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2685,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2686,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2687,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2688,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2689,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2690,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2691,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2692,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2693,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2694,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2695,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2696,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2697,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2698,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2699,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2700,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2701,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2702,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2703,1,0,0,0,-179.634977529,1,1,0,765,1,1.1,0.9
2704,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2705,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2706,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
2707,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2708,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2709,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2710,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2711,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2712,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2713,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2714,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2715,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2716,1,0,0,0,-629.323374905,1,1,0,765,1,1.1,0.9
2717,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2718,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2719,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2720,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2721,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2722,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2723,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2724,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2725,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2726,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2727,1,0,0,0,-159.559848272,1,1,0,765,1,1.1,0.9
2728,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2729,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2730,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2731,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2732,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2733,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2734,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2735,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2736,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2737,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2738,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2739,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2740,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2741,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2742,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2743,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2744,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2745,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2746,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2747,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2748,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2749,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2750,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2751,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2752,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2753,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2754,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2755,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2756,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2757,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2758,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2759,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2760,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2761,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2762,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2763,1,0,0,0,-525.317865185,1,1,0,765,1,1.1,0.9
2764,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2765,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2766,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2767,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2768,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2769,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2770,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2771,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2772,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2773,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2774,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2775,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2776,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2777,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2778,2,0,0,0,0,1,1,0,765,1,1.1,0.9
2779,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2780,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2781,1,0,0,0,-634.242413768,1,1,0,765,1,1.1,0.9
2782,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2783,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2784,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2785,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2786,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2787,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2788,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2789,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2790,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2791,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2792,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2793,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2794,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2795,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2796,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2797,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2798,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2799,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2800,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2801,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2802,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2803,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2804,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2805,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2806,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2807,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2808,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2809,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2810,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2811,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2812,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2813,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2814,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2815,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2816,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2817,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2818,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2819,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2820,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2821,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2822,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2823,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2824,1,0,0,0,-489.110308663,1,1,0,765,1,1.1,0.9
2825,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2826,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2827,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2828,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2829,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2830,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2831,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2832,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2833,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2834,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2835,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2836,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2837,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2838,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2839,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2840,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2841,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2842,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2843,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2844,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2845,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2846,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2847,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2848,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2849,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2850,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2851,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2852,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2853,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2854,1,0,0,0,-175.405110804,1,1,0,765,1,1.1,0.9
2855,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2856,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2857,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2858,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2859,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2860,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2861,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2862,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2863,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2864,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2865,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2866,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2867,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2868,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2869,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2870,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2871,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2872,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2873,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2874,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2875,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2876,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2877,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2878,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2879,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2880,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2881,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2882,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2883,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2884,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2885,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2886,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2887,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2888,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2889,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2890,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2891,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2892,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2893,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2894,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2895,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2896,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2897,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2898,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2899,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2900,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2901,1,0,0,0,-119.551006175,1,1,0,345,1,1.1,0.9
2902,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2903,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2904,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2905,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2906,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2907,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2908,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2909,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2910,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2911,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2912,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2913,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2914,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2915,1,0,0,0,-93.0970472802,1,1,0,765,1,1.1,0.9
2916,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2917,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2918,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2919,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2920,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2921,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2922,2,0,0,0,0,1,1,0,24,1,1.1,0.9
2923,2,0,0,0,0,1,1,0,22,1,1.1,0.9
2924,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2925,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2926,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2927,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2928,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2929,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2930,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2931,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2932,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2933,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2934,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2935,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2936,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2937,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2938,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2939,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2940,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2941,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2942,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2943,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2944,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2945,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2946,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2947,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2948,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2949,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2950,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2951,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2952,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2953,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2954,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2955,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2956,1,0,0,0,-661.258421969,1,1,0,765,1,1.1,0.9
2957,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2958,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2959,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2960,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2961,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2962,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2963,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2964,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2965,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2966,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2967,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2968,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2969,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2970,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2971,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2972,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2973,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2974,2,0,0,0,0,1,1,0,20,1,1.1,0.9
2975,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2976,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2977,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2978,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2979,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2980,2,0,0,0,0,1,1,0,345,1,1.1,0.9
2981,2,0,0,0,0,1,1,0,138,1,1.1,0.9
2982,1,0,0,0,-61.6008601561,1,1,0,345,1,1.1,0.9
2983,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2984,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2985,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2986,1,0,0,0,-238.506939115,1,1,0,765,1,1.1,0.9
2987,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2988,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2989,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2990,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
2991,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2992,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2993,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2994,1,0,0,0,0,1,1,0,765,1,1.1,0.9
2995,1,0,0,0,-112.313778856,1,1,0,765,1,1.1,0.9
2996,1,0,0,0,0,1,1,0,345,1,1.1,0.9
2997,1,0,0,0,0,1,1,0,138,1,1.1,0.9
2998,2,0,0,0,0,1,1,0,18,1,1.1,0.9
2999,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3000,2,0,0,0,0,1,1,0,22,1,1.1,0.9
3001,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3002,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3003,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3004,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3005,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3006,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3007,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3008,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3009,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3010,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3011,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3012,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3013,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3014,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3015,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3016,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3017,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3018,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3019,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3020,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3021,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3022,1,0,0,0,-224.744072082,1,1,0,765,1,1.1,0.9
3023,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3024,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3025,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3026,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3027,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3028,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3029,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3030,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3031,2,0,0,0,0,1,1,0,13.2,1,1.1,0.9
3032,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3033,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3034,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3035,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3036,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3037,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3038,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3039,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3040,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3041,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3042,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3043,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3044,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3045,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3046,1,0,0,0,-437.596642985,1,1,0,765,1,1.1,0.9
3047,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3048,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3049,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3050,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3051,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3052,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3053,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3054,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3055,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3056,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3057,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3058,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3059,1,0,0,0,-34.1365191308,1,1,0,765,1,1.1,0.9
3060,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3061,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3062,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3063,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3064,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3065,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3066,1,0,0,0,0,1,1,0,765,1,1.1,0.9
3067,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3068,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3069,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3070,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3071,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3072,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3073,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3074,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3075,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3076,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3077,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3078,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3079,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3080,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3081,1,0,0,0,-1217.40933716,1,1,0,765,1,1.1,0.9
3082,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3083,1,0,0,0,0,1,1,0,138,1,1.1,0.9
3084,2,0,0,0,0,1,1,0,18,1,1.1,0.9
3085,2,0,0,0,0,1,1,0,13.8,1,1.1,0.9
3086,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3087,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3088,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3089,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3090,2,0,0,0,0,1,1,0,345,1,1.1,0.9
3091,2,0,0,0,0,1,1,0,138,1,1.1,0.9
3092,1,0,0,0,-262.230112748,1,1,0,345,1,1.1,0.9
3093,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3094,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3095,1,0,0,0,0,1,1,0,345,1,1.1,0.9
3096,1,1.751,0.214,0,0,2,1,0,138,1,1.1,0.9
3097,1,4.689,0.666,0,0,2,1,0,138,1,1.1,0.9
3098,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3099,1,4.689,1.29,0,0,2,1,0,138,1,1.1,0.9
3100,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3101,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3102,1,0,0,0,-214.021757924,2,1,0,345,1,1.1,0.9
3103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3104,1,4.689,0.894,0,0,2,1,0,345,1,1.1,0.9
3105,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3106,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3107,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3108,1,0,0,0,-8.6739800704,2,1,0,138,1,1.1,0.9
3109,1,1.414,0.501,0,0,2,1,0,138,1,1.1,0.9
3110,1,2.82,0.705,0,0,2,1,0,138,1,1.1,0.9
3111,1,3.403,0.715,0,0,2,1,0,138,1,1.1,0.9
3112,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3113,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3114,1,3.403,0.501,0,0,2,1,0,345,1,1.1,0.9
3115,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3116,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3117,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3118,1,3.403,1.044,0,0,2,1,0,138,1,1.1,0.9
3119,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3121,1,9.441,2.352,0,0,2,1,0,138,1,1.1,0.9
3122,1,0,0,0,-32.1597887695,2,1,0,345,1,1.1,0.9
3123,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3124,1,10.747,3.496,0,0,2,1,0,345,1,1.1,0.9
3125,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3126,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3127,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3128,1,9.441,1.021,0,0,2,1,0,138,1,1.1,0.9
3129,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3130,1,9.24,5.869,0,0,2,1,0,138,1,1.1,0.9
3131,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3132,1,9.24,2.096,0,0,2,1,0,138,1,1.1,0.9
3133,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3134,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3135,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3136,1,9.533,2.553,0,0,2,1,0,345,1,1.1,0.9
3137,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3138,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3139,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3140,1,4.597,0.902,0,0,2,1,0,138,1,1.1,0.9
3141,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3142,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3143,1,4.597,1.695,0,0,2,1,0,138,1,1.1,0.9
3144,1,4.597,2.986,0,0,2,1,0,138,1,1.1,0.9
3145,1,0.737,0.109,0,0,2,1,0,138,1,1.1,0.9
3146,1,13.794,4.771,0,0,2,1,0,138,1,1.1,0.9
3147,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3148,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3149,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3150,1,13.794,2.687,0,0,2,1,0,345,1,1.1,0.9
3151,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3152,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3154,1,13.794,2.352,0,0,2,1,0,138,1,1.1,0.9
3155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3156,1,13.794,11.651,0,0,2,1,0,138,1,1.1,0.9
3157,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3158,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3159,1,1.864,0.034,0,0,2,1,0,138,1,1.1,0.9
3160,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3161,1,2.084,0.343,0,0,2,1,0,138,1,1.1,0.9
3162,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3163,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3164,1,2.151,0.419,0,0,2,1,0,138,1,1.1,0.9
3165,1,2.277,0.393,0,0,2,1,0,138,1,1.1,0.9
3166,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3167,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3168,1,10.036,0.301,0,0,2,1,0,138,1,1.1,0.9
3169,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3170,1,0,0,0,-79.4736930207,2,1,0,345,1,1.1,0.9
3171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3172,1,9.6,3.992,0,0,2,1,0,345,1,1.1,0.9
3173,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3174,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3175,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3177,1,9.859,0.946,0,0,2,1,0,138,1,1.1,0.9
3178,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3180,1,2.62,0.451,0,0,2,1,0,138,1,1.1,0.9
3181,1,2.391,0.542,0,-6.66886128932,2,1,0,138,1,1.1,0.9
3182,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3183,1,2.428,0.443,0,0,2,1,0,138,1,1.1,0.9
3184,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3185,1,6.653,1.656,0,0,2,1,0,138,1,1.1,0.9
3186,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3187,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3188,1,8.169,2.5,0,0,2,1,0,138,1,1.1,0.9
3189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3190,1,6.653,1.702,0,0,2,1,0,138,1,1.1,0.9
3191,1,3.115,1.192,0,0,2,1,0,138,1,1.1,0.9
3192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3193,1,3.288,0.911,0,0,2,1,0,138,1,1.1,0.9
3194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3195,1,3.469,0.518,0,0,2,1,0,138,1,1.1,0.9
3196,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3197,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3198,1,7.92,2.328,0,0,2,1,0,345,1,1.1,0.9
3199,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3200,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3201,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3202,1,8.004,2.117,0,0,2,1,0,138,1,1.1,0.9
3203,1,7.253,3.07,0,0,2,1,0,138,1,1.1,0.9
3204,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3205,1,2.623,0.253,0,0,2,1,0,138,1,1.1,0.9
3206,1,1.864,0.487,0,0,2,1,0,138,1,1.1,0.9
3207,1,4.917,1.08,0,0,2,1,0,138,1,1.1,0.9
3208,1,0.869,0.042,0,0,2,1,0,138,1,1.1,0.9
3209,1,3.981,0.742,0,0,2,1,0,138,1,1.1,0.9
3210,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3211,1,3.981,0.633,0,0,2,1,0,138,1,1.1,0.9
3212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3213,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3214,1,1.767,0.243,0,0,2,1,0,138,1,1.1,0.9
3215,1,1.988,0.232,0,-12.994465287,2,1,0,138,1,1.1,0.9
3216,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3217,1,2.715,0.129,0,0,2,1,0,138,1,1.1,0.9
3218,1,4.487,1.16,0,0,2,1,0,138,1,1.1,0.9
3219,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3220,1,2.87,0.309,0,0,2,1,0,138,1,1.1,0.9
3221,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3222,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3223,1,2.87,0.758,0,0,2,1,0,138,1,1.1,0.9
3224,1,4.451,1.323,0,0,2,1,0,138,1,1.1,0.9
3225,1,5.238,0.228,0,0,2,1,0,138,1,1.1,0.9
3226,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3227,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3228,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3229,1,7.419,0.611,0,0,2,1,0,345,1,1.1,0.9
3230,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3231,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3232,1,3.582,1.013,0,0,2,1,0,138,1,1.1,0.9
3233,1,5.671,1.564,0,0,2,1,0,138,1,1.1,0.9
3234,1,1.426,0.533,0,0,2,1,0,138,1,1.1,0.9
3235,1,3.798,0.601,0,0,2,1,0,138,1,1.1,0.9
3236,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3237,1,2.561,1.808,0,0,2,1,0,138,1,1.1,0.9
3238,1,3.126,0.747,0,0,2,1,0,138,1,1.1,0.9
3239,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3240,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3241,1,3.514,0.754,0,0,2,1,0,345,1,1.1,0.9
3242,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3243,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3244,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3245,1,4.305,0.674,0,0,2,1,0,138,1,1.1,0.9
3246,1,3.695,0.662,0,0,2,1,0,138,1,1.1,0.9
3247,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3248,1,2.378,0.489,0,-16.9223177875,2,1,0,138,1,1.1,0.9
3249,1,1.993,0.975,0,0,2,1,0,138,1,1.1,0.9
3250,1,1.527,0.211,0,0,2,1,0,138,1,1.1,0.9
3251,1,0.805,0.224,0,0,2,1,0,138,1,1.1,0.9
3252,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3254,1,9.709,2.105,0,0,2,1,0,138,1,1.1,0.9
3255,1,9.03,3.617,0,0,2,1,0,138,1,1.1,0.9
3256,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3257,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3258,1,9.03,1.272,0,0,2,1,0,345,1,1.1,0.9
3259,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3260,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3261,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3262,1,8.535,0.666,0,0,2,1,0,138,1,1.1,0.9
3263,1,8.535,1.51,0,0,2,1,0,138,1,1.1,0.9
3264,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3265,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3266,1,8.535,0.548,0,0,2,1,0,345,1,1.1,0.9
3267,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3268,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3269,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3270,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3271,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3272,1,8.535,2.648,0,0,2,1,0,138,1,1.1,0.9
3273,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3274,1,1.647,0.373,0,0,2,1,0,138,1,1.1,0.9
3275,1,0,0,0,-0.000151627761165,2,1,0,138,1,1.1,0.9
3276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3277,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3278,1,1.596,0.262,0,0,2,1,0,138,1,1.1,0.9
3279,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3280,1,3.159,1.529,0,0,2,1,0,138,1,1.1,0.9
3281,1,2.414,0.402,0,0,2,1,0,138,1,1.1,0.9
3282,1,1.787,1.006,0,0,2,1,0,138,1,1.1,0.9
3283,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3284,1,1.392,0.261,0,0,2,1,0,138,1,1.1,0.9
3285,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3287,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3288,1,2.589,0.169,0,0,2,1,0,138,1,1.1,0.9
3289,1,6.774,1.182,0,0,2,1,0,138,1,1.1,0.9
3290,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3291,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3292,1,6.764,3.197,0,0,2,1,0,345,1,1.1,0.9
3293,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3294,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3295,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3296,1,6.891,2.096,0,0,2,1,0,138,1,1.1,0.9
3297,1,4.225,2.066,0,0,2,1,0,138,1,1.1,0.9
3298,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3299,1,4.225,2.429,0,0,2,1,0,138,1,1.1,0.9
3300,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3301,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3302,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3303,1,5.971,1.754,0,0,2,1,0,345,1,1.1,0.9
3304,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3305,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3306,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3307,1,2.128,0.853,0,0,2,1,0,138,1,1.1,0.9
3308,1,2.128,0.726,0,0,2,1,0,138,1,1.1,0.9
3309,1,4.234,1.215,0,0,2,1,0,138,1,1.1,0.9
3310,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3311,1,1.602,0.413,0,0,2,1,0,138,1,1.1,0.9
3312,1,14.726,5.12,0,0,2,1,0,138,1,1.1,0.9
3313,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3314,1,14.726,2.724,0,0,2,1,0,138,1,1.1,0.9
3315,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3316,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3317,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3318,1,14.726,2.918,0,0,2,1,0,345,1,1.1,0.9
3319,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3320,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3321,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3322,1,12.783,2.431,0,0,2,1,0,138,1,1.1,0.9
3323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3324,1,0.395,0.256,0,0,2,1,0,138,1,1.1,0.9
3325,1,5.153,1.737,0,0,2,1,0,138,1,1.1,0.9
3326,1,4.868,1.252,0,0,2,1,0,138,1,1.1,0.9
3327,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3328,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3329,1,5.608,1.223,0,0,2,1,0,138,1,1.1,0.9
3330,1,10.234,2.002,0,0,2,1,0,138,1,1.1,0.9
3331,1,5.122,0.449,0,0,2,1,0,138,1,1.1,0.9
3332,1,0,0,0,-3.84446683662,2,1,0,138,1,1.1,0.9
3333,1,3.256,0.614,0,0,2,1,0,138,1,1.1,0.9
3334,1,1.754,0.919,0,0,2,1,0,138,1,1.1,0.9
3335,1,1.754,0.354,0,0,2,1,0,138,1,1.1,0.9
3336,1,5.069,0.396,0,0,2,1,0,138,1,1.1,0.9
3337,1,6.005,1.529,0,0,2,1,0,138,1,1.1,0.9
3338,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3339,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3340,1,8.133,2.256,0,0,2,1,0,345,1,1.1,0.9
3341,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3342,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3343,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3344,1,7.211,2.286,0,0,2,1,0,138,1,1.1,0.9
3345,1,0,0,0,10.286357747,2,1,0,138,1,1.1,0.9
3346,1,17.062,3.264,0,0,2,1,0,138,1,1.1,0.9
3347,1,0,0,0,-59.438467173,2,1,0,345,1,1.1,0.9
3348,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3349,1,17.062,0.953,0,0,2,1,0,345,1,1.1,0.9
3350,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3351,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3352,1,0.498,0.084,0,0,2,1,0,138,1,1.1,0.9
3353,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3354,1,17.062,5.145,0,0,2,1,0,138,1,1.1,0.9
3355,1,17.56,1.906,0,0,2,1,0,138,1,1.1,0.9
3356,1,0,0,0,-4.28216652403,2,1,0,138,1,1.1,0.9
3357,1,1.694,0.562,0,0,2,1,0,138,1,1.1,0.9
3358,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3359,1,3.813,0.757,0,0,2,1,0,138,1,1.1,0.9
3360,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3361,1,2.476,0.783,0,0,2,1,0,138,1,1.1,0.9
3362,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3363,1,4.95,2.19,0,0,2,1,0,138,1,1.1,0.9
3364,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3365,1,6.459,1.136,0,0,2,1,0,138,1,1.1,0.9
3366,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3367,1,5.638,0.851,0,0,2,1,0,138,1,1.1,0.9
3368,1,4.099,0.354,0,0,2,1,0,138,1,1.1,0.9
3369,1,2.657,1.08,0,0,2,1,0,138,1,1.1,0.9
3370,1,2.657,1.139,0,-8.04034854799,2,1,0,138,1,1.1,0.9
3371,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3372,1,2.016,0.413,0,0,2,1,0,138,1,1.1,0.9
3373,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3374,1,1.849,0.232,0,0,2,1,0,138,1,1.1,0.9
3375,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3376,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3377,1,10.146,4.175,0,0,2,1,0,138,1,1.1,0.9
3378,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3379,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3380,1,10.146,2.184,0,0,2,1,0,345,1,1.1,0.9
3381,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3382,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3383,1,10.146,3.298,0,0,2,1,0,138,1,1.1,0.9
3384,1,11.597,2.766,0,0,2,1,0,138,1,1.1,0.9
3385,1,7.599,1.796,0,0,2,1,0,138,1,1.1,0.9
3386,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3387,1,6.971,0.719,0,0,2,1,0,138,1,1.1,0.9
3388,1,6.971,2.259,0,0,2,1,0,138,1,1.1,0.9
3389,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3390,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3391,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3392,1,17.307,2.109,0,0,2,1,0,138,1,1.1,0.9
3393,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3394,1,17.307,3.483,0,0,2,1,0,138,1,1.1,0.9
3395,1,17.307,3.905,0,0,2,1,0,138,1,1.1,0.9
3396,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3397,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3398,1,17.307,4.259,0,0,2,1,0,345,1,1.1,0.9
3399,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3400,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3401,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3402,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3403,1,1.376,0.198,0,0,2,1,0,138,1,1.1,0.9
3404,1,1.867,1.018,0,0,2,1,0,138,1,1.1,0.9
3405,1,1.831,0.798,0,0,2,1,0,138,1,1.1,0.9
3406,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3407,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3408,1,10.821,2.834,0,0,2,1,0,345,1,1.1,0.9
3409,1,2.016,0.32,0,0,2,1,0,345,1,1.1,0.9
3410,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3411,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3412,1,10.821,1.915,0,0,2,1,0,138,1,1.1,0.9
3413,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3414,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3415,1,10.821,0.354,0,0,2,1,0,138,1,1.1,0.9
3416,1,11.436,0.566,0,0,2,1,0,138,1,1.1,0.9
3417,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3418,1,2.978,0.576,0,0,2,1,0,138,1,1.1,0.9
3419,1,18.311,3.623,0,0,2,1,0,138,1,1.1,0.9
3420,1,20.448,2.307,0,0,2,1,0,138,1,1.1,0.9
3421,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3422,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3423,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3424,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3425,1,18.219,3.269,0,0,2,1,0,345,1,1.1,0.9
3426,1,18.219,5.454,0,0,2,1,0,138,1,1.1,0.9
3427,1,9.063,2.281,0,0,2,1,0,138,1,1.1,0.9
3428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3429,1,8.34,1.813,0,0,2,1,0,138,1,1.1,0.9
3430,1,8.34,2.825,0,0,2,1,0,138,1,1.1,0.9
3431,1,3.88,0.94,0,0,2,1,0,138,1,1.1,0.9
3432,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3433,1,3.88,0.366,0,0,2,1,0,138,1,1.1,0.9
3434,1,3.88,0.86,0,0,2,1,0,138,1,1.1,0.9
3435,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3436,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3437,1,19.248,4.634,0,0,2,1,0,345,1,1.1,0.9
3438,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3439,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3440,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3441,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3442,1,22.234,1.694,0,0,2,1,0,138,1,1.1,0.9
3443,1,0,0,0,-285.895995256,2,1,0,765,1,1.1,0.9
3444,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3445,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3446,1,20.741,8.371,0,0,2,1,0,345,1,1.1,0.9
3447,1,0,0,0,0,2,1,0,765,1,1.1,0.9
3448,1,0,0,0,0,2,1,0,765,1,1.1,0.9
3449,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3450,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3451,1,19.248,5.377,0,0,2,1,0,138,1,1.1,0.9
3452,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3453,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3454,1,2.297,0.659,0,0,2,1,0,138,1,1.1,0.9
3455,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3456,1,2.297,1.005,0,0,2,1,0,138,1,1.1,0.9
3457,1,4.435,1.057,0,0,2,1,0,138,1,1.1,0.9
3458,1,3.441,0.271,0,0,2,1,0,138,1,1.1,0.9
3459,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3460,1,10.112,2.294,0,0,2,1,0,138,1,1.1,0.9
3461,1,10.112,2.294,0,0,2,1,0,138,1,1.1,0.9
3462,1,0,0,0,-38.9590625489,2,1,0,345,1,1.1,0.9
3463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3464,1,13.115,7.051,0,0,2,1,0,345,1,1.1,0.9
3465,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3466,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3467,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3468,1,10.112,1.172,0,0,2,1,0,138,1,1.1,0.9
3469,1,2.34,1.09,0,0,2,1,0,138,1,1.1,0.9
3470,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3471,1,5.591,1.884,0,0,2,1,0,138,1,1.1,0.9
3472,1,20.515,1.877,0,0,2,1,0,138,1,1.1,0.9
3473,1,20.644,6.468,0,0,2,1,0,138,1,1.1,0.9
3474,1,20.779,1.392,0,0,2,1,0,138,1,1.1,0.9
3475,1,0,0,0,21.0258615055,2,1,0,138,1,1.1,0.9
3476,1,20.515,5.163,0,0,2,1,0,138,1,1.1,0.9
3477,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3478,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3479,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3481,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3482,1,20.515,5.494,0,0,2,1,0,345,1,1.1,0.9
3483,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3484,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3485,1,5.288,2.353,0,0,2,1,0,138,1,1.1,0.9
3486,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3487,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3488,1,1.645,0.152,0,0,2,1,0,138,1,1.1,0.9
3489,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3490,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3491,1,7.81,1.788,0,0,2,1,0,345,1,1.1,0.9
3492,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3493,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3494,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3495,1,6.891,1.594,0,0,2,1,0,138,1,1.1,0.9
3496,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3497,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3498,1,6.891,1.805,0,0,2,1,0,138,1,1.1,0.9
3499,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3500,1,3.053,0.742,0,0,2,1,0,138,1,1.1,0.9
3501,1,2.525,0.329,0,0,2,1,0,138,1,1.1,0.9
3502,1,2.568,1.427,0,0,2,1,0,138,1,1.1,0.9
3503,1,2.568,0.701,0,0,2,1,0,138,1,1.1,0.9
3504,1,5.564,1.362,0,0,2,1,0,138,1,1.1,0.9
3505,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3506,1,5.564,3.185,0,0,2,1,0,138,1,1.1,0.9
3507,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3508,1,5.593,3.536,0,0,2,1,0,138,1,1.1,0.9
3509,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3510,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3511,1,5.972,1.518,0,0,2,1,0,138,1,1.1,0.9
3512,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3513,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3514,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3515,1,2.99,0.6,0,0,2,1,0,138,1,1.1,0.9
3516,1,2.128,0.701,0,0,2,1,0,138,1,1.1,0.9
3517,1,22.749,7.693,0,12.8753042996,2,1,0,138,1,1.1,0.9
3518,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3519,1,22.749,2.318,0,0,2,1,0,138,1,1.1,0.9
3520,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3521,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3522,1,22.749,9.519,0,0,2,1,0,138,1,1.1,0.9
3523,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3524,1,22.749,1.214,0,0,2,1,0,138,1,1.1,0.9
3525,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3526,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3527,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3528,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3529,1,12.219,2.594,0,0,2,1,0,345,1,1.1,0.9
3530,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3531,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3532,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3533,1,12.219,1.851,0,0,2,1,0,138,1,1.1,0.9
3534,1,12.684,5.987,0,0,2,1,0,138,1,1.1,0.9
3535,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3536,1,12.323,2.973,0,0,2,1,0,138,1,1.1,0.9
3537,1,12.617,0.557,0,0,2,1,0,138,1,1.1,0.9
3538,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3539,1,11.574,0.379,0,27.8485971625,2,1,0,138,1,1.1,0.9
3540,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3541,1,11.574,2.166,0,0,2,1,0,138,1,1.1,0.9
3542,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3543,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3544,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3545,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3546,1,12.617,2.8,0,0,2,1,0,138,1,1.1,0.9
3547,1,4.664,1.307,0,0,2,1,0,138,1,1.1,0.9
3548,1,12.44,1.78,0,0,2,1,0,138,1,1.1,0.9
3549,1,6.383,1.091,0,0,2,1,0,138,1,1.1,0.9
3550,1,6.383,2.638,0,0,2,1,0,138,1,1.1,0.9
3551,1,6.968,2.213,0,0,2,1,0,138,1,1.1,0.9
3552,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3553,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3554,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3555,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3556,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3557,1,16.534,4.238,0,0,2,1,0,345,1,1.1,0.9
3558,1,16.431,3.677,0,0,2,1,0,138,1,1.1,0.9
3559,1,16.534,3.324,0,0,2,1,0,138,1,1.1,0.9
3560,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3561,1,16.431,2.972,0,0,2,1,0,138,1,1.1,0.9
3562,1,5.777,2.044,0,0,2,1,0,138,1,1.1,0.9
3563,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3564,1,7.935,3.946,0,11.0700172195,2,1,0,138,1,1.1,0.9
3565,1,14.418,1.512,0,0,2,1,0,138,1,1.1,0.9
3566,1,14.418,4.13,0,0,2,1,0,138,1,1.1,0.9
3567,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3568,1,14.418,5.423,0,0,2,1,0,138,1,1.1,0.9
3569,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3570,1,14.418,4.384,0,0,2,1,0,138,1,1.1,0.9
3571,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3572,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3573,1,2.525,0.084,0,0,2,1,0,138,1,1.1,0.9
3574,1,2.525,0.583,0,0,2,1,0,138,1,1.1,0.9
3575,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3576,1,14.338,4.984,0,0,2,1,0,138,1,1.1,0.9
3577,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3578,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3579,1,13.869,0.954,0,0,2,1,0,345,1,1.1,0.9
3580,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3581,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3582,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3583,1,27.728,8.275,0,0,2,1,0,138,1,1.1,0.9
3584,1,1.746,0.515,0,0,2,1,0,138,1,1.1,0.9
3585,1,2.884,0.616,0,0,2,1,0,138,1,1.1,0.9
3586,1,20.643,2.666,0,0,2,1,0,138,1,1.1,0.9
3587,1,28.54,4.458,0,0,2,1,0,138,1,1.1,0.9
3588,1,20.643,4.9,0,0,2,1,0,138,1,1.1,0.9
3589,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3590,1,20.643,5.919,0,0,2,1,0,138,1,1.1,0.9
3591,1,3.218,0.448,0,0,2,1,0,138,1,1.1,0.9
3592,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3593,1,6.436,1.047,0,0,2,1,0,138,1,1.1,0.9
3594,1,17.618,4.215,0,0,2,1,0,138,1,1.1,0.9
3595,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3596,1,18.818,7.72,0,0,2,1,0,138,1,1.1,0.9
3597,1,18.818,3.522,0,0,2,1,0,138,1,1.1,0.9
3598,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3599,1,18.818,2.99,0,0,2,1,0,138,1,1.1,0.9
3600,1,3.104,0.742,0,0,2,1,0,138,1,1.1,0.9
3601,1,3.104,1.392,0,0,2,1,0,138,1,1.1,0.9
3602,1,7.957,1.766,0,0,2,1,0,138,1,1.1,0.9
3603,1,11.233,3.226,0,0,2,1,0,138,1,1.1,0.9
3604,1,0,0,0,6.64803760957,2,1,0,138,1,1.1,0.9
3605,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3606,1,7.957,0.9,0,0,2,1,0,138,1,1.1,0.9
3607,1,6.156,0.591,0,0,2,1,0,138,1,1.1,0.9
3608,1,4.664,1.349,0,0,2,1,0,138,1,1.1,0.9
3609,1,4.664,0.514,0,0,2,1,0,138,1,1.1,0.9
3610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3611,1,2.819,0.19,0,0,2,1,0,138,1,1.1,0.9
3612,1,4.99,2.244,0,0,2,1,0,138,1,1.1,0.9
3613,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3614,1,7.897,3.634,0,0,2,1,0,138,1,1.1,0.9
3615,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3616,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3617,1,7.897,1.698,0,0,2,1,0,138,1,1.1,0.9
3618,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3620,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3621,1,9.561,2.12,0,0,2,1,0,138,1,1.1,0.9
3622,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3624,1,9.561,0.591,0,0,2,1,0,138,1,1.1,0.9
3625,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3626,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3627,1,9.561,1.622,0,0,2,1,0,138,1,1.1,0.9
3628,1,2.796,1.309,0,0,2,1,0,138,1,1.1,0.9
3629,1,3.683,0.592,0,0,2,1,0,138,1,1.1,0.9
3630,1,2.796,0.524,0,0,2,1,0,138,1,1.1,0.9
3631,1,6.639,1.418,0,0,2,1,0,138,1,1.1,0.9
3632,1,6.639,2.051,0,0,2,1,0,138,1,1.1,0.9
3633,1,0,0,0,0.00121516250517,2,1,0,345,1,1.1,0.9
3634,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3635,1,6.639,4.418,0,0,2,1,0,345,1,1.1,0.9
3636,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3637,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3638,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3639,1,3.784,1.03,0,0,2,1,0,138,1,1.1,0.9
3640,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3641,1,3.778,1.037,0,0,2,1,0,138,1,1.1,0.9
3642,1,0,0,0,58.6665519018,2,1,0,345,1,1.1,0.9
3643,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3644,1,19.595,6.816,0,0,2,1,0,345,1,1.1,0.9
3645,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3646,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3647,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3648,1,19.595,3.936,0,0,2,1,0,138,1,1.1,0.9
3649,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3650,1,19.595,5.439,0,0,2,1,0,138,1,1.1,0.9
3651,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3652,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3653,1,22.171,5.76,0,0,2,1,0,138,1,1.1,0.9
3654,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3655,1,2.703,0.853,0,0,2,1,0,138,1,1.1,0.9
3656,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3657,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3658,1,2.703,0.355,0,0,2,1,0,138,1,1.1,0.9
3659,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3660,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3661,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3662,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3663,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3664,1,17.222,2.935,0,0,2,1,0,345,1,1.1,0.9
3665,1,17.222,2.8,0,-4.46342513547,2,1,0,138,1,1.1,0.9
3666,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3667,1,17.222,3.433,0,0,2,1,0,138,1,1.1,0.9
3668,1,21.009,2.759,0,0,2,1,0,138,1,1.1,0.9
3669,1,1.51,0.725,0,0,2,1,0,138,1,1.1,0.9
3670,1,1.51,0.211,0,0,2,1,0,138,1,1.1,0.9
3671,1,1.51,0.371,0,0,2,1,0,138,1,1.1,0.9
3672,1,7.731,2.204,0,0,2,1,0,138,1,1.1,0.9
3673,1,9.023,1.47,0,0,2,1,0,138,1,1.1,0.9
3674,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3675,1,0,0,0,-17.8394252495,2,1,0,345,1,1.1,0.9
3676,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3677,1,9.023,0.863,0,0,2,1,0,345,1,1.1,0.9
3678,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3679,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3680,1,9.093,2.458,0,0,2,1,0,138,1,1.1,0.9
3681,1,0,0,0,9.12041377763,2,1,0,345,1,1.1,0.9
3682,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3683,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3684,1,20.14,2.294,0,0,2,1,0,345,1,1.1,0.9
3685,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3686,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3687,1,20.14,1.368,0,0,2,1,0,138,1,1.1,0.9
3688,1,18.783,1.155,0,0,2,1,0,138,1,1.1,0.9
3689,1,18.783,2.123,0,0,2,1,0,138,1,1.1,0.9
3690,1,20.314,7.283,0,0,2,1,0,138,1,1.1,0.9
3691,1,21.698,9.662,0,0,2,1,0,138,1,1.1,0.9
3692,1,21.698,6.377,0,0,2,1,0,138,1,1.1,0.9
3693,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3694,1,21.698,7.103,0,0,2,1,0,138,1,1.1,0.9
3695,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3696,1,20.314,4.737,0,0,2,1,0,138,1,1.1,0.9
3697,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3699,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3700,1,14.333,7.348,0,0,2,1,0,138,1,1.1,0.9
3701,1,15.212,11.591,0,0,2,1,0,138,1,1.1,0.9
3702,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3704,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3705,1,14.333,2.475,0,0,2,1,0,345,1,1.1,0.9
3706,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3707,1,14.333,2.441,0,0,2,1,0,138,1,1.1,0.9
3708,1,4.145,0.736,0,0,2,1,0,138,1,1.1,0.9
3709,1,4.619,2.84,0,0,2,1,0,138,1,1.1,0.9
3710,1,4.145,1.023,0,0,2,1,0,138,1,1.1,0.9
3711,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3712,1,22.568,4.324,0,0,2,1,0,138,1,1.1,0.9
3713,1,22.568,4.384,0,0,2,1,0,138,1,1.1,0.9
3714,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3715,1,22.568,2.432,0,0,2,1,0,138,1,1.1,0.9
3716,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3717,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3718,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3719,1,22.568,4.595,0,0,2,1,0,138,1,1.1,0.9
3720,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3721,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3722,1,7.943,0.846,0,0,2,1,0,138,1,1.1,0.9
3723,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3724,1,12.423,3.591,0,0,2,1,0,138,1,1.1,0.9
3725,1,2.953,0.794,0,0,2,1,0,138,1,1.1,0.9
3726,1,7.943,2.046,0,0,2,1,0,138,1,1.1,0.9
3727,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3728,1,2.576,1.419,0,0,2,1,0,138,1,1.1,0.9
3729,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3730,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3731,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3732,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3733,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3734,1,14.017,5.845,0,0,2,1,0,345,1,1.1,0.9
3735,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3736,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3737,1,14.017,4.529,0,0,2,1,0,138,1,1.1,0.9
3738,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3739,1,14.017,0.042,0,0,2,1,0,138,1,1.1,0.9
3740,1,14.017,4.782,0,0,2,1,0,138,1,1.1,0.9
3741,1,12.691,2.996,0,0,2,1,0,138,1,1.1,0.9
3742,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3743,1,0,0,0,0,2,1,0,138,1,1.1,0.9
