bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
3744,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3745,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3746,1,8.262,3.315,0,0,2,1,0,138,1,1.1,0.9
3747,1,0,0,0,3.67204705416,2,1,0,345,1,1.1,0.9
3748,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3749,1,9.359,4.053,0,0,2,1,0,345,1,1.1,0.9
3750,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3751,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3752,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3753,1,8.262,3.98,0,0,2,1,0,138,1,1.1,0.9
3754,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3756,1,19.604,4.595,0,0,2,1,0,138,1,1.1,0.9
3757,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3758,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3759,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3760,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3761,1,19.604,10.051,0,0,2,1,0,345,1,1.1,0.9
3762,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3763,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3764,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3765,1,19.604,3.328,0,0,2,1,0,138,1,1.1,0.9
3766,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3767,1,0,0,0,19.1863912919,2,1,0,138,1,1.1,0.9
3768,1,19.604,7.179,0,0,2,1,0,138,1,1.1,0.9
3769,1,19.604,8.337,0,0,2,1,0,138,1,1.1,0.9
3770,1,5.33,0.874,0,0,2,1,0,138,1,1.1,0.9
3771,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3772,1,3.505,0.414,0,0,2,1,0,138,1,1.1,0.9
3773,1,3.505,0.515,0,0,2,1,0,138,1,1.1,0.9
3774,1,20.364,7.196,0,51.5495978508,2,1,0,138,1,1.1,0.9
3775,1,20.364,3.919,0,0,2,1,0,138,1,1.1,0.9
3776,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3777,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3778,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3779,1,23.058,11.056,0,0,2,1,0,138,1,1.1,0.9
3780,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3781,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3782,1,20.364,2.314,0,0,2,1,0,138,1,1.1,0.9
3783,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3784,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3785,1,7.101,0.843,0,0,2,1,0,138,1,1.1,0.9
3786,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3787,1,8.096,2.202,0,0,2,1,0,138,1,1.1,0.9
3788,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3789,1,7.101,0.666,0,0,2,1,0,138,1,1.1,0.9
3790,1,11.553,3.748,0,23.609394624,2,1,0,138,1,1.1,0.9
3791,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3792,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3793,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3794,1,12.34,2.492,0,0,2,1,0,345,1,1.1,0.9
3795,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3796,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3797,1,12.34,3.226,0,0,2,1,0,138,1,1.1,0.9
3798,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3799,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3800,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3801,1,12.34,3.885,0,0,2,1,0,138,1,1.1,0.9
3802,1,21.313,1.147,0,0,2,1,0,138,1,1.1,0.9
3803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3804,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3805,1,21.313,7.405,0,0,2,1,0,138,1,1.1,0.9
3806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3807,1,21.313,5.077,0,0,2,1,0,138,1,1.1,0.9
3808,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3809,1,21.313,10.534,0,0,2,1,0,138,1,1.1,0.9
3810,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3811,1,27.146,2.694,0,0,2,1,0,138,1,1.1,0.9
3812,1,27.146,6.428,0,0,2,1,0,138,1,1.1,0.9
3813,1,27.146,4.975,0,0,2,1,0,138,1,1.1,0.9
3814,1,27.146,5.296,0,0,2,1,0,138,1,1.1,0.9
3815,1,0,0,0,6.90810413255,2,1,0,345,1,1.1,0.9
3816,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3817,1,27.146,4.08,0,0,2,1,0,345,1,1.1,0.9
3818,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3819,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3820,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3821,1,11.892,2.737,0,0,2,1,0,138,1,1.1,0.9
3822,1,12.433,1.919,0,0,2,1,0,138,1,1.1,0.9
3823,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3824,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3825,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3826,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3827,1,11.892,4.333,0,0,2,1,0,138,1,1.1,0.9
3828,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3829,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3830,1,11.892,2.365,0,0,2,1,0,138,1,1.1,0.9
3831,1,25.558,6.183,0,0,2,1,0,138,1,1.1,0.9
3832,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3833,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3834,1,25.558,11.917,0,0,2,1,0,345,1,1.1,0.9
3835,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3836,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3837,1,25.558,3.767,0,-29.3374272277,2,1,0,138,1,1.1,0.9
3838,1,25.558,2.576,0,0,2,1,0,138,1,1.1,0.9
3839,1,25.558,2.356,0,0,2,1,0,138,1,1.1,0.9
3840,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3841,1,4.462,0.489,0,0,2,1,0,138,1,1.1,0.9
3842,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3843,1,7.973,0.684,0,0,2,1,0,138,1,1.1,0.9
3844,1,6.663,1.325,0,0,2,1,0,138,1,1.1,0.9
3845,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3846,1,0.472,0.059,0,0,2,1,0,138,1,1.1,0.9
3847,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3848,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3849,1,20.583,3.778,0,0,2,1,0,138,1,1.1,0.9
3850,1,18.522,4.128,0,0,2,1,0,138,1,1.1,0.9
3851,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3852,1,18.522,6.705,0,0,2,1,0,138,1,1.1,0.9
3853,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3854,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3855,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3856,1,17.283,7.792,0,0,2,1,0,138,1,1.1,0.9
3857,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3858,1,3.176,0.713,0,0,2,1,0,138,1,1.1,0.9
3859,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3860,1,14.713,2.863,0,0,2,1,0,138,1,1.1,0.9
3861,1,14.595,1.529,0,0,2,1,0,138,1,1.1,0.9
3862,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3863,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3864,1,14.595,4.713,0,0,2,1,0,345,1,1.1,0.9
3865,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3866,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3867,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3868,1,14.595,1.909,0,0,2,1,0,138,1,1.1,0.9
3869,1,2.889,0.296,0,0,2,1,0,138,1,1.1,0.9
3870,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3871,1,2.889,1.115,0,0,2,1,0,138,1,1.1,0.9
3872,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3873,1,2.351,0.579,0,0,2,1,0,138,1,1.1,0.9
3874,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3875,1,13.283,4.178,0,0,2,1,0,138,1,1.1,0.9
3876,1,13.283,7.651,0,0,2,1,0,138,1,1.1,0.9
3877,1,13.283,1.47,0,0,2,1,0,138,1,1.1,0.9
3878,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3879,1,13.283,1.625,0,0,2,1,0,138,1,1.1,0.9
3880,1,5.347,0.945,0,0,2,1,0,138,1,1.1,0.9
3881,1,5.347,2.007,0,0,2,1,0,138,1,1.1,0.9
3882,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3883,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3884,1,5.347,1.139,0,0,2,1,0,138,1,1.1,0.9
3885,1,3.407,1.451,0,0,2,1,0,138,1,1.1,0.9
3886,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3887,1,3.407,1.78,0,0,2,1,0,138,1,1.1,0.9
3888,1,3.728,0.653,0,0,2,1,0,138,1,1.1,0.9
3889,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3890,1,23.599,6.318,0,0,2,1,0,138,1,1.1,0.9
3891,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3892,1,23.599,1.453,0,0,2,1,0,138,1,1.1,0.9
3893,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3894,1,0,0,0,123.713981726,2,1,0,345,1,1.1,0.9
3895,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3896,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3897,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3898,1,23.599,8.987,0,0,2,1,0,345,1,1.1,0.9
3899,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3900,1,23.599,5.009,0,0,2,1,0,138,1,1.1,0.9
3901,1,23.599,10.541,0,0,2,1,0,138,1,1.1,0.9
3902,1,24.781,9.907,0,0,2,1,0,138,1,1.1,0.9
3903,1,14.679,2.086,0,0,2,1,0,138,1,1.1,0.9
3904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3905,1,14.679,3.75,0,0,2,1,0,138,1,1.1,0.9
3906,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3907,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3908,1,12.619,1.377,0,0,2,1,0,138,1,1.1,0.9
3909,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3910,1,12.619,2.281,0,0,2,1,0,138,1,1.1,0.9
3911,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3912,1,12.619,2.745,0,0,2,1,0,138,1,1.1,0.9
3913,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3914,1,12.619,0.389,0,0,2,1,0,138,1,1.1,0.9
3915,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3916,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3917,1,0,0,0,-0.00105422529599,2,1,0,345,1,1.1,0.9
3918,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3919,1,22.493,3.542,0,0,2,1,0,345,1,1.1,0.9
3920,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3921,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3922,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3923,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3924,1,22.493,8.923,0,0,2,1,0,138,1,1.1,0.9
3925,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3926,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3927,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3928,1,22.493,2.134,0,0,2,1,0,345,1,1.1,0.9
3929,1,3.407,0.38,0,0,2,1,0,345,1,1.1,0.9
3930,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3931,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3932,1,22.493,12.178,0,0,2,1,0,138,1,1.1,0.9
3933,1,25.33,4.003,0,0,2,1,0,138,1,1.1,0.9
3934,1,15.769,1.689,0,0,2,1,0,138,1,1.1,0.9
3935,1,15.769,2.432,0,0,2,1,0,138,1,1.1,0.9
3936,1,0,0,0,17.1513174817,2,1,0,138,1,1.1,0.9
3937,1,15.769,1.292,0,0,2,1,0,138,1,1.1,0.9
3938,1,3.801,1.799,0,0,2,1,0,138,1,1.1,0.9
3939,1,2.243,0.337,0,0,2,1,0,138,1,1.1,0.9
3940,1,2.243,0.54,0,9.67980890996,2,1,0,138,1,1.1,0.9
3941,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3942,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3943,1,2.243,0.498,0,0,2,1,0,138,1,1.1,0.9
3944,1,3.944,0.516,0,-3.61875095326,2,1,0,138,1,1.1,0.9
3945,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3946,1,4.823,3.531,0,0,2,1,0,138,1,1.1,0.9
3947,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3948,1,3.551,0.363,0,0,2,1,0,138,1,1.1,0.9
3949,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3950,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3951,1,3.551,0.742,0,0,2,1,0,138,1,1.1,0.9
3952,1,0,0,0,-0.119840052914,2,1,0,138,1,1.1,0.9
3953,1,3.551,1.577,0,0,2,1,0,138,1,1.1,0.9
3954,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3955,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3956,1,18.936,4.122,0,0,2,1,0,138,1,1.1,0.9
3957,1,18.936,3.826,0,0,2,1,0,138,1,1.1,0.9
3958,1,33.616,12.027,0,23.4023114294,2,1,0,138,1,1.1,0.9
3959,1,31.183,9.339,0,0,2,1,0,138,1,1.1,0.9
3960,1,18.936,5.144,0,0,2,1,0,138,1,1.1,0.9
3961,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3962,1,10.617,1.884,0,0,2,1,0,138,1,1.1,0.9
3963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3964,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3965,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3966,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3967,1,14.418,2.872,0,0,2,1,0,345,1,1.1,0.9
3968,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3969,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3970,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3971,1,3.049,1.478,0,0,2,1,0,138,1,1.1,0.9
3972,1,2.931,0.878,0,0,2,1,0,138,1,1.1,0.9
3973,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3974,1,2.931,0.355,0,0,2,1,0,138,1,1.1,0.9
3975,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3976,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3977,1,12.255,1.377,0,0,2,1,0,138,1,1.1,0.9
3978,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3979,1,12.255,2.458,0,0,2,1,0,138,1,1.1,0.9
3980,1,12.255,0.574,0,0,2,1,0,138,1,1.1,0.9
3981,1,24.519,3.235,0,0,2,1,0,138,1,1.1,0.9
3982,1,13.902,4.696,0,0,2,1,0,138,1,1.1,0.9
3983,1,13.902,5.684,0,0,2,1,0,138,1,1.1,0.9
3984,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3985,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3986,1,28.32,11.005,0,0,2,1,0,138,1,1.1,0.9
3987,1,4.592,0.432,0,0,2,1,0,138,1,1.1,0.9
3988,1,0.995,0.143,0,0,2,1,0,138,1,1.1,0.9
3989,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3990,1,0.995,0.101,0,0,2,1,0,138,1,1.1,0.9
3991,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3992,1,15.735,3.623,0,0,2,1,0,138,1,1.1,0.9
3993,1,23.582,3.903,0,0,2,1,0,138,1,1.1,0.9
3994,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3995,1,0,0,0,0,2,1,0,138,1,1.1,0.9
3996,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3997,1,15.735,1.875,0,0,2,1,0,345,1,1.1,0.9
3998,1,0,0,0,0,2,1,0,345,1,1.1,0.9
3999,1,20.93,6.217,0,0,2,1,0,138,1,1.1,0.9
4000,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4001,1,7.855,1.157,0,0,2,1,0,138,1,1.1,0.9
4002,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4003,1,9.151,2.665,0,0,2,1,0,138,1,1.1,0.9
4004,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4005,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4006,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4007,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4008,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4009,1,10.374,1.231,0,0,2,1,0,345,1,1.1,0.9
4010,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4011,1,9.807,2.167,0,0,2,1,0,138,1,1.1,0.9
4012,1,7.357,1.351,0,0,2,1,0,138,1,1.1,0.9
4013,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4014,1,7.357,1.883,0,0,2,1,0,138,1,1.1,0.9
4015,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4016,1,12.12,3.75,0,0,2,1,0,138,1,1.1,0.9
4017,1,12.12,4.003,0,0,2,1,0,138,1,1.1,0.9
4018,1,12.12,3.167,0,0,2,1,0,138,1,1.1,0.9
4019,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4020,1,12.12,2.77,0,0,2,1,0,138,1,1.1,0.9
4021,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4022,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4023,1,2.204,0.828,0,0,2,1,0,138,1,1.1,0.9
4024,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4025,1,6.469,1.223,0,0,2,1,0,138,1,1.1,0.9
4026,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4028,1,6.469,1.139,0,0,2,1,0,138,1,1.1,0.9
4029,1,6.503,1.999,0,0,2,1,0,138,1,1.1,0.9
4030,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4031,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4032,1,11.63,2.559,0,0,2,1,0,138,1,1.1,0.9
4033,1,9.941,2.551,0,11.8006562797,2,1,0,138,1,1.1,0.9
4034,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4035,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4036,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4037,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4038,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4039,1,12.137,3.486,0,0,2,1,0,345,1,1.1,0.9
4040,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4041,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4042,1,1.633,0.615,0,0,2,1,0,138,1,1.1,0.9
4043,1,5.194,1.149,0,0,2,1,0,138,1,1.1,0.9
4044,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4045,1,16.631,7.213,0,0,2,1,0,138,1,1.1,0.9
4046,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4047,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4048,1,40.381,24.088,0,0,2,1,0,138,1,1.1,0.9
4049,1,15.561,1.848,0,0,2,1,0,138,1,1.1,0.9
4050,1,45.685,3.86,0,0,2,1,0,138,1,1.1,0.9
4051,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4052,1,19.621,4.122,0,0,2,1,0,138,1,1.1,0.9
4053,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4054,1,31.842,5.868,0,0,2,1,0,138,1,1.1,0.9
4055,1,0,0,0,48.6712021243,2,1,0,345,1,1.1,0.9
4056,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4057,1,19.621,2.686,0,0,2,1,0,345,1,1.1,0.9
4058,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4059,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4060,1,27.366,16.549,0,0,2,1,0,138,1,1.1,0.9
4061,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4062,1,17.408,3.454,0,0,2,1,0,138,1,1.1,0.9
4063,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4064,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4065,1,7.846,1.96,0,0,2,1,0,138,1,1.1,0.9
4066,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4067,1,25.71,8.944,0,0,2,1,0,138,1,1.1,0.9
4068,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4069,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4070,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4071,1,9.578,1.63,0,0,2,1,0,138,1,1.1,0.9
4072,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4073,1,12.179,1.757,0,0,2,1,0,138,1,1.1,0.9
4074,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4076,1,9.578,4.316,0,0,2,1,0,138,1,1.1,0.9
4077,1,14.342,3.167,0,0,2,1,0,138,1,1.1,0.9
4078,1,14.342,4.097,0,0,2,1,0,138,1,1.1,0.9
4079,1,14.342,5.203,0,0,2,1,0,138,1,1.1,0.9
4080,1,14.342,3.716,0,0,2,1,0,138,1,1.1,0.9
4081,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4082,1,13.472,1.056,0,0,2,1,0,138,1,1.1,0.9
4083,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4084,1,11.495,3.48,0,0,2,1,0,138,1,1.1,0.9
4085,1,14.908,4.792,0,0,2,1,0,138,1,1.1,0.9
4086,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4087,1,11.495,5.059,0,0,2,1,0,138,1,1.1,0.9
4088,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4089,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4090,1,10.197,3.472,0,0,2,1,0,138,1,1.1,0.9
4091,1,9.758,1.881,0,0,2,1,0,138,1,1.1,0.9
4092,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4093,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4094,1,9.758,4.057,0,0,2,1,0,345,1,1.1,0.9
4095,1,0.447,0.118,0,0,2,1,0,345,1,1.1,0.9
4096,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4097,1,27.94,8.756,0,0,2,1,0,138,1,1.1,0.9
4098,1,19.646,4.738,0,0,2,1,0,138,1,1.1,0.9
4099,1,22.239,3.276,0,0,2,1,0,138,1,1.1,0.9
4100,1,19.646,5.566,0,113.099692046,2,1,0,138,1,1.1,0.9
4101,1,11.947,5.643,0,0,2,1,0,138,1,1.1,0.9
4102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4104,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4105,1,12.07,2.686,0,0,2,1,0,138,1,1.1,0.9
4106,1,12.07,2.686,0,50.8745737766,2,1,0,138,1,1.1,0.9
4107,1,29.925,6.208,0,0,2,1,0,138,1,1.1,0.9
4108,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4109,1,23.193,7.163,0,0,2,1,0,138,1,1.1,0.9
4110,1,15.837,1.005,0,0,2,1,0,138,1,1.1,0.9
4111,1,15.47,1.493,0,0,2,1,0,138,1,1.1,0.9
4112,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4113,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4114,1,15.47,3.003,0,0,2,1,0,138,1,1.1,0.9
4115,1,17.729,13.269,0,0,2,1,0,138,1,1.1,0.9
4116,1,27.29,2.491,0,2.03692447719,2,1,0,138,1,1.1,0.9
4117,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4118,1,17.729,3.117,0,0,2,1,0,138,1,1.1,0.9
4119,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4121,1,33.354,6.25,0,0,2,1,0,138,1,1.1,0.9
4122,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4123,1,15.625,3.446,0,0,2,1,0,138,1,1.1,0.9
4124,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4125,1,0,0,0,396.207450728,2,1,0,765,1,1.1,0.9
4126,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4127,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4128,1,15.625,2.965,0,0,2,1,0,345,1,1.1,0.9
4129,1,9.578,1.309,0,0,2,1,0,765,1,1.1,0.9
4130,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4131,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4132,1,15.625,3.691,0,0,2,1,0,138,1,1.1,0.9
4133,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4134,1,15.034,3.615,0,0,2,1,0,138,1,1.1,0.9
4135,1,10.541,6.006,0,0,2,1,0,138,1,1.1,0.9
4136,1,8.303,3.032,0,0,2,1,0,138,1,1.1,0.9
4137,1,8.303,3.623,0,0,2,1,0,138,1,1.1,0.9
4138,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4139,1,14.806,4.274,0,0,2,1,0,138,1,1.1,0.9
4140,1,14.806,3.049,0,0,2,1,0,138,1,1.1,0.9
4141,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4142,1,14.806,5.059,0,0,2,1,0,138,1,1.1,0.9
4143,1,14.806,3.742,0,0,2,1,0,138,1,1.1,0.9
4144,1,19.3,7.644,0,0,2,1,0,138,1,1.1,0.9
4145,1,19.3,6.081,0,0,2,1,0,138,1,1.1,0.9
4146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4147,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4148,1,19.3,5.541,0,0,2,1,0,138,1,1.1,0.9
4149,1,27.155,9.511,0,0,2,1,0,138,1,1.1,0.9
4150,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4151,1,19.3,5.186,0,0,2,1,0,138,1,1.1,0.9
4152,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4154,1,8.193,3.454,0,0,2,1,0,138,1,1.1,0.9
4155,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4156,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4157,1,8.193,0.971,0,0,2,1,0,138,1,1.1,0.9
4158,1,12.381,6.933,0,0,2,1,0,138,1,1.1,0.9
4159,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4160,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4161,1,12.45,0.721,0,0,2,1,0,138,1,1.1,0.9
4162,1,12.381,2.252,0,0,2,1,0,138,1,1.1,0.9
4163,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4164,1,12.381,2.353,0,0,2,1,0,138,1,1.1,0.9
4165,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4166,1,0,0,0,72.3180474009,2,1,0,138,1,1.1,0.9
4167,1,25.339,11.411,0,0,2,1,0,138,1,1.1,0.9
4168,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4169,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4170,1,14.109,0.751,0,0,2,1,0,138,1,1.1,0.9
4171,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4172,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4173,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4175,1,14.109,5.008,0,0,2,1,0,138,1,1.1,0.9
4176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4177,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4178,1,14.443,4.096,0,0,2,1,0,138,1,1.1,0.9
4179,1,7.661,2.483,0,0,2,1,0,138,1,1.1,0.9
4180,1,7.661,2.137,0,0,2,1,0,138,1,1.1,0.9
4181,1,8.506,1.69,0,0,2,1,0,138,1,1.1,0.9
4182,1,7.172,1.653,0,0,2,1,0,138,1,1.1,0.9
4183,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4184,1,7.906,3.286,0,0,2,1,0,138,1,1.1,0.9
4185,1,7.906,0.963,0,0,2,1,0,138,1,1.1,0.9
4186,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4187,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4188,1,7.906,0.633,0,82.67872669,2,1,0,138,1,1.1,0.9
4189,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4190,1,16.485,5.85,0,0,2,1,0,138,1,1.1,0.9
4191,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4193,1,16.876,3.826,0,0,2,1,0,138,1,1.1,0.9
4194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4195,1,16.876,4.316,0,0,2,1,0,138,1,1.1,0.9
4196,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4197,1,17.577,8.1,0,0,2,1,0,138,1,1.1,0.9
4198,1,9.89,4.156,0,0,2,1,0,138,1,1.1,0.9
4199,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4200,1,18.092,5.857,0,0,2,1,0,138,1,1.1,0.9
4201,1,22.796,2.973,0,0,2,1,0,138,1,1.1,0.9
4202,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4203,1,20.82,5.397,0,0,2,1,0,138,1,1.1,0.9
4204,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4205,1,20.82,9.933,0,0,2,1,0,138,1,1.1,0.9
4206,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4207,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4208,1,20.82,3.674,0,0,2,1,0,345,1,1.1,0.9
4209,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4211,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4213,1,20.82,10.245,0,0,2,1,0,345,1,1.1,0.9
4214,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4216,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4217,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4218,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4219,1,13.185,4.308,0,0,2,1,0,138,1,1.1,0.9
4220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4221,1,13.185,4.342,0,0,2,1,0,138,1,1.1,0.9
4222,1,9.89,0.895,0,0,2,1,0,138,1,1.1,0.9
4223,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4224,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4225,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4226,1,13.185,6.098,0,0,2,1,0,138,1,1.1,0.9
4227,1,13.185,3.336,0,0,2,1,0,138,1,1.1,0.9
4228,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4229,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4230,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4231,1,18.675,1.166,0,0,2,1,0,138,1,1.1,0.9
4232,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4233,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4234,1,28.565,10.87,0,0,2,1,0,138,1,1.1,0.9
4235,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4236,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4237,1,25.592,13.285,0,0,2,1,0,138,1,1.1,0.9
4238,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4239,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4240,1,0,0,0,133.464254219,2,1,0,345,1,1.1,0.9
4241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4242,1,18.675,2.906,0,0,2,1,0,345,1,1.1,0.9
4243,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4244,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4245,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4246,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4247,1,20.144,25.153,0,0,2,1,0,138,1,1.1,0.9
4248,1,20.144,5.676,0,0,2,1,0,138,1,1.1,0.9
4249,1,19.678,3.985,0,0,2,1,0,138,1,1.1,0.9
4250,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4251,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4252,1,20.144,5.321,0,0,2,1,0,138,1,1.1,0.9
4253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4254,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4255,1,19.95,1.884,0,0,2,1,0,138,1,1.1,0.9
4256,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4257,1,27.856,7.222,0,0,2,1,0,138,1,1.1,0.9
4258,1,19.95,3.894,0,0,2,1,0,138,1,1.1,0.9
4259,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4260,1,19.95,3.353,0,0,2,1,0,138,1,1.1,0.9
4261,1,1.518,0.084,0,0,2,1,0,138,1,1.1,0.9
4262,1,0,0,0,-8.31967125355,2,1,0,138,1,1.1,0.9
4263,1,2.801,0.843,0,0,2,1,0,138,1,1.1,0.9
4264,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4265,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4266,1,2.437,0.649,0,0,2,1,0,138,1,1.1,0.9
4267,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4268,1,0.704,0.227,0,0,2,1,0,138,1,1.1,0.9
4269,1,0,0,0,-2.4798356376,2,1,0,138,1,1.1,0.9
4270,1,2.965,0.633,0,0,2,1,0,138,1,1.1,0.9
4271,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4272,1,1.976,0.49,0,0,2,1,0,138,1,1.1,0.9
4273,1,2.965,1.461,0,0,2,1,0,138,1,1.1,0.9
4274,1,2.965,0.304,0,-13.7822560326,2,1,0,138,1,1.1,0.9
4275,1,24.3,5.009,0,0,2,1,0,138,1,1.1,0.9
4276,1,6.917,2.145,0,0,2,1,0,138,1,1.1,0.9
4277,1,0,0,0,76.4578726929,2,1,0,345,1,1.1,0.9
4278,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4279,1,6.917,1.681,0,0,2,1,0,345,1,1.1,0.9
4280,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4281,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4282,1,18.599,2.585,0,0,2,1,0,138,1,1.1,0.9
4283,1,18.599,9.916,0,0,2,1,0,138,1,1.1,0.9
4284,1,18.599,6.571,0,0,2,1,0,138,1,1.1,0.9
4285,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4287,1,18.599,3.066,0,0,2,1,0,345,1,1.1,0.9
4288,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4289,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4290,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4291,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4292,1,2.123,0.408,0,0,2,1,0,138,1,1.1,0.9
4293,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4294,1,5.811,1.164,0,0,2,1,0,138,1,1.1,0.9
4295,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4296,1,20.719,4.502,0,0,2,1,0,138,1,1.1,0.9
4297,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4298,1,20.719,5.304,0,0,2,1,0,138,1,1.1,0.9
4299,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4300,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4301,1,20.719,3.97,0,0,2,1,0,345,1,1.1,0.9
4302,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4303,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4304,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4305,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4306,1,20.719,8.548,0,0,2,1,0,138,1,1.1,0.9
4307,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4308,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4309,1,3.952,1.901,0,0,2,1,0,138,1,1.1,0.9
4310,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4311,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4312,1,2.27,0.637,0,0,2,1,0,138,1,1.1,0.9
4313,1,2.622,0.769,0,0,2,1,0,138,1,1.1,0.9
4314,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4315,1,2.27,0.066,0,0,2,1,0,138,1,1.1,0.9
4316,1,10.76,2.973,0,0,2,1,0,138,1,1.1,0.9
4317,1,10.511,5.239,0,0,2,1,0,138,1,1.1,0.9
4318,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4319,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4320,1,10.76,1.52,0,0,2,1,0,138,1,1.1,0.9
4321,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4322,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4323,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4324,1,10.76,1.799,0,0,2,1,0,138,1,1.1,0.9
4325,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4326,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4327,1,1.19,0.393,0,0,2,1,0,138,1,1.1,0.9
4328,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4329,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4330,1,5.245,1.655,0,0,2,1,0,138,1,1.1,0.9
4331,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4332,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4333,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4334,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4335,1,5.245,0.574,0,0,2,1,0,138,1,1.1,0.9
4336,1,5.245,1.402,0,0,2,1,0,138,1,1.1,0.9
4337,1,6.647,0.279,0,0,2,1,0,138,1,1.1,0.9
4338,1,1.976,0.904,0,0,2,1,0,138,1,1.1,0.9
4339,1,6.647,0.507,0,0,2,1,0,138,1,1.1,0.9
4340,1,6.647,1.757,0,0,2,1,0,138,1,1.1,0.9
4341,1,2.517,0.498,0,0,2,1,0,138,1,1.1,0.9
4342,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4343,1,2.517,0.465,0,0,2,1,0,138,1,1.1,0.9
4344,1,2.517,0.718,0,0,2,1,0,138,1,1.1,0.9
4345,1,6.411,2.737,0,0,2,1,0,138,1,1.1,0.9
4346,1,1.628,0.253,0,0,2,1,0,138,1,1.1,0.9
4347,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4348,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4349,1,10.237,1.968,0,0,2,1,0,138,1,1.1,0.9
4350,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4351,1,8.792,3.049,0,0,2,1,0,138,1,1.1,0.9
4352,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4353,1,8.792,5.431,0,0,2,1,0,138,1,1.1,0.9
4354,1,8.792,2.145,0,0,2,1,0,138,1,1.1,0.9
4355,1,11.369,4.554,0,0,2,1,0,138,1,1.1,0.9
4356,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4357,1,11.546,5.195,0,0,2,1,0,138,1,1.1,0.9
4358,1,0,0,0,-44.1754584629,2,1,0,345,1,1.1,0.9
4359,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4360,1,11.369,2.26,0,0,2,1,0,345,1,1.1,0.9
4361,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4362,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4363,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4364,1,11.369,3.703,0,0,2,1,0,138,1,1.1,0.9
4365,1,1.611,0.608,0,0,2,1,0,138,1,1.1,0.9
4366,1,3.286,0.574,0,0,2,1,0,138,1,1.1,0.9
4367,1,1.577,0.135,0,0,2,1,0,138,1,1.1,0.9
4368,1,2.467,0.838,0,0,2,1,0,138,1,1.1,0.9
4369,1,1.457,0.307,0,0,2,1,0,138,1,1.1,0.9
4370,1,4.727,0.781,0,0,2,1,0,138,1,1.1,0.9
4371,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4372,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4373,1,4.401,0.975,0,0,2,1,0,138,1,1.1,0.9
4374,1,3.953,0.805,0,0,2,1,0,138,1,1.1,0.9
4375,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4376,1,1.723,0.532,0,0,2,1,0,138,1,1.1,0.9
4377,1,3.353,2.002,0,0,2,1,0,138,1,1.1,0.9
4378,1,0.937,0.063,0,0,2,1,0,138,1,1.1,0.9
4379,1,14.937,5.086,0,0,2,1,0,138,1,1.1,0.9
4380,1,0.143,0.034,0,0,2,1,0,138,1,1.1,0.9
4381,1,14.937,5.904,0,0,2,1,0,138,1,1.1,0.9
4382,1,15.35,12.111,0,0,2,1,0,138,1,1.1,0.9
4383,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4384,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4385,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4386,1,16.919,3.416,0,0,2,1,0,345,1,1.1,0.9
4387,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4388,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4389,1,2.733,0.417,0,0,2,1,0,138,1,1.1,0.9
4390,1,0,0,0,-42.3498278784,2,1,0,345,1,1.1,0.9
4391,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4392,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4393,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4394,1,4.41,1.418,0,0,2,1,0,345,1,1.1,0.9
4395,1,1.898,0.531,0,0,2,1,0,138,1,1.1,0.9
4396,1,1.898,0.523,0,-38.6140547439,2,1,0,138,1,1.1,0.9
4397,1,1.898,0.472,0,0,2,1,0,138,1,1.1,0.9
4398,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4399,1,9.263,2.066,0,0,2,1,0,138,1,1.1,0.9
4400,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4401,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4402,1,9.303,5.094,0,0,2,1,0,138,1,1.1,0.9
4403,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4404,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4405,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4406,1,9.303,5.204,0,0,2,1,0,345,1,1.1,0.9
4407,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4408,1,9.303,1.636,0,0,2,1,0,138,1,1.1,0.9
4409,1,7.324,2.567,0,0,2,1,0,138,1,1.1,0.9
4410,1,3.662,1.134,0,0,2,1,0,138,1,1.1,0.9
4411,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4412,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4413,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4414,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4415,1,6.939,2.308,0,0,2,1,0,138,1,1.1,0.9
4416,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4417,1,6.939,2.3,0,0,2,1,0,138,1,1.1,0.9
4418,1,0,0,0,-82.2157550501,2,1,0,345,1,1.1,0.9
4419,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4420,1,6.939,2.599,0,0,2,1,0,345,1,1.1,0.9
4421,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4422,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4423,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4424,1,3.888,1.248,0,0,2,1,0,138,1,1.1,0.9
4425,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4426,1,1.94,0.422,0,0,2,1,0,138,1,1.1,0.9
4427,1,2.424,1.135,0,0,2,1,0,138,1,1.1,0.9
4428,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4429,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4430,1,3.796,1.387,0,0,2,1,0,138,1,1.1,0.9
4431,1,1.881,0.666,0,0,2,1,0,138,1,1.1,0.9
4432,1,2.196,0.842,0,0,2,1,0,138,1,1.1,0.9
4433,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4434,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4435,1,1.56,0.278,0,0,2,1,0,138,1,1.1,0.9
4436,1,1.56,0.498,0,0,2,1,0,138,1,1.1,0.9
4437,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4438,1,1.56,0.396,0,0,2,1,0,138,1,1.1,0.9
4439,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4440,1,2.69,0.548,0,0,2,1,0,138,1,1.1,0.9
4441,1,2.715,0.128,0,0,2,1,0,138,1,1.1,0.9
4442,1,2.69,1.113,0,0,2,1,0,138,1,1.1,0.9
4443,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4444,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4445,1,20.537,11.707,0,0,2,1,0,345,1,1.1,0.9
4446,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4447,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4448,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4449,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4450,1,20.537,10.855,0,0,2,1,0,138,1,1.1,0.9
4451,1,20.537,3.306,0,0,2,1,0,138,1,1.1,0.9
4452,1,20.537,1.662,0,0,2,1,0,138,1,1.1,0.9
4453,1,4.563,1.737,0,0,2,1,0,138,1,1.1,0.9
4454,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4455,1,4.563,1.392,0,0,2,1,0,138,1,1.1,0.9
4456,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4457,1,4.563,1.012,0,0,2,1,0,138,1,1.1,0.9
4458,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4459,1,15.707,2.31,0,0,2,1,0,138,1,1.1,0.9
4460,1,16.978,5.179,0,0,2,1,0,138,1,1.1,0.9
4461,1,0,0,0,-1.16263524094,2,1,0,138,1,1.1,0.9
4462,1,15.707,5.602,0,0,2,1,0,138,1,1.1,0.9
4463,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4464,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4465,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4466,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4467,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4468,1,16.978,4.479,0,0,2,1,0,345,1,1.1,0.9
4469,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4470,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4471,1,23.885,1.957,0,0,2,1,0,138,1,1.1,0.9
4472,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4473,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4474,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4475,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4476,1,23.885,5.819,0,0,2,1,0,345,1,1.1,0.9
4477,1,23.885,3.121,0,0,2,1,0,138,1,1.1,0.9
4478,1,23.885,5.533,0,0,2,1,0,138,1,1.1,0.9
4479,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4480,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4481,1,23.885,11.032,0,0,2,1,0,345,1,1.1,0.9
4482,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4483,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4484,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4485,1,9.825,1.021,0,0,2,1,0,138,1,1.1,0.9
4486,1,9.647,2.383,0,0,2,1,0,138,1,1.1,0.9
4487,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4488,1,9.647,3.486,0,0,2,1,0,138,1,1.1,0.9
4489,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4490,1,9.647,3.024,0,0,2,1,0,138,1,1.1,0.9
4491,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4492,1,2.489,0.454,0,0,2,1,0,138,1,1.1,0.9
4493,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4494,1,8.08,3.82,0,0,2,1,0,138,1,1.1,0.9
4495,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4496,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4497,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4498,1,16.076,3.078,0,0,2,1,0,138,1,1.1,0.9
4499,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4500,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4501,1,1.736,0.323,0,0,2,1,0,138,1,1.1,0.9
4502,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4503,1,1.13,0.118,0,0,2,1,0,138,1,1.1,0.9
4504,1,1.358,0.169,0,0,2,1,0,138,1,1.1,0.9
4505,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4506,1,1.358,0.59,0,0,2,1,0,138,1,1.1,0.9
4507,1,1.358,0.506,0,0,2,1,0,138,1,1.1,0.9
4508,1,1.103,0.221,0,0,2,1,0,138,1,1.1,0.9
4509,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4510,1,0.315,0.079,0,0,2,1,0,138,1,1.1,0.9
4511,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4512,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4513,1,2.715,0.519,0,0,2,1,0,138,1,1.1,0.9
4514,1,0.945,0.128,0,0,2,1,0,138,1,1.1,0.9
4515,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4516,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4517,1,8.692,2.879,0,0,2,1,0,138,1,1.1,0.9
4518,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4519,1,8.801,1.935,0,0,2,1,0,138,1,1.1,0.9
4520,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4521,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4522,1,8.723,3.683,0,0,2,1,0,345,1,1.1,0.9
4523,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4524,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4525,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4526,1,8.692,0.749,0,0,2,1,0,138,1,1.1,0.9
4527,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4528,1,1.027,0.382,0,0,2,1,0,138,1,1.1,0.9
4529,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4530,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4531,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4532,1,1.867,0.559,0,0,2,1,0,138,1,1.1,0.9
4533,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4534,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4535,1,0.827,0.181,0,0,2,1,0,138,1,1.1,0.9
4536,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4537,1,3.441,0.346,0,-11.8155371224,2,1,0,138,1,1.1,0.9
4538,1,0,0,0,-109.012032794,2,1,0,345,1,1.1,0.9
4539,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4540,1,6.874,2.106,0,0,2,1,0,345,1,1.1,0.9
4541,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4542,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4543,1,1.768,0.347,0,0,2,1,0,138,1,1.1,0.9
4544,1,1.976,0.511,0,0,2,1,0,138,1,1.1,0.9
4545,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4546,1,0.764,0.074,0,0,2,1,0,138,1,1.1,0.9
4547,1,1.479,0.6,0,0,2,1,0,138,1,1.1,0.9
4548,1,1.343,0.191,0,0,2,1,0,138,1,1.1,0.9
4549,1,2.9,0.226,0,0,2,1,0,138,1,1.1,0.9
4550,1,2.9,0.827,0,0,2,1,0,138,1,1.1,0.9
4551,1,2.9,1.019,0,0,2,1,0,138,1,1.1,0.9
4552,1,0.69,0.197,0,0,2,1,0,138,1,1.1,0.9
4553,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4554,1,0.278,0.076,0,0.56150043211,2,1,0,138,1,1.1,0.9
4555,1,0.988,0.433,0,0,2,1,0,138,1,1.1,0.9
4556,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4557,1,2.647,0.549,0,0,2,1,0,138,1,1.1,0.9
4558,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4559,1,2.428,0.719,0,0,2,1,0,138,1,1.1,0.9
4560,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4561,1,2.647,0.888,0,0,2,1,0,138,1,1.1,0.9
4562,1,0.499,0.034,0,0,2,1,0,138,1,1.1,0.9
4563,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4564,1,1.378,0.442,0,0,2,1,0,138,1,1.1,0.9
4565,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4566,1,1.378,0.243,0,0,2,1,0,138,1,1.1,0.9
4567,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4568,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4569,1,1.378,0.503,0,0,2,1,0,138,1,1.1,0.9
4570,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4571,1,0.765,0.172,0,0,2,1,0,138,1,1.1,0.9
4572,1,1.529,0.218,0,0,2,1,0,138,1,1.1,0.9
4573,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4574,1,0.904,0.222,0,0,2,1,0,138,1,1.1,0.9
4575,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4576,1,5.408,2.691,0,0,2,1,0,138,1,1.1,0.9
4577,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4578,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4579,1,5.408,2.221,0,0,2,1,0,138,1,1.1,0.9
4580,1,5.408,1.602,0,0,2,1,0,138,1,1.1,0.9
4581,1,13.245,4.197,0,0,2,1,0,138,1,1.1,0.9
4582,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4583,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4584,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4585,1,12.149,2.612,0,0,2,1,0,138,1,1.1,0.9
4586,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4587,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4588,1,13.245,6.636,0,0,2,1,0,138,1,1.1,0.9
4589,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4590,1,12.149,1.941,0,0,2,1,0,138,1,1.1,0.9
4591,1,2.077,0.751,0,0,2,1,0,138,1,1.1,0.9
4592,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4593,1,2.351,0.981,0,0,2,1,0,138,1,1.1,0.9
4594,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4595,1,3.707,0.334,0,0,2,1,0,138,1,1.1,0.9
4596,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4597,1,1.669,0.104,0,0,2,1,0,138,1,1.1,0.9
4598,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4599,1,1.669,0.327,0,0,2,1,0,138,1,1.1,0.9
4600,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4601,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4602,1,1.669,0.104,0,0,2,1,0,138,1,1.1,0.9
4603,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4604,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4605,1,0.723,0.049,0,0,2,1,0,138,1,1.1,0.9
4606,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4607,1,0.465,0.025,0,0,2,1,0,138,1,1.1,0.9
4608,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4609,1,0,0,0,-5.02702316661,2,1,0,345,1,1.1,0.9
4610,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4611,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4612,1,1.654,0.702,0,0,2,1,0,345,1,1.1,0.9
4613,1,1.654,0.148,0,0,2,1,0,345,1,1.1,0.9
4614,1,1.654,0.273,0,0,2,1,0,138,1,1.1,0.9
4615,1,0.534,0.041,0,0,2,1,0,138,1,1.1,0.9
4616,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4617,1,3.063,0.31,0,0,2,1,0,138,1,1.1,0.9
4618,1,0,0,0,-83.8479545735,2,1,0,345,1,1.1,0.9
4619,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4620,1,5.855,0.374,0,0,2,1,0,345,1,1.1,0.9
4621,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4622,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4623,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4624,1,4.031,1.771,0,0,2,1,0,138,1,1.1,0.9
4625,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4626,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4627,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4628,1,10.888,5.145,0,0,2,1,0,138,1,1.1,0.9
4629,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4630,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4631,1,10.888,3.39,0,0,2,1,0,138,1,1.1,0.9
4632,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4633,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4634,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4635,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4636,1,10.888,7.59,0,0,2,1,0,345,1,1.1,0.9
4637,1,10.888,1.535,0,0,2,1,0,138,1,1.1,0.9
4638,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4639,1,0.734,0.202,0,0,2,1,0,138,1,1.1,0.9
4640,1,0.329,0.093,0,-9.65779092636,2,1,0,138,1,1.1,0.9
4641,1,2.301,0.355,0,0,2,1,0,138,1,1.1,0.9
4642,1,2.631,0.531,0,0,2,1,0,138,1,1.1,0.9
4643,1,0.333,0.08,0,0,2,1,0,138,1,1.1,0.9
4644,1,1.797,0.423,0,0,2,1,0,138,1,1.1,0.9
4645,1,0.794,0.152,0,0,2,1,0,138,1,1.1,0.9
4646,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4647,1,0.651,0.254,0,0,2,1,0,138,1,1.1,0.9
4648,1,7.452,3.387,0,0,2,1,0,138,1,1.1,0.9
4649,1,7.912,0.39,0,0,2,1,0,138,1,1.1,0.9
4650,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4651,1,7.452,1.534,0,0,2,1,0,138,1,1.1,0.9
4652,1,20.887,5.817,0,0,2,1,0,138,1,1.1,0.9
4653,1,20.887,13.789,0,0,2,1,0,138,1,1.1,0.9
4654,1,20.887,6.292,0,0,2,1,0,138,1,1.1,0.9
4655,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4656,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4657,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4658,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4659,1,20.887,6.165,0,0,2,1,0,345,1,1.1,0.9
4660,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4661,1,0.727,0.367,0,0,2,1,0,138,1,1.1,0.9
4662,1,1.454,0.679,0,0,2,1,0,138,1,1.1,0.9
4663,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4664,1,8.602,2.148,0,0,2,1,0,138,1,1.1,0.9
4665,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4666,1,8.602,2.208,0,0,2,1,0,138,1,1.1,0.9
4667,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4668,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4669,1,8.602,1.954,0,0,2,1,0,345,1,1.1,0.9
4670,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4671,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4672,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4673,1,9.169,4.001,0,0,2,1,0,138,1,1.1,0.9
4674,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4675,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4676,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4677,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4678,1,0.643,0.152,0,0,2,1,0,138,1,1.1,0.9
4679,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4680,1,1.455,0.296,0,0,2,1,0,138,1,1.1,0.9
4681,1,0.609,0.144,0,0,2,1,0,138,1,1.1,0.9
4682,1,1.125,0.322,0,0,2,1,0,138,1,1.1,0.9
4683,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4684,1,1.641,0.355,0,0,2,1,0,138,1,1.1,0.9
4685,1,3.882,1.195,0,0,2,1,0,138,1,1.1,0.9
4686,1,1.776,0.296,0,0,2,1,0,138,1,1.1,0.9
4687,1,0.726,0.11,0,0,2,1,0,138,1,1.1,0.9
4688,1,8.382,3.747,0,0,2,1,0,138,1,1.1,0.9
4689,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4690,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4691,1,8.382,0.897,0,0,2,1,0,345,1,1.1,0.9
4692,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4693,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4694,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4695,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4696,1,8.382,0.347,0,0,2,1,0,138,1,1.1,0.9
4697,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4698,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4699,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4700,1,1.446,0.431,0,0,2,1,0,138,1,1.1,0.9
4701,1,2.25,0.17,0,0,2,1,0,138,1,1.1,0.9
4702,1,1.675,0.677,0,0,2,1,0,138,1,1.1,0.9
4703,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4704,1,3.34,0.869,0,0,2,1,0,138,1,1.1,0.9
4705,1,1.864,0.479,0,0,2,1,0,138,1,1.1,0.9
4706,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4707,1,0.936,0.202,0,0,2,1,0,138,1,1.1,0.9
4708,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4709,1,0.927,0.334,0,0,2,1,0,138,1,1.1,0.9
4710,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4711,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4712,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4713,1,3.148,1.013,0,0,2,1,0,138,1,1.1,0.9
4714,1,3.064,0.945,0,0,2,1,0,138,1,1.1,0.9
4715,1,3.427,0.557,0,0,2,1,0,138,1,1.1,0.9
4716,1,1.444,0.287,0,0,2,1,0,138,1,1.1,0.9
4717,1,2.108,0.194,0,0,2,1,0,138,1,1.1,0.9
4718,1,0,0,0,-133.783478013,2,1,0,345,1,1.1,0.9
4719,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4720,1,2.108,1.636,0,0,2,1,0,345,1,1.1,0.9
4721,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4722,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4723,1,2.108,0.624,0,0,2,1,0,138,1,1.1,0.9
4724,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4725,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4726,1,1.528,0.582,0,0,2,1,0,138,1,1.1,0.9
4727,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4728,1,1.823,0.481,0,0,2,1,0,138,1,1.1,0.9
4729,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4730,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4731,1,1.401,0.255,0,0,2,1,0,138,1,1.1,0.9
4732,1,9.725,2.296,0,-16.0787300412,2,1,0,138,1,1.1,0.9
4733,1,9.725,3.427,0,0,2,1,0,138,1,1.1,0.9
4734,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4735,1,9.725,2.144,0,0,2,1,0,138,1,1.1,0.9
4736,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4737,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4738,1,9.725,4.322,0,0,2,1,0,345,1,1.1,0.9
4739,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4740,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4741,1,1.586,1.198,0,0,2,1,0,138,1,1.1,0.9
4742,1,2.556,0.262,0,0,2,1,0,138,1,1.1,0.9
4743,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4744,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4745,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4746,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4747,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4748,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4749,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4750,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4751,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4752,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4753,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4754,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4755,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4756,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4757,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4758,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4759,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4760,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4761,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4762,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4763,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4764,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4765,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4766,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4767,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4768,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4769,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4770,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4771,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4772,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4773,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4774,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4775,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4776,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4777,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4778,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4779,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4780,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4781,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4782,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4783,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4784,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4785,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4786,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4787,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4788,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4789,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4790,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4791,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4792,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4793,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4794,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4795,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4796,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4797,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4798,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4799,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4800,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4801,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4802,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4803,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4804,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4805,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4806,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4807,1,0,0,0,-62.1832487373,2,1,0,345,1,1.1,0.9
4808,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4809,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4810,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4811,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4812,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4813,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4814,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4815,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4816,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4817,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4818,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4819,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4820,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4821,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4822,1,0,0,0,-405.869416848,2,1,0,765,1,1.1,0.9
4823,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4824,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4825,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4826,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4827,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4828,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4829,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4830,1,0,0,0,-161.962335893,2,1,0,765,1,1.1,0.9
4831,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4832,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4833,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4834,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4835,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4836,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4837,1,0,0,0,-264.664560806,2,1,0,765,1,1.1,0.9
4838,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4839,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4840,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4841,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4842,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4843,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4844,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4845,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4846,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4847,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4848,1,0,0,0,-94.1325698774,2,1,0,345,1,1.1,0.9
4849,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4850,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4851,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4852,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4853,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4854,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4855,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4856,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4857,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4858,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4859,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4860,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4861,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4862,1,0,0,0,-11.3279249652,2,1,0,765,1,1.1,0.9
4863,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4864,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4865,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4866,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4867,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4868,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4869,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4870,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4871,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4872,1,0,0,0,-23.2676029356,2,1,0,345,1,1.1,0.9
4873,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4874,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4875,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4876,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4877,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4878,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4879,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4880,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4881,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4882,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4883,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4884,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4885,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4886,1,0,0,0,-80.6510393609,2,1,0,345,1,1.1,0.9
4887,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4888,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4889,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4890,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4891,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4892,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4893,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4894,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4895,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4896,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4897,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4898,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4899,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4900,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4901,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4902,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4903,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4904,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4905,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4906,1,0,0,0,12.8337801257,2,1,0,345,1,1.1,0.9
4907,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4908,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4909,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4910,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4911,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4912,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4913,1,0,0,0,-54.3341154901,2,1,0,345,1,1.1,0.9
4914,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4915,2,0,0,0,0,2,1,0,20,1,1.1,0.9
4916,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4917,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4918,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4919,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4920,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4921,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4922,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4923,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4924,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4925,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4926,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4927,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4928,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4929,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4930,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4931,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4932,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4933,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4934,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4935,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4936,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4937,1,0,0,0,-523.538870454,2,1,0,765,1,1.1,0.9
4938,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4939,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4940,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4941,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4942,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4943,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4944,2,0,0,0,0,2,1,0,18,1,1.1,0.9
4945,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4946,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4947,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4948,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4949,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4950,2,0,0,0,0,2,1,0,345,1,1.1,0.9
4951,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4952,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4953,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4954,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4955,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4956,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4957,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4958,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4959,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4960,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4961,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4962,1,0,0,0,-120.612355768,2,1,0,345,1,1.1,0.9
4963,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4964,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4965,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4966,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4967,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4968,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4969,1,0,0,0,-106.356037351,2,1,0,765,1,1.1,0.9
4970,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4971,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4972,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4973,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4974,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4975,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4976,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4977,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4978,2,0,0,0,0,2,1,0,24,1,1.1,0.9
4979,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4980,2,0,0,0,0,2,1,0,22,1,1.1,0.9
4981,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4982,2,0,0,0,0,2,1,0,24,1,1.1,0.9
