bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
4983,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4984,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4985,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4986,1,0,0,0,0,2,1,0,765,1,1.1,0.9
4987,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4988,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4989,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4990,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4991,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
4992,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4993,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4994,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4995,1,0,0,0,0,2,1,0,345,1,1.1,0.9
4996,2,0,0,0,0,2,1,0,138,1,1.1,0.9
4997,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4998,1,0,0,0,0,2,1,0,138,1,1.1,0.9
4999,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5000,1,0,0,0,-140.078140062,2,1,0,765,1,1.1,0.9
5001,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5002,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5003,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5004,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5005,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5006,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5007,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5008,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5009,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5010,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5011,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5012,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5013,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5014,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5015,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5016,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5017,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5018,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5019,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5020,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5021,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5022,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5023,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5024,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5025,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5026,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5027,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5028,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5029,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5030,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5031,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5032,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5033,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5034,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5035,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5036,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5037,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5038,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5039,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5040,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5041,1,0,0,0,-0.000943404315901,2,1,0,765,1,1.1,0.9
5042,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5043,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5044,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5045,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5046,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5047,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5048,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5049,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5050,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5051,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5052,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5053,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5054,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5055,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5056,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5057,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5058,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5059,2,0,0,0,0,2,1,0,765,1,1.1,0.9
5060,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5061,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5062,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5063,1,0,0,0,-431.366323322,2,1,0,765,1,1.1,0.9
5064,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5065,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5066,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5067,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5068,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5069,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5070,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5071,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5072,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5073,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5074,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5075,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5076,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5077,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5078,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5079,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5080,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5081,1,0,0,0,-411.988564504,2,1,0,765,1,1.1,0.9
5082,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5083,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5084,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5085,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5086,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5087,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5088,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5089,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5090,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5091,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5092,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5093,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5094,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5095,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5096,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5097,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5098,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5099,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5100,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5101,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5102,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5103,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5104,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5105,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5106,1,0,0,0,-94.4498165067,2,1,0,345,1,1.1,0.9
5107,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5108,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5109,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5110,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5111,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5112,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5113,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5114,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5115,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5116,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5117,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5118,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5119,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5120,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5121,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5122,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5123,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5124,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5125,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5126,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5127,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5128,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5129,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5130,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5131,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5132,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5133,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5134,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5135,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5136,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5137,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5138,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5139,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5140,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5141,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5142,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5143,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5144,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5145,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5146,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5147,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5148,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5149,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5150,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5151,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5152,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5153,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5154,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5155,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5156,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5157,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5158,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5159,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5160,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5161,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5162,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5163,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5164,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5165,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5166,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5167,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5168,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5169,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5170,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5171,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5172,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5173,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5174,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5175,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5176,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5177,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5178,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5179,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5180,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5181,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5182,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5183,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5184,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5185,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5186,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5187,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5188,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5189,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5190,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5191,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5192,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5193,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5194,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5195,1,0,0,0,-464.979532498,2,1,0,765,1,1.1,0.9
5196,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5197,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5198,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5199,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5200,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5201,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5202,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5203,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5204,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5205,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5206,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5207,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5208,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5209,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5210,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5211,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5212,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5213,2,0,0,0,0,2,1,0,13.2,1,1.1,0.9
5214,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5215,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5216,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5217,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5218,1,0,0,0,-174.608857034,2,1,0,765,1,1.1,0.9
5219,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5220,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5221,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5222,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5223,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5224,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5225,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5226,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5227,1,0,0,0,-124.284364513,2,1,0,765,1,1.1,0.9
5228,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5229,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5230,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5231,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5232,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5233,2,0,0,0,0,2,1,0,22,1,1.1,0.9
5234,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5235,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5236,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5237,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5238,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5239,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5240,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5241,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5242,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5243,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5244,2,0,0,0,0,2,1,0,18,1,1.1,0.9
5245,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5246,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5247,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5248,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5249,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5250,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5251,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5252,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5253,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5254,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5255,2,0,0,0,0,2,1,0,138,1,1.1,0.9
5256,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5257,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5258,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5259,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5260,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5261,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5262,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5263,2,0,0,0,0,2,1,0,20,1,1.1,0.9
5264,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5265,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5266,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5267,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5268,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5269,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5270,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5271,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5272,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5273,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5274,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5275,1,0,0,0,-221.067545216,2,1,0,345,1,1.1,0.9
5276,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5277,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5278,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5279,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5280,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5281,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5282,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5283,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5284,2,0,0,0,0,2,1,0,24,1,1.1,0.9
5285,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5286,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5287,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5288,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5289,2,0,0,0,0,2,1,0,345,1,1.1,0.9
5290,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5291,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5292,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5293,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5294,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5295,1,0,0,0,-327.84868428,2,1,0,765,1,1.1,0.9
5296,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5297,1,0,0,0,0,2,1,0,138,1,1.1,0.9
5298,2,0,0,0,0,2,1,0,13.8,1,1.1,0.9
5299,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5300,1,0,0,0,0,2,1,0,345,1,1.1,0.9
5301,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5302,1,0,0,0,0,2,1,0,765,1,1.1,0.9
5303,1,1.273,0.208,0,0,3,1,0,138,1,1.1,0.9
5304,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5305,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5306,1,1.273,0.469,0,0,3,1,0,138,1,1.1,0.9
5307,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5308,1,1.273,0.268,0,0,3,1,0,138,1,1.1,0.9
5309,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5310,1,0.64,0.357,0,0,3,1,0,138,1,1.1,0.9
5311,1,0.774,0.186,0,0,3,1,0,138,1,1.1,0.9
5312,1,1.556,0.247,0,0,3,1,0,138,1,1.1,0.9
5313,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5314,1,1.154,0.074,0,0,3,1,0,138,1,1.1,0.9
5315,1,1.154,0.231,0,0,3,1,0,138,1,1.1,0.9
5316,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5317,1,1.154,0.127,0,0,3,1,0,138,1,1.1,0.9
5318,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5319,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5320,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5321,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5322,1,8.688,1.496,0,0,3,1,0,138,1,1.1,0.9
5323,1,8.032,2.323,0,0,3,1,0,138,1,1.1,0.9
5324,1,8.36,3.841,0,0,3,1,0,138,1,1.1,0.9
5325,1,8.032,2.673,0,0,3,1,0,138,1,1.1,0.9
5326,1,6.097,2.293,0,0,3,1,0,138,1,1.1,0.9
5327,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5328,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5329,1,8.189,1.995,0,0,3,1,0,345,1,1.1,0.9
5330,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5331,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5332,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5333,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5334,1,6.611,2.49,0,0,3,1,0,138,1,1.1,0.9
5335,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5336,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5337,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5338,1,2.084,0.283,0,0,3,1,0,138,1,1.1,0.9
5339,1,2.017,0.767,0,0,3,1,0,138,1,1.1,0.9
5340,1,8.092,1.921,0,0,3,1,0,138,1,1.1,0.9
5341,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5342,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5343,1,8.092,3.365,0,0,3,1,0,345,1,1.1,0.9
5344,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5345,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5346,1,8.889,1.295,0,0,3,1,0,138,1,1.1,0.9
5347,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5348,1,8.092,2.271,0,0,3,1,0,138,1,1.1,0.9
5349,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5350,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5351,1,0.858,0.252,0,0,3,1,0,138,1,1.1,0.9
5352,1,1.716,0.466,0,0,3,1,0,138,1,1.1,0.9
5353,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5354,1,0.543,0.112,0,0,3,1,0,138,1,1.1,0.9
5355,1,6.767,0.953,0,0,3,1,0,138,1,1.1,0.9
5356,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5357,1,6.767,1.675,0,0,3,1,0,138,1,1.1,0.9
5358,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5359,1,6.767,3.261,0,0,3,1,0,138,1,1.1,0.9
5360,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5361,1,6.767,1.377,0,0,3,1,0,138,1,1.1,0.9
5362,1,8.168,1.065,0,0,3,1,0,138,1,1.1,0.9
5363,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5364,1,0,0,0,-120.634825107,3,1,0,765,1,1.1,0.9
5365,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5366,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5367,1,0,0,0,0,3,1,0,765,1,1.1,0.9
5368,1,8.168,3.803,0,0,3,1,0,345,1,1.1,0.9
5369,1,0.34,0.089,0,0,3,1,0,345,1,1.1,0.9
5370,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5371,1,8.168,0.903,0,0,3,1,0,138,1,1.1,0.9
5372,1,8.168,1.731,0,0,3,1,0,138,1,1.1,0.9
5373,1,5.836,1.727,0,0,3,1,0,138,1,1.1,0.9
5374,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5375,1,5.836,1.586,0,0,3,1,0,138,1,1.1,0.9
5376,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5377,1,5.836,1.608,0,0,3,1,0,138,1,1.1,0.9
5378,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5379,1,5.836,1.69,0,1.58992645621,3,1,0,138,1,1.1,0.9
5380,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5381,1,1.162,0.254,0,0,3,1,0,138,1,1.1,0.9
5382,1,0.797,0.082,0,0,3,1,0,138,1,1.1,0.9
5383,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5384,1,1.22,0.201,0,0,3,1,0,138,1,1.1,0.9
5385,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5386,1,0.607,0.074,0,0,3,1,0,138,1,1.1,0.9
5387,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5388,1,1.117,0.357,0,0,3,1,0,138,1,1.1,0.9
5389,1,0.722,0.201,0,0,3,1,0,138,1,1.1,0.9
5390,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5391,1,0.722,0.231,0,0,3,1,0,138,1,1.1,0.9
5392,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5393,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5394,1,0.789,0.365,0,0,3,1,0,138,1,1.1,0.9
5395,1,1.258,0.253,0,0,3,1,0,138,1,1.1,0.9
5396,1,0.551,0.238,0,0,3,1,0,138,1,1.1,0.9
5397,1,0.722,0.136,0,0,3,1,0,138,1,1.1,0.9
5398,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5399,1,1.772,0.551,0,0,3,1,0,138,1,1.1,0.9
5400,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5401,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5402,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5403,1,0.68,0.34,0,0,3,1,0,138,1,1.1,0.9
5404,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5405,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5406,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5407,1,1.251,0.231,0,0,3,1,0,138,1,1.1,0.9
5408,1,0.737,0.089,0,0,3,1,0,138,1,1.1,0.9
5409,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5410,1,0.737,0.127,0,0,3,1,0,138,1,1.1,0.9
5411,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5412,1,0.774,0.112,0,0,3,1,0,138,1,1.1,0.9
5413,1,1.72,0.231,0,-1.10615690781,3,1,0,138,1,1.1,0.9
5414,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5415,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5416,1,1.31,0.283,0,0,3,1,0,345,1,1.1,0.9
5417,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5418,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5419,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5420,1,2.516,0.536,0,0,3,1,0,138,1,1.1,0.9
5421,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5422,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5423,1,1.102,0.603,0,0,3,1,0,138,1,1.1,0.9
5424,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5425,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5426,1,1.801,0.551,0,0,3,1,0,138,1,1.1,0.9
5427,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5428,1,1.898,0.856,0,0,3,1,0,138,1,1.1,0.9
5429,1,1.191,0.09,0,0,3,1,0,138,1,1.1,0.9
5430,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5431,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5432,1,6.611,1.184,0,0,3,1,0,138,1,1.1,0.9
5433,1,6.775,1.496,0,0,3,1,0,138,1,1.1,0.9
5434,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5435,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5436,1,6.611,3.015,0,0,3,1,0,345,1,1.1,0.9
5437,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5438,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5439,1,1.176,0.424,0,0,3,1,0,138,1,1.1,0.9
5440,1,1.027,0.253,0,0,3,1,0,138,1,1.1,0.9
5441,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5442,1,1.563,0.32,0,0,3,1,0,138,1,1.1,0.9
5443,1,3.12,0.824,0,0,3,1,0,138,1,1.1,0.9
5444,1,0.64,0.246,0,-4.29037668179,3,1,0,138,1,1.1,0.9
5445,1,0.782,0.305,0,0,3,1,0,138,1,1.1,0.9
5446,1,0.782,0.097,0,0,3,1,0,138,1,1.1,0.9
5447,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5448,1,0.782,0.141,0,0,3,1,0,138,1,1.1,0.9
5449,1,0.648,0.194,0,0,3,1,0,138,1,1.1,0.9
5450,1,1.913,0.61,0,0,3,1,0,138,1,1.1,0.9
5451,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5452,1,0.99,0.119,0,0,3,1,0,138,1,1.1,0.9
5453,1,1.37,0.149,0,0,3,1,0,138,1,1.1,0.9
5454,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5455,1,1.37,0.651,0,0,3,1,0,138,1,1.1,0.9
5456,1,1.496,0.424,0,0,3,1,0,138,1,1.1,0.9
5457,1,1.347,0.573,0,0,3,1,0,138,1,1.1,0.9
5458,1,0.871,0.134,0,0,3,1,0,138,1,1.1,0.9
5459,1,1.791,0.74,0,0,3,1,0,138,1,1.1,0.9
5460,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5461,1,0.938,0.164,0,0,3,1,0,138,1,1.1,0.9
5462,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5463,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5464,1,0.938,0.261,0,0,3,1,0,138,1,1.1,0.9
5465,1,0.06,0.022,0,0,3,1,0,138,1,1.1,0.9
5466,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5467,1,1.057,0.402,0,0,3,1,0,138,1,1.1,0.9
5468,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5469,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5470,1,0.395,0.164,0,0,3,1,0,138,1,1.1,0.9
5471,1,1.117,0.037,0,0,3,1,0,138,1,1.1,0.9
5472,1,1.846,0.7,0,0,3,1,0,138,1,1.1,0.9
5473,1,5.926,1.221,0,0,3,1,0,138,1,1.1,0.9
5474,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5475,1,5.926,1.578,0,0,3,1,0,138,1,1.1,0.9
5476,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5477,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5478,1,6.285,1.95,0,0,3,1,0,345,1,1.1,0.9
5479,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5480,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5481,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5482,1,0.451,0.096,0,0,3,1,0,138,1,1.1,0.9
5483,1,2.858,0.884,0,0,3,1,0,138,1,1.1,0.9
5484,1,5.39,0.856,0,0,3,1,0,138,1,1.1,0.9
5485,1,10.653,1.236,0,0,3,1,0,138,1,1.1,0.9
5486,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5487,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5488,1,10.653,1.794,0,0,3,1,0,138,1,1.1,0.9
5489,1,0,0,0,-104.981680729,3,1,0,345,1,1.1,0.9
5490,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5491,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5492,1,10.653,2.211,0,0,3,1,0,345,1,1.1,0.9
5493,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5494,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5495,1,11.368,2.553,0,0,3,1,0,138,1,1.1,0.9
5496,1,0,0,0,-6.4696030552,3,1,0,138,1,1.1,0.9
5497,1,1.05,0.462,0,0,3,1,0,138,1,1.1,0.9
5498,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5499,1,1.228,0.409,0,0,3,1,0,138,1,1.1,0.9
5500,1,1.228,0.417,0,0,3,1,0,138,1,1.1,0.9
5501,1,1.496,0.32,0,0,3,1,0,138,1,1.1,0.9
5502,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5503,1,1.154,0.297,0,0,3,1,0,138,1,1.1,0.9
5504,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5505,1,1.124,0.409,0,0,3,1,0,138,1,1.1,0.9
5506,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5507,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5508,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5509,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5510,1,1.184,0.275,0,0,3,1,0,138,1,1.1,0.9
5511,1,0.67,0.149,0,0,3,1,0,138,1,1.1,0.9
5512,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5513,1,0.67,0.141,0,0,3,1,0,138,1,1.1,0.9
5514,1,0.991,0.096,0,0,3,1,0,138,1,1.1,0.9
5515,1,1.221,0.4,0,0,3,1,0,138,1,1.1,0.9
5516,1,0.991,0.163,0,0,3,1,0,138,1,1.1,0.9
5517,1,5.516,0.626,0,0,3,1,0,138,1,1.1,0.9
5518,1,4.839,0.447,0,0,3,1,0,138,1,1.1,0.9
5519,1,4.839,2.151,0,0,3,1,0,138,1,1.1,0.9
5520,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5521,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5522,1,0.789,0.179,0,0,3,1,0,138,1,1.1,0.9
5523,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5524,1,0.789,0.082,0,0,3,1,0,138,1,1.1,0.9
5525,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5526,1,0.789,0.402,0,0,3,1,0,138,1,1.1,0.9
5527,1,0.436,0.196,0,0,3,1,0,138,1,1.1,0.9
5528,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5529,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5530,1,1.339,0.584,0,0,3,1,0,138,1,1.1,0.9
5531,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5532,1,1.206,0.417,0,0,3,1,0,138,1,1.1,0.9
5533,1,1.065,0.185,0,-21.1268550746,3,1,0,138,1,1.1,0.9
5534,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5535,1,5.025,1.541,0,0,3,1,0,138,1,1.1,0.9
5536,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5537,1,5.025,3.439,0,0,3,1,0,138,1,1.1,0.9
5538,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5539,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5540,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5541,1,5.025,2.39,0,0,3,1,0,345,1,1.1,0.9
5542,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5543,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5544,1,1.846,0.886,0,0,3,1,0,138,1,1.1,0.9
5545,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5546,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5547,1,2.501,0.677,0,0,3,1,0,138,1,1.1,0.9
5548,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5549,1,1.846,0.462,0,0,3,1,0,138,1,1.1,0.9
5550,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5551,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5552,1,1.139,0.298,0,0,3,1,0,138,1,1.1,0.9
5553,1,1.407,0.298,0,0,3,1,0,138,1,1.1,0.9
5554,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5555,1,1.176,0.156,0,0,3,1,0,138,1,1.1,0.9
5556,1,0.185,0.022,0,0,3,1,0,138,1,1.1,0.9
5557,1,0.481,0.081,0,0,3,1,0,138,1,1.1,0.9
5558,1,0.737,0.261,0,0,3,1,0,138,1,1.1,0.9
5559,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5560,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5561,1,0.514,0.223,0,0,3,1,0,138,1,1.1,0.9
5562,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5563,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5564,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5565,1,0.514,0.357,0,0,3,1,0,138,1,1.1,0.9
5566,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5567,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5568,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5569,1,1.191,0.328,0,0,3,1,0,138,1,1.1,0.9
5570,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5571,1,1.958,0.119,0,0,3,1,0,138,1,1.1,0.9
5572,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5573,1,0.932,0.185,0,0,3,1,0,138,1,1.1,0.9
5574,1,0,0,0,4.77724834709,3,1,0,138,1,1.1,0.9
5575,1,5.047,1.251,0,0,3,1,0,138,1,1.1,0.9
5576,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5577,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5578,1,5.152,1.362,0,0,3,1,0,138,1,1.1,0.9
5579,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5580,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5581,1,5.01,1.243,0,0,3,1,0,138,1,1.1,0.9
5582,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5583,1,3.968,0.156,0,0,3,1,0,138,1,1.1,0.9
5584,1,2.584,0.657,0,0,3,1,0,138,1,1.1,0.9
5585,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5586,1,1.92,0.492,0,0,3,1,0,138,1,1.1,0.9
5587,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5588,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5589,1,0.447,0.097,0,0,3,1,0,138,1,1.1,0.9
5590,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5591,1,0.447,0.067,0,0,3,1,0,138,1,1.1,0.9
5592,1,4.454,1.413,0,0,3,1,0,138,1,1.1,0.9
5593,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5594,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5595,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5596,1,9.426,2.871,0,0,3,1,0,345,1,1.1,0.9
5597,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5598,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5599,1,0.536,0.186,0,0,3,1,0,138,1,1.1,0.9
5600,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5601,1,1.675,0.35,0,0,3,1,0,138,1,1.1,0.9
5602,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5603,1,1.883,0.223,0,0,3,1,0,138,1,1.1,0.9
5604,1,1.675,0.707,0,0,3,1,0,138,1,1.1,0.9
5605,1,5.219,1.682,0,0,3,1,0,138,1,1.1,0.9
5606,1,5.219,0.782,0,0,3,1,0,138,1,1.1,0.9
5607,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5608,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5609,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5610,1,5.219,1.355,0,0,3,1,0,345,1,1.1,0.9
5611,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5612,1,5.219,1.474,0,-0.000415377057471,3,1,0,138,1,1.1,0.9
5613,1,0.514,0.082,0,0,3,1,0,138,1,1.1,0.9
5614,1,0.581,0.194,0,0,3,1,0,138,1,1.1,0.9
5615,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5616,1,0.811,0.156,0,0,3,1,0,138,1,1.1,0.9
5617,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5618,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5619,1,1.526,0.811,0,31.2397093285,3,1,0,138,1,1.1,0.9
5620,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5621,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5622,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5623,1,3.052,0.596,0,0,3,1,0,138,1,1.1,0.9
5624,1,0.96,0.089,0,0,3,1,0,138,1,1.1,0.9
5625,1,2.457,0.268,0,0,3,1,0,138,1,1.1,0.9
5626,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5627,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5628,1,3.745,1.234,0,0,3,1,0,138,1,1.1,0.9
5629,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5630,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5631,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5632,1,2.457,1.407,0,0,3,1,0,138,1,1.1,0.9
5633,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5634,1,1.295,0.596,0,0,3,1,0,138,1,1.1,0.9
5635,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5636,1,1.295,0.566,0,0,3,1,0,138,1,1.1,0.9
5637,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5638,1,0.797,0.342,0,0,3,1,0,138,1,1.1,0.9
5639,1,0.91,0.164,0,0,3,1,0,138,1,1.1,0.9
5640,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5641,1,0.451,0.126,0,0,3,1,0,138,1,1.1,0.9
5642,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5643,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5644,1,3.071,0.975,0,0,3,1,0,138,1,1.1,0.9
5645,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5646,1,3.167,1.31,0,0,3,1,0,138,1,1.1,0.9
5647,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5648,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5649,1,3.426,1.221,0,0,3,1,0,138,1,1.1,0.9
5650,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5651,1,11.345,1.653,0,0,3,1,0,138,1,1.1,0.9
5652,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5653,1,11.345,1.697,0,0,3,1,0,138,1,1.1,0.9
5654,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5655,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5656,1,11.345,4.161,0,0,3,1,0,138,1,1.1,0.9
5657,1,12.06,2.122,0,0,3,1,0,138,1,1.1,0.9
5658,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5659,1,5.285,2.442,0,0,3,1,0,138,1,1.1,0.9
5660,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5661,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5662,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5663,1,5.285,1.72,0,0,3,1,0,138,1,1.1,0.9
5664,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5665,1,5.285,2.189,0,0,3,1,0,138,1,1.1,0.9
5666,1,0,0,0,-3.59701972377e-05,3,1,0,138,1,1.1,0.9
5667,1,5.285,1.012,0,0,3,1,0,138,1,1.1,0.9
5668,1,9.633,2.084,0,0,3,1,0,138,1,1.1,0.9
5669,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5670,1,9.633,1.459,0,0,3,1,0,138,1,1.1,0.9
5671,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5672,1,9.633,2.606,0,0,3,1,0,138,1,1.1,0.9
5673,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5674,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5675,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5676,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5677,1,9.633,2.524,0,0,3,1,0,345,1,1.1,0.9
5678,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5679,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5680,1,1.591,0.163,0,0,3,1,0,138,1,1.1,0.9
5681,1,3.678,0.845,0,0,3,1,0,138,1,1.1,0.9
5682,1,3.678,1.629,0,0,3,1,0,138,1,1.1,0.9
5683,1,3.678,1.465,0,0,3,1,0,138,1,1.1,0.9
5684,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5685,1,3.181,1.324,0,0,3,1,0,138,1,1.1,0.9
5686,1,0,0,0,-65.1229176373,3,1,0,345,1,1.1,0.9
5687,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5688,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5689,1,3.181,0.348,0,0,3,1,0,345,1,1.1,0.9
5690,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5691,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5692,1,5.386,1.287,0,0,3,1,0,138,1,1.1,0.9
5693,1,2.027,0.222,0,0,3,1,0,138,1,1.1,0.9
5694,1,2.027,0.4,0,0,3,1,0,138,1,1.1,0.9
5695,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5696,1,2.027,0.207,0,0,3,1,0,138,1,1.1,0.9
5697,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5698,1,11.152,2.315,0,0,3,1,0,138,1,1.1,0.9
5699,1,11.152,2.39,0,0,3,1,0,138,1,1.1,0.9
5700,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5701,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5702,1,11.152,6.566,0,0,3,1,0,345,1,1.1,0.9
5703,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5704,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5705,1,11.152,0.856,0,0,3,1,0,138,1,1.1,0.9
5706,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5707,1,1.028,0.57,0,0,3,1,0,138,1,1.1,0.9
5708,1,2.68,1.005,0,0,3,1,0,138,1,1.1,0.9
5709,1,2.68,0.261,0,0,3,1,0,138,1,1.1,0.9
5710,1,0,0,0,-16.1700759778,3,1,0,345,1,1.1,0.9
5711,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5712,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5713,1,2.702,1.302,0,0,3,1,0,345,1,1.1,0.9
5714,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5715,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5716,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5717,1,7.653,1.504,0,0,3,1,0,138,1,1.1,0.9
5718,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5719,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5720,1,7.653,1.891,0,0,3,1,0,138,1,1.1,0.9
5721,1,7.653,1.489,0,0,3,1,0,138,1,1.1,0.9
5722,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5723,1,7.653,2.695,0,0,3,1,0,138,1,1.1,0.9
5724,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5725,1,5.39,2.293,0,0,3,1,0,138,1,1.1,0.9
5726,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5727,1,5.39,0.432,0,0,3,1,0,138,1,1.1,0.9
5728,1,5.39,1.534,0,0,3,1,0,138,1,1.1,0.9
5729,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5730,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5731,1,5.39,1.846,0,0,3,1,0,345,1,1.1,0.9
5732,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5733,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5734,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5735,1,3.953,1.459,0,0,3,1,0,138,1,1.1,0.9
5736,1,3.953,0.573,0,0,3,1,0,138,1,1.1,0.9
5737,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5738,1,4.63,1.154,0,0,3,1,0,138,1,1.1,0.9
5739,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5740,1,5.189,1.459,0,0,3,1,0,138,1,1.1,0.9
5741,1,5.189,1.027,0,0,3,1,0,138,1,1.1,0.9
5742,1,5.189,1.228,0,0,3,1,0,138,1,1.1,0.9
5743,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5744,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5745,1,5.189,0.685,0,0,3,1,0,345,1,1.1,0.9
5746,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5747,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5748,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5749,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5750,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5751,1,0.826,0.194,0,0,3,1,0,138,1,1.1,0.9
5752,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5753,1,14.896,6.06,0,0,3,1,0,138,1,1.1,0.9
5754,1,14.805,4.558,0,0,3,1,0,138,1,1.1,0.9
5755,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5756,1,14.896,7.169,0,0,3,1,0,138,1,1.1,0.9
5757,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5758,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5759,1,14.896,3.38,0,0,3,1,0,345,1,1.1,0.9
5760,1,1.824,0.923,0,0,3,1,0,345,1,1.1,0.9
5761,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5762,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5763,1,0.677,0.268,0,0,3,1,0,138,1,1.1,0.9
5764,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5765,1,0.677,0.156,0,0,3,1,0,138,1,1.1,0.9
5766,1,1.824,0.744,0,0,3,1,0,138,1,1.1,0.9
5767,1,1.824,0.767,0,0,3,1,0,138,1,1.1,0.9
5768,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5769,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5770,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5771,1,1.481,0.38,0,0,3,1,0,138,1,1.1,0.9
5772,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5773,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5774,1,2.71,0.886,0,0,3,1,0,138,1,1.1,0.9
5775,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5776,1,1.481,0.283,0,0,3,1,0,138,1,1.1,0.9
5777,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5778,1,1.102,0.111,0,0,3,1,0,138,1,1.1,0.9
5779,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5780,1,0.99,0.41,0,0,3,1,0,138,1,1.1,0.9
5781,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5782,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5783,1,1.757,0.67,0,0,3,1,0,138,1,1.1,0.9
5784,1,1.757,0.35,0,0,3,1,0,138,1,1.1,0.9
5785,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5786,1,1.757,1.057,0,0,3,1,0,138,1,1.1,0.9
5787,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5788,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5789,1,2.092,0.514,0,0,3,1,0,138,1,1.1,0.9
5790,1,2.092,0.878,0,0,3,1,0,138,1,1.1,0.9
5791,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5792,1,2.598,0.38,0,0,3,1,0,138,1,1.1,0.9
5793,1,0.707,0.179,0,0,3,1,0,138,1,1.1,0.9
5794,1,0.93,0.216,0,0,3,1,0,138,1,1.1,0.9
5795,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5796,1,0,0,0,-17.6452761066,3,1,0,138,1,1.1,0.9
5797,1,0.99,0.106,0,0,3,1,0,138,1,1.1,0.9
5798,1,0.395,0.052,0,0,3,1,0,138,1,1.1,0.9
5799,1,0.395,0.164,0,0,3,1,0,138,1,1.1,0.9
5800,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5801,1,1.995,0.38,0,0,3,1,0,138,1,1.1,0.9
5802,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5803,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5804,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5805,1,1.675,0.812,0,0,3,1,0,138,1,1.1,0.9
5806,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5807,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5808,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5809,1,1.742,0.566,0,0,3,1,0,138,1,1.1,0.9
5810,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5811,1,0.439,0.097,0,0,3,1,0,138,1,1.1,0.9
5812,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5813,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5814,1,1.161,0.238,0,0,3,1,0,138,1,1.1,0.9
5815,1,1.161,0.253,0,0,3,1,0,138,1,1.1,0.9
5816,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5817,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5818,1,0.923,0.278,0,0,3,1,0,138,1,1.1,0.9
5819,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5820,1,1.712,0.648,0,0,3,1,0,138,1,1.1,0.9
5821,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5822,1,3.447,0.268,0,0,3,1,0,138,1,1.1,0.9
5823,1,3.447,0.677,0,0,3,1,0,138,1,1.1,0.9
5824,1,3.447,2.524,0,0,3,1,0,138,1,1.1,0.9
5825,1,1.805,0.207,0,0,3,1,0,138,1,1.1,0.9
5826,1,0.548,0.104,0,0,3,1,0,138,1,1.1,0.9
5827,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5828,1,1.102,0.187,0,0,3,1,0,138,1,1.1,0.9
5829,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5830,1,1.065,0.111,0,0,3,1,0,138,1,1.1,0.9
5831,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5832,1,2.01,0.543,0,0,3,1,0,138,1,1.1,0.9
5833,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5834,1,4.028,0.388,0,0,3,1,0,138,1,1.1,0.9
5835,1,12.946,0.938,0,0,3,1,0,138,1,1.1,0.9
5836,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5837,1,13.11,2.844,0,0,3,1,0,138,1,1.1,0.9
5838,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5839,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5840,1,12.946,1.652,0,0,3,1,0,345,1,1.1,0.9
5841,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5842,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5843,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5844,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5845,1,12.901,3.951,0,0,3,1,0,138,1,1.1,0.9
5846,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5847,1,12.231,1.132,0,0,3,1,0,138,1,1.1,0.9
5848,1,12.231,3.335,0,0,3,1,0,138,1,1.1,0.9
5849,1,0,0,0,-0.000170366591068,3,1,0,345,1,1.1,0.9
5850,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5851,1,12.231,0.841,0,0,3,1,0,345,1,1.1,0.9
5852,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5853,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5854,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5855,1,12.626,3.149,0,0,3,1,0,138,1,1.1,0.9
5856,1,12.641,6.06,0,0,3,1,0,138,1,1.1,0.9
5857,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5858,1,13.802,0.953,0,0,3,1,0,138,1,1.1,0.9
5859,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5860,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5861,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5862,1,12.641,4.057,0,0,3,1,0,345,1,1.1,0.9
5863,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5864,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5865,1,12.641,5.144,0,0,3,1,0,138,1,1.1,0.9
5866,1,10.705,1.4,0,0,3,1,0,138,1,1.1,0.9
5867,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5868,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5869,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5870,1,10.705,2.449,0,0,3,1,0,138,1,1.1,0.9
5871,1,10.705,8.382,0,0,3,1,0,138,1,1.1,0.9
5872,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5873,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5874,1,10.705,4.154,0,0,3,1,0,345,1,1.1,0.9
5875,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5876,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5877,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5878,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5879,1,0.931,0.037,0,0,3,1,0,138,1,1.1,0.9
5880,1,0.931,0.134,0,0,3,1,0,138,1,1.1,0.9
5881,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5882,1,1.437,0.268,0,3.51996840331,3,1,0,138,1,1.1,0.9
5883,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5884,1,2.122,0.402,0,0,3,1,0,138,1,1.1,0.9
5885,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5886,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5887,1,1.437,0.283,0,0,3,1,0,138,1,1.1,0.9
5888,1,12.603,7.057,0,0,3,1,0,138,1,1.1,0.9
5889,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5890,1,12.603,6.782,0,0,3,1,0,138,1,1.1,0.9
5891,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5892,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5893,1,12.603,3.7,0,0,3,1,0,345,1,1.1,0.9
5894,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5895,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5896,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5897,1,12.603,2.702,0,0,3,1,0,138,1,1.1,0.9
5898,1,12.603,2.174,0,0,3,1,0,138,1,1.1,0.9
5899,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5900,1,1.69,0.633,0,0,3,1,0,138,1,1.1,0.9
5901,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5902,1,1.697,0.411,0,0,3,1,0,138,1,1.1,0.9
5903,1,1.69,0.402,0,0,3,1,0,138,1,1.1,0.9
5904,1,1.25,0.358,0,0,3,1,0,138,1,1.1,0.9
5905,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5906,1,1.816,0.134,0,0,3,1,0,138,1,1.1,0.9
5907,1,4.787,3.424,0,0,3,1,0,138,1,1.1,0.9
5908,1,4.787,1.467,0,0,3,1,0,138,1,1.1,0.9
5909,1,0,0,0,-38.7500218257,3,1,0,345,1,1.1,0.9
5910,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5911,1,9.618,1.578,0,0,3,1,0,345,1,1.1,0.9
5912,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5913,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5914,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5915,1,5.204,0.893,0,0,3,1,0,138,1,1.1,0.9
5916,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5917,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5918,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5919,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5920,1,4.831,0.476,0,0,3,1,0,138,1,1.1,0.9
5921,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5922,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5923,1,1.407,0.454,0,0,3,1,0,138,1,1.1,0.9
5924,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5925,1,1.407,0.112,0,0,3,1,0,138,1,1.1,0.9
5926,1,1.407,0.462,0,0,3,1,0,138,1,1.1,0.9
5927,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5928,1,3.536,1.601,0,0,3,1,0,138,1,1.1,0.9
5929,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5930,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5931,1,3.536,0.64,0,0,3,1,0,138,1,1.1,0.9
5932,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5933,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5934,1,5.554,1.511,0,0,3,1,0,138,1,1.1,0.9
5935,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5936,1,7.34,0.707,0,0,3,1,0,138,1,1.1,0.9
5937,1,7.34,0.752,0,0,3,1,0,138,1,1.1,0.9
5938,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5939,1,7.34,1.452,0,0,3,1,0,138,1,1.1,0.9
5940,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5941,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5942,1,7.34,0.566,0,0,3,1,0,138,1,1.1,0.9
5943,1,0.156,0.074,0,0,3,1,0,138,1,1.1,0.9
5944,1,1.883,0.35,0,0,3,1,0,138,1,1.1,0.9
5945,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5946,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5947,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5948,1,1.883,0.945,0,0,3,1,0,138,1,1.1,0.9
5949,1,2.047,0.335,0,0,3,1,0,138,1,1.1,0.9
5950,1,12.082,3.097,0,0,3,1,0,138,1,1.1,0.9
5951,1,12.082,4.958,0,0,3,1,0,138,1,1.1,0.9
5952,1,12.082,3.007,0,0,3,1,0,138,1,1.1,0.9
5953,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5954,1,12.082,2.538,0,0,3,1,0,138,1,1.1,0.9
5955,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5956,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5957,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5958,1,9.231,4.526,0,0,3,1,0,138,1,1.1,0.9
5959,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5960,1,9.231,3.134,0,0,3,1,0,138,1,1.1,0.9
5961,1,0.067,0.022,0,0,3,1,0,138,1,1.1,0.9
5962,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5963,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5964,1,9.231,2.576,0,0,3,1,0,138,1,1.1,0.9
5965,1,9.231,7.281,0,0,3,1,0,138,1,1.1,0.9
5966,1,1.132,0.484,0,0,3,1,0,138,1,1.1,0.9
5967,1,1.571,0.536,0,0,3,1,0,138,1,1.1,0.9
5968,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5969,1,13.601,4.228,0,0,3,1,0,138,1,1.1,0.9
5970,1,13.601,1.615,0,0,3,1,0,138,1,1.1,0.9
5971,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5972,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5973,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5974,1,13.601,7.199,0,0,3,1,0,345,1,1.1,0.9
5975,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5976,1,13.914,6.484,0,0,3,1,0,138,1,1.1,0.9
5977,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5978,1,11.636,3.663,0,0,3,1,0,138,1,1.1,0.9
5979,1,11.813,1.791,0,0,3,1,0,138,1,1.1,0.9
5980,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5981,1,0,0,0,46.7929910862,3,1,0,345,1,1.1,0.9
5982,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5983,1,11.636,4.31,0,0,3,1,0,345,1,1.1,0.9
5984,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5985,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5986,1,0,0,0,0,3,1,0,345,1,1.1,0.9
5987,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5988,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5989,1,11.813,1.92,0,0,3,1,0,138,1,1.1,0.9
5990,1,0.886,0.32,0,0,3,1,0,138,1,1.1,0.9
5991,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5992,1,0.886,0.104,0,0,3,1,0,138,1,1.1,0.9
5993,1,5.539,0.194,0,0,3,1,0,138,1,1.1,0.9
5994,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5995,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5996,1,5.472,1.266,0,0,3,1,0,138,1,1.1,0.9
5997,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5998,1,0,0,0,0,3,1,0,138,1,1.1,0.9
5999,1,5.539,1.384,0,0,3,1,0,138,1,1.1,0.9
6000,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6001,1,6.826,0.811,0,0,3,1,0,138,1,1.1,0.9
6002,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6003,1,6.826,3.499,0,0,3,1,0,138,1,1.1,0.9
6004,1,6.826,2.479,0,0,3,1,0,138,1,1.1,0.9
6005,1,6.826,1.928,0,0,3,1,0,138,1,1.1,0.9
6006,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6007,1,1.742,0.365,0,0,3,1,0,138,1,1.1,0.9
6008,1,8.881,1.936,0,-40.724705243,3,1,0,138,1,1.1,0.9
6009,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6010,1,8.881,3.022,0,0,3,1,0,138,1,1.1,0.9
6011,1,9.298,2.665,0,0,3,1,0,138,1,1.1,0.9
6012,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6013,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6014,1,8.881,1.154,0,0,3,1,0,138,1,1.1,0.9
6015,1,0.633,0.164,0,0,3,1,0,138,1,1.1,0.9
6016,1,1.02,0.302,0,0,3,1,0,138,1,1.1,0.9
6017,1,6.335,1.504,0,0,3,1,0,138,1,1.1,0.9
6018,1,6.335,1.228,0,0,3,1,0,138,1,1.1,0.9
6019,1,6.432,3.197,0,0,3,1,0,138,1,1.1,0.9
6020,1,14.05,5.88,0,0,3,1,0,138,1,1.1,0.9
6021,1,13.839,9.998,0,0,3,1,0,138,1,1.1,0.9
6022,1,14.05,1.663,0,0,3,1,0,138,1,1.1,0.9
6023,1,14.05,4.172,0,0,3,1,0,138,1,1.1,0.9
6024,1,12.221,4.58,0,0,3,1,0,138,1,1.1,0.9
6025,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6026,1,12.221,2.948,0,0,3,1,0,138,1,1.1,0.9
6027,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6028,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6029,1,12.221,4.436,0,0,3,1,0,138,1,1.1,0.9
6030,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6031,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6032,1,12.221,4.232,0,0,3,1,0,138,1,1.1,0.9
6033,1,8.673,0.826,0,0,3,1,0,138,1,1.1,0.9
6034,1,8.673,0.357,0,0,3,1,0,138,1,1.1,0.9
6035,1,8.673,0.663,0,0,3,1,0,138,1,1.1,0.9
6036,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6037,1,8.805,0.884,0,0,3,1,0,138,1,1.1,0.9
6038,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6039,1,12.492,0.365,0,0,3,1,0,138,1,1.1,0.9
6040,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6041,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6042,1,12.682,1.572,0,0,3,1,0,138,1,1.1,0.9
6043,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6044,1,12.682,5.17,0,0,3,1,0,138,1,1.1,0.9
6045,1,12.682,2.373,0,0,3,1,0,138,1,1.1,0.9
6046,1,1.042,0.476,0,0,3,1,0,138,1,1.1,0.9
6047,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6048,1,6.734,0.144,0,0,3,1,0,138,1,1.1,0.9
6049,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6050,1,6.734,1.383,0,0,3,1,0,138,1,1.1,0.9
6051,1,6.734,3.137,0,0,3,1,0,138,1,1.1,0.9
6052,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6053,1,6.734,1.927,0,0,3,1,0,138,1,1.1,0.9
6054,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6055,1,5.827,2.071,0,0,3,1,0,138,1,1.1,0.9
6056,1,5.532,0.998,0,0,3,1,0,138,1,1.1,0.9
6057,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6058,1,5.532,1.595,0,0,3,1,0,138,1,1.1,0.9
6059,1,5.404,0.794,0,0,3,1,0,138,1,1.1,0.9
6060,1,4.429,1.213,0,0,3,1,0,138,1,1.1,0.9
6061,1,0,0,0,63.8187263995,3,1,0,138,1,1.1,0.9
6062,1,4.497,0.718,0,0,3,1,0,138,1,1.1,0.9
6063,1,4.497,1.171,0,0,3,1,0,138,1,1.1,0.9
6064,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6065,1,10.489,2.263,0,0,3,1,0,138,1,1.1,0.9
6066,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6067,1,10.489,2.457,0,0,3,1,0,138,1,1.1,0.9
6068,1,10.489,4.861,0,0,3,1,0,138,1,1.1,0.9
6069,1,10.489,1.787,0,0,3,1,0,138,1,1.1,0.9
6070,1,14.406,5.056,0,0,3,1,0,138,1,1.1,0.9
6071,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6072,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6073,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6074,1,14.406,2.986,0,0,3,1,0,138,1,1.1,0.9
6075,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6076,1,14.406,1.602,0,0,3,1,0,138,1,1.1,0.9
6077,1,14.406,2.577,0,0,3,1,0,138,1,1.1,0.9
6078,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6079,1,1.199,0.432,0,0,3,1,0,138,1,1.1,0.9
6080,1,0.655,0.208,0,0,3,1,0,138,1,1.1,0.9
6081,1,0.655,0.261,0,0,3,1,0,138,1,1.1,0.9
6082,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6083,1,0.655,0.134,0,0,3,1,0,138,1,1.1,0.9
6084,1,3.447,0.937,0,0,3,1,0,138,1,1.1,0.9
6085,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6086,1,3.447,0.899,0,0,3,1,0,138,1,1.1,0.9
6087,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6088,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6089,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6090,1,2.706,0.612,0,0,3,1,0,138,1,1.1,0.9
6091,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6092,1,2.706,0.28,0,0,3,1,0,138,1,1.1,0.9
6093,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6094,1,2.706,1.497,0,0,3,1,0,138,1,1.1,0.9
6095,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6096,1,8.744,2.063,0,0,3,1,0,138,1,1.1,0.9
6097,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6098,1,5.298,3.96,0,0,3,1,0,138,1,1.1,0.9
6099,1,5.298,0.416,0,0,3,1,0,138,1,1.1,0.9
6100,1,5.631,1.746,0,17.9288889283,3,1,0,138,1,1.1,0.9
6101,1,5.253,0.453,0,0,3,1,0,138,1,1.1,0.9
6102,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6103,1,6.001,1.701,0,0,3,1,0,138,1,1.1,0.9
6104,1,5.253,0.93,0,0,3,1,0,138,1,1.1,0.9
6105,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6106,1,6.137,1.376,0,0,3,1,0,138,1,1.1,0.9
6107,1,6.137,1.073,0,0,3,1,0,138,1,1.1,0.9
6108,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6109,1,6.137,0.287,0,0,3,1,0,138,1,1.1,0.9
6110,1,15.01,1.473,0,0,3,1,0,138,1,1.1,0.9
6111,1,8.397,0.922,0,0,3,1,0,138,1,1.1,0.9
6112,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6113,1,8.397,2.842,0,0,3,1,0,138,1,1.1,0.9
6114,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6115,1,8.397,2.441,0,0,3,1,0,138,1,1.1,0.9
6116,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6117,1,12.501,4.512,0,0,3,1,0,138,1,1.1,0.9
6118,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6119,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6120,1,12.501,0.665,0,0,3,1,0,138,1,1.1,0.9
6121,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6122,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6123,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6124,1,12.501,3.416,0,0,3,1,0,138,1,1.1,0.9
6125,1,12.501,1.028,0,0,3,1,0,138,1,1.1,0.9
6126,1,16.446,6.22,0,0,3,1,0,138,1,1.1,0.9
6127,1,0,0,0,-102.345187345,3,1,0,765,1,1.1,0.9
6128,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6129,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6130,1,16.446,7.581,0,0,3,1,0,765,1,1.1,0.9
6131,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6132,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6133,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6134,1,16.446,11.103,0,0,3,1,0,138,1,1.1,0.9
6135,1,16.446,4.255,0,0,3,1,0,138,1,1.1,0.9
6136,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6137,1,16.446,1.323,0,0,3,1,0,138,1,1.1,0.9
6138,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6139,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6140,1,11.73,4.414,0,0,3,1,0,138,1,1.1,0.9
6141,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6142,1,11.73,3.341,0,0,3,1,0,138,1,1.1,0.9
6143,1,11.73,1.716,0,0,3,1,0,138,1,1.1,0.9
6144,1,11.73,3.787,0,0,3,1,0,138,1,1.1,0.9
6145,1,12.456,2.759,0,0,3,1,0,138,1,1.1,0.9
6146,1,20.127,4.573,0,0,3,1,0,138,1,1.1,0.9
6147,1,20.127,1.202,0,0,3,1,0,138,1,1.1,0.9
6148,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6149,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6150,1,20.127,5.57,0,0,3,1,0,138,1,1.1,0.9
6151,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6152,1,20.127,9.07,0,0,3,1,0,138,1,1.1,0.9
6153,1,20.127,5.094,0,0,3,1,0,138,1,1.1,0.9
6154,1,10.279,3.499,0,0,3,1,0,138,1,1.1,0.9
6155,1,10.279,2.645,0,35.2797788224,3,1,0,138,1,1.1,0.9
6156,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6157,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6158,1,10.279,2.237,0,0,3,1,0,138,1,1.1,0.9
6159,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6160,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6161,1,10.279,0.582,0,0,3,1,0,138,1,1.1,0.9
6162,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6163,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6164,1,1.117,0.311,0,0,3,1,0,138,1,1.1,0.9
6165,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6166,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6167,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6168,1,1.117,0.636,0,0,3,1,0,138,1,1.1,0.9
6169,1,1.117,0.444,0,0,3,1,0,138,1,1.1,0.9
6170,1,5.827,1.383,0,0,3,1,0,138,1,1.1,0.9
6171,1,5.827,2.23,0,0,3,1,0,138,1,1.1,0.9
6172,1,5.827,0.06,0,0,3,1,0,138,1,1.1,0.9
6173,1,0.514,0.171,0,0,3,1,0,138,1,1.1,0.9
6174,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6175,1,13.68,6.855,0,0,3,1,0,138,1,1.1,0.9
6176,1,13.68,1.935,0,0,3,1,0,138,1,1.1,0.9
6177,1,13.68,3.28,0,0,3,1,0,138,1,1.1,0.9
6178,1,13.68,1.942,0,0,3,1,0,138,1,1.1,0.9
6179,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6180,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6181,1,10.899,0.462,0,0,3,1,0,345,1,1.1,0.9
6182,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6183,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6184,1,10.266,1.087,0,0,3,1,0,138,1,1.1,0.9
6185,1,0.633,0.037,0,0,3,1,0,138,1,1.1,0.9
6186,1,10.266,3.335,0,0,3,1,0,138,1,1.1,0.9
6187,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6188,1,10.266,3.64,0,0,3,1,0,138,1,1.1,0.9
6189,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6190,1,10.574,3.431,0,0,3,1,0,138,1,1.1,0.9
6191,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6192,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6193,1,18.207,7.104,0,0,3,1,0,138,1,1.1,0.9
6194,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6195,1,10.574,3.401,0,0,3,1,0,138,1,1.1,0.9
6196,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6197,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6198,1,10.574,0.884,0,0,3,1,0,138,1,1.1,0.9
6199,1,2.129,0.685,0,0,3,1,0,138,1,1.1,0.9
6200,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6201,1,2.129,0.141,0,0,3,1,0,138,1,1.1,0.9
6202,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6203,1,3.223,2.04,0,0,3,1,0,138,1,1.1,0.9
6204,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6205,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6206,1,15.743,0.514,0,0,3,1,0,138,1,1.1,0.9
6207,1,15.743,2.88,0,0,3,1,0,138,1,1.1,0.9
6208,1,15.743,3.983,0,0,3,1,0,138,1,1.1,0.9
6209,1,15.743,2.146,0,0,3,1,0,138,1,1.1,0.9
6210,1,15.743,3.099,0,0,3,1,0,138,1,1.1,0.9
6211,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6212,1,11.413,2.933,0,0,3,1,0,138,1,1.1,0.9
6213,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6214,1,11.413,1.3,0,0,3,1,0,138,1,1.1,0.9
6215,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6216,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6217,1,11.413,5.381,0,0,3,1,0,138,1,1.1,0.9
6218,1,0,0,0,17.7449254488,3,1,0,138,1,1.1,0.9
6219,1,16.665,2.23,0,0,3,1,0,138,1,1.1,0.9
6220,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6221,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6222,1,10.445,2.063,0,0,3,1,0,345,1,1.1,0.9
6223,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6224,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6225,1,10.868,2.97,0,0,3,1,0,138,1,1.1,0.9
6226,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6227,1,10.445,2.207,0,0,3,1,0,138,1,1.1,0.9
6228,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6229,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6230,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6231,1,10.445,1.383,0,0,3,1,0,138,1,1.1,0.9
6232,1,0,0,0,0,3,1,0,138,1,1.1,0.9
