bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
6233,1,12.456,1.232,0,0,3,1,0,138,1,1.1,0.9
6234,1,12.456,3.182,0,0,3,1,0,138,1,1.1,0.9
6235,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6236,1,12.456,3.386,0,0,3,1,0,138,1,1.1,0.9
6237,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6238,1,7.634,0.499,0,0,3,1,0,138,1,1.1,0.9
6239,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6240,1,7.634,1.542,0,0,3,1,0,138,1,1.1,0.9
6241,1,7.634,1.406,0,0,3,1,0,138,1,1.1,0.9
6242,1,14.111,1.799,0,0,3,1,0,138,1,1.1,0.9
6243,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6244,1,14.111,7.596,0,0,3,1,0,138,1,1.1,0.9
6245,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6246,1,14.111,9.75,0,0,3,1,0,138,1,1.1,0.9
6247,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6248,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6249,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6250,1,14.111,3.809,0,0,3,1,0,138,1,1.1,0.9
6251,1,20.413,2.085,0,0,3,1,0,138,1,1.1,0.9
6252,1,0.774,0.283,0,0,3,1,0,138,1,1.1,0.9
6253,1,1.318,0.326,0,0,3,1,0,138,1,1.1,0.9
6254,1,0.774,0.186,0,0,3,1,0,138,1,1.1,0.9
6255,1,12.259,3.598,0,0,3,1,0,138,1,1.1,0.9
6256,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6257,1,12.259,0.733,0,0,3,1,0,138,1,1.1,0.9
6258,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6259,1,12.259,8.934,0,0,3,1,0,138,1,1.1,0.9
6260,1,12.259,0.582,0,0,3,1,0,138,1,1.1,0.9
6261,1,12.075,1.779,0,0,3,1,0,138,1,1.1,0.9
6262,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6263,1,0.64,0.097,0,0,3,1,0,138,1,1.1,0.9
6264,1,1.467,0.856,0,0,3,1,0,138,1,1.1,0.9
6265,1,10.816,1.096,0,0,3,1,0,138,1,1.1,0.9
6266,1,10.816,1.67,0,0,3,1,0,138,1,1.1,0.9
6267,1,10.816,3.802,0,0,3,1,0,138,1,1.1,0.9
6268,1,10.816,3.099,0,0,3,1,0,138,1,1.1,0.9
6269,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6270,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6271,1,6.613,2.343,0,0,3,1,0,138,1,1.1,0.9
6272,1,1.742,0.692,0,0,3,1,0,138,1,1.1,0.9
6273,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6274,1,2.546,0.141,0,0,3,1,0,138,1,1.1,0.9
6275,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6276,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6277,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6278,1,1.042,0.134,0,0,3,1,0,138,1,1.1,0.9
6279,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6280,1,0.834,0.104,0,0,3,1,0,138,1,1.1,0.9
6281,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6282,1,16.167,3.333,0,0,3,1,0,138,1,1.1,0.9
6283,1,0,0,0,17.6898728206,3,1,0,138,1,1.1,0.9
6284,1,16.167,2.139,0,0,3,1,0,138,1,1.1,0.9
6285,1,16.167,2.154,0,0,3,1,0,138,1,1.1,0.9
6286,1,16.167,3.522,0,0,3,1,0,138,1,1.1,0.9
6287,1,16.167,2.26,0,0,3,1,0,138,1,1.1,0.9
6288,1,8.851,3.318,0,29.1533103464,3,1,0,138,1,1.1,0.9
6289,1,6.893,1.428,0,0,3,1,0,138,1,1.1,0.9
6290,1,6.893,0.28,0,0,3,1,0,138,1,1.1,0.9
6291,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6292,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6293,1,7.316,1.927,0,0,3,1,0,138,1,1.1,0.9
6294,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6295,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6296,1,8.42,1.859,0,0,3,1,0,138,1,1.1,0.9
6297,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6298,1,8.42,4.558,0,0,3,1,0,138,1,1.1,0.9
6299,1,8.42,2.479,0,2.82593749471,3,1,0,138,1,1.1,0.9
6300,1,8.42,1.633,0,0,3,1,0,138,1,1.1,0.9
6301,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6302,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6303,1,16.87,5.23,0,0,3,1,0,138,1,1.1,0.9
6304,1,17.293,5.993,0,0,3,1,0,138,1,1.1,0.9
6305,1,16.87,2.789,0,0,3,1,0,138,1,1.1,0.9
6306,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6307,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6308,1,16.87,5.291,0,0,3,1,0,345,1,1.1,0.9
6309,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6310,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6311,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6312,1,16.87,5.684,0,0,3,1,0,138,1,1.1,0.9
6313,1,12.693,1.772,0,0,3,1,0,138,1,1.1,0.9
6314,1,12.693,3.03,0,0,3,1,0,138,1,1.1,0.9
6315,1,12.693,1.079,0,0,3,1,0,138,1,1.1,0.9
6316,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6317,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6318,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6319,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6320,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6321,1,12.693,4.392,0,0,3,1,0,345,1,1.1,0.9
6322,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6323,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6324,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6325,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6326,1,12.693,3.224,0,0,3,1,0,138,1,1.1,0.9
6327,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6328,1,0.745,0.335,0,0,3,1,0,138,1,1.1,0.9
6329,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6330,1,0.737,0.387,0,0,3,1,0,138,1,1.1,0.9
6331,1,0.811,0.214,0,0,3,1,0,138,1,1.1,0.9
6332,1,13.544,2.789,0,0,3,1,0,138,1,1.1,0.9
6333,1,13.34,1.087,0,0,3,1,0,138,1,1.1,0.9
6334,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6335,1,13.544,1.67,0,0,3,1,0,138,1,1.1,0.9
6336,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6337,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6338,1,13.34,5.471,0,0,3,1,0,138,1,1.1,0.9
6339,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6340,1,1.131,0.177,0,0,3,1,0,138,1,1.1,0.9
6341,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6342,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6343,1,1.109,0.104,0,0,3,1,0,138,1,1.1,0.9
6344,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6345,1,1.191,0.387,0,0,3,1,0,138,1,1.1,0.9
6346,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6347,1,0.752,0.179,0,0,3,1,0,138,1,1.1,0.9
6348,1,13.802,5.717,0,0,3,1,0,138,1,1.1,0.9
6349,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6350,1,13.802,5.97,0,0,3,1,0,138,1,1.1,0.9
6351,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6352,1,13.802,4.02,0,0,3,1,0,138,1,1.1,0.9
6353,1,14.013,3.492,0,0,3,1,0,138,1,1.1,0.9
6354,1,14.413,4.928,0,0,3,1,0,138,1,1.1,0.9
6355,1,0,0,0,127.206882501,3,1,0,345,1,1.1,0.9
6356,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6357,1,14.413,3.703,0,0,3,1,0,345,1,1.1,0.9
6358,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6359,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6360,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6361,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6362,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6363,1,14.413,5.245,0,0,3,1,0,138,1,1.1,0.9
6364,1,14.413,12.168,0,0,3,1,0,138,1,1.1,0.9
6365,1,14.413,5.419,0,0,3,1,0,138,1,1.1,0.9
6366,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6367,1,11.383,0.886,0,0,3,1,0,138,1,1.1,0.9
6368,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6369,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6370,1,11.383,1.787,0,0,3,1,0,138,1,1.1,0.9
6371,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6372,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6373,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6374,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6375,1,11.383,0.7,0,0,3,1,0,345,1,1.1,0.9
6376,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6377,1,11.383,0.543,0,0,3,1,0,138,1,1.1,0.9
6378,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6379,1,1.957,0.401,0,0,3,1,0,138,1,1.1,0.9
6380,1,14.792,2.598,0,0,3,1,0,138,1,1.1,0.9
6381,1,15.018,3.295,0,0,3,1,0,138,1,1.1,0.9
6382,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6383,1,15.018,3.62,0,0,3,1,0,138,1,1.1,0.9
6384,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6385,1,15.018,2.744,0,0,3,1,0,138,1,1.1,0.9
6386,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6387,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6388,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6389,1,0.961,0.171,0,0,3,1,0,138,1,1.1,0.9
6390,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6391,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6392,1,0.983,0.328,0,0,3,1,0,138,1,1.1,0.9
6393,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6394,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6395,1,1.995,0.529,0,0,3,1,0,138,1,1.1,0.9
6396,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6397,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6398,1,0.931,0.283,0,0,3,1,0,138,1,1.1,0.9
6399,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6400,1,9.954,1.202,0,0,3,1,0,138,1,1.1,0.9
6401,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6402,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6403,1,9.954,0.748,0,0,3,1,0,138,1,1.1,0.9
6404,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6405,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6406,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6407,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6408,1,9.954,2.434,0,0,3,1,0,345,1,1.1,0.9
6409,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6410,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6411,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6412,1,9.954,0.907,0,0,3,1,0,138,1,1.1,0.9
6413,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6414,1,13.672,3.65,0,0,3,1,0,138,1,1.1,0.9
6415,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6416,1,0,0,0,-22.0103467619,3,1,0,138,1,1.1,0.9
6417,1,13.672,4.399,0,0,3,1,0,138,1,1.1,0.9
6418,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6419,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6420,1,13.672,3.779,0,0,3,1,0,138,1,1.1,0.9
6421,1,17.187,8.858,0,0,3,1,0,138,1,1.1,0.9
6422,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6423,1,9.983,0.945,0,0,3,1,0,138,1,1.1,0.9
6424,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6425,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6426,1,9.983,2.516,0,0,3,1,0,138,1,1.1,0.9
6427,1,9.983,4.37,0,0,3,1,0,138,1,1.1,0.9
6428,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6429,1,9.983,3.931,0,0,3,1,0,138,1,1.1,0.9
6430,1,14.882,8.397,0,0,3,1,0,138,1,1.1,0.9
6431,1,7.817,0.499,0,0,3,1,0,138,1,1.1,0.9
6432,1,9.946,3.097,0,0,3,1,0,138,1,1.1,0.9
6433,1,7.817,0.387,0,0,3,1,0,138,1,1.1,0.9
6434,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6435,1,10.571,2.918,0,0,3,1,0,138,1,1.1,0.9
6436,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6437,1,10.571,1.816,0,0,3,1,0,138,1,1.1,0.9
6438,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6439,1,10.732,3.106,0,0,3,1,0,138,1,1.1,0.9
6440,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6441,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6442,1,10.732,3.091,0,0,3,1,0,345,1,1.1,0.9
6443,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6444,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6445,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6446,1,3.061,0.794,0,0,3,1,0,138,1,1.1,0.9
6447,1,3.061,0.763,0,0,3,1,0,138,1,1.1,0.9
6448,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6449,1,3.061,1.209,0,0,3,1,0,138,1,1.1,0.9
6450,1,5.166,1.357,0,0,3,1,0,138,1,1.1,0.9
6451,1,4.37,0.439,0,0,3,1,0,138,1,1.1,0.9
6452,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6453,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6454,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6455,1,4.37,0.462,0,0,3,1,0,138,1,1.1,0.9
6456,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6457,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6458,1,5.472,0.975,0,0,3,1,0,345,1,1.1,0.9
6459,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6460,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6461,1,3.514,1.391,0,0,3,1,0,138,1,1.1,0.9
6462,1,7.191,1.772,0,0,3,1,0,138,1,1.1,0.9
6463,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6464,1,7.191,1.02,0,0,3,1,0,138,1,1.1,0.9
6465,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6466,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6467,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6468,1,7.301,2.615,0,0,3,1,0,138,1,1.1,0.9
6469,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6470,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6471,1,7.191,1.251,0,0,3,1,0,138,1,1.1,0.9
6472,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6473,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6474,1,1.065,0.246,0,0,3,1,0,138,1,1.1,0.9
6475,1,5.646,1.111,0,0,3,1,0,138,1,1.1,0.9
6476,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6477,1,5.561,2.405,0,0,3,1,0,138,1,1.1,0.9
6478,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6479,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6480,1,5.561,1.444,0,0,3,1,0,138,1,1.1,0.9
6481,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6482,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6483,1,2.806,0.127,0,0,3,1,0,138,1,1.1,0.9
6484,1,2.806,0.804,0,0,3,1,0,138,1,1.1,0.9
6485,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6486,1,3.872,2.687,0,0,3,1,0,138,1,1.1,0.9
6487,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6488,1,0.789,0.022,0,0,3,1,0,138,1,1.1,0.9
6489,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6490,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6491,1,19.636,6.878,0,0,3,1,0,138,1,1.1,0.9
6492,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6493,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6494,1,19.636,6.341,0,0,3,1,0,345,1,1.1,0.9
6495,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6496,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6497,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6498,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6499,1,19.636,5.578,0,0,3,1,0,138,1,1.1,0.9
6500,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6501,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6502,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6503,1,19.341,4.824,0,0,3,1,0,345,1,1.1,0.9
6504,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6505,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6506,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6507,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6508,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6509,1,19.341,4.162,0,0,3,1,0,138,1,1.1,0.9
6510,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6511,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6512,1,7.4,1.347,0,0,3,1,0,345,1,1.1,0.9
6513,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6514,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6515,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6516,1,6.611,0.908,0,0,3,1,0,138,1,1.1,0.9
6517,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6518,1,6.611,2.911,0,0,3,1,0,138,1,1.1,0.9
6519,1,6.611,1.675,0,0,3,1,0,138,1,1.1,0.9
6520,1,0.432,0.201,0,0,3,1,0,138,1,1.1,0.9
6521,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6522,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6523,1,1.02,0.34,0,0,3,1,0,138,1,1.1,0.9
6524,1,1.02,0.265,0,0,3,1,0,138,1,1.1,0.9
6525,1,1.02,0.378,0,0,3,1,0,138,1,1.1,0.9
6526,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6527,1,2.047,0.179,0,0,3,1,0,138,1,1.1,0.9
6528,1,5.866,1.504,0,0,3,1,0,138,1,1.1,0.9
6529,1,5.866,1.921,0,0,3,1,0,138,1,1.1,0.9
6530,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6531,1,5.866,1.675,0,0,3,1,0,138,1,1.1,0.9
6532,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6533,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6534,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6535,1,5.866,1.668,0,0,3,1,0,138,1,1.1,0.9
6536,1,2.804,0.574,0,0,3,1,0,138,1,1.1,0.9
6537,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6538,1,2.804,0.846,0,0,3,1,0,138,1,1.1,0.9
6539,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6540,1,2.804,1.035,0,0,3,1,0,138,1,1.1,0.9
6541,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6542,1,9.328,0.953,0,0,3,1,0,138,1,1.1,0.9
6543,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6544,1,9.328,1.005,0,0,3,1,0,138,1,1.1,0.9
6545,1,10.392,1.05,0,0,3,1,0,138,1,1.1,0.9
6546,1,0.566,0.089,0,0,3,1,0,138,1,1.1,0.9
6547,1,9.328,0.558,0,0,3,1,0,138,1,1.1,0.9
6548,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6549,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6550,1,0.744,0.216,0,0,3,1,0,138,1,1.1,0.9
6551,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6552,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6553,1,0.476,0.097,0,0,3,1,0,138,1,1.1,0.9
6554,1,12.998,2.635,0,0,3,1,0,138,1,1.1,0.9
6555,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6556,1,12.998,4.377,0,0,3,1,0,138,1,1.1,0.9
6557,1,13.616,6.127,0,0,3,1,0,138,1,1.1,0.9
6558,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6559,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6560,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6561,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6562,1,12.998,5.248,0,0,3,1,0,138,1,1.1,0.9
6563,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6564,1,1.697,1.065,0,0,3,1,0,138,1,1.1,0.9
6565,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6566,1,1.474,0.476,0,0,3,1,0,138,1,1.1,0.9
6567,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6568,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6569,1,1.474,0.395,0,0,3,1,0,138,1,1.1,0.9
6570,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6571,1,1.184,0.208,0,0,3,1,0,138,1,1.1,0.9
6572,1,0.73,0.238,0,0,3,1,0,138,1,1.1,0.9
6573,1,2.047,0.663,0,0,3,1,0,138,1,1.1,0.9
6574,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6575,1,2.159,0.232,0,0,3,1,0,138,1,1.1,0.9
6576,1,0.634,0.317,0,0,3,1,0,138,1,1.1,0.9
6577,1,2.747,0.655,0,0,3,1,0,138,1,1.1,0.9
6578,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6579,1,2.129,0.834,0,0,3,1,0,138,1,1.1,0.9
6580,1,1.995,0.573,0,0,3,1,0,138,1,1.1,0.9
6581,1,2.114,0.343,0,0,3,1,0,138,1,1.1,0.9
6582,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6583,1,1.712,0.447,0,0,3,1,0,138,1,1.1,0.9
6584,1,8.442,2.985,0,0,3,1,0,138,1,1.1,0.9
6585,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6586,1,8.442,1.906,0,0,3,1,0,138,1,1.1,0.9
6587,1,0.104,0.037,0,0,3,1,0,138,1,1.1,0.9
6588,1,8.442,1.578,0,0,3,1,0,138,1,1.1,0.9
6589,1,8.442,1.481,0,0,3,1,0,138,1,1.1,0.9
6590,1,9.752,2.576,0,0,3,1,0,138,1,1.1,0.9
6591,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6592,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6593,1,9.752,4.988,0,0,3,1,0,345,1,1.1,0.9
6594,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6595,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6596,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6597,1,9.752,4.705,0,0,3,1,0,138,1,1.1,0.9
6598,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6599,1,9.752,3.432,0,0,3,1,0,138,1,1.1,0.9
6600,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6601,1,6.328,0.647,0,0,3,1,0,138,1,1.1,0.9
6602,1,6.015,0.737,0,0,3,1,0,138,1,1.1,0.9
6603,1,6.045,0.981,0,0,3,1,0,138,1,1.1,0.9
6604,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6605,1,6.127,2.07,0,0,3,1,0,138,1,1.1,0.9
6606,1,1.362,0.238,0,0,3,1,0,138,1,1.1,0.9
6607,1,0,0,0,-22.8070467746,3,1,0,138,1,1.1,0.9
6608,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6609,1,0.621,0.118,0,0,3,1,0,138,1,1.1,0.9
6610,1,5.33,0.894,0,0,3,1,0,138,1,1.1,0.9
6611,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6612,1,2.911,0.893,0,0,3,1,0,138,1,1.1,0.9
6613,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6614,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6615,1,4.452,0.558,0,0,3,1,0,138,1,1.1,0.9
6616,1,4.854,1.139,0,0,3,1,0,138,1,1.1,0.9
6617,1,4.511,0.707,0,0,3,1,0,138,1,1.1,0.9
6618,1,1.697,0.529,0,0,3,1,0,138,1,1.1,0.9
6619,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6620,1,1.697,0.402,0,0,3,1,0,138,1,1.1,0.9
6621,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6622,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6623,1,1.697,0.566,0,0,3,1,0,138,1,1.1,0.9
6624,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6625,1,1.069,0.491,0,0,3,1,0,138,1,1.1,0.9
6626,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6627,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6628,1,1.496,0.164,0,0,3,1,0,138,1,1.1,0.9
6629,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6630,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6631,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6632,1,1.496,0.856,0,0,3,1,0,138,1,1.1,0.9
6633,1,2.062,0.573,0,0,3,1,0,138,1,1.1,0.9
6634,1,1.161,0.149,0,0,3,1,0,138,1,1.1,0.9
6635,1,0.864,0.182,0,0,3,1,0,138,1,1.1,0.9
6636,1,1.043,0.365,0,0,3,1,0,138,1,1.1,0.9
6637,1,2.166,0.96,0,0,3,1,0,138,1,1.1,0.9
6638,1,2.166,0.246,0,0,3,1,0,138,1,1.1,0.9
6639,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6640,1,2.717,1.094,0,0,3,1,0,138,1,1.1,0.9
6641,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6642,1,2.717,0.804,0,0,3,1,0,138,1,1.1,0.9
6643,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6644,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6645,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6646,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6647,1,2.814,0.794,0,0,3,1,0,138,1,1.1,0.9
6648,1,0.7,0.141,0,0,3,1,0,138,1,1.1,0.9
6649,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6650,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6651,1,14.464,1.748,0,0,3,1,0,345,1,1.1,0.9
6652,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6653,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6654,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6655,1,12.306,2.509,0,0,3,1,0,138,1,1.1,0.9
6656,1,12.306,4.057,0,0,3,1,0,138,1,1.1,0.9
6657,1,12.306,2.114,0,0,3,1,0,138,1,1.1,0.9
6658,1,1.444,0.692,0,0,3,1,0,138,1,1.1,0.9
6659,1,1.444,0.127,0,0,3,1,0,138,1,1.1,0.9
6660,1,1.444,0.357,0,0,3,1,0,138,1,1.1,0.9
6661,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6662,1,1.273,0.261,0,0,3,1,0,138,1,1.1,0.9
6663,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6664,1,7.893,0.417,0,0,3,1,0,138,1,1.1,0.9
6665,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6666,1,0,0,0,-2.62239254398,3,1,0,345,1,1.1,0.9
6667,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6668,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6669,1,7.893,0.939,0,0,3,1,0,345,1,1.1,0.9
6670,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6671,1,7.893,1.863,0,0,3,1,0,138,1,1.1,0.9
6672,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6673,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6674,1,7.893,0.697,0,0,3,1,0,138,1,1.1,0.9
6675,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6676,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6677,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6678,1,2.129,0.38,0,0,3,1,0,138,1,1.1,0.9
6679,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6680,1,2.129,0.402,0,0,3,1,0,138,1,1.1,0.9
6681,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6682,1,2.129,0.968,0,0,3,1,0,138,1,1.1,0.9
6683,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6684,1,0.844,0.228,0,0,3,1,0,138,1,1.1,0.9
6685,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6686,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6687,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6688,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6689,1,0.825,0.184,0,0,3,1,0,138,1,1.1,0.9
6690,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6691,1,1.157,0.473,0,0,3,1,0,138,1,1.1,0.9
6692,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6693,1,1.526,0.186,0,0,3,1,0,138,1,1.1,0.9
6694,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6695,1,1.526,0.409,0,0,3,1,0,138,1,1.1,0.9
6696,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6697,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6698,1,2.017,0.38,0,0,3,1,0,138,1,1.1,0.9
6699,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6700,1,2.434,0.814,0,-18.1353299557,3,1,0,138,1,1.1,0.9
6701,1,0,0,0,-36.2145427635,3,1,0,345,1,1.1,0.9
6702,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6703,1,2.434,0.429,0,0,3,1,0,345,1,1.1,0.9
6704,1,0.052,0.007,0,0,3,1,0,345,1,1.1,0.9
6705,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6706,1,2.434,0.555,0,6.66621408416,3,1,0,138,1,1.1,0.9
6707,1,3.953,1.109,0,0,3,1,0,138,1,1.1,0.9
6708,1,3.953,1.124,0,0,3,1,0,138,1,1.1,0.9
6709,1,4.541,0.737,0,0,3,1,0,138,1,1.1,0.9
6710,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6711,1,1.462,0.212,0,0,3,1,0,138,1,1.1,0.9
6712,1,1.629,0.22,0,0,3,1,0,138,1,1.1,0.9
6713,1,0.508,0.068,0,0,3,1,0,138,1,1.1,0.9
6714,1,1.462,0.235,0,0,3,1,0,138,1,1.1,0.9
6715,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6716,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6717,1,1.49,0.492,0,0,3,1,0,138,1,1.1,0.9
6718,1,1.688,0.363,0,0,3,1,0,138,1,1.1,0.9
6719,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6720,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6721,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6722,1,1.49,0.064,0,0,3,1,0,345,1,1.1,0.9
6723,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6724,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6725,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6726,1,0.511,0.153,0,0,3,1,0,138,1,1.1,0.9
6727,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6728,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6729,1,0.682,0.159,0,0,3,1,0,138,1,1.1,0.9
6730,1,0.255,0.099,0,0,3,1,0,138,1,1.1,0.9
6731,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6732,1,0.558,0.112,0,0,3,1,0,138,1,1.1,0.9
6733,1,0.323,0.106,0,-0.000108638276479,3,1,0,138,1,1.1,0.9
6734,1,0.416,0.23,0,-6.31532307591,3,1,0,138,1,1.1,0.9
6735,1,0,0,0,-14.8178601947,3,1,0,138,1,1.1,0.9
6736,1,0.626,0.326,0,0,3,1,0,138,1,1.1,0.9
6737,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6738,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6739,1,0.722,0.057,0,1.17978093515,3,1,0,138,1,1.1,0.9
6740,1,0.709,0.377,0,0,3,1,0,138,1,1.1,0.9
6741,1,0.781,0.216,0,0,3,1,0,138,1,1.1,0.9
6742,1,0.182,0.015,0,0,3,1,0,138,1,1.1,0.9
6743,1,0.372,0.085,0,0,3,1,0,138,1,1.1,0.9
6744,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6745,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6746,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6747,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6748,1,6.832,1.644,0,0,3,1,0,345,1,1.1,0.9
6749,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6750,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6751,1,6.669,1.331,0,0,3,1,0,138,1,1.1,0.9
6752,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6753,1,6.475,2.716,0,0,3,1,0,138,1,1.1,0.9
6754,1,6.638,2.491,0,0,3,1,0,138,1,1.1,0.9
6755,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6756,1,3.022,0.052,0,0,3,1,0,138,1,1.1,0.9
6757,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6758,1,4.171,1.237,0,0,3,1,0,138,1,1.1,0.9
6759,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6760,1,0.621,0.235,0,0,3,1,0,138,1,1.1,0.9
6761,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6762,1,0.598,0.083,0,0,3,1,0,138,1,1.1,0.9
6763,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6764,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6765,1,0,0,0,-10.0653804853,3,1,0,138,1,1.1,0.9
6766,1,0.333,0.059,0,0,3,1,0,138,1,1.1,0.9
6767,1,0.4,0.089,0,0,3,1,0,138,1,1.1,0.9
6768,1,0.481,0.118,0,14.9188415189,3,1,0,138,1,1.1,0.9
6769,1,1.335,0.538,0,0,3,1,0,138,1,1.1,0.9
6770,1,0,0,0,-4.7306602171,3,1,0,138,1,1.1,0.9
6771,1,0.348,0.124,0,0,3,1,0,138,1,1.1,0.9
6772,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6773,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6774,1,0.844,0.205,0,0,3,1,0,138,1,1.1,0.9
6775,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6776,1,1,0.28,0,0,3,1,0,138,1,1.1,0.9
6777,1,0.454,0.091,0,0,3,1,0,138,1,1.1,0.9
6778,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6779,1,0.844,0.019,0,0,3,1,0,138,1,1.1,0.9
6780,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6781,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6782,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6783,1,0.754,0.46,0,0,3,1,0,138,1,1.1,0.9
6784,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6785,1,1.892,0.378,0,0,3,1,0,138,1,1.1,0.9
6786,1,0.835,0.307,0,0,3,1,0,138,1,1.1,0.9
6787,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6788,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6789,1,2.762,1.149,0,0,3,1,0,138,1,1.1,0.9
6790,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6791,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6792,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6793,1,1.892,0.614,0,0,3,1,0,138,1,1.1,0.9
6794,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6795,1,9.983,2.099,0,0,3,1,0,138,1,1.1,0.9
6796,1,0,0,0,-82.655323519,3,1,0,345,1,1.1,0.9
6797,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6798,1,10.154,0.581,0,0,3,1,0,345,1,1.1,0.9
6799,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6800,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6801,1,9.572,3.276,0,-8.30643441445,3,1,0,138,1,1.1,0.9
6802,1,9.998,3.692,0,0,3,1,0,138,1,1.1,0.9
6803,1,0.678,0.165,0,0,3,1,0,138,1,1.1,0.9
6804,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6805,1,0.029,0.007,0,0,3,1,0,138,1,1.1,0.9
6806,1,0.678,0.307,0,0,3,1,0,138,1,1.1,0.9
6807,1,0.678,0.157,0,0,3,1,0,138,1,1.1,0.9
6808,1,0,0,0,-67.0800241179,3,1,0,765,1,1.1,0.9
6809,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6810,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6811,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6812,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6813,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6814,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6815,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6816,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6817,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6818,2,0,0,0,0,3,1,0,345,1,1.1,0.9
6819,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6820,1,0.618,0.136,0,0,3,1,0,345,1,1.1,0.9
6821,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6822,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6823,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6824,1,0,0,0,-211.775025465,3,1,0,765,1,1.1,0.9
6825,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6826,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6827,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6828,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6829,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6830,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6831,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6832,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6833,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6834,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6835,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6836,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6837,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6838,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6839,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6840,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6841,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6842,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6843,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6844,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6845,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6846,2,0,0,0,0,3,1,0,765,1,1.1,0.9
6847,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6848,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6849,1,0.155,0.081,0,0,3,1,0,345,1,1.1,0.9
6850,1,0,0,0,-315.935563811,3,1,0,765,1,1.1,0.9
6851,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6852,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6853,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6854,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6855,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6856,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6857,1,0.164,0.022,0,0,3,1,0,138,1,1.1,0.9
6858,1,0.164,0.015,0,0,3,1,0,138,1,1.1,0.9
6859,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6860,2,0,0,0,0,3,1,0,765,1,1.1,0.9
6861,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6862,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6863,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6864,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6865,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6866,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6867,2,0,0,0,0,3,1,0,765,1,1.1,0.9
6868,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6869,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6870,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6871,1,0.573,0.074,0,0,3,1,0,345,1,1.1,0.9
6872,1,0,0,0,-1060.20353947,3,1,0,765,1,1.1,0.9
6873,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6874,2,0,0,0,0,3,1,0,765,1,1.1,0.9
6875,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6876,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6877,1,0,0,0,1205.32466393,3,1,0,765,1,1.1,0.9
6878,1,0.558,0.287,0,0,3,1,0,345,1,1.1,0.9
6879,1,0.156,0.015,0,0,3,1,0,765,1,1.1,0.9
6880,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6881,1,0,0,0,-449.309067773,3,1,0,765,1,1.1,0.9
6882,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6883,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6884,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6885,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6886,1,0.283,0.052,0,0,3,1,0,345,1,1.1,0.9
6887,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6888,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6889,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6890,1,0,0,0,-270.232165101,3,1,0,765,1,1.1,0.9
6891,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6892,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6893,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6894,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6895,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6896,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6897,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6898,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6899,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6900,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6901,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6902,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6903,2,0,0,0,0,3,1,0,765,1,1.1,0.9
6904,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6905,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6906,1,0,0,0,-0.0157082796549,3,1,0,765,1,1.1,0.9
6907,1,0.333,0.106,0,0,3,1,0,345,1,1.1,0.9
6908,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6909,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6910,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6911,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6912,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6913,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6914,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6915,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6916,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6917,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6918,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6919,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6920,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6921,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6922,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6923,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6924,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6925,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6926,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6927,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6928,1,0,0,0,-48.3989999303,3,1,0,765,1,1.1,0.9
6929,2,0,0,0,0,3,1,0,345,1,1.1,0.9
6930,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6931,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6932,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6933,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6934,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6935,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6936,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6937,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6938,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6939,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6940,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6941,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6942,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6943,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6944,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6945,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6946,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6947,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6948,1,0,0,0,-117.216340235,3,1,0,345,1,1.1,0.9
6949,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6950,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6951,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6952,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6953,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6954,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6955,1,0,0,0,229.407608589,3,1,0,765,1,1.1,0.9
6956,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6957,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6958,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6959,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6960,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6961,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6962,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6963,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6964,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6965,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6966,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6967,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6968,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6969,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6970,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6971,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6972,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6973,2,0,0,0,0,3,1,0,24,1,1.1,0.9
6974,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6975,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6976,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
6977,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6978,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6979,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6980,1,0,0,0,0,3,1,0,765,1,1.1,0.9
6981,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6982,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6983,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6984,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6985,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6986,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6987,2,0,0,0,0,3,1,0,18,1,1.1,0.9
6988,2,0,0,0,0,3,1,0,20,1,1.1,0.9
6989,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6990,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6991,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6992,1,0,0,0,0,3,1,0,345,1,1.1,0.9
6993,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6994,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6995,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6996,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6997,2,0,0,0,0,3,1,0,138,1,1.1,0.9
6998,1,0,0,0,0,3,1,0,138,1,1.1,0.9
6999,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7000,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7001,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7002,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7003,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7004,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7005,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7006,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7007,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7008,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7009,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7010,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7011,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7012,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7013,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7014,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7015,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7016,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7017,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7018,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7019,1,0,0,0,-0.00108701780612,3,1,0,345,1,1.1,0.9
7020,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7021,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7022,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7023,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7024,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7025,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7026,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7027,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7028,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7029,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7030,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7031,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7032,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7033,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7034,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7035,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7036,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7037,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7038,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7039,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7040,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7041,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7042,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7043,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7044,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7045,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7046,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7047,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7048,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7049,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7050,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7051,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7052,1,0,0,0,35.9019045217,3,1,0,765,1,1.1,0.9
7053,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7054,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7055,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7056,2,0,0,0,0,3,1,0,13.2,1,1.1,0.9
7057,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7058,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7059,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7060,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7061,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7062,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7063,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7064,1,0,0,0,324.377231504,3,1,0,765,1,1.1,0.9
7065,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7066,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7067,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7068,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7069,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7070,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7071,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7072,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7073,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7074,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7075,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7076,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7077,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7078,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7079,1,0,0,0,-50.4371286424,3,1,0,345,1,1.1,0.9
7080,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7081,2,0,0,0,0,3,1,0,24,1,1.1,0.9
7082,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7083,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7084,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7085,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7086,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7087,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7088,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7089,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7090,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7091,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7092,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7093,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7094,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7095,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7096,1,0,0,0,-0.00778396346492,3,1,0,765,1,1.1,0.9
7097,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7098,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7099,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7100,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7101,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7102,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7103,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7104,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7105,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7106,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7107,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7108,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7109,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7110,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7111,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7112,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7113,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7114,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7115,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7116,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7117,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7118,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7119,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7120,1,0,0,0,-894.636826648,3,1,0,765,1,1.1,0.9
7121,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7122,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7123,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7124,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7125,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7126,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7127,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7128,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7129,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7130,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7131,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7132,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7133,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7134,1,0,0,0,65.4357148352,3,1,0,765,1,1.1,0.9
7135,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7136,1,0,0,0,-184.618715509,3,1,0,765,1,1.1,0.9
7137,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7138,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7139,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7140,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7141,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7142,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7143,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7144,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7145,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7146,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7147,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7148,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7149,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7150,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7151,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7152,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7153,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7154,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7155,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7156,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7157,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7158,2,0,0,0,0,3,1,0,345,1,1.1,0.9
7159,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7160,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7161,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7162,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7163,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7164,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7165,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7166,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7167,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7168,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7169,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7170,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7171,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7172,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7173,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7174,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7175,1,0,0,0,-386.040782254,3,1,0,765,1,1.1,0.9
7176,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7177,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7178,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7179,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7180,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7181,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7182,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7183,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7184,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7185,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7186,1,0,0,0,-216.248390188,3,1,0,345,1,1.1,0.9
7187,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7188,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7189,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7190,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7191,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7192,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7193,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7194,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7195,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7196,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7197,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7198,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7199,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7200,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7201,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7202,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7203,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7204,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7205,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7206,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7207,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7208,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7209,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7210,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7211,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7212,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7213,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7214,1,0,0,0,48.8260326696,3,1,0,345,1,1.1,0.9
7215,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7216,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7217,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7218,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7219,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7220,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7221,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7222,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7223,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7224,1,0,0,0,0.00133445490994,3,1,0,765,1,1.1,0.9
7225,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7226,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7227,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7228,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7229,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7230,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7231,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7232,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7233,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7234,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7235,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7236,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7237,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7238,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7239,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7240,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7241,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7242,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7243,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7244,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7245,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7246,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7247,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7248,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7249,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7250,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7251,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7252,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7253,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7254,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7255,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7256,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7257,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7258,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7259,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7260,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7261,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7262,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7263,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7264,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7265,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7266,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7267,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7268,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7269,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7270,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7271,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7272,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7273,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7274,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7275,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7276,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7277,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7278,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7279,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7280,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7281,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7282,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7283,1,0,0,0,-85.5106392158,3,1,0,345,1,1.1,0.9
7284,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7285,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7286,2,0,0,0,0,3,1,0,24,1,1.1,0.9
7287,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7288,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7289,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7290,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7291,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7292,1,0,0,0,-52.8586537304,3,1,0,765,1,1.1,0.9
7293,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7294,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7295,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7296,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7297,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7298,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7299,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7300,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7301,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7302,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7303,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7304,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7305,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7306,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7307,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7308,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7309,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7310,1,0,0,0,-202.847221968,3,1,0,765,1,1.1,0.9
7311,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7312,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7313,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7314,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7315,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7316,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7317,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7318,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7319,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7320,1,0,0,0,-0.00105561262496,3,1,0,765,1,1.1,0.9
7321,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7322,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7323,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7324,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7325,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7326,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7327,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7328,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7329,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7330,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7331,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7332,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7333,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7334,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7335,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7336,2,0,0,0,0,3,1,0,345,1,1.1,0.9
7337,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7338,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7339,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7340,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7341,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7342,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7343,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7344,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7345,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7346,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7347,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7348,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7349,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7350,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7351,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7352,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7353,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7354,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7355,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7356,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7357,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7358,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7359,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7360,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7361,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7362,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7363,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7364,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7365,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7366,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7367,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7368,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7369,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7370,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7371,2,0,0,0,0,3,1,0,22,1,1.1,0.9
7372,2,0,0,0,0,3,1,0,20,1,1.1,0.9
7373,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7374,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7375,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7376,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7377,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7378,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7379,1,0,0,0,-95.2333424068,3,1,0,345,1,1.1,0.9
7380,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7381,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7382,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7383,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7384,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7385,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7386,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7387,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7388,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7389,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7390,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7391,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7392,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7393,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7394,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7395,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7396,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7397,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7398,1,0,0,0,-246.866304533,3,1,0,765,1,1.1,0.9
7399,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7400,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7401,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7402,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7403,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7404,1,0,0,0,-1326.18080556,3,1,0,765,1,1.1,0.9
7405,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7406,2,0,0,0,0,3,1,0,345,1,1.1,0.9
7407,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7408,1,0,0,0,-0.000251009412397,3,1,0,345,1,1.1,0.9
7409,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7410,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7411,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7412,2,0,0,0,0,3,1,0,765,1,1.1,0.9
7413,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7414,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7415,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7416,1,0,0,0,-97.5620886158,3,1,0,765,1,1.1,0.9
7417,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7418,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7419,2,0,0,0,0,3,1,0,345,1,1.1,0.9
7420,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7421,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7422,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7423,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7424,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7425,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7426,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7427,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7428,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7429,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7430,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7431,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7432,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7433,2,0,0,0,0,3,1,0,345,1,1.1,0.9
7434,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7435,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7436,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7437,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7438,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7439,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7440,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7441,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7442,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7443,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7444,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7445,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7446,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7447,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7448,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7449,1,0,0,0,-247.170341923,3,1,0,765,1,1.1,0.9
7450,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7451,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7452,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7453,2,0,0,0,0,3,1,0,24,1,1.1,0.9
7454,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7455,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7456,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7457,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7458,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7459,1,0,0,0,-143.935889591,3,1,0,765,1,1.1,0.9
7460,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7461,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7462,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7463,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7464,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7465,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7466,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7467,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7468,1,0,0,0,0,3,1,0,765,1,1.1,0.9
7469,2,0,0,0,0,3,1,0,138,1,1.1,0.9
7470,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7471,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7472,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7473,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7474,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7475,2,0,0,0,0,3,1,0,24,1,1.1,0.9
7476,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7477,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7478,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7479,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7480,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7481,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7482,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7483,2,0,0,0,0,3,1,0,18,1,1.1,0.9
7484,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7485,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7486,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7487,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7488,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7489,1,0,0,0,0,3,1,0,345,1,1.1,0.9
7490,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7491,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7492,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7493,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7494,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7495,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7496,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7497,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7498,2,0,0,0,0,3,1,0,13.8,1,1.1,0.9
7499,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7500,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7501,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7502,1,0,0,0,0,3,1,0,138,1,1.1,0.9
7503,1,2.107,1.079,0,-15.7124772293,4,1,0,138,1,1.1,0.9
7504,1,1.601,0.104,0,0,4,1,0,138,1,1.1,0.9
7505,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7506,1,1.757,0.104,0,0,4,1,0,138,1,1.1,0.9
7507,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7508,1,2.814,1.943,0,0,4,1,0,138,1,1.1,0.9
7509,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7510,1,3.514,0.424,0,23.1398395459,4,1,0,138,1,1.1,0.9
7511,1,4.958,2.539,0,0,4,1,0,138,1,1.1,0.9
7512,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7513,1,2.799,0.819,0,0,4,1,0,138,1,1.1,0.9
