bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
7514,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7515,1,0.901,0.022,0,0,4,1,0,138,1,1.1,0.9
7516,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7517,1,5.367,1.623,0,0,4,1,0,138,1,1.1,0.9
7518,1,7.444,4.169,0,0,4,1,0,138,1,1.1,0.9
7519,1,5.948,0.551,0,0,4,1,0,138,1,1.1,0.9
7520,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7521,1,5.881,3.231,0,0,4,1,0,138,1,1.1,0.9
7522,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7523,1,8.561,1.779,0,0,4,1,0,138,1,1.1,0.9
7524,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7525,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7526,1,9.462,2.352,0,0,4,1,0,345,1,1.1,0.9
7527,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7528,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7529,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7530,1,9.462,0.543,0,0,4,1,0,138,1,1.1,0.9
7531,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7532,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7533,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7534,1,5.427,2.918,0,0,4,1,0,138,1,1.1,0.9
7535,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7536,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7537,1,9.559,3.38,0,0,4,1,0,138,1,1.1,0.9
7538,1,9.559,3.037,0,0,4,1,0,138,1,1.1,0.9
7539,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7540,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7541,1,9.559,0.923,0,0,4,1,0,345,1,1.1,0.9
7542,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7543,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7544,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7545,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7546,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7547,1,12.722,3.558,0,0,4,1,0,138,1,1.1,0.9
7548,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7549,1,12.387,3.045,0,0,4,1,0,138,1,1.1,0.9
7550,1,0,0,0,-243.069231649,4,1,0,765,1,1.1,0.9
7551,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7552,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7553,1,12.722,1.831,0,0,4,1,0,765,1,1.1,0.9
7554,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7555,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7556,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7557,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7558,1,12.693,5.71,0,0,4,1,0,138,1,1.1,0.9
7559,1,11.033,2.963,0,0,4,1,0,138,1,1.1,0.9
7560,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7561,1,11.397,5.963,0,0,4,1,0,138,1,1.1,0.9
7562,1,0,0,0,30.5868347859,4,1,0,765,1,1.1,0.9
7563,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7564,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7565,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7566,1,11.323,3.097,0,0,4,1,0,765,1,1.1,0.9
7567,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7568,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7569,1,11.01,2.449,0,16.3155115896,4,1,0,138,1,1.1,0.9
7570,1,12.105,2.926,0,0,4,1,0,138,1,1.1,0.9
7571,1,12.105,3.112,0,0,4,1,0,138,1,1.1,0.9
7572,1,12.105,1.861,0,0,4,1,0,138,1,1.1,0.9
7573,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7574,1,12.105,2.606,0,0,4,1,0,138,1,1.1,0.9
7575,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7576,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7577,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7578,1,21.663,5.926,0,0,4,1,0,138,1,1.1,0.9
7579,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7580,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7581,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7582,1,13.482,1.489,0,0,4,1,0,138,1,1.1,0.9
7583,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7584,1,22.668,1.206,0,0,4,1,0,138,1,1.1,0.9
7585,1,22.646,0.767,0,0,4,1,0,138,1,1.1,0.9
7586,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7587,1,13.184,3.156,0,0,4,1,0,138,1,1.1,0.9
7588,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7589,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7590,1,3.782,1.541,0,0,4,1,0,138,1,1.1,0.9
7591,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7592,1,14.747,0.514,0,0,4,1,0,138,1,1.1,0.9
7593,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7594,1,18.246,3.938,0,0,4,1,0,138,1,1.1,0.9
7595,1,0,0,0,35.1127525934,4,1,0,138,1,1.1,0.9
7596,1,18.246,4.414,0,0,4,1,0,138,1,1.1,0.9
7597,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7598,1,14.464,6.268,0,0,4,1,0,138,1,1.1,0.9
7599,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7600,1,13.318,7.013,0,0,4,1,0,138,1,1.1,0.9
7601,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7602,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7603,1,13.318,2.449,0,0,4,1,0,138,1,1.1,0.9
7604,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7605,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7606,1,15.641,0.29,0,0,4,1,0,138,1,1.1,0.9
7607,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7608,1,13.318,4.013,0,0,4,1,0,138,1,1.1,0.9
7609,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7610,1,7.169,1.459,0,0,4,1,0,138,1,1.1,0.9
7611,1,7.169,4.273,0,0,4,1,0,138,1,1.1,0.9
7612,1,7.169,2.025,0,0,4,1,0,138,1,1.1,0.9
7613,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7614,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7615,1,7.169,2.531,0,0,4,1,0,138,1,1.1,0.9
7616,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7617,1,5.524,2.777,0,0,4,1,0,138,1,1.1,0.9
7618,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7619,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7620,1,14.42,4.057,0,0,4,1,0,138,1,1.1,0.9
7621,1,8.137,2.003,0,0,4,1,0,138,1,1.1,0.9
7622,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7623,1,8.137,1.087,0,0,4,1,0,138,1,1.1,0.9
7624,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7625,1,13.884,1.869,0,0,4,1,0,138,1,1.1,0.9
7626,1,11.204,1.072,0,0,4,1,0,138,1,1.1,0.9
7627,1,0,0,0,-25.5102096383,4,1,0,138,1,1.1,0.9
7628,1,3.424,1.712,0,0,4,1,0,138,1,1.1,0.9
7629,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7630,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7631,1,3.149,0.767,0,0,4,1,0,138,1,1.1,0.9
7632,1,3.149,0.402,0,0,4,1,0,138,1,1.1,0.9
7633,1,9.104,0.566,0,0,4,1,0,138,1,1.1,0.9
7634,1,9.149,0.908,0,0,4,1,0,138,1,1.1,0.9
7635,1,0,0,0,27.5499476535,4,1,0,138,1,1.1,0.9
7636,1,9.104,2.137,0,0,4,1,0,138,1,1.1,0.9
7637,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7638,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7639,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7640,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7641,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7642,1,9.104,0.648,0,0,4,1,0,765,1,1.1,0.9
7643,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7644,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7645,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7646,1,12.536,5.315,0,0,4,1,0,138,1,1.1,0.9
7647,1,15.492,1.139,0,0,4,1,0,138,1,1.1,0.9
7648,1,14.353,3.335,0,0,4,1,0,138,1,1.1,0.9
7649,1,12.551,4.98,0,0,4,1,0,138,1,1.1,0.9
7650,1,17.747,5.174,0,0,4,1,0,138,1,1.1,0.9
7651,1,12.514,0.372,0,0,4,1,0,138,1,1.1,0.9
7652,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7653,1,12.514,4.027,0,0,4,1,0,138,1,1.1,0.9
7654,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7655,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7656,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7657,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7658,1,12.514,5.159,0,0,4,1,0,765,1,1.1,0.9
7659,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7660,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7661,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7662,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7663,1,12.514,2.844,0,0,4,1,0,138,1,1.1,0.9
7664,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7665,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7666,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7667,1,17.182,0.916,0,0,4,1,0,138,1,1.1,0.9
7668,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7669,1,9.73,1.63,0,0,4,1,0,138,1,1.1,0.9
7670,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7671,1,0,0,0,15.2143249805,4,1,0,765,1,1.1,0.9
7672,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7673,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7674,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7675,1,15.082,12.276,0,0,4,1,0,765,1,1.1,0.9
7676,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7677,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7678,1,9.73,1.563,0,0,4,1,0,138,1,1.1,0.9
7679,1,11.502,4.139,0,0,4,1,0,138,1,1.1,0.9
7680,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7681,1,5.762,3.201,0,0,4,1,0,138,1,1.1,0.9
7682,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7683,1,5.762,0.395,0,0,4,1,0,138,1,1.1,0.9
7684,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7685,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7686,1,11.517,2.501,0,0,4,1,0,138,1,1.1,0.9
7687,1,13.787,2.397,0,57.6006405613,4,1,0,138,1,1.1,0.9
7688,1,13.787,4.794,0,0,4,1,0,138,1,1.1,0.9
7689,1,22.996,7.385,0,0,4,1,0,138,1,1.1,0.9
7690,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7691,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7692,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7693,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7694,1,19.549,9.521,0,0,4,1,0,765,1,1.1,0.9
7695,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7696,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7697,1,24.016,4.117,0,0,4,1,0,138,1,1.1,0.9
7698,1,10.352,3.116,0,0,4,1,0,138,1,1.1,0.9
7699,1,16.869,3.142,0,0,4,1,0,138,1,1.1,0.9
7700,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7701,1,4.377,2.077,0,0,4,1,0,138,1,1.1,0.9
7702,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7703,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7704,1,20.61,4.372,0,0,4,1,0,138,1,1.1,0.9
7705,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7706,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7707,1,38.858,11.665,0,0,4,1,0,138,1,1.1,0.9
7708,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7709,1,19.694,5.048,0,0,4,1,0,138,1,1.1,0.9
7710,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7711,1,20.822,6.762,0,0,4,1,0,138,1,1.1,0.9
7712,1,20.71,4.908,0,0,4,1,0,138,1,1.1,0.9
7713,1,16.929,2.836,0,0,4,1,0,138,1,1.1,0.9
7714,1,36.998,4.635,0,103.328009401,4,1,0,138,1,1.1,0.9
7715,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7716,1,18.131,0.871,0,0,4,1,0,138,1,1.1,0.9
7717,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7718,1,20.837,15.045,0,0,4,1,0,138,1,1.1,0.9
7719,1,12.245,0.793,0,0,4,1,0,138,1,1.1,0.9
7720,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7721,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7722,1,17.092,4.958,0,0,4,1,0,138,1,1.1,0.9
7723,1,16.363,1.749,0,0,4,1,0,138,1,1.1,0.9
7724,1,16.326,6.112,0,0,4,1,0,138,1,1.1,0.9
7725,1,45.969,27.492,0,0,4,1,0,138,1,1.1,0.9
7726,1,13.854,4.444,0,0,4,1,0,138,1,1.1,0.9
7727,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7728,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7729,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7730,1,15.149,2.412,0,0,4,1,0,345,1,1.1,0.9
7731,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7732,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7733,1,11.859,2.33,0,0,4,1,0,138,1,1.1,0.9
7734,1,11.859,2.352,0,0,4,1,0,138,1,1.1,0.9
7735,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7736,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7737,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7738,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7739,1,13.273,1.362,0,0,4,1,0,138,1,1.1,0.9
7740,1,11.859,2.338,0,0,4,1,0,138,1,1.1,0.9
7741,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7742,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7743,1,11.74,2.33,0,0,4,1,0,138,1,1.1,0.9
7744,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7745,1,27.048,11.626,0,0,4,1,0,138,1,1.1,0.9
7746,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7747,1,17.678,4.584,0,0,4,1,0,138,1,1.1,0.9
7748,1,16.528,5.293,0,0,4,1,0,138,1,1.1,0.9
7749,1,14.456,1.826,0,0,4,1,0,138,1,1.1,0.9
7750,1,9.453,2.764,0,0,4,1,0,138,1,1.1,0.9
7751,1,12.603,4.846,0,0,4,1,0,138,1,1.1,0.9
7752,1,25.095,14.263,0,0,4,1,0,138,1,1.1,0.9
7753,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7754,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7755,1,11.408,1.234,0,0,4,1,0,138,1,1.1,0.9
7756,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7757,1,32.175,7.288,0,0,4,1,0,138,1,1.1,0.9
7758,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7759,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7760,1,17.733,4.511,0,0,4,1,0,138,1,1.1,0.9
7761,1,28.427,10.771,0,0,4,1,0,138,1,1.1,0.9
7762,1,22.933,6.74,0,0,4,1,0,138,1,1.1,0.9
7763,1,13.301,3.473,0,77.7172912713,4,1,0,138,1,1.1,0.9
7764,1,6.756,1.848,0,0,4,1,0,138,1,1.1,0.9
7765,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7766,1,17.74,6.566,0,0,4,1,0,138,1,1.1,0.9
7767,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7768,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7769,1,8.298,2.379,0,0,4,1,0,138,1,1.1,0.9
7770,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7771,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7772,1,15.126,8.247,0,0,4,1,0,138,1,1.1,0.9
7773,1,15.283,5.522,0,0,4,1,0,138,1,1.1,0.9
7774,1,13.624,3.171,0,0,4,1,0,138,1,1.1,0.9
7775,1,7.823,5.411,0,0,4,1,0,138,1,1.1,0.9
7776,1,15.134,0.841,0,0,4,1,0,138,1,1.1,0.9
7777,1,0,0,0,-67.4860786766,4,1,0,765,1,1.1,0.9
7778,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7779,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7780,1,13.78,4.727,0,0,4,1,0,345,1,1.1,0.9
7781,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7782,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7783,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7784,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7785,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7786,1,34.081,21.113,0,0,4,1,0,138,1,1.1,0.9
7787,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7788,1,12.497,6.394,0,0,4,1,0,138,1,1.1,0.9
7789,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7790,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7791,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7792,1,11.251,2.055,0,0,4,1,0,138,1,1.1,0.9
7793,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7794,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7795,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7796,1,33.15,5.531,0,0,4,1,0,138,1,1.1,0.9
7797,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7798,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7799,1,23.792,4.228,0,0,4,1,0,138,1,1.1,0.9
7800,1,30.023,7.184,0,0,4,1,0,138,1,1.1,0.9
7801,1,30.924,11.286,0,0,4,1,0,138,1,1.1,0.9
7802,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7803,1,12.859,6.979,0,0,4,1,0,138,1,1.1,0.9
7804,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7805,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7806,1,26.569,1.057,0,0,4,1,0,138,1,1.1,0.9
7807,1,17.144,0.692,0,0,4,1,0,138,1,1.1,0.9
7808,1,4.124,1.37,0,0,4,1,0,138,1,1.1,0.9
7809,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7810,1,6.097,1.496,0,0,4,1,0,138,1,1.1,0.9
7811,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7812,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7813,1,7.176,2.911,0,0,4,1,0,138,1,1.1,0.9
7814,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7815,1,15.657,8.493,0,0,4,1,0,138,1,1.1,0.9
7816,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7817,1,22.592,9.777,0,0,4,1,0,138,1,1.1,0.9
7818,1,14.797,1.201,0,77.9834617659,4,1,0,138,1,1.1,0.9
7819,1,26.316,5.874,0,0,4,1,0,138,1,1.1,0.9
7820,1,13.937,0.977,0,0,4,1,0,138,1,1.1,0.9
7821,1,28.393,11.971,0,0,4,1,0,138,1,1.1,0.9
7822,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7823,1,18.611,8.263,0,0,4,1,0,138,1,1.1,0.9
7824,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7825,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7826,1,22.235,4.774,0,0,4,1,0,138,1,1.1,0.9
7827,1,0,0,0,38.0992044175,4,1,0,138,1,1.1,0.9
7828,1,24.909,2.918,0,0,4,1,0,138,1,1.1,0.9
7829,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7830,1,13.668,3.923,0,0,4,1,0,138,1,1.1,0.9
7831,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7832,1,24.005,3.306,0,0,4,1,0,138,1,1.1,0.9
7833,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7834,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7835,1,18.371,3.786,0,33.3139919216,4,1,0,138,1,1.1,0.9
7836,1,6.171,0.901,0,0,4,1,0,138,1,1.1,0.9
7837,1,7.474,1.891,0,0,4,1,0,138,1,1.1,0.9
7838,1,7.555,1.636,0,0,4,1,0,138,1,1.1,0.9
7839,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7840,1,11.441,3.976,0,0,4,1,0,138,1,1.1,0.9
7841,1,6.729,1.463,0,0,4,1,0,138,1,1.1,0.9
7842,1,8.516,1.065,0,0,4,1,0,138,1,1.1,0.9
7843,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7844,1,11.39,4.065,0,0,4,1,0,138,1,1.1,0.9
7845,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7846,1,9.849,4.638,0,0,4,1,0,138,1,1.1,0.9
7847,1,9.849,2.844,0,0,4,1,0,138,1,1.1,0.9
7848,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7849,1,25.177,7.199,0,0,4,1,0,138,1,1.1,0.9
7850,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7851,1,13.646,2.479,0,0,4,1,0,138,1,1.1,0.9
7852,1,23.42,4.638,0,0,4,1,0,138,1,1.1,0.9
7853,1,13.646,8.874,0,0,4,1,0,138,1,1.1,0.9
7854,1,33.88,21.894,0,0,4,1,0,138,1,1.1,0.9
7855,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7856,1,8.032,1.958,0,0,4,1,0,138,1,1.1,0.9
7857,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7858,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7859,1,8.032,5.36,0,0,4,1,0,138,1,1.1,0.9
7860,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7861,1,12.916,4.817,0,0,4,1,0,138,1,1.1,0.9
7862,1,12.916,5.993,0,0,4,1,0,138,1,1.1,0.9
7863,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7864,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7865,1,18.492,7.266,0,0,4,1,0,345,1,1.1,0.9
7866,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7867,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7868,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7869,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7870,1,20.919,9.045,0,0,4,1,0,138,1,1.1,0.9
7871,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7872,1,16.043,5.606,0,0,4,1,0,138,1,1.1,0.9
7873,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7874,1,25.43,6.648,0,0,4,1,0,138,1,1.1,0.9
7875,1,0,0,0,-105.968441629,4,1,0,765,1,1.1,0.9
7876,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7877,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7878,1,25.892,9,0,0,4,1,0,765,1,1.1,0.9
7879,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7880,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7881,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7882,1,26.39,4.347,0,0,4,1,0,138,1,1.1,0.9
7883,1,16.043,3,0,0,4,1,0,138,1,1.1,0.9
7884,1,7.489,1.869,0,0,4,1,0,138,1,1.1,0.9
7885,1,11.531,2.092,0,0,4,1,0,138,1,1.1,0.9
7886,1,35.019,10.043,0,0,4,1,0,138,1,1.1,0.9
7887,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7888,1,9.104,4.474,0,0,4,1,0,138,1,1.1,0.9
7889,1,9.104,3.678,0,0,4,1,0,138,1,1.1,0.9
7890,1,0,0,0,-197.952241655,4,1,0,765,1,1.1,0.9
7891,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7892,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7893,1,15.7,4.898,0,0,4,1,0,765,1,1.1,0.9
7894,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7895,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7896,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7897,1,9.104,3.283,0,0,4,1,0,138,1,1.1,0.9
7898,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7899,1,22.378,9.946,0,0,4,1,0,138,1,1.1,0.9
7900,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7901,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7902,1,26.562,2.516,0,0,4,1,0,138,1,1.1,0.9
7903,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7904,1,8.368,1.735,0,0,4,1,0,138,1,1.1,0.9
7905,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7906,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7907,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7908,1,8.71,5.583,0,0,4,1,0,345,1,1.1,0.9
7909,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7910,1,14.881,7.132,0,0,4,1,0,138,1,1.1,0.9
7911,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7912,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7913,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7914,1,13.78,4.777,0,0,4,1,0,138,1,1.1,0.9
7915,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7916,1,8.71,4.452,0,0,4,1,0,138,1,1.1,0.9
7917,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7918,1,14.651,6.503,0,0,4,1,0,138,1,1.1,0.9
7919,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7920,1,13.273,4.834,0,0,4,1,0,138,1,1.1,0.9
7921,1,9.64,1.921,0,0,4,1,0,138,1,1.1,0.9
7922,1,8.665,1.221,0,0,4,1,0,138,1,1.1,0.9
7923,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7924,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7925,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7926,1,11.68,1.764,0,0,4,1,0,138,1,1.1,0.9
7927,1,14.837,3.641,0,0,4,1,0,138,1,1.1,0.9
7928,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7929,1,16.102,2.94,0,0,4,1,0,138,1,1.1,0.9
7930,1,12.67,3.566,0,0,4,1,0,138,1,1.1,0.9
7931,1,6.573,1.117,0,0,4,1,0,138,1,1.1,0.9
7932,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7933,1,15.581,7.072,0,0,4,1,0,138,1,1.1,0.9
7934,1,22.661,6.216,0,0,4,1,0,138,1,1.1,0.9
7935,1,19.638,9.893,0,0,4,1,0,138,1,1.1,0.9
7936,1,8.345,2.338,0,0,4,1,0,138,1,1.1,0.9
7937,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7938,1,22.981,4.586,0,0,4,1,0,138,1,1.1,0.9
7939,1,9.626,2.485,0,0,4,1,0,138,1,1.1,0.9
7940,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7941,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7942,1,6.127,0.625,0,0,4,1,0,345,1,1.1,0.9
7943,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7944,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7945,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7946,1,12.24,2.507,0,0,4,1,0,138,1,1.1,0.9
7947,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7948,1,9.812,1.526,0,0,4,1,0,138,1,1.1,0.9
7949,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7950,1,16.139,4.251,0,0,4,1,0,138,1,1.1,0.9
7951,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7952,1,16.139,1.645,0,0,4,1,0,138,1,1.1,0.9
7953,1,21.365,1.749,0,0,4,1,0,138,1,1.1,0.9
7954,1,18.387,3.68,0,0,4,1,0,138,1,1.1,0.9
7955,1,12.425,0.99,0,0,4,1,0,138,1,1.1,0.9
7956,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7957,1,24.328,11.263,0,0,4,1,0,138,1,1.1,0.9
7958,1,0,0,0,11.4149592277,4,1,0,138,1,1.1,0.9
7959,1,9.767,1.258,0,0,4,1,0,138,1,1.1,0.9
7960,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7961,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7962,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7963,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7964,1,9.767,3.149,0,0,4,1,0,138,1,1.1,0.9
7965,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7966,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7967,1,11.308,4.027,0,0,4,1,0,138,1,1.1,0.9
7968,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7969,1,19.341,3.789,0,0,4,1,0,138,1,1.1,0.9
7970,1,18.522,6.671,0,0,4,1,0,138,1,1.1,0.9
7971,1,11.308,4.846,0,0,4,1,0,138,1,1.1,0.9
7972,1,6.596,0.342,0,0,4,1,0,138,1,1.1,0.9
7973,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7974,1,6.596,2.241,0,0,4,1,0,138,1,1.1,0.9
7975,1,1.347,0.127,0,0,4,1,0,138,1,1.1,0.9
7976,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7977,1,6.596,2.144,0,0,4,1,0,138,1,1.1,0.9
7978,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7979,1,17.874,7.355,0,0,4,1,0,138,1,1.1,0.9
7980,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7981,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7982,1,5.702,0.864,0,0,4,1,0,138,1,1.1,0.9
7983,1,6.901,1.213,0,0,4,1,0,138,1,1.1,0.9
7984,1,9.47,1.258,0,0,4,1,0,138,1,1.1,0.9
7985,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7986,1,14.196,4.898,0,0,4,1,0,138,1,1.1,0.9
7987,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7988,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7989,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7990,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7991,1,19.154,6.305,0,0,4,1,0,765,1,1.1,0.9
7992,1,0,0,0,0,4,1,0,345,1,1.1,0.9
7993,1,0,0,0,0,4,1,0,765,1,1.1,0.9
7994,1,0,0,0,0,4,1,0,138,1,1.1,0.9
7995,1,8.576,2.33,0,0,4,1,0,138,1,1.1,0.9
7996,1,16.571,7.259,0,0,4,1,0,138,1,1.1,0.9
7997,1,27.998,12.551,0,0,4,1,0,138,1,1.1,0.9
7998,1,11.866,2.926,0,0,4,1,0,138,1,1.1,0.9
7999,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8000,1,11.866,8.122,0,0,4,1,0,138,1,1.1,0.9
8001,1,14.896,4.281,0,0,4,1,0,138,1,1.1,0.9
8002,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8003,1,22.132,2.412,0,0,4,1,0,138,1,1.1,0.9
8004,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8005,1,22.467,10.318,0,0,4,1,0,138,1,1.1,0.9
8006,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8007,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8008,1,18.202,4.005,0,0,4,1,0,138,1,1.1,0.9
8009,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8010,1,27.284,7.08,0,0,4,1,0,138,1,1.1,0.9
8011,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8012,1,0,0,0,53.1596407772,4,1,0,138,1,1.1,0.9
8013,1,19.303,5.315,0,0,4,1,0,138,1,1.1,0.9
8014,1,17.911,2.464,0,0,4,1,0,138,1,1.1,0.9
8015,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8016,1,17.911,4.675,0,0,4,1,0,138,1,1.1,0.9
8017,1,0,0,0,-384.587551042,4,1,0,765,1,1.1,0.9
8018,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8019,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8020,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8021,1,17.911,5.218,0,0,4,1,0,765,1,1.1,0.9
8022,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8023,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8024,1,17.911,5.978,0,0,4,1,0,138,1,1.1,0.9
8025,1,1.347,0.141,0,0,4,1,0,138,1,1.1,0.9
8026,1,17.911,4.816,0,0,4,1,0,138,1,1.1,0.9
8027,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8028,1,10.802,1.422,0,0,4,1,0,138,1,1.1,0.9
8029,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8030,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8031,1,18.336,4.787,0,0,4,1,0,138,1,1.1,0.9
8032,1,17.219,3.514,0,0,4,1,0,138,1,1.1,0.9
8033,1,34.52,8.926,0,0,4,1,0,138,1,1.1,0.9
8034,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8035,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8036,1,12.142,3.395,0,0,4,1,0,138,1,1.1,0.9
8037,1,10.668,5.107,0,0,4,1,0,138,1,1.1,0.9
8038,1,10.005,1.861,0,0,4,1,0,138,1,1.1,0.9
8039,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8040,1,19.08,4.281,0,0,4,1,0,138,1,1.1,0.9
8041,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8042,1,10.005,2.27,0,0,4,1,0,138,1,1.1,0.9
8043,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8044,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8045,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8046,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8047,1,19.556,6.008,0,0,4,1,0,138,1,1.1,0.9
8048,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8049,1,13.482,1.645,0,0,4,1,0,138,1,1.1,0.9
8050,1,18.834,4.862,0,0,4,1,0,138,1,1.1,0.9
8051,1,0,0,0,77.0197781234,4,1,0,138,1,1.1,0.9
8052,1,13.482,0.811,0,0,4,1,0,138,1,1.1,0.9
8053,1,20.003,2.047,0,43.0456330827,4,1,0,138,1,1.1,0.9
8054,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8055,1,10.005,3.886,0,0,4,1,0,138,1,1.1,0.9
8056,1,16.564,1.184,0,0,4,1,0,138,1,1.1,0.9
8057,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8058,1,10.005,3.365,0,0,4,1,0,138,1,1.1,0.9
8059,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8060,1,10.325,4.251,0,0,4,1,0,138,1,1.1,0.9
8061,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8062,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8063,1,28.668,14.114,0,0,4,1,0,138,1,1.1,0.9
8064,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8065,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8066,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8067,1,18.894,5.583,0,0,4,1,0,138,1,1.1,0.9
8068,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8069,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8070,1,12.246,3.596,0,0,4,1,0,138,1,1.1,0.9
8071,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8072,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8073,1,17.718,11.457,0,0,4,1,0,138,1,1.1,0.9
8074,1,0,0,0,31.4529549236,4,1,0,138,1,1.1,0.9
8075,1,12.246,1.749,0,0,4,1,0,138,1,1.1,0.9
8076,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8077,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8078,1,14.219,2.271,0,0,4,1,0,138,1,1.1,0.9
8079,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8080,1,14.219,3.73,0,0,4,1,0,138,1,1.1,0.9
8081,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8082,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8083,1,26.078,6.795,0,0,4,1,0,138,1,1.1,0.9
8084,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8085,1,14.219,4.065,0,0,4,1,0,138,1,1.1,0.9
8086,1,14.219,5.598,0,0,4,1,0,138,1,1.1,0.9
8087,1,0,0,0,86.8731369728,4,1,0,345,1,1.1,0.9
8088,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8089,1,16.537,2.669,0,0,4,1,0,345,1,1.1,0.9
8090,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8091,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8092,1,22.728,4.124,0,0,4,1,0,138,1,1.1,0.9
8093,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8094,1,10.519,0.529,0,0,4,1,0,138,1,1.1,0.9
8095,1,17.412,3.789,0,0,4,1,0,138,1,1.1,0.9
8096,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8097,1,50.696,29.093,0,0,4,1,0,138,1,1.1,0.9
8098,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8099,1,23.913,5.308,0,0,4,1,0,138,1,1.1,0.9
8100,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8101,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8102,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8103,1,13.579,1.392,0,0,4,1,0,138,1,1.1,0.9
8104,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8105,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8106,1,13.579,1.191,0,-7.67065321023,4,1,0,138,1,1.1,0.9
8107,1,15.194,2.195,0,0,4,1,0,138,1,1.1,0.9
8108,1,12.209,1.615,0,0,4,1,0,138,1,1.1,0.9
8109,1,12.306,1.623,0,0,4,1,0,138,1,1.1,0.9
8110,1,12.209,4.05,0,0,4,1,0,138,1,1.1,0.9
8111,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8112,1,12.209,2.144,0,0,4,1,0,138,1,1.1,0.9
8113,1,11.531,2.293,0,0,4,1,0,138,1,1.1,0.9
8114,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8115,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8116,1,13.78,4.921,0,0,4,1,0,138,1,1.1,0.9
8117,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8118,1,13.072,9.521,0,0,4,1,0,138,1,1.1,0.9
8119,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8120,1,13.392,1.266,0,0,4,1,0,138,1,1.1,0.9
8121,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8122,1,18.172,2.74,0,0,4,1,0,138,1,1.1,0.9
8123,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8124,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8125,1,11.39,2.234,0,0,4,1,0,138,1,1.1,0.9
8126,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8127,1,4.705,1.168,0,0,4,1,0,138,1,1.1,0.9
8128,1,5.382,2.151,0,0,4,1,0,138,1,1.1,0.9
8129,1,5.539,2.851,0,0,4,1,0,138,1,1.1,0.9
8130,1,8.598,6.104,0,0,4,1,0,138,1,1.1,0.9
8131,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8132,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8133,1,25.318,3.923,0,0,4,1,0,138,1,1.1,0.9
8134,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8135,1,12.611,2.888,0,0,4,1,0,138,1,1.1,0.9
8136,1,12.611,4.906,0,0,4,1,0,138,1,1.1,0.9
8137,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8138,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8139,1,19.512,4.95,0,0,4,1,0,138,1,1.1,0.9
8140,1,9.075,3.566,0,0,4,1,0,138,1,1.1,0.9
8141,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8142,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8143,1,9.075,1.541,0,0,4,1,0,138,1,1.1,0.9
8144,1,14.435,2.419,0,0,4,1,0,138,1,1.1,0.9
8145,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8146,1,12.201,3.462,0,0,4,1,0,138,1,1.1,0.9
8147,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8148,1,12.201,2.345,0,0,4,1,0,138,1,1.1,0.9
8149,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8150,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8151,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8152,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8153,1,12.201,3.149,0,0,4,1,0,138,1,1.1,0.9
8154,1,12.201,2.985,0,0,4,1,0,138,1,1.1,0.9
8155,1,22.065,5.122,0,0,4,1,0,138,1,1.1,0.9
8156,1,15.991,3.856,0,0,4,1,0,138,1,1.1,0.9
8157,1,7.802,1.623,0,0,4,1,0,138,1,1.1,0.9
8158,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8159,1,7.802,0.447,0,0,4,1,0,138,1,1.1,0.9
8160,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8161,1,7.802,1.988,0,0,4,1,0,138,1,1.1,0.9
8162,1,5.099,1.161,0,0,4,1,0,138,1,1.1,0.9
8163,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8164,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8165,1,24.277,5.554,0,0,4,1,0,138,1,1.1,0.9
8166,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8167,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8168,1,8.856,3.049,0,0,4,1,0,138,1,1.1,0.9
8169,1,5.688,1.153,0,0,4,1,0,138,1,1.1,0.9
8170,1,18.224,2.844,0,0,4,1,0,138,1,1.1,0.9
8171,1,9.953,1.519,0,0,4,1,0,138,1,1.1,0.9
8172,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8173,1,12.916,2.62,0,0,4,1,0,138,1,1.1,0.9
8174,1,12.916,1.831,0,0,4,1,0,138,1,1.1,0.9
8175,1,12.916,0.275,0,0,4,1,0,138,1,1.1,0.9
8176,1,12.916,1.213,0,21.7178138346,4,1,0,138,1,1.1,0.9
8177,1,15.246,3.043,0,0,4,1,0,138,1,1.1,0.9
8178,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8179,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8180,1,12.432,2.561,0,0,4,1,0,138,1,1.1,0.9
8181,1,15.901,7.567,0,0,4,1,0,138,1,1.1,0.9
8182,1,0,0,0,-51.0773363359,4,1,0,765,1,1.1,0.9
8183,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8184,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8185,1,24.514,9.191,0,0,4,1,0,765,1,1.1,0.9
8186,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8187,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8188,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8189,1,12.432,3.67,0,0,4,1,0,138,1,1.1,0.9
8190,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8191,1,22.114,5.235,0,0,4,1,0,138,1,1.1,0.9
8192,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8193,1,15.35,2.36,0,0,4,1,0,138,1,1.1,0.9
8194,1,14.502,4.117,0,0,4,1,0,138,1,1.1,0.9
8195,1,12.186,7.37,0,0,4,1,0,138,1,1.1,0.9
8196,1,21.66,4.655,0,0,4,1,0,138,1,1.1,0.9
8197,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8198,1,9,1.898,0,0,4,1,0,138,1,1.1,0.9
8199,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8200,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8201,1,9.432,0.968,0,0,4,1,0,138,1,1.1,0.9
8202,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8203,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8204,1,0,0,0,51.3075601818,4,1,0,138,1,1.1,0.9
8205,1,9,4.333,0,0,4,1,0,138,1,1.1,0.9
8206,1,21.779,3.659,0,0,4,1,0,138,1,1.1,0.9
8207,1,11.435,2.434,0,0,4,1,0,138,1,1.1,0.9
8208,1,11.435,5.665,0,0,4,1,0,138,1,1.1,0.9
8209,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8210,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8211,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8212,1,11.421,1.487,0,0,4,1,0,138,1,1.1,0.9
8213,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8214,1,7.497,0.953,0,0,4,1,0,138,1,1.1,0.9
8215,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8216,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8217,1,13.698,2.598,0,0,4,1,0,138,1,1.1,0.9
8218,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8219,1,11.042,0.439,0,0,4,1,0,138,1,1.1,0.9
8220,1,11.055,2.695,0,0,4,1,0,138,1,1.1,0.9
8221,1,16.891,6.581,0,0,4,1,0,138,1,1.1,0.9
8222,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8223,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8224,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8225,1,16.519,4.333,0,0,4,1,0,138,1,1.1,0.9
8226,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8227,1,16.519,3.186,0,0,4,1,0,138,1,1.1,0.9
8228,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8229,1,21.589,6.266,0,0,4,1,0,138,1,1.1,0.9
8230,1,34.408,5.829,0,0,4,1,0,138,1,1.1,0.9
8231,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8232,1,26.472,10.207,0,0,4,1,0,138,1,1.1,0.9
8233,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8234,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8235,1,16.273,8.174,0,0,4,1,0,138,1,1.1,0.9
8236,1,38.324,5.427,0,0,4,1,0,138,1,1.1,0.9
8237,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8238,1,16.273,5.218,0,0,4,1,0,138,1,1.1,0.9
8239,1,10.072,8.516,0,0,4,1,0,138,1,1.1,0.9
8240,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8241,1,16.273,1.816,0,0,4,1,0,138,1,1.1,0.9
8242,1,16.273,3.089,0,0,4,1,0,138,1,1.1,0.9
8243,1,4.087,1.042,0,0,4,1,0,138,1,1.1,0.9
8244,1,4.087,1.794,0,0,4,1,0,138,1,1.1,0.9
8245,1,4.087,1.489,0,0,4,1,0,138,1,1.1,0.9
8246,1,14.137,4.772,0,0,4,1,0,138,1,1.1,0.9
8247,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8248,1,14.137,3.164,0,0,4,1,0,138,1,1.1,0.9
8249,1,14.137,4.072,0,0,4,1,0,138,1,1.1,0.9
8250,1,0,0,0,30.6557444415,4,1,0,138,1,1.1,0.9
8251,1,24.663,9.74,0,0,4,1,0,138,1,1.1,0.9
8252,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8253,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8254,1,11.249,1.683,0,-9.3086955419,4,1,0,138,1,1.1,0.9
8255,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8256,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8257,1,11.249,1.139,0,0,4,1,0,138,1,1.1,0.9
8258,1,0,0,0,-26.6175871638,4,1,0,138,1,1.1,0.9
8259,1,11.249,3.707,0,0,4,1,0,138,1,1.1,0.9
8260,1,17.956,3.073,0,0,4,1,0,138,1,1.1,0.9
8261,1,5.941,0.998,0,0,4,1,0,138,1,1.1,0.9
8262,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8263,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8264,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8265,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8266,1,13.504,1.467,0,0,4,1,0,345,1,1.1,0.9
8267,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8268,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8269,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8270,1,12.298,3.017,0,0,4,1,0,138,1,1.1,0.9
8271,1,9.488,3.383,0,31.8634900957,4,1,0,138,1,1.1,0.9
8272,1,21.608,6.551,0,-35.4098494521,4,1,0,138,1,1.1,0.9
8273,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8274,1,5.501,0.372,0,0,4,1,0,138,1,1.1,0.9
8275,1,5.501,2.032,0,0,4,1,0,138,1,1.1,0.9
8276,1,3.477,0.856,0,0,4,1,0,138,1,1.1,0.9
8277,1,6.753,2.605,0,0,4,1,0,138,1,1.1,0.9
8278,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8279,1,3.276,0.774,0,9.61133885812,4,1,0,138,1,1.1,0.9
8280,1,19.571,4.199,0,0,4,1,0,138,1,1.1,0.9
8281,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8282,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8283,1,19.571,3.03,0,0,4,1,0,138,1,1.1,0.9
8284,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8285,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8286,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8287,1,19.571,1.325,0,0,4,1,0,138,1,1.1,0.9
8288,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8289,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8290,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8291,1,19.571,6.328,0,0,4,1,0,138,1,1.1,0.9
8292,1,19.571,10.898,0,0,4,1,0,138,1,1.1,0.9
8293,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8294,1,10.258,2.047,0,0,4,1,0,138,1,1.1,0.9
8295,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8296,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8297,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8298,1,10.258,4.258,0,0,4,1,0,138,1,1.1,0.9
8299,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8300,1,10.258,6.06,0,0,4,1,0,138,1,1.1,0.9
8301,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8302,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8303,1,18.648,8.654,0,0,4,1,0,138,1,1.1,0.9
8304,1,12.462,2.055,0,0,4,1,0,138,1,1.1,0.9
8305,1,12.462,2.137,0,0,4,1,0,138,1,1.1,0.9
8306,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8307,1,12.462,3.856,0,0,4,1,0,138,1,1.1,0.9
8308,1,6.715,1.936,0,0,4,1,0,138,1,1.1,0.9
8309,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8310,1,6.715,1.273,0,0,4,1,0,138,1,1.1,0.9
8311,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8312,1,5.68,2.151,0,0,4,1,0,138,1,1.1,0.9
8313,1,0,0,0,9.47775164254,4,1,0,138,1,1.1,0.9
8314,1,5.68,0.826,0,0,4,1,0,138,1,1.1,0.9
8315,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8316,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8317,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8318,1,14.537,1.234,0,0,4,1,0,345,1,1.1,0.9
8319,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8320,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8321,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8322,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8323,1,31.765,7.004,0,0,4,1,0,138,1,1.1,0.9
8324,1,14.554,0.819,0,0,4,1,0,138,1,1.1,0.9
8325,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8326,1,14.554,1.117,0,0,4,1,0,138,1,1.1,0.9
8327,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8328,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8329,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8330,1,14.263,2.107,0,0,4,1,0,138,1,1.1,0.9
8331,1,8.509,1.943,0,0,4,1,0,138,1,1.1,0.9
8332,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8333,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8334,1,14.263,5.166,0,0,4,1,0,138,1,1.1,0.9
8335,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8336,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8337,1,27.224,7.556,0,0,4,1,0,138,1,1.1,0.9
8338,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8339,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8340,1,12.246,7.638,0,0,4,1,0,138,1,1.1,0.9
8341,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8342,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8343,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8344,1,19.34,5.778,0,0,4,1,0,138,1,1.1,0.9
8345,1,19.719,5.48,0,0,4,1,0,138,1,1.1,0.9
8346,1,0,0,0,-215.305322219,4,1,0,765,1,1.1,0.9
8347,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8348,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8349,1,28.765,13.266,0,0,4,1,0,765,1,1.1,0.9
8350,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8351,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8352,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8353,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8354,1,11.517,2.286,0,0,4,1,0,138,1,1.1,0.9
8355,1,11.517,4.251,0,0,4,1,0,138,1,1.1,0.9
8356,1,11.517,1.578,0,0,4,1,0,138,1,1.1,0.9
8357,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8358,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8359,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8360,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8361,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8362,1,11.517,1.258,0,0,4,1,0,765,1,1.1,0.9
8363,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8364,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8365,1,8.97,0.506,0,0,4,1,0,138,1,1.1,0.9
8366,1,8.97,6.179,0,0,4,1,0,138,1,1.1,0.9
8367,1,0,0,0,-33.4768196658,4,1,0,765,1,1.1,0.9
8368,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8369,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8370,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8371,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8372,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8373,1,14.472,3,0,0,4,1,0,765,1,1.1,0.9
8374,1,6.454,0.469,0,0,4,1,0,138,1,1.1,0.9
8375,1,6.648,0.767,0,0,4,1,0,138,1,1.1,0.9
8376,1,12.179,3.521,0,0,4,1,0,138,1,1.1,0.9
8377,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8378,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8379,1,12.834,3.717,0,0,4,1,0,138,1,1.1,0.9
8380,1,18.633,2.084,0,0,4,1,0,138,1,1.1,0.9
8381,1,18.633,1.34,0,0,4,1,0,138,1,1.1,0.9
8382,1,18.633,2.114,0,0,4,1,0,138,1,1.1,0.9
8383,1,18.633,2.963,0,0,4,1,0,138,1,1.1,0.9
8384,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8385,1,18.633,3.663,0,0,4,1,0,138,1,1.1,0.9
8386,1,9.03,1.467,0,0,4,1,0,138,1,1.1,0.9
8387,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8388,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8389,1,6.447,1.541,0,0,4,1,0,138,1,1.1,0.9
8390,1,7.378,2.36,0,0,4,1,0,138,1,1.1,0.9
8391,1,6.447,1.623,0,0,4,1,0,138,1,1.1,0.9
8392,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8393,1,13.407,5.01,0,0,4,1,0,138,1,1.1,0.9
8394,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8395,1,6.588,1.69,0,0,4,1,0,138,1,1.1,0.9
8396,1,6.179,0.878,0,0,4,1,0,138,1,1.1,0.9
8397,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8398,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8399,1,18.566,0.462,0,0,4,1,0,138,1,1.1,0.9
8400,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8401,1,0,0,0,12.5101705611,4,1,0,765,1,1.1,0.9
8402,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8403,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8404,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8405,1,18.566,5.36,0,0,4,1,0,765,1,1.1,0.9
8406,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8407,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8408,1,0,0,0,0.000919188701568,4,1,0,765,1,1.1,0.9
8409,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8410,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8411,1,18.566,2.025,0,0,4,1,0,765,1,1.1,0.9
8412,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8413,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8414,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8415,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8416,1,18.566,2.337,0,0,4,1,0,138,1,1.1,0.9
8417,1,20.331,3.357,0,0,4,1,0,138,1,1.1,0.9
8418,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8419,1,12.968,3.112,0,0,4,1,0,138,1,1.1,0.9
8420,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8421,1,12.953,2.625,0,0,4,1,0,138,1,1.1,0.9
8422,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8423,1,12.968,1.243,0,0,4,1,0,138,1,1.1,0.9
8424,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8425,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8426,1,8.65,2.01,0,0,4,1,0,138,1,1.1,0.9
8427,1,8.65,3.179,0,0,4,1,0,138,1,1.1,0.9
8428,1,8.65,3.343,0,0,4,1,0,138,1,1.1,0.9
8429,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8430,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8431,1,8.65,2.948,0,0,4,1,0,138,1,1.1,0.9
8432,1,6.789,1.355,0,0,4,1,0,138,1,1.1,0.9
8433,1,0,0,0,12.4056316777,4,1,0,138,1,1.1,0.9
8434,1,10.422,1.429,0,0,4,1,0,138,1,1.1,0.9
8435,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8436,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8437,1,19.415,9.011,0,0,4,1,0,138,1,1.1,0.9
8438,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8439,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8440,1,10.847,2.901,0,0,4,1,0,138,1,1.1,0.9
8441,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8442,1,10.422,3.275,0,0,4,1,0,138,1,1.1,0.9
8443,1,12.09,3.946,0,0,4,1,0,138,1,1.1,0.9
8444,1,16.169,7.169,0,0,4,1,0,138,1,1.1,0.9
8445,1,12.09,3.127,0,0,4,1,0,138,1,1.1,0.9
8446,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8447,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8448,1,4.184,1.169,0,0,4,1,0,138,1,1.1,0.9
8449,1,14.561,4.392,0,0,4,1,0,138,1,1.1,0.9
8450,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8451,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8452,1,21.653,3.941,0,0,4,1,0,138,1,1.1,0.9
8453,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8454,1,14.561,2.762,0,0,4,1,0,138,1,1.1,0.9
8455,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8456,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8457,1,22.385,5.226,0,0,4,1,0,138,1,1.1,0.9
8458,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8459,1,24.82,7.839,0,0,4,1,0,138,1,1.1,0.9
8460,1,3.692,1.122,0,-4.92973336099,4,1,0,138,1,1.1,0.9
8461,1,8.531,1.817,0,0,4,1,0,138,1,1.1,0.9
8462,1,0,0,0,45.9661444589,4,1,0,138,1,1.1,0.9
8463,1,18.432,3.596,0,0,4,1,0,138,1,1.1,0.9
8464,1,18.432,7.199,0,0,4,1,0,138,1,1.1,0.9
8465,1,18.432,7.392,0,0,4,1,0,138,1,1.1,0.9
8466,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8467,1,18.432,5.769,0,0,4,1,0,138,1,1.1,0.9
8468,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8469,1,18.432,4.154,0,0,4,1,0,138,1,1.1,0.9
8470,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8471,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8472,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8473,1,11.68,6.67,0,0,4,1,0,345,1,1.1,0.9
8474,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8475,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8476,1,0,0,0,-114.535676927,4,1,0,765,1,1.1,0.9
8477,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8478,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8479,1,18.135,9.522,0,0,4,1,0,765,1,1.1,0.9
8480,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8481,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8482,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8483,1,12.105,1.473,0,0,4,1,0,138,1,1.1,0.9
8484,1,11.68,8.137,0,0,4,1,0,138,1,1.1,0.9
8485,1,0,0,0,-17.0339280153,4,1,0,138,1,1.1,0.9
8486,1,7.824,2.516,0,0,4,1,0,138,1,1.1,0.9
8487,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8488,1,16.385,7.013,0,0,4,1,0,138,1,1.1,0.9
8489,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8490,1,21.916,8.032,0,0,4,1,0,138,1,1.1,0.9
8491,1,30.649,13.512,0,0,4,1,0,138,1,1.1,0.9
8492,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8493,1,16.385,4.846,0,0,4,1,0,138,1,1.1,0.9
8494,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8495,1,16.385,5.918,0,0,4,1,0,138,1,1.1,0.9
8496,1,28.52,10.862,0,0,4,1,0,138,1,1.1,0.9
8497,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8498,1,13.817,2.836,0,0,4,1,0,138,1,1.1,0.9
8499,1,6.789,2.687,0,0,4,1,0,138,1,1.1,0.9
8500,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8501,1,13.817,3.67,0,0,4,1,0,138,1,1.1,0.9
8502,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8503,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8504,1,12.127,3.64,0,0,4,1,0,138,1,1.1,0.9
8505,1,12.127,4.742,0,0,4,1,0,138,1,1.1,0.9
8506,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8507,1,29.286,2.844,0,0,4,1,0,138,1,1.1,0.9
8508,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8509,1,12.127,1.608,0,0,4,1,0,138,1,1.1,0.9
8510,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8511,1,4.08,1.318,0,0,4,1,0,138,1,1.1,0.9
8512,1,14.316,2.025,0,0,4,1,0,138,1,1.1,0.9
8513,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8514,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8515,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8516,1,21.604,2.621,0,0,4,1,0,138,1,1.1,0.9
8517,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8518,1,12.038,5.613,0,0,4,1,0,138,1,1.1,0.9
8519,1,12.038,2.554,0,0,4,1,0,138,1,1.1,0.9
8520,1,22.073,8.584,0,0,4,1,0,138,1,1.1,0.9
8521,1,11.673,1.943,0,0,4,1,0,138,1,1.1,0.9
8522,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8523,1,11.673,4.325,0,0,4,1,0,138,1,1.1,0.9
8524,1,11.673,5.144,0,0,4,1,0,138,1,1.1,0.9
8525,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8526,1,4.534,0.782,0,0,4,1,0,138,1,1.1,0.9
8527,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8528,1,8.159,2.42,0,0,4,1,0,138,1,1.1,0.9
8529,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8530,1,9.469,3.469,0,0,4,1,0,138,1,1.1,0.9
8531,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8532,1,9.469,1.988,0,0,4,1,0,138,1,1.1,0.9
8533,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8534,1,9.469,2.181,0,0,4,1,0,138,1,1.1,0.9
8535,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8536,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8537,1,9.611,1.243,0,0,4,1,0,138,1,1.1,0.9
8538,1,0,0,0,-10.4594401815,4,1,0,345,1,1.1,0.9
8539,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8540,1,12.588,5.353,0,0,4,1,0,345,1,1.1,0.9
8541,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8542,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8543,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8544,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8545,1,8.405,0.864,0,0,4,1,0,138,1,1.1,0.9
8546,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8547,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8548,1,21.023,5.516,0,0,4,1,0,138,1,1.1,0.9
8549,1,18.894,2.852,0,0,4,1,0,138,1,1.1,0.9
8550,1,22.691,8.815,0,0,4,1,0,138,1,1.1,0.9
8551,1,19.877,5.368,0,0,4,1,0,138,1,1.1,0.9
8552,1,12.618,0.856,0,0,4,1,0,138,1,1.1,0.9
8553,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8554,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8555,1,17.442,4.965,0,0,4,1,0,138,1,1.1,0.9
8556,1,19.14,8.353,0,0,4,1,0,138,1,1.1,0.9
8557,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8558,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8559,1,17.442,5.635,0,0,4,1,0,345,1,1.1,0.9
8560,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8561,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8562,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8563,1,17.517,5.049,0,0,4,1,0,138,1,1.1,0.9
8564,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8565,1,17.442,2.777,0,0,4,1,0,138,1,1.1,0.9
8566,1,16.675,6.946,0,0,4,1,0,138,1,1.1,0.9
8567,1,12.909,1.474,0,0,4,1,0,138,1,1.1,0.9
8568,1,0,0,0,0.0511200394693,4,1,0,765,1,1.1,0.9
8569,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8570,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8571,1,12.909,2.338,0,0,4,1,0,765,1,1.1,0.9
8572,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8573,1,12.335,3.261,0,0,4,1,0,345,1,1.1,0.9
8574,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8575,1,12.909,3.693,0,0,4,1,0,138,1,1.1,0.9
8576,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8577,1,12.909,5.01,0,0,4,1,0,138,1,1.1,0.9
8578,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8579,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8580,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8581,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8582,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8583,1,12.335,1.474,0,0,4,1,0,138,1,1.1,0.9
8584,1,12.335,5.717,0,0,4,1,0,138,1,1.1,0.9
8585,1,12.335,3.022,0,0,4,1,0,138,1,1.1,0.9
8586,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8587,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8588,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8589,1,12.335,3.067,0,0,4,1,0,138,1,1.1,0.9
8590,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8591,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8592,1,7.519,1.898,0,0,4,1,0,138,1,1.1,0.9
8593,1,15.046,3.724,0,0,4,1,0,138,1,1.1,0.9
8594,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8595,1,7.519,2.174,0,0,4,1,0,138,1,1.1,0.9
8596,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8597,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8598,1,13.407,4.869,0,109.973674937,4,1,0,138,1,1.1,0.9
8599,1,13.824,6.733,0,0,4,1,0,138,1,1.1,0.9
8600,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8601,1,13.407,4.318,0,0,4,1,0,138,1,1.1,0.9
8602,1,13.407,4.273,0,0,4,1,0,138,1,1.1,0.9
8603,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8604,1,13.474,0.588,0,0,4,1,0,138,1,1.1,0.9
8605,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8606,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8607,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8608,1,18.901,3.491,0,0,4,1,0,138,1,1.1,0.9
8609,1,18.901,11.531,0,0,4,1,0,138,1,1.1,0.9
8610,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8611,1,38.904,2.174,0,0,4,1,0,138,1,1.1,0.9
8612,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8613,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8614,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8615,1,27.872,5.933,0,0,4,1,0,138,1,1.1,0.9
8616,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8617,1,18.901,4.34,0,0,4,1,0,138,1,1.1,0.9
8618,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8619,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8620,1,18.901,7.429,0,0,4,1,0,138,1,1.1,0.9
8621,1,9.566,0.864,0,0,4,1,0,138,1,1.1,0.9
8622,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8623,1,9.566,1.34,0,0,4,1,0,138,1,1.1,0.9
8624,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8625,1,9.566,1.72,0,0,4,1,0,138,1,1.1,0.9
8626,1,28.534,10.176,0,0,4,1,0,138,1,1.1,0.9
8627,1,24.321,1.362,0,0,4,1,0,138,1,1.1,0.9
8628,1,19.631,5.338,0,0,4,1,0,138,1,1.1,0.9
8629,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8630,1,13.921,1.519,0,0,4,1,0,138,1,1.1,0.9
8631,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8632,1,0,0,0,5.05368655715,4,1,0,138,1,1.1,0.9
8633,1,13.921,2.784,0,0,4,1,0,138,1,1.1,0.9
8634,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8635,1,10.698,2.122,0,0,4,1,0,138,1,1.1,0.9
8636,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8637,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8638,1,10.698,1.251,0,0,4,1,0,138,1,1.1,0.9
8639,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8640,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8641,1,0.402,0.119,0,0,4,1,0,138,1,1.1,0.9
8642,1,10.698,2.047,0,0,4,1,0,138,1,1.1,0.9
8643,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8644,1,20.1,7.362,0,0,4,1,0,138,1,1.1,0.9
8645,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8646,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8647,1,14.986,11.762,0,55.5322028539,4,1,0,138,1,1.1,0.9
8648,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8649,1,14.986,5.606,0,0,4,1,0,138,1,1.1,0.9
8650,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8651,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8652,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8653,1,14.986,3.938,0,0,4,1,0,138,1,1.1,0.9
8654,1,14.986,4.139,0,0,4,1,0,138,1,1.1,0.9
8655,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8656,1,8.032,1.727,0,0,4,1,0,138,1,1.1,0.9
8657,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8658,1,8.032,2.33,0,0,4,1,0,138,1,1.1,0.9
8659,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8660,1,12.566,1.378,0,0,4,1,0,138,1,1.1,0.9
8661,1,8.032,1.809,0,0,4,1,0,138,1,1.1,0.9
8662,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8663,1,5.963,0.514,0,0,4,1,0,138,1,1.1,0.9
8664,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8665,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8666,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8667,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8668,1,5.531,0.685,0,0,4,1,0,138,1,1.1,0.9
8669,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8670,1,17.941,4.75,0,0,4,1,0,138,1,1.1,0.9
8671,1,17.941,11.621,0,0,4,1,0,138,1,1.1,0.9
8672,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8673,1,17.941,2.583,0,0,4,1,0,138,1,1.1,0.9
8674,1,0,0,0,-83.7988870788,4,1,0,765,1,1.1,0.9
8675,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8676,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8677,1,17.941,9.164,0,0,4,1,0,345,1,1.1,0.9
8678,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8679,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8680,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8681,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8682,1,33.597,6.663,0,0,4,1,0,138,1,1.1,0.9
8683,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8684,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8685,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8686,1,13.623,2.784,0,0,4,1,0,138,1,1.1,0.9
8687,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8688,1,8.509,2.025,0,0,4,1,0,138,1,1.1,0.9
8689,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8690,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8691,1,10.333,0.655,0,0,4,1,0,138,1,1.1,0.9
8692,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8693,1,0,0,0,-28.8188906873,4,1,0,345,1,1.1,0.9
8694,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8695,1,20.666,4.489,0,0,4,1,0,345,1,1.1,0.9
8696,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8697,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8698,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8699,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8700,1,10.333,1.772,0,0,4,1,0,138,1,1.1,0.9
8701,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8702,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8703,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8704,1,13.802,5.784,0,0,4,1,0,138,1,1.1,0.9
8705,1,13.802,1.928,0,0,4,1,0,138,1,1.1,0.9
8706,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8707,1,13.802,4.802,0,0,4,1,0,138,1,1.1,0.9
8708,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8709,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8710,1,26.048,7.407,0,0,4,1,0,138,1,1.1,0.9
8711,1,14.405,4.586,0,0,4,1,0,138,1,1.1,0.9
8712,1,14.405,2.181,0,0,4,1,0,138,1,1.1,0.9
8713,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8714,1,32.242,14.264,0,0,4,1,0,138,1,1.1,0.9
8715,1,25.095,4.138,0,0,4,1,0,138,1,1.1,0.9
8716,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8717,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8718,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8719,1,13.698,5.442,0,0,4,1,0,345,1,1.1,0.9
8720,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8721,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8722,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8723,1,14.107,1.05,0,0,4,1,0,138,1,1.1,0.9
8724,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8725,1,27.105,12.589,0,0,4,1,0,138,1,1.1,0.9
