bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
8726,1,13.698,2.598,0,0,4,1,0,138,1,1.1,0.9
8727,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8728,1,15.559,4.934,0,0,4,1,0,138,1,1.1,0.9
8729,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8730,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8731,1,12.551,3.298,0,0,4,1,0,138,1,1.1,0.9
8732,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8733,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8734,1,4.452,1.392,0,0,4,1,0,138,1,1.1,0.9
8735,1,12.551,8.844,0,0,4,1,0,765,1,1.1,0.9
8736,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8737,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8738,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8739,1,12.551,3.551,0,0,4,1,0,138,1,1.1,0.9
8740,1,15.157,2.874,0,0,4,1,0,138,1,1.1,0.9
8741,1,15.157,3.417,0,0,4,1,0,138,1,1.1,0.9
8742,1,23.666,6.998,0,0,4,1,0,138,1,1.1,0.9
8743,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8744,1,30.477,6.998,0,0,4,1,0,138,1,1.1,0.9
8745,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8746,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8747,1,17.472,8.449,0,0,4,1,0,138,1,1.1,0.9
8748,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8749,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8750,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8751,1,27.075,5.866,0,0,4,1,0,138,1,1.1,0.9
8752,1,16.675,3.268,0,0,4,1,0,138,1,1.1,0.9
8753,1,16.675,2.866,0,0,4,1,0,138,1,1.1,0.9
8754,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8755,1,15.67,7.057,0,0,4,1,0,138,1,1.1,0.9
8756,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8757,1,15.67,3.298,0,0,4,1,0,138,1,1.1,0.9
8758,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8759,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8760,1,15.67,2.434,0,0,4,1,0,138,1,1.1,0.9
8761,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8762,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8763,1,30.82,17.089,0,0,4,1,0,138,1,1.1,0.9
8764,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8765,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8766,1,15.67,6.566,0,0,4,1,0,138,1,1.1,0.9
8767,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8768,1,16.735,4.429,0,0,4,1,0,138,1,1.1,0.9
8769,1,0,0,0,-128.478308343,4,1,0,345,1,1.1,0.9
8770,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8771,1,16.735,5.442,0,0,4,1,0,345,1,1.1,0.9
8772,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8773,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8774,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8775,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8776,1,30.552,12.774,0,0,4,1,0,138,1,1.1,0.9
8777,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8778,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8779,1,16.735,7.236,0,0,4,1,0,138,1,1.1,0.9
8780,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8781,1,16.735,6.372,0,0,4,1,0,138,1,1.1,0.9
8782,1,12.551,6.797,0,0,4,1,0,138,1,1.1,0.9
8783,1,12.551,2.3,0,0,4,1,0,138,1,1.1,0.9
8784,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8785,1,12.551,2.479,0,0,4,1,0,138,1,1.1,0.9
8786,1,4.452,0.432,0,0,4,1,0,138,1,1.1,0.9
8787,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8788,1,12.551,3.261,0,0,4,1,0,138,1,1.1,0.9
8789,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8790,1,16.437,2.814,0,14.6788264246,4,1,0,138,1,1.1,0.9
8791,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8792,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8793,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8794,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8795,1,16.519,3.826,0,0,4,1,0,765,1,1.1,0.9
8796,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8797,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8798,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8799,1,16.437,6.253,0,0,4,1,0,138,1,1.1,0.9
8800,1,43.788,14.345,0,0,4,1,0,138,1,1.1,0.9
8801,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8802,1,16.437,3.253,0,0,4,1,0,138,1,1.1,0.9
8803,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8804,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8805,1,6.9,1.19,0,0,4,1,0,138,1,1.1,0.9
8806,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8807,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8808,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8809,1,3.454,0.261,0,0,4,1,0,138,1,1.1,0.9
8810,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8811,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8812,1,12.201,3.387,0,0,4,1,0,345,1,1.1,0.9
8813,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8814,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8815,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8816,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8817,1,12.201,3.514,0,0,4,1,0,138,1,1.1,0.9
8818,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8819,1,12.201,5.189,0,0,4,1,0,138,1,1.1,0.9
8820,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8821,1,12.201,1.258,0,0,4,1,0,138,1,1.1,0.9
8822,1,13.497,5.762,0,0,4,1,0,138,1,1.1,0.9
8823,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8824,1,13.497,4.571,0,0,4,1,0,138,1,1.1,0.9
8825,1,13.497,5.628,0,0,4,1,0,138,1,1.1,0.9
8826,1,14.45,7.258,0,0,4,1,0,138,1,1.1,0.9
8827,1,6.067,2.062,0,0,4,1,0,138,1,1.1,0.9
8828,1,8.65,2.539,0,0,4,1,0,138,1,1.1,0.9
8829,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8830,1,6.886,3.432,0,0,4,1,0,138,1,1.1,0.9
8831,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8832,1,6.886,2.859,0,0,4,1,0,138,1,1.1,0.9
8833,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8834,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8835,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8836,1,6.886,1.333,0,0,4,1,0,138,1,1.1,0.9
8837,1,12.35,1.779,0,0,4,1,0,138,1,1.1,0.9
8838,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8839,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8840,1,12.35,3.7,0,0,4,1,0,138,1,1.1,0.9
8841,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8842,1,12.35,1.377,0,0,4,1,0,138,1,1.1,0.9
8843,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8844,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8845,1,12.35,3.335,0,0,4,1,0,138,1,1.1,0.9
8846,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8847,1,13.497,4.325,0,0,4,1,0,138,1,1.1,0.9
8848,1,13.586,4.223,0,0,4,1,0,138,1,1.1,0.9
8849,1,13.497,2.494,0,0,4,1,0,138,1,1.1,0.9
8850,1,13.497,6.767,0,0,4,1,0,138,1,1.1,0.9
8851,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8852,1,6.365,2.642,0,0,4,1,0,138,1,1.1,0.9
8853,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8854,1,19.43,9.737,0,0,4,1,0,138,1,1.1,0.9
8855,1,6.328,1.109,0,0,4,1,0,138,1,1.1,0.9
8856,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8857,1,12.231,1.995,0,0,4,1,0,138,1,1.1,0.9
8858,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8859,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8860,1,24.462,5.226,0,0,4,1,0,138,1,1.1,0.9
8861,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8862,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8863,1,14.323,2.539,0,0,4,1,0,138,1,1.1,0.9
8864,1,6.737,1.102,0,0,4,1,0,138,1,1.1,0.9
8865,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8866,1,6.737,2.33,0,0,4,1,0,138,1,1.1,0.9
8867,1,11.196,2.079,0,0,4,1,0,138,1,1.1,0.9
8868,1,0,0,0,37.6575024762,4,1,0,765,1,1.1,0.9
8869,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8870,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8871,1,9.142,1.779,0,0,4,1,0,765,1,1.1,0.9
8872,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8873,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8874,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8875,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8876,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8877,1,10.244,1.191,0,0,4,1,0,138,1,1.1,0.9
8878,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8879,1,9.693,1.66,0,0,4,1,0,138,1,1.1,0.9
8880,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8881,1,9.142,2.36,0,0,4,1,0,138,1,1.1,0.9
8882,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8883,1,14.636,5.219,0,0,4,1,0,138,1,1.1,0.9
8884,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8885,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8886,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8887,1,15,4.653,0,0,4,1,0,138,1,1.1,0.9
8888,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8889,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8890,1,14.636,3.424,0,0,4,1,0,138,1,1.1,0.9
8891,1,15.239,4.167,0,0,4,1,0,138,1,1.1,0.9
8892,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8893,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8894,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8895,1,14.636,2.218,0,0,4,1,0,345,1,1.1,0.9
8896,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8897,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8898,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8899,1,4.452,1.236,0,0,4,1,0,138,1,1.1,0.9
8900,1,5.055,0.758,0,0,4,1,0,138,1,1.1,0.9
8901,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8902,1,5.732,1.668,0,0,4,1,0,138,1,1.1,0.9
8903,1,12.216,3.64,0,0,4,1,0,138,1,1.1,0.9
8904,1,12.216,3.722,0,0,4,1,0,138,1,1.1,0.9
8905,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8906,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8907,1,15.082,4.891,0,0,4,1,0,138,1,1.1,0.9
8908,1,12.216,2.278,0,0,4,1,0,138,1,1.1,0.9
8909,1,12.216,1.34,0,0,4,1,0,138,1,1.1,0.9
8910,1,6.595,0.513,0,0,4,1,0,138,1,1.1,0.9
8911,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8912,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8913,1,5.985,2.099,0,0,4,1,0,138,1,1.1,0.9
8914,1,10.437,2.099,0,0,4,1,0,138,1,1.1,0.9
8915,1,12.566,3.648,0,0,4,1,0,138,1,1.1,0.9
8916,1,12.566,0.811,0,0,4,1,0,138,1,1.1,0.9
8917,1,12.566,4.854,0,0,4,1,0,138,1,1.1,0.9
8918,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8919,1,12.566,2.352,0,0,4,1,0,138,1,1.1,0.9
8920,1,0.082,0.045,0,0,4,1,0,138,1,1.1,0.9
8921,1,0,0,0,-28.0700475465,4,1,0,345,1,1.1,0.9
8922,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8923,1,12.566,6.841,0,0,4,1,0,345,1,1.1,0.9
8924,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8925,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8926,1,15.373,3.186,0,0,4,1,0,138,1,1.1,0.9
8927,1,15.373,2.762,0,0,4,1,0,138,1,1.1,0.9
8928,1,15.373,4.519,0,0,4,1,0,138,1,1.1,0.9
8929,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8930,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8931,1,15.373,2.241,0,0,4,1,0,138,1,1.1,0.9
8932,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8933,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8934,1,15.373,4.578,0,0,4,1,0,138,1,1.1,0.9
8935,1,10.355,2.151,0,0,4,1,0,138,1,1.1,0.9
8936,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8937,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8938,1,10.355,2.39,0,0,4,1,0,345,1,1.1,0.9
8939,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8940,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8941,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8942,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8943,1,10.355,1.362,0,0,4,1,0,138,1,1.1,0.9
8944,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8945,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8946,1,10.355,2.524,0,0,4,1,0,138,1,1.1,0.9
8947,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8948,1,9.343,2.539,0,0,4,1,0,138,1,1.1,0.9
8949,1,0,0,0,28.0291387259,4,1,0,765,1,1.1,0.9
8950,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8951,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8952,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8953,1,9.343,1.355,0,0,4,1,0,345,1,1.1,0.9
8954,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8955,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8956,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8957,1,9.343,2.539,0,0,4,1,0,138,1,1.1,0.9
8958,1,9.343,1.422,0,0,4,1,0,138,1,1.1,0.9
8959,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8960,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8961,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8962,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8963,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8964,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8965,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8966,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8967,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8968,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8969,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8970,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8971,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8972,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8973,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8974,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8975,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8976,2,0,0,0,0,4,1,0,20,1,1.1,0.9
8977,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8978,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8979,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8980,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8981,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8982,2,0,0,0,0,4,1,0,138,1,1.1,0.9
8983,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8984,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8985,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8986,1,0,0,0,-125.01383386,4,1,0,765,1,1.1,0.9
8987,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8988,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8989,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8990,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8991,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8992,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8993,1,0,0,0,0,4,1,0,345,1,1.1,0.9
8994,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8995,1,0,0,0,0,4,1,0,765,1,1.1,0.9
8996,1,0,0,0,0,4,1,0,138,1,1.1,0.9
8997,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
8998,2,0,0,0,0,4,1,0,18,1,1.1,0.9
8999,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9000,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9001,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9002,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9003,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9004,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9005,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9006,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9007,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9008,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9009,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9010,1,0,0,0,-226.138735821,4,1,0,765,1,1.1,0.9
9011,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9012,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9013,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9014,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9015,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9016,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9017,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9018,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9019,1,0,0,0,93.6268190105,4,1,0,765,1,1.1,0.9
9020,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9021,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9022,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9023,2,0,0,0,0,4,1,0,22,1,1.1,0.9
9024,2,0,0,0,0,4,1,0,20,1,1.1,0.9
9025,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9026,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9027,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9028,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9029,1,0,0,0,-243.127684196,4,1,0,765,1,1.1,0.9
9030,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9031,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9032,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9033,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9034,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9035,2,0,0,0,0,4,1,0,20,1,1.1,0.9
9036,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9037,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9038,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9039,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9040,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9041,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9042,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9043,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9044,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9045,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9046,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9047,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9048,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9049,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9050,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9051,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9052,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9053,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9054,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9055,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9056,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9057,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9058,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9059,1,0,0,0,-166.435568565,4,1,0,765,1,1.1,0.9
9060,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9061,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9062,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9063,1,0,0,0,36.382721887,4,1,0,765,1,1.1,0.9
9064,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9065,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9066,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9067,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9068,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9069,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9070,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9071,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9072,1,0,0,0,-13.2688476941,4,1,0,138,1,1.1,0.9
9073,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9074,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9075,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9076,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9077,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9078,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9079,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9080,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9081,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9082,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9083,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9084,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9085,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9086,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9087,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9088,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9089,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9090,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9091,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9092,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9093,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9094,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9095,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9096,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9097,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9098,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9099,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9100,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9101,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9102,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9103,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9104,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9105,1,0,0,0,-152.929337074,4,1,0,765,1,1.1,0.9
9106,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9107,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9108,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9109,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9110,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9111,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9112,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9113,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9114,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9115,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9116,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9117,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9118,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9119,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9120,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9121,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9122,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9123,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9124,2,0,0,0,0,4,1,0,22,1,1.1,0.9
9125,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9126,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9127,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9128,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9129,1,0,0,0,146.927813998,4,1,0,765,1,1.1,0.9
9130,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9131,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9132,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9133,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9134,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9135,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9136,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9137,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9138,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9139,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9140,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9141,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9142,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9143,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9144,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9145,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9146,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9147,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9148,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9149,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9150,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9151,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9152,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9153,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9154,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9155,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9156,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9157,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9158,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9159,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9160,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9161,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9162,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9163,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9164,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9165,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9166,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9167,1,0,0,0,-230.25203287,4,1,0,765,1,1.1,0.9
9168,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9169,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9170,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9171,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9172,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9173,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9174,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9175,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9176,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9177,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9178,1,0,0,0,46.5047300962,4,1,0,765,1,1.1,0.9
9179,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9180,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9181,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9182,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9183,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9184,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9185,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9186,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9187,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9188,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9189,2,0,0,0,0,4,1,0,24,1,1.1,0.9
9190,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9191,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9192,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9193,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9194,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9195,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9196,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9197,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9198,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9199,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9200,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9201,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9202,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9203,1,0,0,0,22.78059155,4,1,0,138,1,1.1,0.9
9204,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9205,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9206,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9207,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9208,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9209,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9210,1,0,0,0,50.3619977844,4,1,0,765,1,1.1,0.9
9211,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9212,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9213,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9214,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9215,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9216,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9217,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9218,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9219,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9220,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9221,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9222,1,0,0,0,-358.334960271,4,1,0,765,1,1.1,0.9
9223,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9224,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9225,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9226,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
9227,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9228,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9229,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9230,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9231,1,0,0,0,0.000973424016754,4,1,0,765,1,1.1,0.9
9232,2,0,0,0,0,4,1,0,345,1,1.1,0.9
9233,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9234,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9235,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9236,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9237,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9238,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9239,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9240,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9241,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9242,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9243,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9244,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9245,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9246,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9247,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9248,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9249,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9250,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9251,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9252,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9253,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9254,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9255,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9256,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9257,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9258,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9259,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9260,2,0,0,0,0,4,1,0,765,1,1.1,0.9
9261,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9262,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9263,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9264,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9265,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9266,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9267,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9268,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9269,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9270,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9271,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9272,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9273,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9274,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9275,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9276,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9277,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9278,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9279,1,0,0,0,-252.892801108,4,1,0,765,1,1.1,0.9
9280,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9281,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9282,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9283,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9284,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9285,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9286,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9287,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9288,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9289,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9290,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9291,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9292,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9293,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9294,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9295,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9296,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9297,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9298,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9299,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9300,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9301,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9302,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9303,1,0,0,0,-481.542695752,4,1,0,765,1,1.1,0.9
9304,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9305,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9306,2,0,0,0,0,4,1,0,18,1,1.1,0.9
9307,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9308,2,0,0,0,0,4,1,0,13.2,1,1.1,0.9
9309,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9310,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9311,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9312,1,0,0,0,0,4,1,0,765,1,1.1,0.9
9313,1,0,0,0,0,4,1,0,345,1,1.1,0.9
9314,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9315,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9316,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9317,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9318,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9319,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9320,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9321,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9322,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9323,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9324,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9325,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9326,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9327,2,0,0,0,0,4,1,0,13.8,1,1.1,0.9
9328,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9329,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9330,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9331,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9332,2,0,0,0,0,4,1,0,138,1,1.1,0.9
9333,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9334,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9335,1,0,0,0,0,4,1,0,138,1,1.1,0.9
9336,1,0,0,0,-0.714881276048,5,1,0,138,1,1.1,0.9
9337,1,6.507,2.167,0,0,5,1,0,138,1,1.1,0.9
9338,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9339,1,5.04,0.536,0,0,5,1,0,138,1,1.1,0.9
9340,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9341,1,7.057,1.065,0,0,5,1,0,138,1,1.1,0.9
9342,1,7.057,1.891,0,0,5,1,0,138,1,1.1,0.9
9343,1,4.95,0.543,0,0,5,1,0,138,1,1.1,0.9
9344,1,5.39,0.715,0,0,5,1,0,138,1,1.1,0.9
9345,1,5.39,1.638,0,0,5,1,0,138,1,1.1,0.9
9346,1,5.397,0.716,0,0,5,1,0,138,1,1.1,0.9
9347,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9348,1,10.593,2.04,0,0,5,1,0,138,1,1.1,0.9
9349,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9350,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9351,1,10.593,7.399,0,0,5,1,0,138,1,1.1,0.9
9352,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9353,1,10.593,2.516,0,0,5,1,0,138,1,1.1,0.9
9354,1,10.593,1.794,0,0,5,1,0,138,1,1.1,0.9
9355,1,0,0,0,-25.0366124053,5,1,0,345,1,1.1,0.9
9356,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9357,1,11.174,3.871,0,0,5,1,0,345,1,1.1,0.9
9358,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9359,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9360,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9361,1,11.174,1.243,0,0,5,1,0,138,1,1.1,0.9
9362,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9363,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9364,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9365,1,11.174,1.407,0,0,5,1,0,138,1,1.1,0.9
9366,1,11.174,1.906,0,0,5,1,0,138,1,1.1,0.9
9367,1,7.504,1.4,0,0,5,1,0,138,1,1.1,0.9
9368,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9369,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9370,1,12.112,2.583,0,0,5,1,0,138,1,1.1,0.9
9371,1,7.504,1.489,0,0,5,1,0,138,1,1.1,0.9
9372,1,7.504,1.891,0,0,5,1,0,138,1,1.1,0.9
9373,1,4.608,1.213,0,0,5,1,0,138,1,1.1,0.9
9374,1,4.608,1.578,0,0,5,1,0,138,1,1.1,0.9
9375,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9376,1,18.417,9.179,0,0,5,1,0,138,1,1.1,0.9
9377,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9378,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9379,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9380,1,18.417,6.089,0,0,5,1,0,138,1,1.1,0.9
9381,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9382,1,23.666,14.159,0,0,5,1,0,138,1,1.1,0.9
9383,1,18.417,6.752,0,0,5,1,0,138,1,1.1,0.9
9384,1,0,0,0,-13.7867837933,5,1,0,138,1,1.1,0.9
9385,1,19.035,2.137,0,0,5,1,0,138,1,1.1,0.9
9386,1,18.417,4.846,0,0,5,1,0,138,1,1.1,0.9
9387,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9388,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9389,1,7.281,2.345,0,0,5,1,0,138,1,1.1,0.9
9390,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9391,1,8.509,2.732,0,0,5,1,0,138,1,1.1,0.9
9392,1,0,0,0,18.7902118456,5,1,0,138,1,1.1,0.9
9393,1,7.281,1.221,0,0,5,1,0,138,1,1.1,0.9
9394,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9395,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9396,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9397,1,7.281,0.298,0,0,5,1,0,138,1,1.1,0.9
9398,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9399,1,2.806,0.782,0,0,5,1,0,138,1,1.1,0.9
9400,1,5.606,1.063,0,0,5,1,0,138,1,1.1,0.9
9401,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9402,1,15.938,3.514,0,0,5,1,0,138,1,1.1,0.9
9403,1,5.829,0.424,0,0,5,1,0,138,1,1.1,0.9
9404,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9405,1,15.938,3.953,0,0,5,1,0,138,1,1.1,0.9
9406,1,16.236,4.087,0,0,5,1,0,138,1,1.1,0.9
9407,1,15.938,3.007,0,0,5,1,0,138,1,1.1,0.9
9408,1,15.938,1.199,0,0,5,1,0,138,1,1.1,0.9
9409,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9410,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9411,1,9,1.757,0,0,5,1,0,138,1,1.1,0.9
9412,1,9,3.558,0,0,5,1,0,138,1,1.1,0.9
9413,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9414,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9415,1,9.298,0.938,0,0,5,1,0,138,1,1.1,0.9
9416,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9417,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9418,1,22.199,3.358,0,0,5,1,0,138,1,1.1,0.9
9419,1,16.37,2.315,0,0,5,1,0,138,1,1.1,0.9
9420,1,25.668,8.018,0,0,5,1,0,138,1,1.1,0.9
9421,1,16.37,9.722,0,0,5,1,0,138,1,1.1,0.9
9422,1,16.37,4.578,0,0,5,1,0,138,1,1.1,0.9
9423,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9424,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9425,1,5.829,0.35,0,0,5,1,0,345,1,1.1,0.9
9426,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9427,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9428,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9429,1,1.831,0.722,0,0,5,1,0,138,1,1.1,0.9
9430,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9431,1,1.883,0.975,0,0,5,1,0,138,1,1.1,0.9
9432,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9433,1,1.809,0.313,0,0,5,1,0,138,1,1.1,0.9
9434,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9435,1,1.809,0.328,0,0,5,1,0,138,1,1.1,0.9
9436,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9437,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9438,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9439,1,1.809,0.35,0,0,5,1,0,138,1,1.1,0.9
9440,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9441,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9442,1,13.363,3.908,0,0,5,1,0,138,1,1.1,0.9
9443,1,13.363,5.263,0,0,5,1,0,138,1,1.1,0.9
9444,1,13.363,3.335,0,0,5,1,0,138,1,1.1,0.9
9445,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9446,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9447,1,13.363,0.596,0,0,5,1,0,138,1,1.1,0.9
9448,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9449,1,13.392,3.462,0,0,5,1,0,138,1,1.1,0.9
9450,1,17.42,5.777,0,0,5,1,0,138,1,1.1,0.9
9451,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9452,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9453,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9454,1,17.42,4.415,0,0,5,1,0,138,1,1.1,0.9
9455,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9456,1,17.42,2.539,0,0,5,1,0,138,1,1.1,0.9
9457,1,18.112,1.288,0,0,5,1,0,138,1,1.1,0.9
9458,1,17.45,5.204,0,0,5,1,0,138,1,1.1,0.9
9459,1,5.263,2.174,0,0,5,1,0,138,1,1.1,0.9
9460,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9461,1,5.263,0.566,0,0,5,1,0,138,1,1.1,0.9
9462,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9463,1,10.526,2.405,0,0,5,1,0,138,1,1.1,0.9
9464,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9465,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9466,1,1.496,0.3,0,0,5,1,0,138,1,1.1,0.9
9467,1,4.645,0.827,0,0,5,1,0,138,1,1.1,0.9
9468,1,3.901,0.551,0,0,5,1,0,138,1,1.1,0.9
9469,1,3.901,1.869,0,0,5,1,0,138,1,1.1,0.9
9470,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9471,1,5.881,0.536,0,0,5,1,0,138,1,1.1,0.9
9472,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9473,1,5.881,1.496,0,0,5,1,0,138,1,1.1,0.9
9474,1,5.881,1.02,0,0,5,1,0,138,1,1.1,0.9
9475,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9476,1,5.881,2.494,0,0,5,1,0,138,1,1.1,0.9
9477,1,1.794,0.484,0,0,5,1,0,138,1,1.1,0.9
9478,1,8.509,2.285,0,0,5,1,0,138,1,1.1,0.9
9479,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9480,1,8.509,3.774,0,0,5,1,0,138,1,1.1,0.9
9481,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9482,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9483,1,8.509,1.169,0,0,5,1,0,138,1,1.1,0.9
9484,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9485,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9486,1,8.509,2.561,0,0,5,1,0,138,1,1.1,0.9
9487,1,13.229,3.626,0,0,5,1,0,138,1,1.1,0.9
9488,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9489,1,13.229,5.39,0,0,5,1,0,138,1,1.1,0.9
9490,1,13.229,1.735,0,0,5,1,0,138,1,1.1,0.9
9491,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9492,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9493,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9494,1,13.229,2.762,0,0,5,1,0,138,1,1.1,0.9
9495,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9496,1,13.087,2.434,0,0,5,1,0,138,1,1.1,0.9
9497,1,13.087,2.516,0,0,5,1,0,138,1,1.1,0.9
9498,1,0,0,0,-141.096808194,5,1,0,345,1,1.1,0.9
9499,1,13.087,6.514,0,0,5,1,0,138,1,1.1,0.9
9500,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9501,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9502,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9503,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9504,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9505,1,13.087,2.032,0,0,5,1,0,138,1,1.1,0.9
9506,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9507,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9508,1,13.534,6.305,0,0,5,1,0,138,1,1.1,0.9
9509,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9510,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9511,1,9.075,3.298,0,0,5,1,0,345,1,1.1,0.9
9512,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9513,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9514,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9515,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9516,1,9.075,0.536,0,0,5,1,0,138,1,1.1,0.9
9517,1,9.075,4.772,0,0.209805054687,5,1,0,138,1,1.1,0.9
9518,1,9.075,1.422,0,0,5,1,0,138,1,1.1,0.9
9519,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9520,1,5.256,1.839,0,0,5,1,0,138,1,1.1,0.9
9521,1,5.256,0.476,0,0,5,1,0,138,1,1.1,0.9
9522,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9523,1,5.293,2.616,0,0,5,1,0,138,1,1.1,0.9
9524,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9525,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9526,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9527,1,5.256,1.243,0,0,5,1,0,138,1,1.1,0.9
9528,1,12.856,4.146,0,0,5,1,0,138,1,1.1,0.9
9529,1,15.767,3.186,0,0,5,1,0,138,1,1.1,0.9
9530,1,22.162,5.189,0,0,5,1,0,138,1,1.1,0.9
9531,1,15.767,3.64,0,0,5,1,0,138,1,1.1,0.9
9532,1,12.856,3.901,0,0,5,1,0,138,1,1.1,0.9
9533,1,9.305,2.382,0,0,5,1,0,138,1,1.1,0.9
9534,1,11.956,5.874,0,0,5,1,0,138,1,1.1,0.9
9535,1,9.305,3.387,0,0,5,1,0,138,1,1.1,0.9
9536,1,5.978,2.576,0,0,5,1,0,138,1,1.1,0.9
9537,1,5.978,0.916,0,0,5,1,0,138,1,1.1,0.9
9538,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9539,1,5.978,0.819,0,0,5,1,0,138,1,1.1,0.9
9540,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9541,1,5.978,1.05,0,0,5,1,0,138,1,1.1,0.9
9542,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9543,1,3.588,1.191,0,0,5,1,0,138,1,1.1,0.9
9544,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9545,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9546,1,13.065,4.035,0,0,5,1,0,138,1,1.1,0.9
9547,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9548,1,13.065,5.181,0,0,5,1,0,138,1,1.1,0.9
9549,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9550,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9551,1,13.065,4.4,0,0,5,1,0,138,1,1.1,0.9
9552,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9553,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9554,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9555,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9556,1,15.023,2.816,0,0,5,1,0,138,1,1.1,0.9
9557,1,1.95,0.074,0,0,5,1,0,138,1,1.1,0.9
9558,1,3.603,0.603,0,0,5,1,0,138,1,1.1,0.9
9559,1,12.752,4.221,0,44.8396535072,5,1,0,138,1,1.1,0.9
9560,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9561,1,12.752,0.722,0,0,5,1,0,138,1,1.1,0.9
9562,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9563,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9564,1,21.209,6.61,0,0,5,1,0,138,1,1.1,0.9
9565,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9566,1,12.752,1.742,0,0,5,1,0,138,1,1.1,0.9
9567,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9568,1,0.677,0.313,0,0,5,1,0,138,1,1.1,0.9
9569,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9570,1,10.571,1.452,0,0,5,1,0,138,1,1.1,0.9
9571,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9572,1,10.571,3.052,0,0,5,1,0,138,1,1.1,0.9
9573,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9574,1,10.765,1.824,0,0,5,1,0,138,1,1.1,0.9
9575,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9576,1,10.571,4.63,0,0,5,1,0,138,1,1.1,0.9
9577,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9578,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9579,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9580,1,3.246,0.156,0,0,5,1,0,138,1,1.1,0.9
9581,1,3.295,0.552,0,0,5,1,0,138,1,1.1,0.9
9582,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9583,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9584,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9585,1,3.246,0.715,0,0,5,1,0,138,1,1.1,0.9
9586,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9587,1,8.457,2.479,0,0,5,1,0,138,1,1.1,0.9
9588,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9589,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9590,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9591,1,8.457,1.556,0,0,5,1,0,345,1,1.1,0.9
9592,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9593,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9594,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9595,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9596,1,8.457,0.543,0,0,5,1,0,345,1,1.1,0.9
9597,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9598,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9599,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9600,1,8.201,0.924,0,0,5,1,0,138,1,1.1,0.9
9601,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9602,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9603,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9604,1,9.216,3.186,0,0,5,1,0,345,1,1.1,0.9
9605,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9606,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9607,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9608,1,8.74,0.781,0,0,5,1,0,138,1,1.1,0.9
9609,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9610,1,8.457,2.256,0,0,5,1,0,138,1,1.1,0.9
9611,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9612,1,14.293,2.047,0,0,5,1,0,138,1,1.1,0.9
9613,1,14.293,7.013,0,0,5,1,0,138,1,1.1,0.9
9614,1,14.293,6.573,0,0,5,1,0,138,1,1.1,0.9
9615,1,14.293,6.171,0,0,5,1,0,138,1,1.1,0.9
9616,1,5.233,0.797,0,0,5,1,0,138,1,1.1,0.9
9617,1,5.233,0.945,0,0,5,1,0,138,1,1.1,0.9
9618,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9619,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9620,1,5.233,1.139,0,0,5,1,0,138,1,1.1,0.9
9621,1,7.779,0.558,0,11.0894245995,5,1,0,138,1,1.1,0.9
9622,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9623,1,7.779,3.506,0,0,5,1,0,138,1,1.1,0.9
9624,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9625,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9626,1,15.558,5.151,0,0,5,1,0,138,1,1.1,0.9
9627,1,1.414,0.298,0,0,5,1,0,138,1,1.1,0.9
9628,1,12.641,1.035,0,0,5,1,0,138,1,1.1,0.9
9629,1,15.894,3.737,0,0,5,1,0,138,1,1.1,0.9
9630,1,12.641,2.114,0,0,5,1,0,138,1,1.1,0.9
9631,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9632,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9633,1,12.641,2.04,0,0,5,1,0,138,1,1.1,0.9
9634,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9635,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9636,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9637,1,12.641,2.01,0,0,5,1,0,345,1,1.1,0.9
9638,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9639,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9640,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9641,1,5.573,0.989,0,0,5,1,0,138,1,1.1,0.9
9642,1,5.554,0.581,0,0,5,1,0,138,1,1.1,0.9
9643,1,5.554,0.499,0,0,5,1,0,138,1,1.1,0.9
9644,1,10.287,1.653,0,0,5,1,0,138,1,1.1,0.9
9645,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9646,1,10.287,1.79,0,0,5,1,0,138,1,1.1,0.9
9647,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9648,1,10.287,4.447,0,0,5,1,0,138,1,1.1,0.9
9649,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9650,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9651,1,10.287,2.996,0,0,5,1,0,138,1,1.1,0.9
9652,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9653,1,6.082,1.124,0,0,5,1,0,138,1,1.1,0.9
9654,1,5.898,1.516,0,0,5,1,0,138,1,1.1,0.9
9655,1,5.898,1.401,0,0,5,1,0,138,1,1.1,0.9
9656,1,10.042,6.079,0,0,5,1,0,138,1,1.1,0.9
9657,1,20.092,3.762,0,0,5,1,0,138,1,1.1,0.9
9658,1,10.355,3.417,0,0,5,1,0,138,1,1.1,0.9
9659,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9660,1,3.998,2.003,0,0,5,1,0,138,1,1.1,0.9
9661,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9662,1,3.998,1.742,0,0,5,1,0,138,1,1.1,0.9
9663,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9664,1,3.998,1.496,0,0,5,1,0,138,1,1.1,0.9
9665,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9666,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9667,1,1.883,0.171,0,0,5,1,0,138,1,1.1,0.9
9668,1,1.883,0.61,0,0,5,1,0,138,1,1.1,0.9
9669,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9670,1,3.372,0.447,0,0,5,1,0,138,1,1.1,0.9
9671,1,5.315,0.878,0,0,5,1,0,138,1,1.1,0.9
9672,1,10.765,2.554,0,0,5,1,0,138,1,1.1,0.9
9673,1,5.777,1.653,0,0,5,1,0,138,1,1.1,0.9
9674,1,13.269,3.559,0,0,5,1,0,138,1,1.1,0.9
9675,1,13.269,1.249,0,0,5,1,0,138,1,1.1,0.9
9676,1,20.791,10.226,0,0,5,1,0,138,1,1.1,0.9
9677,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9678,1,18.654,2.845,0,0,5,1,0,138,1,1.1,0.9
9679,1,13.868,2.296,0,0,5,1,0,138,1,1.1,0.9
9680,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9681,1,5.725,1.839,0,0,5,1,0,138,1,1.1,0.9
9682,1,0.32,0.089,0,0,5,1,0,138,1,1.1,0.9
9683,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9684,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9685,1,5.551,2.057,0,0,5,1,0,345,1,1.1,0.9
9686,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9687,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9688,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9689,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9690,1,6.365,3.268,0,0,5,1,0,138,1,1.1,0.9
9691,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9692,1,12.07,1.429,0,0,5,1,0,138,1,1.1,0.9
9693,1,10.798,2.364,0,0,5,1,0,138,1,1.1,0.9
9694,1,1.733,0.318,0,0,5,1,0,138,1,1.1,0.9
9695,1,12.07,1.841,0,0,5,1,0,138,1,1.1,0.9
9696,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9697,1,16.062,3.307,0,0,5,1,0,138,1,1.1,0.9
9698,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9699,1,12.07,2.324,0,0,5,1,0,138,1,1.1,0.9
9700,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9701,1,8.251,2.685,0,0,5,1,0,138,1,1.1,0.9
9702,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9703,1,8.251,1.437,0,0,5,1,0,138,1,1.1,0.9
9704,1,7.382,2.235,0,0,5,1,0,138,1,1.1,0.9
9705,1,8.251,1.364,0,0,5,1,0,138,1,1.1,0.9
9706,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9707,1,10.445,3.7,0,0,5,1,0,138,1,1.1,0.9
9708,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9709,1,6.164,2.196,0,0,5,1,0,138,1,1.1,0.9
9710,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9711,1,0.856,0.052,0,0,5,1,0,138,1,1.1,0.9
9712,1,0,0,0,-22.114623679,5,1,0,345,1,1.1,0.9
9713,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9714,1,16.139,6.362,0,0,5,1,0,345,1,1.1,0.9
9715,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9716,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9717,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9718,1,12.962,2.803,0,0,5,1,0,138,1,1.1,0.9
9719,1,13.89,1.559,0,0,5,1,0,138,1,1.1,0.9
9720,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9721,1,12.426,4.514,0,0,5,1,0,138,1,1.1,0.9
9722,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9723,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9724,1,15.153,3.415,0,0,5,1,0,138,1,1.1,0.9
9725,1,15.153,5.263,0,0,5,1,0,138,1,1.1,0.9
9726,1,15.153,5.92,0,0,5,1,0,138,1,1.1,0.9
9727,1,15.626,8.278,0,0,5,1,0,138,1,1.1,0.9
9728,1,0,0,0,39.9829085818,5,1,0,138,1,1.1,0.9
9729,1,16.669,6.223,0,0,5,1,0,138,1,1.1,0.9
9730,1,7.53,3.451,0,0,5,1,0,138,1,1.1,0.9
9731,1,7.53,0.816,0,0,5,1,0,138,1,1.1,0.9
9732,1,7.53,1.632,0,0,5,1,0,138,1,1.1,0.9
9733,1,1.682,0.744,0,0,5,1,0,138,1,1.1,0.9
9734,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9735,1,1.779,0.201,0,0,5,1,0,138,1,1.1,0.9
9736,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9737,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9738,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9739,1,2.859,0.424,0,0,5,1,0,345,1,1.1,0.9
9740,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9741,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9742,1,0.536,0.129,0,0,5,1,0,138,1,1.1,0.9
9743,1,2.835,0.575,0,0,5,1,0,138,1,1.1,0.9
9744,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9745,1,3.623,0.639,0,0,5,1,0,138,1,1.1,0.9
9746,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9747,1,5.01,1.971,0,0,5,1,0,138,1,1.1,0.9
9748,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9749,1,5.01,0.18,0,0,5,1,0,138,1,1.1,0.9
9750,1,5.761,1.442,0,0,5,1,0,138,1,1.1,0.9
9751,1,15.687,3.817,0,0,5,1,0,138,1,1.1,0.9
9752,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9753,1,11.974,4.56,0,0,5,1,0,138,1,1.1,0.9
9754,1,11.974,2.273,0,0,5,1,0,138,1,1.1,0.9
9755,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9756,1,11.974,5.89,0,0,5,1,0,138,1,1.1,0.9
9757,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9758,1,10.514,3.035,0,0,5,1,0,138,1,1.1,0.9
9759,1,10.869,5.302,0,0,5,1,0,138,1,1.1,0.9
9760,1,13.059,0.724,0,0,5,1,0,138,1,1.1,0.9
9761,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9762,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9763,1,10.514,2.874,0,0,5,1,0,138,1,1.1,0.9
9764,1,6.015,1.913,0,0,5,1,0,138,1,1.1,0.9
9765,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9766,1,6.313,0.819,0,0,5,1,0,138,1,1.1,0.9
9767,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9768,1,6.015,1.042,0,0,5,1,0,138,1,1.1,0.9
9769,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9770,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9771,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9772,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9773,1,12.99,2.509,0,0,5,1,0,138,1,1.1,0.9
9774,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9775,1,0,0,0,4.34975552569,5,1,0,138,1,1.1,0.9
9776,1,12.99,9.469,0,0,5,1,0,138,1,1.1,0.9
9777,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9778,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9779,1,12.99,2.203,0,0,5,1,0,345,1,1.1,0.9
9780,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9781,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9782,1,12.99,0.886,0,0,5,1,0,138,1,1.1,0.9
9783,1,5.248,1.355,0,0,5,1,0,138,1,1.1,0.9
9784,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9785,1,2.271,0.208,0,0,5,1,0,138,1,1.1,0.9
9786,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9787,1,7.886,1.415,0,0,5,1,0,138,1,1.1,0.9
9788,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9789,1,5.044,1.918,0,0,5,1,0,138,1,1.1,0.9
9790,1,6.722,1.414,0,0,5,1,0,138,1,1.1,0.9
9791,1,3.201,1.027,0,0,5,1,0,138,1,1.1,0.9
9792,1,4.213,1.151,0,0,5,1,0,138,1,1.1,0.9
9793,1,3.201,0.811,0,0,5,1,0,138,1,1.1,0.9
9794,1,10.586,2.591,0,0,5,1,0,138,1,1.1,0.9
9795,1,10.586,1.161,0,0,5,1,0,138,1,1.1,0.9
9796,1,0,0,0,-48.3785728031,5,1,0,345,1,1.1,0.9
9797,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9798,1,10.586,2.583,0,0,5,1,0,345,1,1.1,0.9
9799,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9800,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9801,1,10.586,3.603,0,0,5,1,0,138,1,1.1,0.9
9802,1,5.181,1.727,0,0,5,1,0,138,1,1.1,0.9
9803,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9804,1,5.181,1.831,0,0,5,1,0,138,1,1.1,0.9
9805,1,5.062,0.803,0,0,5,1,0,138,1,1.1,0.9
9806,1,0.908,0.164,0,0,5,1,0,138,1,1.1,0.9
9807,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9808,1,5.181,2.524,0,0,5,1,0,138,1,1.1,0.9
9809,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9810,1,3.139,0.555,0,0,5,1,0,138,1,1.1,0.9
9811,1,3.526,1.04,0,0,5,1,0,138,1,1.1,0.9
9812,1,3.55,0.454,0,0,5,1,0,138,1,1.1,0.9
9813,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9814,1,2.665,0.506,0,0,5,1,0,138,1,1.1,0.9
9815,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9816,1,2.992,1.151,0,0,5,1,0,138,1,1.1,0.9
9817,1,1.98,0.864,0,0,5,1,0,138,1,1.1,0.9
9818,1,2.859,0.916,0,0,5,1,0,138,1,1.1,0.9
9819,1,2.151,0.416,0,0,5,1,0,138,1,1.1,0.9
9820,1,1.809,0.506,0,0,5,1,0,138,1,1.1,0.9
9821,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9822,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9823,1,11.858,2.353,0,0,5,1,0,138,1,1.1,0.9
9824,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9825,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9826,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9827,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9828,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9829,1,11.858,1.841,0,0,5,1,0,345,1,1.1,0.9
9830,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9831,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9832,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9833,1,11.858,7.436,0,0,5,1,0,138,1,1.1,0.9
9834,1,12.417,3.603,0,0,5,1,0,138,1,1.1,0.9
9835,1,2.367,0.826,0,0,5,1,0,138,1,1.1,0.9
9836,1,2.367,0.581,0,0,5,1,0,138,1,1.1,0.9
9837,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9838,1,4.139,1.003,0,0,5,1,0,138,1,1.1,0.9
9839,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9840,1,4.415,1.995,0,0,5,1,0,138,1,1.1,0.9
9841,1,8.822,3.429,0,0,5,1,0,138,1,1.1,0.9
9842,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9843,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9844,1,4.28,1.124,0,0,5,1,0,138,1,1.1,0.9
9845,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9846,1,4.28,0.506,0,0,5,1,0,138,1,1.1,0.9
9847,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9848,1,4.28,0.983,0,0,5,1,0,138,1,1.1,0.9
9849,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9850,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9851,1,1.28,0.067,0,0,5,1,0,138,1,1.1,0.9
9852,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9853,1,1.69,0.402,0,0,5,1,0,138,1,1.1,0.9
9854,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9855,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9856,1,1.69,0.03,0,0,5,1,0,138,1,1.1,0.9
9857,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9858,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9859,1,1.69,0.648,0,0,5,1,0,138,1,1.1,0.9
9860,1,5.965,2.666,0,0,5,1,0,138,1,1.1,0.9
9861,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9862,1,5.418,1.511,0,0,5,1,0,138,1,1.1,0.9
9863,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9864,1,5.963,2.236,0,0,5,1,0,138,1,1.1,0.9
9865,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9866,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9867,1,4.489,1.831,0,0,5,1,0,138,1,1.1,0.9
9868,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9869,1,4.705,0.655,0,0,5,1,0,138,1,1.1,0.9
9870,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9871,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9872,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9873,1,4.28,1.526,0,0,5,1,0,138,1,1.1,0.9
9874,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9875,1,2.069,0.275,0,0,5,1,0,138,1,1.1,0.9
9876,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9877,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9878,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9879,1,10.55,2.41,0,0,5,1,0,345,1,1.1,0.9
9880,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9881,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9882,1,11.048,4.973,0,0,5,1,0,138,1,1.1,0.9
9883,1,12.142,1.094,0,0,5,1,0,138,1,1.1,0.9
9884,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9885,1,11.048,2.777,0,0,5,1,0,138,1,1.1,0.9
9886,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9887,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9888,1,10.318,2.918,0,0,5,1,0,138,1,1.1,0.9
9889,1,11.301,3.231,0,0,5,1,0,138,1,1.1,0.9
9890,1,9.853,1.301,0,0,5,1,0,138,1,1.1,0.9
9891,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9892,1,9.853,4.337,0,0,5,1,0,138,1,1.1,0.9
9893,1,4.377,1.608,0,0,5,1,0,138,1,1.1,0.9
9894,1,4.377,2.226,0,0,5,1,0,138,1,1.1,0.9
9895,1,4.377,2.308,0,0,5,1,0,138,1,1.1,0.9
9896,1,1.362,0.097,0,0,5,1,0,138,1,1.1,0.9
9897,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9898,1,3.67,1.407,0,0,5,1,0,138,1,1.1,0.9
9899,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9900,1,4.69,0.99,0,0,5,1,0,138,1,1.1,0.9
9901,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9902,1,5.308,0.864,0,0,5,1,0,138,1,1.1,0.9
9903,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9904,1,7.303,0.96,0,0,5,1,0,138,1,1.1,0.9
9905,1,5.308,2.39,0,0,5,1,0,138,1,1.1,0.9
9906,1,6.536,1.876,0,0,5,1,0,138,1,1.1,0.9
9907,1,6.536,2.464,0,0,5,1,0,138,1,1.1,0.9
9908,1,6.536,0.923,0,0,5,1,0,138,1,1.1,0.9
9909,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9910,1,6.536,1.109,0,0,5,1,0,138,1,1.1,0.9
9911,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9912,1,11.368,3.603,0,0,5,1,0,138,1,1.1,0.9
9913,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9914,1,11.368,6.239,0,0,5,1,0,138,1,1.1,0.9
9915,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9916,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9917,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9918,1,11.859,3.312,0,0,5,1,0,138,1,1.1,0.9
9919,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9920,1,0,0,0,-5.96762470683,5,1,0,345,1,1.1,0.9
9921,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9922,1,11.368,2.598,0,0,5,1,0,345,1,1.1,0.9
9923,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9924,1,0,0,0,0,5,1,0,345,1,1.1,0.9
9925,1,1.102,0.387,0,0,5,1,0,138,1,1.1,0.9
9926,1,2.196,0.838,0,0,5,1,0,138,1,1.1,0.9
9927,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9928,1,2.382,0.625,0,0,5,1,0,138,1,1.1,0.9
9929,1,2.382,0.506,0,0,5,1,0,138,1,1.1,0.9
9930,1,2.456,0.291,0,0,5,1,0,138,1,1.1,0.9
9931,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9932,1,9.09,1.728,0,0,5,1,0,138,1,1.1,0.9
9933,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9934,1,10.422,2.911,0,0,5,1,0,138,1,1.1,0.9
9935,1,10.66,5.032,0,0,5,1,0,138,1,1.1,0.9
9936,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9937,1,8.978,3.089,0,0,5,1,0,138,1,1.1,0.9
9938,1,2.126,1.436,0,-4.08412166625,5,1,0,138,1,1.1,0.9
9939,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9940,1,2.126,0.604,0,0,5,1,0,138,1,1.1,0.9
9941,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9942,1,2.126,0.405,0,0,5,1,0,138,1,1.1,0.9
9943,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9944,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9945,1,7.98,1.809,0,0,5,1,0,138,1,1.1,0.9
9946,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9947,1,7.621,3.036,0,0,5,1,0,138,1,1.1,0.9
9948,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9949,1,7.98,2.844,0,0,5,1,0,138,1,1.1,0.9
9950,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9951,1,7.98,1.965,0,0,5,1,0,138,1,1.1,0.9
9952,1,2.51,1.077,0,0,5,1,0,138,1,1.1,0.9
9953,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9954,1,1.258,0.739,0,0,5,1,0,138,1,1.1,0.9
9955,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9956,1,2.725,0.864,0,0,5,1,0,138,1,1.1,0.9
9957,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9958,1,2.331,0.164,0,0,5,1,0,138,1,1.1,0.9
9959,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9960,1,0.566,0.134,0,0,5,1,0,138,1,1.1,0.9
9961,1,1.757,0.491,0,0,5,1,0,138,1,1.1,0.9
9962,1,3.491,1.176,0,0,5,1,0,138,1,1.1,0.9
9963,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9964,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9965,1,1.742,1.094,0,0,5,1,0,138,1,1.1,0.9
9966,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9967,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9968,1,1.742,0.998,0,0,5,1,0,138,1,1.1,0.9
9969,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9970,1,12.641,0.804,0,0,5,1,0,138,1,1.1,0.9
9971,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9972,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9973,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9974,1,12.641,3.611,0,0,5,1,0,138,1,1.1,0.9
9975,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9976,1,12.641,4.005,0,0,5,1,0,138,1,1.1,0.9
9977,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9978,1,12.641,1.891,0,0,5,1,0,138,1,1.1,0.9
9979,1,0,0,0,0,5,1,0,138,1,1.1,0.9
