bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
9980,1,2.084,0.61,0,0,5,1,0,138,1,1.1,0.9
9981,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9982,1,2.59,0.425,0,0,5,1,0,138,1,1.1,0.9
9983,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9984,1,1.303,0.462,0,0,5,1,0,138,1,1.1,0.9
9985,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9986,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9987,1,6.417,0.156,0,0,5,1,0,138,1,1.1,0.9
9988,1,6.417,1.824,0,0,5,1,0,138,1,1.1,0.9
9989,1,6.417,1.295,0,0,5,1,0,138,1,1.1,0.9
9990,1,6.417,0.633,0,0,5,1,0,138,1,1.1,0.9
9991,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9992,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9993,1,1.578,0.186,0,0,5,1,0,138,1,1.1,0.9
9994,1,3.119,0.447,0,0,5,1,0,138,1,1.1,0.9
9995,1,0,0,0,0,5,1,0,138,1,1.1,0.9
9996,1,3.119,0.454,0,0,5,1,0,138,1,1.1,0.9
9997,1,3.119,0.931,0,0,5,1,0,138,1,1.1,0.9
9998,1,1.199,0.864,0,0,5,1,0,138,1,1.1,0.9
9999,1,0.983,0.298,0,0,5,1,0,138,1,1.1,0.9
10000,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10001,1,5.204,1.362,0,0,5,1,0,138,1,1.1,0.9
10002,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10003,1,10.406,2.799,0,0,5,1,0,138,1,1.1,0.9
10004,1,5.956,0.789,0,0,5,1,0,138,1,1.1,0.9
10005,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10006,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10007,1,13.147,4.243,0,0,5,1,0,345,1,1.1,0.9
10008,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10009,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10010,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10011,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10012,1,13.147,4.928,0,0,5,1,0,345,1,1.1,0.9
10013,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10014,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10015,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10016,1,13.147,2.047,0,0,5,1,0,138,1,1.1,0.9
10017,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10018,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10019,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10020,1,13.147,3.908,0,0,5,1,0,138,1,1.1,0.9
10021,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10022,1,13.147,4.191,0,0,5,1,0,138,1,1.1,0.9
10023,1,1.668,0.566,0,0,5,1,0,138,1,1.1,0.9
10024,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10025,1,1.668,0.365,0,0,5,1,0,138,1,1.1,0.9
10026,1,1.668,0.476,0,0,5,1,0,138,1,1.1,0.9
10027,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10028,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10029,1,1.512,0.494,0,0,5,1,0,138,1,1.1,0.9
10030,1,4.116,1.003,0,0,5,1,0,138,1,1.1,0.9
10031,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10032,1,2.129,0.73,0,0,5,1,0,138,1,1.1,0.9
10033,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10034,1,6.558,2.568,0,0,5,1,0,138,1,1.1,0.9
10035,1,5.256,1.683,0,0,5,1,0,138,1,1.1,0.9
10036,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10037,1,4.98,2.539,0,0,5,1,0,138,1,1.1,0.9
10038,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10039,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10040,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10041,1,4.809,1.734,0,0,5,1,0,345,1,1.1,0.9
10042,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10043,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10044,1,4.266,1.28,0,0,5,1,0,138,1,1.1,0.9
10045,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10046,1,4.266,0.685,0,0,5,1,0,138,1,1.1,0.9
10047,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10048,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10049,1,1.645,0.261,0,0,5,1,0,138,1,1.1,0.9
10050,1,2.821,1.042,0,0,5,1,0,138,1,1.1,0.9
10051,1,2.821,0.722,0,0,5,1,0,138,1,1.1,0.9
10052,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10053,1,2.821,0.186,0,0,5,1,0,138,1,1.1,0.9
10054,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10055,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10056,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10057,1,13.765,2.122,0,0,5,1,0,345,1,1.1,0.9
10058,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10059,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10060,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10061,1,13.765,4.541,0,0,5,1,0,138,1,1.1,0.9
10062,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10063,1,13.765,3.804,0,0,5,1,0,138,1,1.1,0.9
10064,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10065,1,13.765,5.01,0,0,5,1,0,138,1,1.1,0.9
10066,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10067,1,0,0,0,38.399278743,5,1,0,138,1,1.1,0.9
10068,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10069,1,17.07,3.156,0,0,5,1,0,138,1,1.1,0.9
10070,1,17.07,4.995,0,0,5,1,0,138,1,1.1,0.9
10071,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10072,1,17.07,1.199,0,0,5,1,0,138,1,1.1,0.9
10073,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10074,1,17.07,6.283,0,0,5,1,0,138,1,1.1,0.9
10075,1,17.07,2.591,0,0,5,1,0,138,1,1.1,0.9
10076,1,0,0,0,83.5098082207,5,1,0,138,1,1.1,0.9
10077,1,29.368,9.521,0,0,5,1,0,138,1,1.1,0.9
10078,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10079,1,5.315,2.07,0,0,5,1,0,138,1,1.1,0.9
10080,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10081,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10082,1,5.315,0.67,0,0,5,1,0,138,1,1.1,0.9
10083,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10084,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10085,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10086,1,5.315,2.226,0,0,5,1,0,138,1,1.1,0.9
10087,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10088,1,1.363,0.236,0,0,5,1,0,138,1,1.1,0.9
10089,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10090,1,2.221,0.691,0,0,5,1,0,138,1,1.1,0.9
10091,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10092,1,2.888,1.124,0,0,5,1,0,138,1,1.1,0.9
10093,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10094,1,2.702,0.253,0,0,5,1,0,138,1,1.1,0.9
10095,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10096,1,2.516,0.476,0,0,5,1,0,138,1,1.1,0.9
10097,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10098,1,13.392,2.725,0,0,5,1,0,138,1,1.1,0.9
10099,1,0,0,0,12.1314446324,5,1,0,138,1,1.1,0.9
10100,1,12.306,0.655,0,0,5,1,0,138,1,1.1,0.9
10101,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10102,1,12.306,1.489,0,0,5,1,0,138,1,1.1,0.9
10103,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10104,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10105,1,12.306,3.052,0,0,5,1,0,138,1,1.1,0.9
10106,1,12.536,3.208,0,0,5,1,0,138,1,1.1,0.9
10107,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10108,1,12.536,3.811,0,0,5,1,0,138,1,1.1,0.9
10109,1,14.085,3.432,0,0,5,1,0,138,1,1.1,0.9
10110,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10111,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10112,1,12.536,1.251,0,0,5,1,0,138,1,1.1,0.9
10113,1,12.298,3.432,0,0,5,1,0,138,1,1.1,0.9
10114,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10115,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10116,1,17.569,4.057,0,0,5,1,0,138,1,1.1,0.9
10117,1,12.298,6.089,0,0,5,1,0,138,1,1.1,0.9
10118,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10119,1,5.271,2.062,0,0,5,1,0,138,1,1.1,0.9
10120,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10121,1,8.383,1.437,0,0,5,1,0,138,1,1.1,0.9
10122,1,5.271,1.809,0,0,5,1,0,138,1,1.1,0.9
10123,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10124,1,9.097,2.665,0,0,5,1,0,138,1,1.1,0.9
10125,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10126,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10127,1,9.097,1.913,0,0,5,1,0,138,1,1.1,0.9
10128,1,9.097,2.97,0,-11.2440529222,5,1,0,138,1,1.1,0.9
10129,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10130,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10131,1,9.097,3.856,0,0,5,1,0,138,1,1.1,0.9
10132,1,5.598,1.161,0,0,5,1,0,138,1,1.1,0.9
10133,1,0,0,0,16.3458670736,5,1,0,138,1,1.1,0.9
10134,1,5.598,3.037,0,0,5,1,0,138,1,1.1,0.9
10135,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10136,1,3.112,0.246,0,0,5,1,0,138,1,1.1,0.9
10137,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10138,1,3.112,0.179,0,0,5,1,0,138,1,1.1,0.9
10139,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10140,1,10.675,1.012,0,0,5,1,0,138,1,1.1,0.9
10141,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10142,1,10.675,2.203,0,0,5,1,0,138,1,1.1,0.9
10143,1,0,0,0,-60.255709126,5,1,0,138,1,1.1,0.9
10144,1,10.675,1.273,0,0,5,1,0,138,1,1.1,0.9
10145,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10146,1,10.675,2.762,0,0,5,1,0,138,1,1.1,0.9
10147,1,13.638,3.767,0,0,5,1,0,138,1,1.1,0.9
10148,1,13.638,2.799,0,0,5,1,0,138,1,1.1,0.9
10149,1,13.638,3.372,0,0,5,1,0,138,1,1.1,0.9
10150,1,13.638,1.72,0,0,5,1,0,138,1,1.1,0.9
10151,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10152,1,12.112,2.382,0,0,5,1,0,138,1,1.1,0.9
10153,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10154,1,13.921,3.394,0,0,5,1,0,138,1,1.1,0.9
10155,1,13.921,1.689,0,0,5,1,0,138,1,1.1,0.9
10156,1,12.112,2.434,0,0,5,1,0,138,1,1.1,0.9
10157,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10158,1,12.112,1.072,0,0,5,1,0,138,1,1.1,0.9
10159,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10160,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10161,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10162,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10163,1,10.117,2.792,0,0,5,1,0,345,1,1.1,0.9
10164,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10165,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10166,1,10.117,2.092,0,0,5,1,0,138,1,1.1,0.9
10167,1,10.117,1.347,0,0,5,1,0,138,1,1.1,0.9
10168,1,10.117,1.452,0,0,5,1,0,138,1,1.1,0.9
10169,1,4.437,0.878,0,23.4732544737,5,1,0,138,1,1.1,0.9
10170,1,4.437,0.409,0,0,5,1,0,138,1,1.1,0.9
10171,1,4.437,0.774,0,0,5,1,0,138,1,1.1,0.9
10172,1,13.028,4.928,0,0,5,1,0,138,1,1.1,0.9
10173,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10174,1,13.028,4.333,0,0,5,1,0,138,1,1.1,0.9
10175,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10176,1,0,0,0,6.4742679189,5,1,0,138,1,1.1,0.9
10177,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10178,1,13.028,1.571,0,0,5,1,0,138,1,1.1,0.9
10179,1,13.028,0.663,0,0,5,1,0,138,1,1.1,0.9
10180,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10181,1,13.028,5.725,0,0,5,1,0,138,1,1.1,0.9
10182,1,6.916,3.558,0,0,5,1,0,138,1,1.1,0.9
10183,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10184,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10185,1,5.211,2.062,0,0,5,1,0,138,1,1.1,0.9
10186,1,0.141,0.052,0,0,5,1,0,138,1,1.1,0.9
10187,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10188,1,5.352,2.203,0,0,5,1,0,138,1,1.1,0.9
10189,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10190,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10191,1,8.368,1.37,0,0,5,1,0,138,1,1.1,0.9
10192,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10193,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10194,1,8.368,2.338,0,0,5,1,0,138,1,1.1,0.9
10195,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10196,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10197,1,13.966,3.179,0,0,5,1,0,138,1,1.1,0.9
10198,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10199,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10200,1,8.368,1.794,0,0,5,1,0,345,1,1.1,0.9
10201,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10202,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10203,1,3.096,0.789,0,0,5,1,0,138,1,1.1,0.9
10204,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10205,1,11.844,6.231,0,0,5,1,0,138,1,1.1,0.9
10206,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10207,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10208,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10209,1,11.844,4.802,0,0,5,1,0,138,1,1.1,0.9
10210,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10211,1,13.653,0.648,0,0,5,1,0,138,1,1.1,0.9
10212,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10213,1,12.357,2.718,0,0,5,1,0,138,1,1.1,0.9
10214,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10215,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10216,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10217,1,1.214,0.222,0,0,5,1,0,138,1,1.1,0.9
10218,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10219,1,2.427,0.342,0,0,5,1,0,138,1,1.1,0.9
10220,1,19.251,6.313,0,0,5,1,0,138,1,1.1,0.9
10221,1,19.251,4.973,0,0,5,1,0,138,1,1.1,0.9
10222,1,19.251,4.668,0,0,5,1,0,138,1,1.1,0.9
10223,1,20.084,0.404,0,0,5,1,0,138,1,1.1,0.9
10224,1,0,0,0,26.9298285555,5,1,0,138,1,1.1,0.9
10225,1,19.251,3.819,0,0,5,1,0,138,1,1.1,0.9
10226,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10227,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10228,1,12.753,2.144,0,0,5,1,0,138,1,1.1,0.9
10229,1,12.224,0.648,0,0,5,1,0,138,1,1.1,0.9
10230,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10231,1,12.224,5.382,0,0,5,1,0,138,1,1.1,0.9
10232,1,12.224,2.07,0,0,5,1,0,138,1,1.1,0.9
10233,1,12.224,3.365,0,0,5,1,0,138,1,1.1,0.9
10234,1,3.268,0.186,0,0,5,1,0,138,1,1.1,0.9
10235,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10236,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10237,1,3.268,1.63,0,0,5,1,0,345,1,1.1,0.9
10238,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10239,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10240,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10241,1,3.268,0.469,0,0,5,1,0,138,1,1.1,0.9
10242,1,10.132,0.432,0,0,5,1,0,138,1,1.1,0.9
10243,1,10.132,5.025,0,0,5,1,0,138,1,1.1,0.9
10244,1,10.132,0.439,0,0,5,1,0,138,1,1.1,0.9
10245,1,10.132,1.102,0,0,5,1,0,138,1,1.1,0.9
10246,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10247,1,3.953,0.625,0,0,5,1,0,138,1,1.1,0.9
10248,1,4.593,2.658,0,0,5,1,0,138,1,1.1,0.9
10249,1,4.839,1.109,0,0,5,1,0,138,1,1.1,0.9
10250,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10251,1,18.251,6.508,0,0,5,1,0,138,1,1.1,0.9
10252,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10253,1,1.934,0.847,0,0,5,1,0,138,1,1.1,0.9
10254,1,17.494,9.097,0,0,5,1,0,138,1,1.1,0.9
10255,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10256,1,18.251,3.767,0,0,5,1,0,138,1,1.1,0.9
10257,1,20.177,2.717,0,0,5,1,0,138,1,1.1,0.9
10258,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10259,1,18.251,6.345,0,0,5,1,0,138,1,1.1,0.9
10260,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10261,1,3.521,1.467,0,0,5,1,0,138,1,1.1,0.9
10262,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10263,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10264,1,9.7,3.633,0,0,5,1,0,138,1,1.1,0.9
10265,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10266,1,9.7,0.156,0,0,5,1,0,138,1,1.1,0.9
10267,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10268,1,9.7,1.846,0,0,5,1,0,138,1,1.1,0.9
10269,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10270,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10271,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10272,1,9.7,3.067,0,0,5,1,0,138,1,1.1,0.9
10273,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10274,1,8.74,3.551,0,0,5,1,0,138,1,1.1,0.9
10275,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10276,1,9.118,1.678,0,0,5,1,0,138,1,1.1,0.9
10277,1,8.74,1.839,0,0,5,1,0,138,1,1.1,0.9
10278,1,8.74,4.98,0,0,5,1,0,138,1,1.1,0.9
10279,1,5.338,0.767,0,0,5,1,0,138,1,1.1,0.9
10280,1,5.338,0.834,0,0,5,1,0,138,1,1.1,0.9
10281,1,5.658,0.104,0,0,5,1,0,138,1,1.1,0.9
10282,1,5.978,2.442,0,0,5,1,0,138,1,1.1,0.9
10283,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10284,1,5.263,1.132,0,0,5,1,0,138,1,1.1,0.9
10285,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10286,1,5.263,2.486,0,0,5,1,0,138,1,1.1,0.9
10287,1,5.263,1.213,0,0,5,1,0,138,1,1.1,0.9
10288,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10289,1,5.263,1.615,0,0,5,1,0,138,1,1.1,0.9
10290,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10291,1,1.496,0.351,0,0,5,1,0,138,1,1.1,0.9
10292,1,0.603,0.223,0,0,5,1,0,138,1,1.1,0.9
10293,1,0.603,0.112,0,0,5,1,0,138,1,1.1,0.9
10294,1,0.311,0.109,0,0,5,1,0,138,1,1.1,0.9
10295,1,0.59,0.14,0,0,5,1,0,138,1,1.1,0.9
10296,1,1.336,0.054,0,0,5,1,0,138,1,1.1,0.9
10297,1,2.836,0.694,0,0,5,1,0,138,1,1.1,0.9
10298,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10299,1,11.725,7.072,0,0,5,1,0,138,1,1.1,0.9
10300,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10301,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10302,1,11.725,4.958,0,0,5,1,0,138,1,1.1,0.9
10303,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10304,1,11.725,2.159,0,0,5,1,0,138,1,1.1,0.9
10305,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10306,1,14.048,2.166,0,0,5,1,0,138,1,1.1,0.9
10307,1,0,0,0,-0.00256428629601,5,1,0,345,1,1.1,0.9
10308,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10309,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10310,1,14.688,3.149,0,0,5,1,0,345,1,1.1,0.9
10311,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10312,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10313,1,9.976,2.122,0,0,5,1,0,138,1,1.1,0.9
10314,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10315,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10316,1,9.976,2.189,0,0,5,1,0,138,1,1.1,0.9
10317,1,9.976,4.258,0,0,5,1,0,138,1,1.1,0.9
10318,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10319,1,9.469,2.419,0,0,5,1,0,138,1,1.1,0.9
10320,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10321,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10322,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10323,1,9.469,0.439,0,0,5,1,0,138,1,1.1,0.9
10324,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10325,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10326,1,9.469,4.37,0,0,5,1,0,345,1,1.1,0.9
10327,1,0.313,0.104,0,0,5,1,0,345,1,1.1,0.9
10328,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10329,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10330,1,9.469,2.144,0,0,5,1,0,138,1,1.1,0.9
10331,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10332,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10333,1,0.622,0.14,0,0,5,1,0,138,1,1.1,0.9
10334,1,14.151,6.128,0,0,5,1,0,138,1,1.1,0.9
10335,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10336,1,14.151,3.713,0,0,5,1,0,138,1,1.1,0.9
10337,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10338,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10339,1,14.151,5.274,0,0,5,1,0,138,1,1.1,0.9
10340,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10341,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10342,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10343,1,14.151,3.402,0,0,5,1,0,345,1,1.1,0.9
10344,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10345,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10346,1,14.151,2.097,0,0,5,1,0,138,1,1.1,0.9
10347,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10348,1,14.78,2.027,0,0,5,1,0,138,1,1.1,0.9
10349,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10350,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10351,1,14.167,6,0,0,5,1,0,138,1,1.1,0.9
10352,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10353,1,14.78,5.724,0,0,5,1,0,138,1,1.1,0.9
10354,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10355,1,14.167,3.931,0,15.6598106939,5,1,0,138,1,1.1,0.9
10356,1,14.78,4.629,0,0,5,1,0,138,1,1.1,0.9
10357,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10358,1,19.494,10.99,0,0,5,1,0,138,1,1.1,0.9
10359,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10360,1,19.494,1.406,0,0,5,1,0,138,1,1.1,0.9
10361,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10362,1,21.164,2.447,0,0,5,1,0,138,1,1.1,0.9
10363,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10364,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10365,1,19.494,6.252,0,0,5,1,0,138,1,1.1,0.9
10366,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10367,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10368,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10369,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10370,1,19.494,8.256,0,0,5,1,0,345,1,1.1,0.9
10371,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10372,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10373,1,3.34,0.217,0,0,5,1,0,138,1,1.1,0.9
10374,1,0.261,0.052,0,0,5,1,0,138,1,1.1,0.9
10375,1,1.727,0.32,0,0,5,1,0,138,1,1.1,0.9
10376,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10377,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10378,1,4.615,0.596,0,0,5,1,0,138,1,1.1,0.9
10379,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10380,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10381,1,5.988,0.66,0,0,5,1,0,138,1,1.1,0.9
10382,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10383,1,4.712,1.213,0,0,5,1,0,138,1,1.1,0.9
10384,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10385,1,4.712,2.367,0,0,5,1,0,138,1,1.1,0.9
10386,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10387,1,2.702,0.186,0,0,5,1,0,138,1,1.1,0.9
10388,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10389,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10390,1,2.819,0.73,0,0,5,1,0,138,1,1.1,0.9
10391,1,3.32,0.849,0,0,5,1,0,138,1,1.1,0.9
10392,1,7.432,2.345,0,0,5,1,0,138,1,1.1,0.9
10393,1,5.701,2.28,0,0,5,1,0,138,1,1.1,0.9
10394,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10395,1,4.556,0.73,0,0,5,1,0,138,1,1.1,0.9
10396,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10397,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10398,1,2.128,0.582,0,0,5,1,0,138,1,1.1,0.9
10399,1,2.128,0.28,0,0,5,1,0,138,1,1.1,0.9
10400,1,2.128,0.179,0,0,5,1,0,138,1,1.1,0.9
10401,1,13.638,5.188,0,0,5,1,0,138,1,1.1,0.9
10402,1,13.638,1.569,0,0,5,1,0,138,1,1.1,0.9
10403,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10404,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10405,1,18.585,6.325,0,0,5,1,0,345,1,1.1,0.9
10406,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10407,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10408,1,13.638,2.353,0,0,5,1,0,138,1,1.1,0.9
10409,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10410,1,4.939,1.678,0,0,5,1,0,138,1,1.1,0.9
10411,1,4.939,2.159,0,0,5,1,0,138,1,1.1,0.9
10412,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10413,1,3.529,0.744,0,0,5,1,0,138,1,1.1,0.9
10414,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10415,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10416,1,2.136,0.432,0,0,5,1,0,138,1,1.1,0.9
10417,1,5.3,1.682,0,0,5,1,0,138,1,1.1,0.9
10418,1,5.568,0.975,0,0,5,1,0,138,1,1.1,0.9
10419,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10420,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10421,1,5.3,1.072,0,0,5,1,0,138,1,1.1,0.9
10422,1,1.385,0.164,0,0,5,1,0,138,1,1.1,0.9
10423,1,2.89,1.538,0,0,5,1,0,138,1,1.1,0.9
10424,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10425,1,0.924,0.412,0,0,5,1,0,138,1,1.1,0.9
10426,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10427,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10428,1,9.25,0.497,0,0,5,1,0,138,1,1.1,0.9
10429,1,4.947,0.404,0,0,5,1,0,138,1,1.1,0.9
10430,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10431,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10432,1,2.718,0.792,0,0,5,1,0,138,1,1.1,0.9
10433,1,2.718,0.668,0,0,5,1,0,138,1,1.1,0.9
10434,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10435,1,6.089,1.46,0,0,5,1,0,138,1,1.1,0.9
10436,1,6.089,0.582,0,0,5,1,0,138,1,1.1,0.9
10437,1,6.089,1.048,0,0,5,1,0,138,1,1.1,0.9
10438,1,0,0,0,-100.03802167,5,1,0,345,1,1.1,0.9
10439,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10440,1,8.994,1.724,0,0,5,1,0,345,1,1.1,0.9
10441,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10442,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10443,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10444,1,2.905,0.87,0,0,5,1,0,138,1,1.1,0.9
10445,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10446,1,13.924,2.996,0,0,5,1,0,138,1,1.1,0.9
10447,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10448,1,6.967,4.303,0,0,5,1,0,138,1,1.1,0.9
10449,1,0.938,0.089,0,0,5,1,0,138,1,1.1,0.9
10450,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10451,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10452,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10453,1,17.475,2.221,0,0,5,1,0,138,1,1.1,0.9
10454,1,20.193,11.603,0,0,5,1,0,138,1,1.1,0.9
10455,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10456,1,17.475,6.974,0,0,5,1,0,138,1,1.1,0.9
10457,1,17.475,16.403,0,0,5,1,0,138,1,1.1,0.9
10458,1,18.174,4.916,0,0,5,1,0,138,1,1.1,0.9
10459,1,0,0,0,12.3062598602,5,1,0,345,1,1.1,0.9
10460,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10461,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10462,1,17.475,2.812,0,0,5,1,0,345,1,1.1,0.9
10463,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10464,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10465,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10466,1,4.458,0.256,0,0,5,1,0,138,1,1.1,0.9
10467,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10468,1,4.458,0.746,0,0,5,1,0,138,1,1.1,0.9
10469,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10470,1,4.458,0.963,0,0,5,1,0,138,1,1.1,0.9
10471,1,2.182,0.357,0,0,5,1,0,138,1,1.1,0.9
10472,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10473,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10474,1,1.064,0.093,0,0,5,1,0,138,1,1.1,0.9
10475,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10476,1,1.724,0.318,0,0,5,1,0,138,1,1.1,0.9
10477,1,1.724,0.551,0,0,5,1,0,138,1,1.1,0.9
10478,1,1.817,0.738,0,0,5,1,0,138,1,1.1,0.9
10479,1,0.388,0.093,0,0,5,1,0,138,1,1.1,0.9
10480,1,6.454,2.648,0,0,5,1,0,138,1,1.1,0.9
10481,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10482,1,6.485,1.342,0,0,5,1,0,138,1,1.1,0.9
10483,1,6.454,1.188,0,-22.6045633171,5,1,0,138,1,1.1,0.9
10484,1,1.03,0.117,0,-21.9174265595,5,1,0,138,1,1.1,0.9
10485,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10486,1,1.116,0.304,0,0,5,1,0,138,1,1.1,0.9
10487,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10488,1,2.232,0.819,0,0,5,1,0,138,1,1.1,0.9
10489,1,0.827,0.265,0,0,5,1,0,138,1,1.1,0.9
10490,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10491,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10492,1,1.654,0.312,0,0,5,1,0,138,1,1.1,0.9
10493,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10494,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10495,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10496,1,0.579,0.147,0,0,5,1,0,138,1,1.1,0.9
10497,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10498,1,2.989,0.663,0,0,5,1,0,138,1,1.1,0.9
10499,1,0.64,0.343,0,0,5,1,0,138,1,1.1,0.9
10500,1,0.617,0.123,0,0,5,1,0,138,1,1.1,0.9
10501,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10502,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10503,1,4.737,1.713,0,0,5,1,0,138,1,1.1,0.9
10504,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10505,1,4.737,1.311,0,0,5,1,0,138,1,1.1,0.9
10506,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10507,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10508,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10509,1,4.737,0.494,0,0,5,1,0,345,1,1.1,0.9
10510,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10511,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10512,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10513,1,2.43,0.309,0,0,5,1,0,138,1,1.1,0.9
10514,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10515,1,2.43,0.802,0,0,5,1,0,138,1,1.1,0.9
10516,1,2.7,0.108,0,0,5,1,0,138,1,1.1,0.9
10517,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10518,1,1.234,0.208,0,0,5,1,0,138,1,1.1,0.9
10519,1,2.476,0.511,0,0,5,1,0,138,1,1.1,0.9
10520,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10521,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10522,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10523,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10524,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10525,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10526,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10527,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10528,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10529,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10530,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10531,1,0.134,0.03,0,0,5,1,0,138,1,1.1,0.9
10532,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10533,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10534,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10535,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10536,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10537,1,0.141,0.007,0,0,5,1,0,345,1,1.1,0.9
10538,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10539,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10540,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10541,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10542,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10543,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10544,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10545,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10546,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10547,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10548,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10549,1,0,0,0,-64.9359783344,5,1,0,345,1,1.1,0.9
10550,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10551,1,2.01,0.439,0,0,5,1,0,345,1,1.1,0.9
10552,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10553,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10554,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10555,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10556,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10557,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10558,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10559,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10560,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10561,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10562,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10563,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10564,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10565,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10566,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10567,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10568,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10569,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10570,1,0,0,0,-17.6928817845,5,1,0,345,1,1.1,0.9
10571,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10572,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10573,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10574,1,0.808,0.078,0,0,5,1,0,345,1,1.1,0.9
10575,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10576,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10577,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10578,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10579,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
10580,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10581,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10582,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10583,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10584,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10585,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10586,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10587,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10588,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10589,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10590,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10591,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10592,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10593,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10594,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10595,1,0.037,0.007,0,0,5,1,0,345,1,1.1,0.9
10596,1,0.037,0.015,0,0,5,1,0,345,1,1.1,0.9
10597,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10598,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10599,1,0,0,0,-342.430813396,5,1,0,765,1,1.1,0.9
10600,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10601,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10602,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10603,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10604,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10605,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10606,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10607,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10608,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10609,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10610,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10611,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10612,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10613,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10614,1,0.311,0.078,0,-93.3091659497,5,1,0,345,1,1.1,0.9
10615,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10616,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10617,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10618,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10619,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10620,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10621,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10622,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10623,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10624,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10625,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10626,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10627,1,0,0,0,-0.00190961672358,5,1,0,345,1,1.1,0.9
10628,1,0.744,0.201,0,0,5,1,0,345,1,1.1,0.9
10629,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10630,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10631,1,0,0,0,-5.56848747291,5,1,0,765,1,1.1,0.9
10632,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10633,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10634,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10635,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10636,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10637,1,0.03,0.007,0,0,5,1,0,765,1,1.1,0.9
10638,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10639,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10640,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10641,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10642,1,0.61,0.194,0,0,5,1,0,138,1,1.1,0.9
10643,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10644,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10645,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10646,1,1.55,0.911,0,0,5,1,0,138,1,1.1,0.9
10647,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10648,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10649,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10650,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10651,1,2.196,0.171,0,0,5,1,0,138,1,1.1,0.9
10652,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10653,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10654,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10655,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10656,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10657,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10658,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10659,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10660,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10661,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10662,1,0.59,0.101,0,0,5,1,0,138,1,1.1,0.9
10663,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10664,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10665,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10666,1,0.238,0.045,0,0,5,1,0,138,1,1.1,0.9
10667,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10668,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10669,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10670,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10671,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10672,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10673,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10674,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10675,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10676,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10677,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10678,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10679,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10680,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10681,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10682,1,0.625,0.186,0,0,5,1,0,345,1,1.1,0.9
10683,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10684,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10685,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10686,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10687,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10688,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10689,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10690,1,0.208,0.015,0,0,5,1,0,345,1,1.1,0.9
10691,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10692,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10693,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10694,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10695,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10696,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10697,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10698,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10699,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10700,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10701,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10702,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10703,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10704,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10705,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10706,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10707,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10708,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10709,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10710,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10711,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10712,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10713,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10714,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10715,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10716,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10717,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10718,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10719,1,0.499,0.082,0,0,5,1,0,138,1,1.1,0.9
10720,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10721,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10722,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10723,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10724,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10725,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10726,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10727,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10728,1,3.86,1.258,0,0,5,1,0,138,1,1.1,0.9
10729,1,0.955,0.039,0,0,5,1,0,138,1,1.1,0.9
10730,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10731,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10732,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10733,1,1.854,0.811,0,0,5,1,0,138,1,1.1,0.9
10734,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10735,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10736,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10737,1,0,0,0,-0.00135034659464,5,1,0,345,1,1.1,0.9
10738,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10739,1,0.924,0.239,0,0,5,1,0,345,1,1.1,0.9
10740,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10741,1,0.466,0.047,0,0,5,1,0,345,1,1.1,0.9
10742,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10743,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10744,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10745,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10746,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10747,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10748,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10749,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10750,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10751,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10752,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10753,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10754,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10755,1,0.372,0.082,0,0,5,1,0,345,1,1.1,0.9
10756,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10757,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10758,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10759,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10760,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10761,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10762,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10763,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10764,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10765,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10766,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10767,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10768,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10769,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10770,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10771,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10772,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10773,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10774,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10775,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10776,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10777,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10778,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10779,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10780,1,0,0,0,-8.9711641154,5,1,0,765,1,1.1,0.9
10781,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10782,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10783,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10784,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10785,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10786,1,1.414,0.298,0,0,5,1,0,765,1,1.1,0.9
10787,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10788,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10789,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10790,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10791,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10792,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10793,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10794,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10795,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10796,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10797,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10798,1,0,0,0,-110.113267859,5,1,0,345,1,1.1,0.9
10799,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10800,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10801,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10802,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10803,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10804,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10805,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10806,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10807,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10808,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10809,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10810,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10811,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10812,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10813,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10814,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10815,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10816,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10817,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10818,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10819,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10820,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10821,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10822,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10823,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10824,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10825,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10826,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10827,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10828,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10829,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10830,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10831,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10832,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10833,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10834,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10835,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10836,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10837,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10838,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10839,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10840,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10841,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10842,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10843,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10844,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10845,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10846,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10847,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10848,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10849,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10850,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10851,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10852,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10853,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10854,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10855,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10856,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10857,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10858,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10859,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10860,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10861,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10862,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10863,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10864,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10865,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10866,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10867,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10868,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10869,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10870,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10871,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10872,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10873,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10874,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10875,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10876,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10877,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10878,2,0,0,0,0,5,1,0,22,1,1.1,0.9
10879,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10880,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10881,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10882,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10883,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10884,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10885,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10886,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10887,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10888,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10889,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10890,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10891,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10892,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10893,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10894,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10895,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10896,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10897,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10898,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10899,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10900,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10901,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10902,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10903,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10904,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10905,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10906,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10907,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10908,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10909,1,0,0,0,-15.5097956155,5,1,0,345,1,1.1,0.9
10910,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10911,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10912,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10913,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10914,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10915,1,0,0,0,-47.5069158449,5,1,0,345,1,1.1,0.9
10916,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10917,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10918,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10919,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10920,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10921,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10922,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10923,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10924,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10925,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10926,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10927,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10928,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10929,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10930,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10931,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10932,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10933,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10934,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10935,1,0,0,0,-202.523730037,5,1,0,765,1,1.1,0.9
10936,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10937,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10938,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10939,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10940,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10941,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10942,2,0,0,0,0,5,1,0,20,1,1.1,0.9
10943,2,0,0,0,0,5,1,0,18,1,1.1,0.9
10944,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10945,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10946,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10947,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10948,1,0,0,0,-132.537522292,5,1,0,345,1,1.1,0.9
10949,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10950,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10951,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10952,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10953,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10954,1,0,0,0,-228.193742848,5,1,0,765,1,1.1,0.9
10955,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10956,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10957,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10958,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10959,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10960,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10961,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10962,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10963,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10964,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10965,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10966,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10967,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10968,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10969,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10970,2,0,0,0,0,5,1,0,345,1,1.1,0.9
10971,2,0,0,0,0,5,1,0,138,1,1.1,0.9
10972,1,0,0,0,-114.10464646,5,1,0,345,1,1.1,0.9
10973,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10974,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10975,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10976,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10977,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10978,2,0,0,0,0,5,1,0,24,1,1.1,0.9
10979,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10980,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10981,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10982,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10983,1,0,0,0,-79.2546454256,5,1,0,765,1,1.1,0.9
10984,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10985,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10986,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10987,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10988,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10989,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10990,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10991,1,0,0,0,0,5,1,0,765,1,1.1,0.9
10992,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10993,1,0,0,0,0,5,1,0,138,1,1.1,0.9
10994,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10995,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
10996,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10997,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10998,1,0,0,0,0,5,1,0,345,1,1.1,0.9
10999,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11000,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11001,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11002,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11003,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11004,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11005,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11006,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11007,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11008,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11009,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11010,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11011,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11012,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11013,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11014,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11015,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11016,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11017,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11018,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11019,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11020,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11021,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11022,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11023,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11024,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11025,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11026,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11027,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11028,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11029,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11030,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11031,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11032,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11033,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11034,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11035,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11036,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11037,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11038,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11039,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11040,1,0,0,0,0.000771308183212,5,1,0,345,1,1.1,0.9
11041,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11042,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11043,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11044,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11045,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11046,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11047,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11048,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11049,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11050,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11051,2,0,0,0,0,5,1,0,345,1,1.1,0.9
11052,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11053,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11054,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11055,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11056,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11057,1,0,0,0,-100.775964386,5,1,0,345,1,1.1,0.9
11058,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11059,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11060,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11061,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11062,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11063,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11064,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11065,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11066,2,0,0,0,0,5,1,0,24,1,1.1,0.9
11067,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11068,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11069,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11070,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11071,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11072,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11073,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11074,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11075,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11076,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11077,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11078,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11079,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11080,1,0,0,0,-0.00298369103407,5,1,0,345,1,1.1,0.9
11081,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11082,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11083,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11084,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11085,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11086,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11087,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11088,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11089,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11090,2,0,0,0,0,5,1,0,24,1,1.1,0.9
11091,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11092,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11093,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11094,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11095,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11096,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11097,1,0,0,0,-70.7879930491,5,1,0,345,1,1.1,0.9
11098,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11099,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11100,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11101,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11102,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11103,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11104,1,0,0,0,-136.099168132,5,1,0,765,1,1.1,0.9
11105,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11106,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11107,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11108,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11109,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11110,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11111,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11112,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11113,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11114,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11115,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11116,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11117,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11118,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11119,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11120,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11121,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11122,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11123,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11124,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11125,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11126,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11127,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11128,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11129,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11130,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11131,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11132,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11133,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11134,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11135,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11136,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11137,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11138,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11139,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11140,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11141,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11142,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11143,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11144,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11145,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11146,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11147,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11148,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11149,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11150,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11151,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11152,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11153,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11154,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11155,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11156,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11157,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11158,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11159,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11160,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11161,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11162,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11163,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11164,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11165,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11166,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11167,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11168,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11169,1,0,0,0,-459.152665594,5,1,0,765,1,1.1,0.9
11170,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11171,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11172,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11173,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11174,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11175,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11176,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11177,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11178,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11179,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11180,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11181,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11182,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11183,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11184,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11185,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11186,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11187,1,0,0,0,-341.85107642,5,1,0,765,1,1.1,0.9
11188,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11189,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11190,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11191,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11192,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11193,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11194,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11195,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11196,1,0,0,0,0,5,1,0,765,1,1.1,0.9
11197,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11198,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11199,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11200,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11201,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11202,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11203,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11204,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11205,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11206,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11207,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11208,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11209,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11210,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11211,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11212,2,0,0,0,0,5,1,0,138,1,1.1,0.9
11213,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11214,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11215,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11216,1,0,0,0,-0.010366077793,5,1,0,345,1,1.1,0.9
11217,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11218,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11219,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11220,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11221,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11222,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11223,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11224,1,0,0,0,0,5,1,0,345,1,1.1,0.9
11225,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11226,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11227,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11228,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11229,2,0,0,0,0,5,1,0,18,1,1.1,0.9
11230,2,0,0,0,0,5,1,0,20,1,1.1,0.9
11231,2,0,0,0,0,5,1,0,18,1,1.1,0.9
