bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin
11232,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11233,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11234,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11235,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11236,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11237,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11238,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11239,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11240,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11241,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11242,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11243,2,0,0,0,0,5,1,0,13.2,1,1.1,0.9
11244,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11245,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11246,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11247,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11248,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11249,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11250,2,0,0,0,0,5,1,0,22,1,1.1,0.9
11251,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11252,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11253,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11254,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11255,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11256,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11257,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11258,2,0,0,0,0,5,1,0,13.8,1,1.1,0.9
11259,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11260,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11261,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11262,1,0,0,0,0,5,1,0,138,1,1.1,0.9
11263,1,3.521,0.908,0,0,6,1,0,138,1,1.1,0.9
11264,1,5.643,1.72,0,0,6,1,0,138,1,1.1,0.9
11265,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11266,1,3.983,0.849,0,0,6,1,0,138,1,1.1,0.9
11267,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11268,1,6.395,1.362,0,0,6,1,0,138,1,1.1,0.9
11269,1,6.395,2.807,0,0,6,1,0,138,1,1.1,0.9
11270,1,6.395,1.295,0,0,6,1,0,138,1,1.1,0.9
11271,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11272,1,4.817,1.37,0,0,6,1,0,138,1,1.1,0.9
11273,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11274,1,4.817,1.668,0,0,6,1,0,138,1,1.1,0.9
11275,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11276,1,4.817,0.603,0,0,6,1,0,138,1,1.1,0.9
11277,1,4.087,1.973,0,0,6,1,0,138,1,1.1,0.9
11278,1,8.174,1.199,0,0,6,1,0,138,1,1.1,0.9
11279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11281,1,11.874,3.238,0,0,6,1,0,138,1,1.1,0.9
11282,1,11.874,1.504,0,0,6,1,0,138,1,1.1,0.9
11283,1,11.874,3.789,0,0,6,1,0,138,1,1.1,0.9
11284,1,0,0,0,-257.048692776,6,1,0,345,1,1.1,0.9
11285,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11286,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11287,1,11.874,4.042,0,0,6,1,0,345,1,1.1,0.9
11288,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11289,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11290,1,14.643,2.553,0,0,6,1,0,138,1,1.1,0.9
11291,1,14.643,4.995,0,0,6,1,0,138,1,1.1,0.9
11292,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11293,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11294,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11295,1,14.643,3.238,0,0,6,1,0,138,1,1.1,0.9
11296,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11297,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11298,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11299,1,14.643,10.578,0,0,6,1,0,345,1,1.1,0.9
11300,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11301,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11302,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11303,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11304,1,10.512,3.462,0,0,6,1,0,345,1,1.1,0.9
11305,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11306,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11307,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11308,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11309,1,10.512,1.645,0,0,6,1,0,138,1,1.1,0.9
11310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11312,1,10.512,1.087,0,0,6,1,0,138,1,1.1,0.9
11313,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11314,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11315,1,10.512,2.799,0,0,6,1,0,345,1,1.1,0.9
11316,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11317,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11318,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11319,1,0,0,0,15.3548377974,6,1,0,138,1,1.1,0.9
11320,1,3.983,1.027,0,0,6,1,0,138,1,1.1,0.9
11321,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11323,1,6.626,0.983,0,0,6,1,0,138,1,1.1,0.9
11324,1,6.596,1.831,0,0,6,1,0,138,1,1.1,0.9
11325,1,3.201,0.953,0,0,6,1,0,138,1,1.1,0.9
11326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11327,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11328,1,6.439,2.747,0,0,6,1,0,138,1,1.1,0.9
11329,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11331,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11332,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11333,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11334,1,14.963,6.655,0,0,6,1,0,345,1,1.1,0.9
11335,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11336,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11337,1,9.387,1.809,0,0,6,1,0,138,1,1.1,0.9
11338,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11339,1,9.387,1.913,0,0,6,1,0,138,1,1.1,0.9
11340,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11341,1,9.387,0.983,0,0,6,1,0,138,1,1.1,0.9
11342,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11343,1,9.387,5.97,0,0,6,1,0,138,1,1.1,0.9
11344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11345,1,3.179,1.452,0,0,6,1,0,138,1,1.1,0.9
11346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11347,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11348,1,3.179,0.797,0,0,6,1,0,138,1,1.1,0.9
11349,1,3.052,1.779,0,0,6,1,0,138,1,1.1,0.9
11350,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11351,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11352,1,6.447,2.114,0,0,6,1,0,138,1,1.1,0.9
11353,1,6.447,2.174,0,15.2104721178,6,1,0,138,1,1.1,0.9
11354,1,12.894,1.586,0,0,6,1,0,138,1,1.1,0.9
11355,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11356,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11357,1,14.926,3.067,0,0,6,1,0,345,1,1.1,0.9
11358,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11359,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11360,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11361,1,14.926,5.985,0,0,6,1,0,138,1,1.1,0.9
11362,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11363,1,14.859,1.325,0,0,6,1,0,138,1,1.1,0.9
11364,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11365,1,14.859,5.382,0,0,6,1,0,138,1,1.1,0.9
11366,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11367,1,14.859,2.874,0,0,6,1,0,138,1,1.1,0.9
11368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11369,1,1.854,1.065,0,0,6,1,0,138,1,1.1,0.9
11370,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11371,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11372,1,9.521,1.065,0,0,6,1,0,138,1,1.1,0.9
11373,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11374,1,9.521,2.397,0,0,6,1,0,138,1,1.1,0.9
11375,1,9.521,2.978,0,0,6,1,0,138,1,1.1,0.9
11376,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11377,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11378,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11379,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11380,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11381,1,9.521,3.424,0,0,6,1,0,345,1,1.1,0.9
11382,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11383,1,13.966,3.879,0,0,6,1,0,138,1,1.1,0.9
11384,1,13.966,0.454,0,0,6,1,0,138,1,1.1,0.9
11385,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11386,1,15.455,2.807,0,0,6,1,0,138,1,1.1,0.9
11387,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11388,1,13.966,2.397,0,0,6,1,0,138,1,1.1,0.9
11389,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11390,1,14.479,7.563,0,0,6,1,0,138,1,1.1,0.9
11391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11392,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11393,1,14.479,1.243,0,0,6,1,0,138,1,1.1,0.9
11394,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11396,1,14.479,3.022,0,0,6,1,0,345,1,1.1,0.9
11397,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11398,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11399,1,0,0,0,-76.3889382262,6,1,0,345,1,1.1,0.9
11400,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11401,1,19.393,2.568,0,0,6,1,0,345,1,1.1,0.9
11402,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11403,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11404,1,14.479,2.159,0,0,6,1,0,138,1,1.1,0.9
11405,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11406,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11407,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11408,1,2.174,0.618,0,0,6,1,0,138,1,1.1,0.9
11409,1,12.209,1.385,0,0,6,1,0,138,1,1.1,0.9
11410,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11411,1,12.209,4.325,0,0,6,1,0,138,1,1.1,0.9
11412,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11413,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11414,1,12.209,6.655,0,0,6,1,0,138,1,1.1,0.9
11415,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11416,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11417,1,0,0,0,-69.836816408,6,1,0,345,1,1.1,0.9
11418,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11419,1,12.209,2.807,0,0,6,1,0,345,1,1.1,0.9
11420,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11421,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11422,1,1.295,0.439,0,0,6,1,0,138,1,1.1,0.9
11423,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11424,1,2.591,0.834,0,0,6,1,0,138,1,1.1,0.9
11425,1,0,0,0,8.3217151291,6,1,0,138,1,1.1,0.9
11426,1,1.839,0.097,0,0,6,1,0,138,1,1.1,0.9
11427,1,3.38,1.31,0,0,6,1,0,138,1,1.1,0.9
11428,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11429,1,6.834,2.524,0,0,6,1,0,138,1,1.1,0.9
11430,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11431,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11432,1,5.762,0.945,0,0,6,1,0,138,1,1.1,0.9
11433,1,14.881,1.662,0,0,6,1,0,138,1,1.1,0.9
11434,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11435,1,17.327,8.597,0,0,6,1,0,138,1,1.1,0.9
11436,1,14.881,3.107,0,0,6,1,0,138,1,1.1,0.9
11437,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11438,1,14.881,2.617,0,0,6,1,0,138,1,1.1,0.9
11439,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11440,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11441,1,14.881,5.856,0,0,6,1,0,345,1,1.1,0.9
11442,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11443,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11444,1,2.345,0.797,0,0,6,1,0,138,1,1.1,0.9
11445,1,2.047,0.804,0,0,6,1,0,138,1,1.1,0.9
11446,1,1.221,0.551,0,0,6,1,0,138,1,1.1,0.9
11447,1,2.449,0.581,0,0,6,1,0,138,1,1.1,0.9
11448,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11449,1,1.087,0.253,0,0,6,1,0,138,1,1.1,0.9
11450,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11451,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11452,1,6.073,1.569,0,0,6,1,0,138,1,1.1,0.9
11453,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11454,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11455,1,11.953,8.893,0,0,6,1,0,138,1,1.1,0.9
11456,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11457,1,6.073,1.553,0,0,6,1,0,138,1,1.1,0.9
11458,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11459,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11460,1,6.073,0.784,0,0,6,1,0,138,1,1.1,0.9
11461,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11462,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11463,1,8.675,2.151,0,0,6,1,0,138,1,1.1,0.9
11464,1,8.675,2.081,0,0,6,1,0,138,1,1.1,0.9
11465,1,8.675,4.241,0,0,6,1,0,138,1,1.1,0.9
11466,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11467,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11468,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11469,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11470,1,8.675,2.516,0,0,6,1,0,345,1,1.1,0.9
11471,1,11.487,5.476,0,0,6,1,0,138,1,1.1,0.9
11472,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11473,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11474,1,17.374,0.784,0,0,6,1,0,345,1,1.1,0.9
11475,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11476,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11477,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11478,1,11.075,1.856,0,0,6,1,0,138,1,1.1,0.9
11479,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11480,1,11.075,3.487,0,0,6,1,0,138,1,1.1,0.9
11481,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11482,1,20.038,4.707,0,0,6,1,0,138,1,1.1,0.9
11483,1,7.075,0.559,0,0,6,1,0,138,1,1.1,0.9
11484,1,12.962,8.38,0,0,6,1,0,138,1,1.1,0.9
11485,1,10.656,3.922,0,0,6,1,0,138,1,1.1,0.9
11486,1,15.3,2.307,0,0,6,1,0,138,1,1.1,0.9
11487,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11488,1,5.18,1.934,0,0,6,1,0,138,1,1.1,0.9
11489,1,5.623,0.334,0,0,6,1,0,138,1,1.1,0.9
11490,1,11.246,1.398,0,0,6,1,0,138,1,1.1,0.9
11491,1,5.623,2.058,0,0,6,1,0,138,1,1.1,0.9
11492,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11493,1,3.082,2.084,0,0,6,1,0,138,1,1.1,0.9
11494,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11495,1,9.097,0.64,0,0,6,1,0,138,1,1.1,0.9
11496,1,9.097,3.462,0,0,6,1,0,138,1,1.1,0.9
11497,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11498,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11499,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11500,1,9.097,1.079,0,0,6,1,0,345,1,1.1,0.9
11501,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11502,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11503,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11504,1,9.097,1.846,0,0,6,1,0,138,1,1.1,0.9
11505,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11506,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11507,1,5.658,0.715,0,0,6,1,0,138,1,1.1,0.9
11508,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11509,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11510,1,5.658,0.566,0,0,6,1,0,138,1,1.1,0.9
11511,1,5.658,0.246,0,0,6,1,0,138,1,1.1,0.9
11512,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11513,1,5.807,1.519,0,0,6,1,0,138,1,1.1,0.9
11514,1,7.2,2.656,0,0,6,1,0,138,1,1.1,0.9
11515,1,0,0,0,18.3915793652,6,1,0,345,1,1.1,0.9
11516,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11517,1,12.885,1.359,0,0,6,1,0,345,1,1.1,0.9
11518,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11519,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11520,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11521,1,7.2,3.153,0,0,6,1,0,138,1,1.1,0.9
11522,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11523,1,7.2,2.221,0,0,6,1,0,138,1,1.1,0.9
11524,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11525,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11526,1,2.843,0.691,0,0,6,1,0,138,1,1.1,0.9
11527,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11528,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11529,1,6.558,1.318,0,0,6,1,0,345,1,1.1,0.9
11530,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11531,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11532,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11533,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11534,1,6.558,1.146,0,0,6,1,0,138,1,1.1,0.9
11535,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11536,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11537,1,6.558,1.444,0,0,6,1,0,138,1,1.1,0.9
11538,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11539,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11540,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11541,1,14.062,4.437,0,0,6,1,0,138,1,1.1,0.9
11542,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11543,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11544,1,7.504,3.35,0,0,6,1,0,138,1,1.1,0.9
11545,1,7.504,1.117,0,0,6,1,0,138,1,1.1,0.9
11546,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11547,1,7.504,2.099,0,0,6,1,0,138,1,1.1,0.9
11548,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11549,1,1.949,0.303,0,0,6,1,0,138,1,1.1,0.9
11550,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11551,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11552,1,1.949,0.295,0,0,6,1,0,138,1,1.1,0.9
11553,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11554,1,1.949,0.59,0,0,6,1,0,138,1,1.1,0.9
11555,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11556,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11557,1,9.693,0.963,0,0,6,1,0,138,1,1.1,0.9
11558,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11559,1,9.848,3.029,0,0,6,1,0,138,1,1.1,0.9
11560,1,9.693,1.072,0,0,6,1,0,138,1,1.1,0.9
11561,1,14.112,5.305,0,0,6,1,0,138,1,1.1,0.9
11562,1,14.112,1.134,0,0,6,1,0,138,1,1.1,0.9
11563,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11564,1,14.112,5.359,0,0,6,1,0,138,1,1.1,0.9
11565,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11566,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11567,1,14.112,6.967,0,0,6,1,0,345,1,1.1,0.9
11568,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11569,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11570,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11571,1,14.112,0.458,0,0,6,1,0,138,1,1.1,0.9
11572,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11573,1,2.936,0.73,0,0,6,1,0,138,1,1.1,0.9
11574,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11575,1,14.919,3.782,0,0,6,1,0,138,1,1.1,0.9
11576,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11577,1,15.564,0.676,0,0,6,1,0,138,1,1.1,0.9
11578,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11579,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11580,1,15.564,6.959,0,0,6,1,0,138,1,1.1,0.9
11581,1,15.727,2.843,0,0,6,1,0,138,1,1.1,0.9
11582,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11583,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11584,1,15.564,2.656,0,0,6,1,0,138,1,1.1,0.9
11585,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11586,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11587,1,6.299,0.381,0,0,6,1,0,138,1,1.1,0.9
11588,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11589,1,6.037,4.474,0,0,6,1,0,138,1,1.1,0.9
11590,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11591,1,6.299,4.093,0,0,6,1,0,138,1,1.1,0.9
11592,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11593,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11594,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11595,1,14.57,2.586,0,0,6,1,0,138,1,1.1,0.9
11596,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11597,1,14.57,3.534,0,0,6,1,0,138,1,1.1,0.9
11598,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11599,1,14.725,9.056,0,0,6,1,0,138,1,1.1,0.9
11600,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11601,1,14.57,1.476,0,0,6,1,0,138,1,1.1,0.9
11602,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11603,1,13.675,2.442,0,0,6,1,0,138,1,1.1,0.9
11604,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11605,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11606,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11607,1,13.675,4.534,0,0,6,1,0,138,1,1.1,0.9
11608,1,13.675,4.943,0,0,6,1,0,138,1,1.1,0.9
11609,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11610,1,16.597,5.771,0,0,6,1,0,138,1,1.1,0.9
11611,1,26.29,1.98,0,0,6,1,0,138,1,1.1,0.9
11612,1,16.597,4.784,0,0,6,1,0,138,1,1.1,0.9
11613,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11614,1,16.597,5.398,0,0,6,1,0,138,1,1.1,0.9
11615,1,10.19,4.761,0,0,6,1,0,138,1,1.1,0.9
11616,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11617,1,10.19,2.726,0,0,6,1,0,138,1,1.1,0.9
11618,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11619,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11620,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11621,1,10.19,2.687,0,0,6,1,0,138,1,1.1,0.9
11622,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11623,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11624,1,11.634,3.829,0,0,6,1,0,345,1,1.1,0.9
11625,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11626,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11627,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11628,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11629,1,38.553,1.468,0,0,6,1,0,138,1,1.1,0.9
11630,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11631,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11632,1,27.696,15.23,0,0,6,1,0,138,1,1.1,0.9
11633,1,19.277,4.637,0,0,6,1,0,138,1,1.1,0.9
11634,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11635,1,35.874,3.309,0,0,6,1,0,138,1,1.1,0.9
11636,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11637,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11638,1,19.277,1.654,0,0,6,1,0,138,1,1.1,0.9
11639,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11640,1,15.209,6.134,0,0,6,1,0,138,1,1.1,0.9
11641,1,15.209,2.233,0,0,6,1,0,138,1,1.1,0.9
11642,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11643,1,15.209,0.878,0,0,6,1,0,138,1,1.1,0.9
11644,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11645,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11646,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11647,1,15.209,1.601,0,0,6,1,0,138,1,1.1,0.9
11648,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11649,1,15.209,3.134,0,0,6,1,0,138,1,1.1,0.9
11650,1,0,0,0,-0.000252760198934,6,1,0,345,1,1.1,0.9
11651,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11652,1,8.264,0.808,0,0,6,1,0,345,1,1.1,0.9
11653,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11654,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11655,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11656,1,8.264,4.054,0,0,6,1,0,138,1,1.1,0.9
11657,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11658,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11659,1,8.264,0.916,0,0,6,1,0,345,1,1.1,0.9
11660,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11661,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11662,1,11.463,3.068,0,0,6,1,0,138,1,1.1,0.9
11663,1,11.463,6.042,0,0,6,1,0,138,1,1.1,0.9
11664,1,11.463,10.236,0,0,6,1,0,138,1,1.1,0.9
11665,1,12.916,3.083,0,0,6,1,0,138,1,1.1,0.9
11666,1,14.997,2.408,0,0,6,1,0,138,1,1.1,0.9
11667,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11668,1,14.997,4.458,0,0,6,1,0,138,1,1.1,0.9
11669,1,14.997,1.996,0,0,6,1,0,138,1,1.1,0.9
11670,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11671,1,14.997,4.691,0,0,6,1,0,138,1,1.1,0.9
11672,1,15.656,5.673,0,0,6,1,0,138,1,1.1,0.9
11673,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11674,1,15.656,5.196,0,0,6,1,0,138,1,1.1,0.9
11675,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11676,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11677,1,15.656,5.04,0,0,6,1,0,138,1,1.1,0.9
11678,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11679,1,15.656,5.114,0,0,6,1,0,138,1,1.1,0.9
11680,1,15.656,1.898,0,0,6,1,0,138,1,1.1,0.9
11681,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11682,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11683,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11684,1,28.266,6.424,0,0,6,1,0,345,1,1.1,0.9
11685,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11686,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11687,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11688,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11689,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11690,1,14.591,1.191,0,0,6,1,0,345,1,1.1,0.9
11691,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11692,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11693,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11694,1,14.591,1.839,0,0,6,1,0,138,1,1.1,0.9
11695,1,14.591,2.271,0,0,6,1,0,138,1,1.1,0.9
11696,1,2.369,0.528,0,0,6,1,0,138,1,1.1,0.9
11697,1,2.369,0.349,0,0,6,1,0,138,1,1.1,0.9
11698,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11699,1,2.369,0.233,0,0,6,1,0,138,1,1.1,0.9
11700,1,13.057,4.868,0,0,6,1,0,138,1,1.1,0.9
11701,1,13.057,0.737,0,0,6,1,0,138,1,1.1,0.9
11702,1,13.057,5.04,0,0,6,1,0,138,1,1.1,0.9
11703,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11704,1,13.057,3.67,0,0,6,1,0,138,1,1.1,0.9
11705,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11706,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11707,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11708,1,13.057,4.191,0,0,6,1,0,138,1,1.1,0.9
11709,1,5.472,0.864,0,0,6,1,0,138,1,1.1,0.9
11710,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11711,1,5.472,2.367,0,0,6,1,0,138,1,1.1,0.9
11712,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11713,1,12.1,4.481,0,0,6,1,0,138,1,1.1,0.9
11714,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11715,1,0,0,0,39.6978842771,6,1,0,138,1,1.1,0.9
11716,1,12.1,3.479,0,0,6,1,0,138,1,1.1,0.9
11717,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11718,1,12.1,3.666,0,0,6,1,0,138,1,1.1,0.9
11719,1,12.1,1.157,0,0,6,1,0,138,1,1.1,0.9
11720,1,12.596,4.057,0,0,6,1,0,138,1,1.1,0.9
11721,1,18.068,6.521,0,0,6,1,0,138,1,1.1,0.9
11722,1,12.596,1.005,0,0,6,1,0,138,1,1.1,0.9
11723,1,12.596,2.918,0,0,6,1,0,138,1,1.1,0.9
11724,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11725,1,15.471,1.848,0,0,6,1,0,138,1,1.1,0.9
11726,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11727,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11728,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11729,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11730,1,15.471,4.349,0,0,6,1,0,138,1,1.1,0.9
11731,1,15.471,1.522,0,0,6,1,0,138,1,1.1,0.9
11732,1,0,0,0,23.2048253719,6,1,0,345,1,1.1,0.9
11733,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11734,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11735,1,18.462,3.64,0,0,6,1,0,345,1,1.1,0.9
11736,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11737,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11738,1,24.321,2.405,0,0,6,1,0,138,1,1.1,0.9
11739,1,18.462,10.586,0,0,6,1,0,138,1,1.1,0.9
11740,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11741,1,24.321,8.494,0,0,6,1,0,138,1,1.1,0.9
11742,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11743,1,18.462,7.206,0,0,6,1,0,138,1,1.1,0.9
11744,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11745,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11746,1,18.462,6.35,0,0,6,1,0,138,1,1.1,0.9
11747,1,6.112,1.639,0,0,6,1,0,138,1,1.1,0.9
11748,1,5.859,0.365,0,0,6,1,0,138,1,1.1,0.9
11749,1,14.174,1.631,0,0,6,1,0,138,1,1.1,0.9
11750,1,0,0,0,-27.2955573059,6,1,0,345,1,1.1,0.9
11751,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11752,1,12.729,0.412,0,0,6,1,0,345,1,1.1,0.9
11753,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11754,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11755,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11756,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11757,1,12.729,2.307,0,0,6,1,0,138,1,1.1,0.9
11758,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11759,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11760,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11761,1,18.787,5.359,0,0,6,1,0,138,1,1.1,0.9
11762,1,12.116,3.549,0,0,6,1,0,138,1,1.1,0.9
11763,1,7.005,1.258,0,0,6,1,0,138,1,1.1,0.9
11764,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11765,1,7.145,1.848,0,0,6,1,0,138,1,1.1,0.9
11766,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11767,1,14.283,7.006,0,0,6,1,0,138,1,1.1,0.9
11768,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11769,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11770,1,14.819,11.106,0,0,6,1,0,138,1,1.1,0.9
11771,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11772,1,37.435,17.063,0,0,6,1,0,138,1,1.1,0.9
11773,1,14.819,2.524,0,0,6,1,0,138,1,1.1,0.9
11774,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11775,1,0,0,0,-135.196504527,6,1,0,765,1,1.1,0.9
11776,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11777,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11778,1,40.013,17.513,0,0,6,1,0,345,1,1.1,0.9
11779,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11780,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11781,1,0,0,0,0,6,1,0,765,1,1.1,0.9
11782,1,6.33,0.652,0,0,6,1,0,138,1,1.1,0.9
11783,1,6.33,1.546,0,0,6,1,0,138,1,1.1,0.9
11784,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11785,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11786,1,12.659,6.166,0,0,6,1,0,138,1,1.1,0.9
11787,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11788,1,7.316,1.25,0,0,6,1,0,138,1,1.1,0.9
11789,1,7.243,1.258,0,0,6,1,0,138,1,1.1,0.9
11790,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11791,1,7.013,0.871,0,0,6,1,0,138,1,1.1,0.9
11792,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11793,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11794,1,7.013,1.861,0,0,6,1,0,138,1,1.1,0.9
11795,1,12.597,2.617,0,0,6,1,0,138,1,1.1,0.9
11796,1,12.597,2.353,0,0,6,1,0,138,1,1.1,0.9
11797,1,2.377,0.217,0,0,6,1,0,138,1,1.1,0.9
11798,1,15.059,5.421,0,0,6,1,0,138,1,1.1,0.9
11799,1,14.663,5.242,0,0,6,1,0,138,1,1.1,0.9
11800,1,14.663,4.256,0,0,6,1,0,138,1,1.1,0.9
11801,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11802,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11803,1,14.663,2.773,0,0,6,1,0,345,1,1.1,0.9
11804,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11805,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11806,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11807,1,14.663,6.353,0,0,6,1,0,138,1,1.1,0.9
11808,1,17.405,3.678,0,0,6,1,0,138,1,1.1,0.9
11809,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11810,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11811,1,17.405,3.246,0,0,6,1,0,138,1,1.1,0.9
11812,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11813,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11814,1,18.158,5.755,0,0,6,1,0,345,1,1.1,0.9
11815,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11816,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11817,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11818,1,18.057,10.345,0,0,6,1,0,138,1,1.1,0.9
11819,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11820,1,18.057,5.864,0,0,6,1,0,138,1,1.1,0.9
11821,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11822,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11823,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11824,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11825,1,20.271,10.167,0,0,6,1,0,345,1,1.1,0.9
11826,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11827,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11828,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11829,1,26.709,14.927,0,0,6,1,0,138,1,1.1,0.9
11830,1,28.829,7.207,0,0,6,1,0,138,1,1.1,0.9
11831,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11832,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11833,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11834,1,20.271,2.804,0,0,6,1,0,345,1,1.1,0.9
11835,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11836,1,20.271,17.832,0,0,6,1,0,138,1,1.1,0.9
11837,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11838,1,6.438,2.097,0,0,6,1,0,138,1,1.1,0.9
11839,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11840,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11841,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11842,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11843,1,8.908,3.371,0,0,6,1,0,345,1,1.1,0.9
11844,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11845,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11846,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11847,1,8.908,3.177,0,-34.4017894641,6,1,0,138,1,1.1,0.9
11848,1,0,0,0,25.5742917585,6,1,0,138,1,1.1,0.9
11849,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11850,1,8.908,2.33,0,0,6,1,0,138,1,1.1,0.9
11851,1,8.908,2.089,0,77.0459449695,6,1,0,138,1,1.1,0.9
11852,1,11.378,3.425,0,0,6,1,0,138,1,1.1,0.9
11853,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11854,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11855,1,10.43,0.458,0,0,6,1,0,138,1,1.1,0.9
11856,1,11.378,2.012,0,0,6,1,0,138,1,1.1,0.9
11857,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11858,1,10.43,1.67,0,0,6,1,0,138,1,1.1,0.9
11859,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11860,1,15.199,1.662,0,0,6,1,0,138,1,1.1,0.9
11861,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11862,1,15.199,0.256,0,0,6,1,0,138,1,1.1,0.9
11863,1,15.199,5.708,0,0,6,1,0,138,1,1.1,0.9
11864,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11865,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11866,1,15.199,3.945,0,0,6,1,0,345,1,1.1,0.9
11867,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11868,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11869,1,15.199,4.621,0,0,6,1,0,138,1,1.1,0.9
11870,1,0,0,0,17.8095341464,6,1,0,138,1,1.1,0.9
11871,1,8.986,1.499,0,0,6,1,0,138,1,1.1,0.9
11872,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11873,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11874,1,8.986,1.615,0,0,6,1,0,138,1,1.1,0.9
11875,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11876,1,11.953,2.982,0,0,6,1,0,138,1,1.1,0.9
11877,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11878,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11879,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11880,1,9.739,0.326,0,0,6,1,0,345,1,1.1,0.9
11881,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11882,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11883,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11884,1,14.989,3.169,0,0,6,1,0,138,1,1.1,0.9
11885,1,8.551,3.114,0,0,6,1,0,138,1,1.1,0.9
11886,1,8.574,1.957,0,31.2866555762,6,1,0,138,1,1.1,0.9
11887,1,7.044,1.841,0,0,6,1,0,138,1,1.1,0.9
11888,1,7.044,1.437,0,0,6,1,0,138,1,1.1,0.9
11889,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11890,1,14.089,7.394,0,0,6,1,0,138,1,1.1,0.9
11891,1,11.394,5.693,0,0,6,1,0,138,1,1.1,0.9
11892,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11893,1,21.436,8.815,0,47.2588798301,6,1,0,138,1,1.1,0.9
11894,1,11.394,3.518,0,0,6,1,0,138,1,1.1,0.9
11895,1,11.394,6.788,0,0,6,1,0,138,1,1.1,0.9
11896,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11897,1,40.868,9.444,0,0,6,1,0,138,1,1.1,0.9
11898,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11899,1,14.042,5.507,0,0,6,1,0,138,1,1.1,0.9
11900,1,14.042,5.421,0,0,6,1,0,138,1,1.1,0.9
11901,1,14.042,2.128,0,0,6,1,0,138,1,1.1,0.9
11902,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11903,1,13.801,4.023,0,0,6,1,0,138,1,1.1,0.9
11904,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11905,1,13.801,2.555,0,0,6,1,0,138,1,1.1,0.9
11906,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11907,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11908,1,13.801,1.654,0,0,6,1,0,138,1,1.1,0.9
11909,1,23.191,9.102,0,0,6,1,0,138,1,1.1,0.9
11910,1,12.792,0.823,0,0,6,1,0,138,1,1.1,0.9
11911,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11912,1,12.776,1.196,0,0,6,1,0,138,1,1.1,0.9
11913,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11914,1,9.405,1.553,0,0,6,1,0,138,1,1.1,0.9
11915,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11916,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11917,1,13.506,6.524,0,0,6,1,0,138,1,1.1,0.9
11918,1,9.033,0.73,0,0,6,1,0,138,1,1.1,0.9
11919,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11920,1,12.597,3.06,0,0,6,1,0,138,1,1.1,0.9
11921,1,12.597,2.175,0,36.2260004671,6,1,0,138,1,1.1,0.9
11922,1,15.564,3.083,0,0,6,1,0,138,1,1.1,0.9
11923,1,0,0,0,24.459176081,6,1,0,138,1,1.1,0.9
11924,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11925,1,22.267,1.779,0,0,6,1,0,138,1,1.1,0.9
11926,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11927,1,12.597,2.151,0,0,6,1,0,138,1,1.1,0.9
11928,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11929,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11930,1,11.782,2.33,0,0,6,1,0,345,1,1.1,0.9
11931,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11932,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11933,1,22.073,9.25,0,0,6,1,0,138,1,1.1,0.9
11934,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11935,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11936,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11937,1,34.227,3.697,0,0,6,1,0,345,1,1.1,0.9
11938,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11939,1,0,0,0,76.8703057045,6,1,0,138,1,1.1,0.9
11940,1,20.387,9.739,0,0,6,1,0,138,1,1.1,0.9
11941,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11942,1,10.034,4.139,0,0,6,1,0,138,1,1.1,0.9
11943,1,10.034,3.852,0,0,6,1,0,138,1,1.1,0.9
11944,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11945,1,9.669,1.274,0,0,6,1,0,138,1,1.1,0.9
11946,1,9.669,2.423,0,0,6,1,0,138,1,1.1,0.9
11947,1,22.88,2.648,0,0,6,1,0,138,1,1.1,0.9
11948,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11949,1,28.092,4.124,0,0,6,1,0,138,1,1.1,0.9
11950,1,10.298,1.98,0,0,6,1,0,138,1,1.1,0.9
11951,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11952,1,8.031,0.854,0,0,6,1,0,138,1,1.1,0.9
11953,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11954,1,8.031,3.246,0,0,6,1,0,138,1,1.1,0.9
11955,1,15.502,3.945,0,0,6,1,0,138,1,1.1,0.9
11956,1,20.791,11.083,0,0,6,1,0,138,1,1.1,0.9
11957,1,0,0,0,54.3159588717,6,1,0,138,1,1.1,0.9
11958,1,20.791,5.157,0,0,6,1,0,138,1,1.1,0.9
11959,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11960,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11961,1,30.181,5.351,0,0,6,1,0,138,1,1.1,0.9
11962,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11963,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11964,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11965,1,35.26,13.423,0,0,6,1,0,138,1,1.1,0.9
11966,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11967,1,29.824,5.483,0,0,6,1,0,138,1,1.1,0.9
11968,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11969,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11970,1,2.734,0.528,0,0,6,1,0,138,1,1.1,0.9
11971,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11972,1,19.937,3.821,0,0,6,1,0,138,1,1.1,0.9
11973,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11974,1,21.727,3.613,0,0,6,1,0,138,1,1.1,0.9
11975,1,9.398,4.101,0,0,6,1,0,138,1,1.1,0.9
11976,1,9.398,2.338,0,0,6,1,0,138,1,1.1,0.9
11977,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11978,1,18.787,3.091,0,0,6,1,0,138,1,1.1,0.9
11979,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11980,1,14.469,1.46,0,0,6,1,0,138,1,1.1,0.9
11981,1,14.469,1.499,0,0,6,1,0,138,1,1.1,0.9
11982,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11983,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11984,1,26.414,11.526,0,0,6,1,0,138,1,1.1,0.9
11985,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11986,1,26.663,4.528,0,0,6,1,0,138,1,1.1,0.9
11987,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11988,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11989,1,11.417,2.369,0,0,6,1,0,138,1,1.1,0.9
11990,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11991,1,11.658,2.493,0,0,6,1,0,138,1,1.1,0.9
11992,1,11.658,1.212,0,0,6,1,0,138,1,1.1,0.9
11993,1,11.658,1.235,0,27.3098435551,6,1,0,138,1,1.1,0.9
11994,1,11.658,2.245,0,0,6,1,0,138,1,1.1,0.9
11995,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11996,1,0,0,0,0,6,1,0,138,1,1.1,0.9
11997,1,12.341,0.567,0,0,6,1,0,345,1,1.1,0.9
11998,1,0,0,0,0,6,1,0,345,1,1.1,0.9
11999,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12000,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12001,1,12.1,3.083,0,0,6,1,0,138,1,1.1,0.9
12002,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12003,1,12.1,3.231,0,0,6,1,0,138,1,1.1,0.9
12004,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12005,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12006,1,12.1,1.631,0,0,6,1,0,138,1,1.1,0.9
12007,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12008,1,14.205,9.607,0,0,6,1,0,138,1,1.1,0.9
12009,1,9.7,3.635,0,0,6,1,0,138,1,1.1,0.9
12010,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12011,1,12.403,4.916,0,0,6,1,0,138,1,1.1,0.9
12012,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12013,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12014,1,12.403,1.716,0,0,6,1,0,138,1,1.1,0.9
12015,1,12.403,5.312,0,0,6,1,0,138,1,1.1,0.9
12016,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12017,1,14.415,1.647,0,0,6,1,0,138,1,1.1,0.9
12018,1,25.249,4.73,0,0,6,1,0,138,1,1.1,0.9
12019,1,14.485,1.982,0,0,6,1,0,138,1,1.1,0.9
12020,1,42.25,8.66,0,0,6,1,0,138,1,1.1,0.9
12021,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12022,1,12.193,5.056,0,0,6,1,0,138,1,1.1,0.9
12023,1,22.228,5.887,0,0,6,1,0,138,1,1.1,0.9
12024,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12025,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12026,1,12.193,1.926,0,0,6,1,0,138,1,1.1,0.9
12027,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12028,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12029,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12030,1,16.846,5.514,0,0,6,1,0,345,1,1.1,0.9
12031,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12032,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12033,1,16.846,3.93,0,0,6,1,0,138,1,1.1,0.9
12034,1,24.084,7.679,0,0,6,1,0,138,1,1.1,0.9
12035,1,16.846,3.775,0,0,6,1,0,138,1,1.1,0.9
12036,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12037,1,23.307,10.788,0,0,6,1,0,138,1,1.1,0.9
12038,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12039,1,13.172,2.05,0,0,6,1,0,138,1,1.1,0.9
12040,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12041,1,9.499,2.322,0,0,6,1,0,138,1,1.1,0.9
12042,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12043,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12044,1,23.09,3.976,0,0,6,1,0,138,1,1.1,0.9
12045,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12046,1,0,0,0,48.3182470813,6,1,0,138,1,1.1,0.9
12047,1,9.545,0.804,0,0,6,1,0,138,1,1.1,0.9
12048,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12049,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12050,1,1.841,0.062,0,0,6,1,0,138,1,1.1,0.9
12051,1,9.902,4.171,0,0,6,1,0,138,1,1.1,0.9
12052,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12053,1,32.93,1.258,0,0,6,1,0,138,1,1.1,0.9
12054,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12055,1,15.688,4.38,0,0,6,1,0,138,1,1.1,0.9
12056,1,8.249,0.983,0,0,6,1,0,138,1,1.1,0.9
12057,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12058,1,16.163,2.31,0,0,6,1,0,138,1,1.1,0.9
12059,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12060,1,8.605,1.483,0,0,6,1,0,138,1,1.1,0.9
12061,1,10.671,2.61,0,0,6,1,0,138,1,1.1,0.9
12062,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12063,1,8.667,2.866,0,0,6,1,0,138,1,1.1,0.9
12064,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12065,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12066,1,6.462,0.955,0,0,6,1,0,138,1,1.1,0.9
12067,1,6.369,1.553,0,0,6,1,0,138,1,1.1,0.9
12068,1,2.819,0.396,0,0,6,1,0,138,1,1.1,0.9
12069,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12070,1,11.308,5.103,0,0,6,1,0,138,1,1.1,0.9
12071,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12072,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12073,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12074,1,22.624,2.128,0,0,6,1,0,138,1,1.1,0.9
12075,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12076,1,11.308,2.656,0,0,6,1,0,138,1,1.1,0.9
12077,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12078,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12079,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12080,1,14.368,3.559,0,0,6,1,0,138,1,1.1,0.9
12081,1,14.298,4.373,0,0,6,1,0,138,1,1.1,0.9
12082,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12083,1,18.663,5.165,0,0,6,1,0,138,1,1.1,0.9
12084,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12085,1,24.635,9.335,0,0,6,1,0,138,1,1.1,0.9
12086,1,14.805,6.423,0,0,6,1,0,138,1,1.1,0.9
12087,1,31.641,5.374,0,0,6,1,0,138,1,1.1,0.9
12088,1,19.517,3.844,0,0,6,1,0,138,1,1.1,0.9
12089,1,48.238,24.581,0,0,6,1,0,138,1,1.1,0.9
12090,1,35.276,5.608,0,0,6,1,0,138,1,1.1,0.9
12091,1,0,0,0,63.1360079818,6,1,0,138,1,1.1,0.9
12092,1,24.006,7.352,0,0,6,1,0,138,1,1.1,0.9
12093,1,19.517,5.669,0,0,6,1,0,138,1,1.1,0.9
12094,1,11.945,2.625,0,0,6,1,0,138,1,1.1,0.9
12095,1,11.945,2.874,0,0,6,1,0,138,1,1.1,0.9
12096,1,13.33,1.717,0,0,6,1,0,138,1,1.1,0.9
12097,1,29.016,2.338,0,81.4725778733,6,1,0,138,1,1.1,0.9
12098,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12099,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12100,1,16.403,6.477,0,0,6,1,0,138,1,1.1,0.9
12101,1,16.998,5.088,0,0,6,1,0,138,1,1.1,0.9
12102,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12103,1,19.712,7.215,0,0,6,1,0,138,1,1.1,0.9
12104,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12105,1,31.804,3.992,0,69.9223000699,6,1,0,138,1,1.1,0.9
12106,1,21.431,2.739,0,0,6,1,0,138,1,1.1,0.9
12107,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12108,1,13.798,1.584,0,0,6,1,0,138,1,1.1,0.9
12109,1,14.989,4.691,0,0,6,1,0,138,1,1.1,0.9
12110,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12111,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12112,1,15.455,1.476,0,0,6,1,0,138,1,1.1,0.9
12113,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12114,1,22.919,4.839,0,0,6,1,0,138,1,1.1,0.9
12115,1,24.853,5.755,0,0,6,1,0,138,1,1.1,0.9
12116,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12117,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12118,1,4.854,1.149,0,0,6,1,0,138,1,1.1,0.9
12119,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12120,1,24.146,2.936,0,0,6,1,0,138,1,1.1,0.9
12121,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12122,1,8.877,1.491,0,0,6,1,0,138,1,1.1,0.9
12123,1,24.279,8.171,0,0,6,1,0,138,1,1.1,0.9
12124,1,24.279,0.515,0,0,6,1,0,138,1,1.1,0.9
12125,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12126,1,24.162,3.347,0,0,6,1,0,138,1,1.1,0.9
12127,1,24.162,2.827,0,0,6,1,0,138,1,1.1,0.9
12128,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12129,1,34.081,8.819,0,0,6,1,0,138,1,1.1,0.9
12130,1,38.647,10.606,0,0,6,1,0,138,1,1.1,0.9
12131,1,6.912,3.177,0,0,6,1,0,138,1,1.1,0.9
12132,1,8.279,2.439,0,0,6,1,0,138,1,1.1,0.9
12133,1,6.912,4.427,0,0,6,1,0,138,1,1.1,0.9
12134,1,6.912,4.978,0,0,6,1,0,138,1,1.1,0.9
12135,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12136,1,13.801,4.015,0,0,6,1,0,138,1,1.1,0.9
12137,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12138,1,20.612,8.007,0,0,6,1,0,138,1,1.1,0.9
12139,1,13.801,1.553,0,0,6,1,0,138,1,1.1,0.9
12140,1,49.853,8.784,0,0,6,1,0,138,1,1.1,0.9
12141,1,24.558,2.711,0,0,6,1,0,138,1,1.1,0.9
12142,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12143,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12144,1,15.751,1.639,0,0,6,1,0,138,1,1.1,0.9
12145,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12146,1,22.024,3.185,0,0,6,1,0,138,1,1.1,0.9
12147,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12148,1,15.827,5.962,0,0,6,1,0,138,1,1.1,0.9
12149,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12150,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12151,1,31.912,0.905,0,0,6,1,0,138,1,1.1,0.9
12152,1,9.81,3.184,0,0,6,1,0,138,1,1.1,0.9
12153,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12154,1,9.81,2.919,0,0,6,1,0,138,1,1.1,0.9
12155,1,44.407,2.388,0,0,6,1,0,138,1,1.1,0.9
12156,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12157,1,38.413,8.232,0,0,6,1,0,138,1,1.1,0.9
12158,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12159,1,16.209,6.151,0,0,6,1,0,138,1,1.1,0.9
12160,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12161,1,16.288,3.215,0,0,6,1,0,138,1,1.1,0.9
12162,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12163,1,16.209,5.569,0,0,6,1,0,138,1,1.1,0.9
12164,1,24.529,6.273,0,0,6,1,0,138,1,1.1,0.9
12165,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12166,1,17.365,5.104,0,0,6,1,0,138,1,1.1,0.9
12167,1,10.2,2.193,0,0,6,1,0,138,1,1.1,0.9
12168,1,14.149,6.937,0,0,6,1,0,138,1,1.1,0.9
12169,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12170,1,24.123,4.175,0,0,6,1,0,138,1,1.1,0.9
12171,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12172,1,15.788,4.706,0,0,6,1,0,138,1,1.1,0.9
12173,1,39.724,11.34,0,0,6,1,0,138,1,1.1,0.9
12174,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12175,1,28.814,3.941,0,0,6,1,0,138,1,1.1,0.9
12176,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12177,1,23.556,6.345,0,0,6,1,0,138,1,1.1,0.9
12178,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12179,1,24.666,5.304,0,0,6,1,0,138,1,1.1,0.9
12180,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12181,1,12.333,2.819,0,0,6,1,0,138,1,1.1,0.9
12182,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12183,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12184,1,20.104,6.025,0,0,6,1,0,138,1,1.1,0.9
12185,1,20.213,5.721,0,0,6,1,0,138,1,1.1,0.9
12186,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12187,1,35.105,14.213,0,0,6,1,0,138,1,1.1,0.9
12188,1,48.324,14.906,0,0,6,1,0,138,1,1.1,0.9
12189,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12190,1,21.477,5.752,0,0,6,1,0,138,1,1.1,0.9
12191,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12192,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12193,1,35.955,4.62,0,0,6,1,0,138,1,1.1,0.9
12194,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12195,1,21.374,2.19,0,0,6,1,0,138,1,1.1,0.9
12196,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12197,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12198,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12199,1,33.319,10.679,0,0,6,1,0,138,1,1.1,0.9
12200,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12201,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12202,1,7.196,0.929,0,0,6,1,0,138,1,1.1,0.9
12203,1,13.057,2.466,0,0,6,1,0,138,1,1.1,0.9
12204,1,33.496,17.091,0,0,6,1,0,138,1,1.1,0.9
12205,1,37.828,12.214,0,0,6,1,0,138,1,1.1,0.9
12206,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12207,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12208,1,13.306,2.334,0,0,6,1,0,138,1,1.1,0.9
12209,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12210,1,21.451,3.448,0,0,6,1,0,138,1,1.1,0.9
12211,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12212,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12213,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12214,1,17.622,5.121,0,0,6,1,0,138,1,1.1,0.9
12215,1,14.096,3.906,0,0,6,1,0,138,1,1.1,0.9
12216,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12217,1,14.096,8.341,0,0,6,1,0,138,1,1.1,0.9
12218,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12219,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12220,1,14.096,2.835,0,0,6,1,0,345,1,1.1,0.9
12221,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12222,1,0,0,0,0,6,1,0,345,1,1.1,0.9
12223,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12224,1,14.096,2.796,0,0,6,1,0,138,1,1.1,0.9
12225,1,27.284,5.048,0,0,6,1,0,138,1,1.1,0.9
12226,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12227,1,58.917,21.42,0,0,6,1,0,138,1,1.1,0.9
12228,1,19.828,4.691,0,0,6,1,0,138,1,1.1,0.9
12229,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12230,1,19.828,6.268,0,0,6,1,0,138,1,1.1,0.9
12231,1,19.828,1.794,0,0,6,1,0,138,1,1.1,0.9
12232,1,6.609,1.235,0,0,6,1,0,138,1,1.1,0.9
12233,1,19.828,5.048,0,0,6,1,0,138,1,1.1,0.9
12234,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12235,1,19.828,0.854,0,0,6,1,0,138,1,1.1,0.9
12236,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12237,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12238,1,14.609,2.081,0,0,6,1,0,138,1,1.1,0.9
12239,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12240,1,22.057,4,0,0,6,1,0,138,1,1.1,0.9
12241,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12242,1,27.431,8.558,0,0,6,1,0,138,1,1.1,0.9
12243,1,21.064,6.447,0,0,6,1,0,138,1,1.1,0.9
12244,1,18.754,7.828,0,0,6,1,0,138,1,1.1,0.9
12245,1,13.431,3.09,0,0,6,1,0,138,1,1.1,0.9
12246,1,5.408,0.359,0,0,6,1,0,138,1,1.1,0.9
12247,1,13.65,1.452,0,0,6,1,0,138,1,1.1,0.9
12248,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12249,1,23.733,7.898,0,25.4693566789,6,1,0,138,1,1.1,0.9
12250,1,49.318,3.782,0,0,6,1,0,138,1,1.1,0.9
12251,1,19.058,2.373,0,0,6,1,0,138,1,1.1,0.9
12252,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12253,1,30.996,4.225,0,0,6,1,0,138,1,1.1,0.9
12254,1,16.154,5.656,0,0,6,1,0,138,1,1.1,0.9
12255,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12256,1,25.552,8.233,0,0,6,1,0,138,1,1.1,0.9
12257,1,17.203,4.559,0,0,6,1,0,138,1,1.1,0.9
12258,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12259,1,16.1,2.765,0,0,6,1,0,138,1,1.1,0.9
12260,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12261,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12262,1,38.926,7.565,0,0,6,1,0,138,1,1.1,0.9
12263,1,13.369,2.856,0,0,6,1,0,138,1,1.1,0.9
12264,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12265,1,26.616,5.578,0,0,6,1,0,138,1,1.1,0.9
12266,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12267,1,15.51,2.144,0,0,6,1,0,138,1,1.1,0.9
12268,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12269,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12270,1,15.51,2.788,0,0,6,1,0,138,1,1.1,0.9
12271,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12272,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12273,1,14.609,4.8,0,29.787396603,6,1,0,138,1,1.1,0.9
12274,1,15.51,4.497,0,0,6,1,0,138,1,1.1,0.9
12275,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12276,1,24.724,19.495,0,0,6,1,0,138,1,1.1,0.9
12277,1,16.015,3.053,0,0,6,1,0,138,1,1.1,0.9
12278,1,21.715,5.444,0,0,6,1,0,138,1,1.1,0.9
12279,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12280,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12281,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12282,1,21.715,7.052,0,0,6,1,0,138,1,1.1,0.9
12283,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12284,1,33.994,12.768,0,0,6,1,0,138,1,1.1,0.9
12285,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12286,1,58.078,4.38,0,0,6,1,0,138,1,1.1,0.9
12287,1,32.814,14.438,0,88.3320712284,6,1,0,138,1,1.1,0.9
12288,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12289,1,12.823,4.955,0,0,6,1,0,138,1,1.1,0.9
12290,1,12.823,2.648,0,0,6,1,0,138,1,1.1,0.9
12291,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12292,1,12.823,1.126,0,0,6,1,0,138,1,1.1,0.9
12293,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12294,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12295,1,10.809,3.239,0,0,6,1,0,138,1,1.1,0.9
12296,1,24.943,7.141,0,0,6,1,0,138,1,1.1,0.9
12297,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12298,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12299,1,11.355,4.831,0,0,6,1,0,138,1,1.1,0.9
12300,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12301,1,20.69,4.163,0,0,6,1,0,138,1,1.1,0.9
12302,1,25.156,3.844,0,0,6,1,0,138,1,1.1,0.9
12303,1,6.609,3.208,0,0,6,1,0,138,1,1.1,0.9
12304,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12305,1,6.609,1.134,0,0,6,1,0,138,1,1.1,0.9
12306,1,6.609,1.98,0,0,6,1,0,138,1,1.1,0.9
12307,1,18.018,6.912,0,0,6,1,0,138,1,1.1,0.9
12308,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12309,1,18.018,6.368,0,0,6,1,0,138,1,1.1,0.9
12310,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12311,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12312,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12313,1,18.106,3.809,0,0,6,1,0,138,1,1.1,0.9
12314,1,24.977,3.564,0,0,6,1,0,138,1,1.1,0.9
12315,1,29.66,5.662,0,0,6,1,0,138,1,1.1,0.9
12316,1,17.513,0.967,0,0,6,1,0,138,1,1.1,0.9
12317,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12318,1,42.432,5.861,0,0,6,1,0,138,1,1.1,0.9
12319,1,7.157,1.982,0,0,6,1,0,138,1,1.1,0.9
12320,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12321,1,27.447,4.606,0,0,6,1,0,138,1,1.1,0.9
12322,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12323,1,25.241,28.13,0,0,6,1,0,138,1,1.1,0.9
12324,1,15.851,3.276,0,0,6,1,0,138,1,1.1,0.9
12325,1,12.643,2.037,0,0,6,1,0,138,1,1.1,0.9
12326,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12327,1,8.756,3.215,0,0,6,1,0,138,1,1.1,0.9
12328,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12329,1,13.15,7.203,0,0,6,1,0,138,1,1.1,0.9
12330,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12331,1,28.181,13.962,0,0,6,1,0,138,1,1.1,0.9
12332,1,19.082,5.723,0,49.5796550887,6,1,0,138,1,1.1,0.9
12333,1,32.411,2.06,0,0,6,1,0,138,1,1.1,0.9
12334,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12335,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12336,1,27.089,6.454,0,0,6,1,0,138,1,1.1,0.9
12337,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12338,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12339,1,13.786,4.676,0,0,6,1,0,138,1,1.1,0.9
12340,1,15.145,1.749,0,0,6,1,0,138,1,1.1,0.9
12341,1,24.41,6.353,0,0,6,1,0,138,1,1.1,0.9
12342,1,29.412,8.054,0,56.2193363736,6,1,0,138,1,1.1,0.9
12343,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12344,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12345,1,15.09,4.194,0,0,6,1,0,138,1,1.1,0.9
12346,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12347,1,35.501,11.495,0,0,6,1,0,138,1,1.1,0.9
12348,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12349,1,7.378,2.501,0,0,6,1,0,138,1,1.1,0.9
12350,1,16.631,3.933,0,0,6,1,0,138,1,1.1,0.9
12351,1,17.466,4.55,0,0,6,1,0,138,1,1.1,0.9
12352,1,17.466,5.986,0,0,6,1,0,138,1,1.1,0.9
12353,1,0,0,0,54.9156474125,6,1,0,138,1,1.1,0.9
12354,1,17.466,5.065,0,0,6,1,0,138,1,1.1,0.9
12355,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12356,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12357,1,52.812,13.704,0,0,6,1,0,138,1,1.1,0.9
12358,1,13.689,1.787,0,0,6,1,0,138,1,1.1,0.9
12359,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12360,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12361,1,13.689,6.095,0,0,6,1,0,138,1,1.1,0.9
12362,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12363,1,42.245,4.971,0,0,6,1,0,138,1,1.1,0.9
12364,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12365,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12366,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12367,1,13.689,3.247,0,0,6,1,0,138,1,1.1,0.9
12368,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12369,1,26.738,14.048,0,0,6,1,0,138,1,1.1,0.9
12370,1,12.97,3.456,0,0,6,1,0,138,1,1.1,0.9
12371,1,16.768,5.429,0,0,6,1,0,138,1,1.1,0.9
12372,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12373,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12374,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12375,1,16.943,5.736,0,0,6,1,0,138,1,1.1,0.9
12376,1,26.027,5.058,0,0,6,1,0,138,1,1.1,0.9
12377,1,19.37,2.848,0,116.173736959,6,1,0,138,1,1.1,0.9
12378,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12379,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12380,1,25.241,6.71,0,0,6,1,0,138,1,1.1,0.9
12381,1,17.708,2.268,0,0,6,1,0,138,1,1.1,0.9
12382,1,22.36,4.728,0,0,6,1,0,138,1,1.1,0.9
12383,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12384,1,13.281,3.984,0,0,6,1,0,138,1,1.1,0.9
12385,1,38.048,4.07,0,0,6,1,0,138,1,1.1,0.9
12386,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12387,1,13.281,5.6,0,0,6,1,0,138,1,1.1,0.9
12388,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12389,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12390,1,1.81,0.256,0,0,6,1,0,138,1,1.1,0.9
12391,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12392,1,12.682,5.073,0,0,6,1,0,138,1,1.1,0.9
12393,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12394,1,25.372,4.176,0,0,6,1,0,138,1,1.1,0.9
12395,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12396,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12397,1,29.524,3.052,0,0,6,1,0,138,1,1.1,0.9
12398,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12399,1,31.202,20.604,0,0,6,1,0,138,1,1.1,0.9
12400,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12401,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12402,1,19.269,3.184,0,0,6,1,0,138,1,1.1,0.9
12403,1,62.637,2.123,0,0,6,1,0,138,1,1.1,0.9
12404,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12405,1,28.291,2.224,0,0,6,1,0,138,1,1.1,0.9
12406,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12407,1,35.213,4.932,0,0,6,1,0,138,1,1.1,0.9
12408,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12409,1,26.784,7.094,0,0,6,1,0,138,1,1.1,0.9
12410,1,32.435,4.87,0,0,6,1,0,138,1,1.1,0.9
12411,1,0,0,0,0,6,1,0,138,1,1.1,0.9
12412,1,16.631,4.917,0,0,6,1,0,138,1,1.1,0.9
12413,1,27.549,10.985,0,0,6,1,0,138,1,1.1,0.9
12414,1,0,0,0,79.9967091885,6,1,0,138,1,1.1,0.9
12415,1,57.962,18.267,0,0,6,1,0,138,1,1.1,0.9
12416,1,20.915,3.099,0,0,6,1,0,138,1,1.1,0.9
12417,1,0,0,0,0,6,1,0,138,1,1.1,0.9
